OSU 80 -Ton Compressor Load Stand
40TonSpool_ze
J Singleton
Measured on:
Sunday, November 29, 2020
8:25:17 PM
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,Purpose of Test, Test Request Number, Build Number, Steady (1 yes 0 no),Raw Data File
37.385782,60.312107,121.793194,133.941370,94.699961,95.969614,54.668252,14.441379,120.910904,5.786020,60.484228,37.779006,130.558015,121.370727,129.243046,120.741057,106.572776,118.978791,-0.061320,0.038796,32.025740,-235.609603,113.031596,5.504034,24.736692,9.895511,23.123530,1191.573031,16.997343,355782.613958,0.940892,19.618353,1.954115,3.257501,0.074723,0.052358,102.195874,82.548103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435311,69.400242,97.265851,100.000000,14.439806,25.367089,79.746835,59.812007,0.000000,50.367089,52.535439,0.211803,25.340801,80.255160,54.663977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.151313,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000,,40TonSpool_ze,1,1,20.25.16-Sun.11.29.2020.csv
37.136258,60.458399,131.102090,141.710825,92.639010,93.352050,54.643960,14.446182,130.628790,3.482391,60.499340,37.324731,138.743185,130.994289,137.264254,130.281672,111.918899,128.661576,-0.060412,0.038586,32.025740,-235.604663,133.730549,3.283240,25.847308,10.265175,24.079980,1241.483350,17.676673,337436.792807,0.922533,20.106854,1.932419,3.530037,0.074826,0.052280,106.408225,86.058323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659359,69.741041,101.567698,100.000000,15.656851,25.367089,79.746835,44.902422,0.000000,51.367089,57.733767,0.211651,26.407327,83.519624,54.685799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010134,0.156107,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000,,1,40TonSpool_ze,1,20.43.08-Sun.11.29.2020.csv
37.182714,60.619387,141.102021,147.220933,92.318100,92.649595,54.618004,14.449567,140.876559,3.631384,60.650166,37.577076,144.772988,141.295879,143.328417,140.480228,116.932215,138.939136,-0.059691,0.038828,32.025740,-235.601428,144.978030,3.428777,27.237432,10.682727,25.592914,1320.131846,18.545503,326652.997418,0.915167,20.215488,2.245383,3.794950,0.075049,0.052409,109.831689,88.660332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796468,70.246276,102.972754,100.000000,20.786748,15.367100,79.746835,47.290478,0.000000,51.367089,66.147822,0.211751,27.727346,87.579308,54.632681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000,,1,40TonSpool_ze,1,21.02.57-Sun.11.29.2020.csv
37.187625,59.946966,161.539567,157.753197,89.585994,90.168174,54.557734,14.451798,161.662229,4.160468,60.179960,37.312489,154.590365,162.367425,152.951699,161.324689,126.950941,159.902771,-0.060184,-1.480667,32.025740,-235.599518,162.663010,3.941620,30.121552,11.569455,27.832454,1437.241539,19.817825,300838.210774,0.890101,19.519033,2.229202,4.344333,0.075333,0.052551,114.976831,91.912381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.862394,70.781896,108.868199,111.100000,18.807526,0.000000,57.405814,51.286941,0.000000,54.367089,65.833691,0.212311,30.458399,93.351491,54.731336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000,,1,40TonSpool_ze,1,21.28.53-Sun.11.29.2020.csv
37.152442,59.394663,150.713026,152.156236,91.111430,91.616374,54.578899,14.455776,150.520113,3.676624,59.515057,37.434145,149.772163,151.144573,148.392531,150.176615,121.868185,148.701708,-0.062469,-1.596980,32.025740,-235.595587,154.494303,3.475182,28.567248,11.119676,27.273256,1407.813022,19.183095,313414.499175,0.903690,19.019570,2.093609,4.056658,0.074891,0.052057,113.994135,91.127184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040586,70.855120,105.619131,111.100000,22.122656,0.000000,57.405814,60.970687,0.000000,55.245219,66.663961,0.212135,29.005936,90.431408,54.749440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000,,1,40TonSpool_ze,1,21.48.37-Sun.11.29.2020.csv
38.525410,62.151395,150.953319,152.476557,95.151693,95.006625,54.569146,14.458200,150.673648,3.786005,62.239573,38.811674,150.149235,151.369658,148.764072,150.375525,121.992157,148.782080,-0.060400,-1.619085,32.025740,-235.592844,154.520228,3.577151,28.760835,11.171352,26.255088,1355.556538,19.456531,327168.973590,0.907351,19.930368,2.011734,3.918489,0.075164,0.052045,114.866510,92.252588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195275,70.810317,105.707512,111.100000,23.088190,0.000000,57.405814,66.077204,0.000000,55.245219,68.869859,0.211876,29.202630,91.832335,54.754511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000,,1,40TonSpool_ze,1,22.16.13-Sun.11.29.2020.csv
44.700203,70.092955,150.892476,151.218149,111.476366,110.908905,54.557420,14.462621,150.324710,3.437847,70.203607,45.170992,149.052024,151.080078,147.541217,149.710945,121.681519,147.435297,-0.059417,-1.749504,32.025740,-235.588388,155.455154,3.243179,29.487332,11.446743,27.684708,1429.665736,20.279163,389056.463617,0.919210,20.124759,1.677667,3.375982,0.074305,0.051459,115.730636,94.663679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217610,70.818724,105.647100,111.100000,25.034495,0.000000,69.596518,88.085262,0.000000,55.245219,80.612347,0.211908,29.883349,95.700531,54.757605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000,,1,40TonSpool_ze,1,22.36.38-Sun.11.29.2020.csv
30.446848,75.621661,150.962234,177.006753,68.842380,70.246103,54.598788,14.465437,151.045985,3.631261,75.648578,30.179730,171.511202,151.705815,168.829869,150.761816,121.592984,149.765103,-0.061938,-1.805880,32.025740,-235.585355,156.513645,3.436286,27.074729,10.682958,25.196647,1300.100039,17.952284,259477.557067,0.889883,45.140599,2.882933,4.958194,0.074751,0.052333,123.111845,102.724195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428526,70.722081,109.800053,111.100000,12.982132,0.000000,28.509781,66.478201,0.000000,44.310551,57.247629,0.211200,27.591595,85.007524,54.609245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000,,1,40TonSpool_ze,1,23.00.19-Sun.11.29.2020.csv
24.837984,80.086240,151.155430,194.849582,55.965609,55.900802,54.622660,14.468626,151.215233,4.642378,80.066548,24.728169,188.904348,152.099820,185.272316,151.209649,121.378543,150.647924,-0.060042,-1.907081,32.025740,-235.582338,164.444628,3.339498,25.871424,10.321396,24.405619,1258.756830,16.611697,212936.528226,0.885000,59.274921,3.511995,6.085558,0.075139,0.052536,135.383689,113.714778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631852,70.589276,112.764574,276.068657,9.191359,0.000000,24.241313,51.765850,0.000000,42.310551,45.924977,0.210792,26.478639,78.812186,54.679736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128731,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000,,1,40TonSpool_ze,1,23.35.48-Sun.11.29.2020.csv
37.488126,60.767378,150.410067,152.626145,95.829107,97.353697,57.697303,14.234741,149.817509,4.457816,60.891470,38.062418,150.442574,150.876894,149.021521,149.714386,121.310821,148.304612,-0.061173,-1.793816,32.025740,-235.816694,175.032028,4.229025,29.957196,12.092968,24.006573,1172.099330,20.277169,335540.428128,0.902624,19.940348,2.471220,4.011923,0.076011,0.053597,116.419329,92.920153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355119,71.065359,104.132841,60.253165,29.281572,0.000000,58.734177,61.867612,0.000000,60.000000,58.897148,0.200359,30.517378,101.203801,57.686558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000,,1,40TonSpool_ze,1,13.02.40-Tue.12.01.2020.csv
37.219034,60.512105,150.345997,152.730051,96.778713,98.497408,59.669888,14.232711,149.796559,4.468734,60.512580,37.749077,150.812991,150.828143,149.534865,149.640149,121.796877,148.161931,-0.058308,-1.862720,32.025740,-235.818722,168.719713,4.240485,30.464462,12.517596,28.199635,1331.293963,20.622852,338496.444205,0.889446,20.059443,1.907896,4.039451,0.074922,0.052576,116.035715,92.683475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259036,71.082239,105.272000,60.253165,23.527337,0.000000,58.734177,62.816966,0.000000,60.000000,65.821209,0.195486,31.011321,105.508382,59.573196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000,11,1,40TonSpool_ze,1,13.20.07-Tue.12.01.2020.csv
37.201383,60.146749,150.652796,151.344482,79.443991,82.668872,49.680946,14.225669,150.426834,4.687530,60.372965,37.459196,148.636712,151.254908,146.928472,150.362422,121.598515,149.199882,-0.059239,-2.119017,32.025740,-235.824771,166.782303,4.444563,25.749069,9.319919,24.422877,1385.025384,17.322653,284019.185062,0.896209,19.696211,2.609518,4.049740,0.075483,0.052877,114.226457,91.012578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202653,70.874744,107.735687,60.253165,11.060906,0.000000,58.734177,44.907776,0.000000,53.791846,36.580505,0.212696,26.233476,81.449847,49.767124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.174692,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000,12,1,40TonSpool_ze,1,13.43.37-Tue.12.01.2020.csv
38.534055,62.513523,70.153921,103.402524,101.058486,103.430090,54.795083,14.216831,67.390430,4.140183,62.808291,39.527160,102.543866,67.773218,101.480594,66.343057,52.097314,62.544395,-0.060866,0.038016,32.025740,-235.833458,77.609510,3.903738,15.571420,6.573752,12.696649,652.832441,9.285315,489230.873235,0.984192,20.274747,16.411298,1.820282,0.075179,0.052883,92.577325,80.384066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719804,69.265383,67.676969,100.000000,18.362000,100.000000,100.000000,100.000000,13.000000,24.000000,23.557729,0.209263,16.744130,44.374397,54.641255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000,13 Best I can do,1,40TonSpool_ze,1,15.26.15-Tue.12.01.2020.csv
38.482027,61.730762,76.623224,107.470043,99.354317,102.712859,54.785519,14.225757,74.286130,4.151258,61.912770,39.059855,106.675398,74.524997,105.463148,73.313170,66.195828,70.135434,-0.058443,0.038046,32.025740,-235.824239,83.093258,3.921228,16.991912,7.268251,14.493877,745.317521,10.595921,457897.225613,0.977365,19.566105,9.001989,1.991257,0.074699,0.052470,94.067874,79.424013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689093,69.320818,73.795997,100.000000,45.542013,95.000000,81.954143,23.327841,13.000000,25.000000,38.180833,0.209189,18.122413,50.648352,54.667297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000,14,1,40TonSpool_ze,1,16.14.39-Tue.12.01.2020.csv
39.153015,62.673858,89.924301,116.072087,95.529046,103.018749,54.732609,14.233493,88.119913,4.387453,62.865784,39.519579,114.750992,88.193013,113.136471,87.244574,82.898292,84.928016,-0.060812,0.038381,32.025740,-235.816908,93.930589,4.153666,19.617127,8.211607,15.051043,774.657116,12.848468,428356.290799,0.965224,19.616093,3.875717,2.296574,0.075092,0.052702,95.954352,80.706995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987300,69.599580,83.021302,100.000000,22.670594,66.126582,64.120401,15.590268,14.000000,27.000000,43.281426,0.209566,20.581741,61.310477,54.711939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000,15,1,40TonSpool_ze,1,16.42.25-Tue.12.01.2020.csv
38.803094,62.258744,104.808318,126.491789,96.903870,100.785417,54.702733,14.240064,103.531264,4.194817,62.409854,39.171255,124.819194,103.752707,123.432775,102.812787,94.337920,101.104582,-0.059316,-1.945896,32.025740,-235.810682,104.691352,3.968175,22.133578,9.067558,20.104283,1035.413328,15.032125,397685.638443,0.953194,19.670545,3.470655,2.701180,0.074438,0.051874,102.089121,84.562316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827095,69.952036,91.180292,100.000000,17.297370,38.746835,64.120401,47.929312,20.000000,27.000000,33.708281,0.209194,22.979747,71.863997,54.718302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000,16,1,40TonSpool_ze,1,17.24.25-Tue.12.01.2020.csv
39.015647,62.496185,122.470089,135.124749,103.470804,100.411167,54.652594,14.322097,121.546263,4.831791,62.646849,39.519726,132.774671,121.857312,131.519428,120.995470,105.237769,119.875816,-0.060418,-1.766615,32.025740,-235.728816,118.492049,4.585118,24.872231,10.027384,23.329782,1202.651184,17.235389,376449.557705,0.945299,19.625385,3.810597,3.138846,0.074438,0.051882,104.732710,85.529541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857087,70.483808,97.451328,100.000000,15.846702,24.620253,73.011243,72.360416,20.886076,33.360267,35.086291,0.208266,25.568895,82.760896,54.685134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008000,0.247036,0.000000,0.020000,0.800000,0.000000,-0.020000,0.686561,0.000000,17 not great,1,40TonSpool_ze,1,16.31.52-Wed.12.02.2020.csv
38.453710,61.777352,140.495590,146.267291,99.108699,97.171932,54.591403,14.330002,139.939757,4.388363,61.752381,38.952911,144.246353,140.499444,142.999460,139.574483,98.442557,139.035107,-0.059652,-1.803600,32.025740,-235.720888,130.350890,4.163986,27.389505,10.766531,25.722044,1327.434677,18.878677,376135.363620,0.928643,19.651478,20.776700,3.653661,0.075125,0.052204,112.320225,90.701007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239361,70.875327,102.955314,100.000000,16.266163,24.620253,54.176625,60.930663,17.886076,30.188046,28.505720,0.207426,27.921040,91.011514,54.629617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.080101,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.500000,0.000000,18 not great,1,40TonSpool_ze,1,18.08.38-Wed.12.02.2020.csv
38.508698,63.470987,161.870408,157.897631,94.111588,94.898773,54.563713,14.374369,161.335196,4.976731,63.411237,39.006898,154.880155,162.479555,153.471934,161.310748,125.104803,160.449061,-0.060553,-1.539822,32.025740,-235.676800,154.291362,4.730523,30.415404,11.640698,28.296436,1460.990653,20.502301,323274.816507,0.910021,21.283935,4.331907,4.204262,0.074012,0.051666,114.966542,92.774172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213897,73.398326,111.008060,100.000000,18.714174,15.000000,55.569620,49.659018,12.037879,47.470358,45.409787,0.209960,30.748513,97.653646,54.709945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011591,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.695455,0.000000,19 testing only tends,19,40TonSpool_ze,1,18.15.44-Thu.12.03.2020.csv
38.836297,61.233277,162.184387,156.695145,95.145748,95.104244,54.555093,14.375139,161.771581,4.833293,60.795040,39.066149,154.126494,162.807517,152.824488,161.608240,124.946975,160.696667,-0.062627,-1.541489,32.025740,-235.676021,154.470417,4.591192,30.508308,11.657212,29.496349,1523.269664,20.297489,321168.449948,0.898776,18.618481,4.586348,4.176605,0.073938,0.051630,115.614963,92.613025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269055,73.644938,110.007188,100.000000,19.024404,15.000000,55.569620,49.323956,13.000000,47.580206,45.522834,0.210156,30.823715,96.587706,54.706135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010754,0.317830,0.000000,0.020000,0.800000,0.000000,-0.028035,0.653915,0.000000,19 testing only tends,19,40TonSpool_ze,1,18.26.18-Thu.12.03.2020.csv
37.914765,57.990367,98.072921,119.781799,60.635464,64.138479,34.670946,14.375475,96.928170,8.371325,57.553835,37.774866,120.112378,97.449621,119.717097,97.273354,86.001489,97.325305,-0.064708,-2.096912,32.025740,-235.673845,103.208265,1.279821,13.040942,3.980200,11.828707,960.982562,9.033002,221522.895021,0.969988,16.664655,9.219667,2.589234,0.074976,0.052267,101.591681,86.636040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425788,71.480156,85.464203,98.354809,31.060280,15.000000,52.306755,86.177522,5.960474,28.164123,27.954826,0.239011,15.505946,37.797848,35.033554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011160,0.246759,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000,21 testing only tends,21,40TonSpool_ze,1,19.10.33-Thu.12.03.2020.csv
38.826109,62.713403,104.912649,123.659043,63.437408,65.476364,34.646821,14.378476,103.729846,10.234203,62.648428,38.795440,121.971680,104.349879,120.777328,104.232709,91.212888,104.323431,-0.063787,-2.061153,32.025740,-235.671052,105.979946,2.026835,13.968267,4.172541,12.604281,1024.632148,9.778203,262525.695546,0.977998,20.090007,8.648340,2.702023,0.074075,0.051432,99.582267,85.171801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162112,66.635197,92.232400,108.814428,8.032824,15.000000,48.497575,78.968976,0.000000,27.635036,30.201035,0.238569,16.362246,40.992762,34.995548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.202388,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000,21 ,21,40TonSpool_ze,1,19.16.02-Thu.12.03.2020.csv
38.664326,61.753503,104.755792,123.303616,69.393701,71.214343,39.785102,14.378207,103.458602,11.073144,61.667377,38.843177,121.787359,104.224205,120.641767,103.929587,83.538169,103.970255,-0.062979,-2.115975,32.025740,-235.671238,105.844977,2.290492,15.194090,4.988228,14.164757,1003.036550,10.642762,294733.589044,0.928405,19.350372,16.061664,2.709579,0.073558,0.050291,100.777535,84.656277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164213,67.705573,91.513229,100.000000,10.548618,15.000000,58.847575,85.978399,0.000000,30.635036,30.036308,0.216036,15.983440,49.266814,39.905031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000,22,22,40TonSpool_ze,1,19.53.32-Thu.12.03.2020.csv
38.886052,61.960915,104.765815,124.257032,80.615933,82.148892,44.681620,14.378449,102.965970,12.185499,61.794400,39.041784,123.001328,104.040290,121.962190,103.572198,77.086510,103.509790,-0.065238,-2.065525,32.025740,-235.671185,108.355473,0.315974,17.616382,6.229220,16.407327,1034.535274,12.206791,349929.960129,0.948126,19.267085,22.221412,2.694267,0.076700,0.051453,102.406242,85.283816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205011,68.392687,90.863938,100.000000,17.510270,15.000000,82.359143,94.497666,0.000000,33.105185,34.445799,0.196305,18.300953,62.185837,44.840158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000,23,23,40TonSpool_ze,1,20.09.25-Thu.12.03.2020.csv
39.026651,62.281218,105.122281,126.028613,90.260041,91.679296,49.782515,14.377434,103.659668,4.408518,62.224089,39.428586,124.823744,104.372422,123.656000,103.660462,73.685350,103.453752,-0.064020,-2.061264,32.025740,-235.672683,104.345877,4.156627,19.976725,7.605153,18.616995,1053.619711,13.625190,396662.188520,0.946736,19.400161,25.606654,2.693624,0.074500,0.051452,103.642273,85.604130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371490,69.408821,88.931455,100.000000,25.307980,25.000000,100.984177,96.872461,0.000000,34.635036,41.383202,0.213594,20.711690,63.797003,49.815268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000,24,24,40TonSpool_ze,1,20.28.01-Thu.12.03.2020.csv
38.193060,61.941307,105.079127,127.144681,98.473771,99.303337,54.683682,14.375317,103.428094,4.533484,62.230908,38.588939,125.373232,103.970833,124.273549,103.025286,77.007770,102.601998,-0.063471,-2.107959,32.025740,-235.675145,104.022592,4.300870,22.194036,9.031590,21.301411,1097.379656,15.098517,423476.775444,0.954807,20.148379,21.747952,2.751484,0.074213,0.051201,103.477227,85.044131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776076,72.050414,87.084940,100.000000,55.242143,36.000000,85.400000,68.851678,0.000000,37.635036,50.652294,0.209188,22.973167,72.177619,54.707421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000,25,25,40TonSpool_ze,1,20.57.59-Thu.12.03.2020.csv
37.991803,62.081050,104.423682,126.894253,104.949494,105.702138,59.771654,14.370805,102.807094,4.417976,62.186937,38.718674,125.570050,103.244305,124.400962,102.038798,78.426085,100.454582,-0.060941,-2.159020,32.025740,-235.680414,102.256544,4.191723,23.470302,10.164636,19.796285,933.120898,16.074112,448347.384266,0.935523,20.571897,18.958042,2.748695,0.072729,0.050068,104.135004,85.056683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701944,73.858046,81.041073,-20.491770,99.248482,39.000000,85.400000,86.400223,0.000000,42.635036,59.619892,0.195462,24.293875,82.237613,59.526098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000,26,26,40TonSpool_ze,1,21.44.01-Thu.12.03.2020.csv
38.639261,56.407121,105.005701,121.382573,103.959748,101.049029,54.691357,14.373089,103.661619,4.340839,56.478541,38.910130,119.925808,103.907454,118.663528,102.915758,83.844822,101.306034,-0.061439,-2.145280,32.025740,-235.677429,101.778588,4.111445,22.073790,9.034799,20.503932,1056.101503,14.932031,410613.255820,0.946166,14.032816,14.075481,2.717576,0.074380,0.051574,99.029732,80.453874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.609895,71.571089,88.947886,29.873418,24.185807,39.000000,95.400000,61.757131,0.000000,44.635036,50.317006,0.209778,22.889018,71.183084,54.718081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000,34,34,40TonSpool_ze,1,22.42.49-Thu.12.03.2020.csv
38.790050,61.547581,105.190168,124.947363,104.462256,101.376791,54.693113,14.373866,103.822637,4.100396,61.764071,39.407882,123.279582,104.105578,121.779472,102.988310,78.177410,101.406576,-0.060607,-2.162449,32.025740,-235.676521,101.642296,3.881261,22.123991,9.049069,20.946951,1078.852610,15.149528,429242.130912,0.957514,18.975671,19.798906,2.711905,0.074582,0.051697,100.075766,82.292926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425091,71.500548,87.754984,29.873418,23.356977,39.000000,95.400000,65.633677,0.000000,44.635036,28.989639,0.209225,22.931280,72.409839,54.712054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000,35,35,40TonSpool_ze,1,23.05.55-Thu.12.03.2020.csv
38.873069,67.284844,105.054330,130.756178,96.085365,100.170328,54.692274,14.371357,103.590527,3.742969,67.357881,39.372504,129.170827,103.849084,127.905354,102.788153,74.074949,101.239832,-0.060622,-2.196780,32.025740,-235.679346,101.683439,3.538607,22.131977,9.055041,21.166777,1090.227145,15.141759,439304.904564,0.957275,24.604077,23.808963,2.702380,0.074543,0.051563,105.331487,87.372403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083599,71.165250,87.847803,29.873418,24.705111,39.000000,95.400000,65.566536,0.000000,38.635036,41.531560,0.208120,22.940044,72.753386,54.714365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000,36,36,40TonSpool_ze,1,23.48.59-Thu.12.03.2020.csv
38.753928,71.971362,105.023614,134.819887,94.040374,98.449399,54.692939,14.372467,103.541057,3.692592,72.169613,39.193676,132.952240,103.815991,131.336306,102.749863,72.932233,101.417720,-0.060019,-2.193977,32.025740,-235.678081,101.714188,3.490656,22.095104,9.019443,20.744145,1068.436512,15.109567,439924.770594,0.954672,29.444988,25.063191,2.710046,0.074603,0.051522,106.750668,89.591607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114042,70.699003,87.517679,29.873418,23.762037,39.000000,95.400000,64.345465,0.000000,36.635036,37.386930,0.208314,22.888597,72.532886,54.718046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000,37,37,40TonSpool_ze,1,00.07.25-Fri.12.04.2020.csv
38.684004,77.456243,104.876514,140.071651,92.603003,96.715901,54.689203,14.369304,103.340856,4.025010,77.693392,38.988781,137.955270,103.703547,136.481806,102.586549,72.027781,101.653684,-0.061202,-2.175486,32.025740,-235.681322,103.408909,3.808915,22.065391,9.012082,21.280754,1096.155532,15.056065,440741.642388,0.951888,35.024732,26.117311,2.711085,0.074548,0.051535,110.421057,93.538004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992862,70.580997,88.700738,29.873418,18.675281,39.000000,95.400000,62.518427,0.000000,34.635036,39.370394,0.208036,22.859959,72.372846,54.717057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000,38,38,40TonSpool_ze,1,00.37.44-Fri.12.04.2020.csv
38.854669,82.283949,104.964689,144.000966,92.793436,96.396625,54.691623,14.368730,103.340103,3.898696,82.703872,39.192153,141.537827,103.733032,139.574320,102.596856,71.810861,101.810133,-0.060012,-2.169680,32.025740,-235.681849,103.677008,3.685934,22.134499,9.026284,21.019359,1082.612568,15.126002,445738.238230,0.954959,39.621328,26.429165,2.701564,0.074653,0.051485,111.917481,95.673555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983051,70.327898,89.006164,29.873418,17.072195,39.000000,95.400000,63.409537,0.000000,34.635036,31.333498,0.207630,22.911141,72.853586,54.718051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000,39,39,40TonSpool_ze,1,00.51.02-Fri.12.04.2020.csv
38.835805,87.228216,105.153152,148.673954,91.916818,95.355031,54.683633,14.365757,103.552175,3.890334,87.639238,39.155774,146.152377,104.037592,144.063012,102.831486,70.976009,102.226125,-0.058985,-2.187298,32.025740,-235.684934,103.946793,3.678118,22.152749,9.044329,21.409127,1102.884117,15.177882,448643.442486,0.955988,44.593166,27.527923,2.707689,0.074577,0.051585,114.497086,98.808902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104695,70.089052,87.823344,29.873418,19.149545,39.000000,95.400000,61.856300,0.000000,32.635036,33.499067,0.207898,22.942432,73.009030,54.708061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000,40,40,40TonSpool_ze,1,01.08.42-Fri.12.04.2020.csv
38.562225,91.987518,104.872862,153.694206,91.207254,94.455366,54.689834,14.364019,103.307418,3.750210,92.274446,39.089571,151.302452,103.925948,149.384240,102.642514,70.287626,102.056418,-0.061776,-2.189359,32.025740,-235.686726,104.025453,3.544260,22.144292,9.048644,20.561983,1059.102812,15.284648,451732.854137,0.964302,49.720383,28.115405,2.719733,0.075001,0.051787,119.154278,103.411771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137727,70.021939,87.992720,29.873418,18.530548,39.000000,95.400000,61.623499,0.000000,31.635036,35.698416,0.206530,22.941190,74.007088,54.712356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000,41,41,40TonSpool_ze,1,01.36.27-Fri.12.04.2020.csv
44.911077,65.038901,104.690808,119.232710,117.982710,120.914883,54.722730,14.387189,102.675207,3.658384,65.273818,45.607284,118.426404,103.239827,117.547403,101.858271,94.420605,97.991665,-0.056388,0.033298,32.025740,-235.663517,101.311049,3.454258,21.999359,9.017280,21.185211,1090.544671,15.190335,476609.632633,0.981391,14.820645,1.363834,2.331233,0.075326,0.052435,98.663667,80.798196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.439951,75.640056,87.949506,100.000000,42.145234,55.126582,65.000000,66.020679,17.632911,43.759494,44.443898,0.208961,22.926854,72.698023,54.712953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000,46,46,40TonSpool_ze,1,14.31.09-Mon.12.14.2020.csv
37.185229,65.461528,104.871212,131.260440,93.299470,96.041305,54.700862,14.370540,103.617766,3.924817,65.562348,37.716934,129.538357,103.800915,128.090856,102.944948,95.607511,101.275378,-0.056710,0.033363,32.025740,-235.679995,101.413322,3.710813,21.986654,9.054841,20.720982,1067.146596,15.146412,381678.425235,0.958484,25.047812,2.298994,2.820377,0.074207,0.051200,105.196453,87.684879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.869946,74.727728,90.194247,100.000000,31.742364,48.126582,53.553899,45.880179,17.632911,40.759494,20.635364,0.207958,22.919003,72.835495,54.715049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000,47,47,40TonSpool_ze,1,15.56.12-Mon.12.14.2020.csv
30.346263,64.849454,104.920802,141.457279,75.982889,77.106574,54.694827,14.362550,103.752531,4.163569,64.768288,30.689967,139.014809,104.138432,137.636313,103.663100,88.188053,103.395009,-0.056690,-0.568599,32.025740,-235.687974,100.687792,3.943653,21.350661,8.824008,19.808067,1020.257530,14.851609,319854.215032,0.954893,34.532623,11.055260,3.457779,0.074225,0.050984,111.231655,92.368710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.552784,73.159940,91.980771,100.000000,24.390352,38.126582,53.221537,40.093613,17.632911,25.209494,16.765567,0.206828,22.279152,71.809660,54.768735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000,48,48,40TonSpool_ze,1,17.35.13-Mon.12.14.2020.csv
24.659484,64.252390,104.760581,150.614771,60.063610,60.450795,54.738200,14.312090,103.784675,6.930711,64.280712,24.607258,146.433648,104.225647,144.198371,104.097358,80.231969,104.514833,-0.062677,0.032944,32.025740,-235.738589,99.512466,0.738002,20.504144,8.536203,16.519760,850.198992,13.833210,261476.161617,0.929652,43.756357,19.706663,4.248464,0.076132,0.053567,106.395801,89.184247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944758,69.286385,92.523484,103.700000,16.200006,31.569620,37.846089,41.772540,14.075949,13.759494,13.248256,0.207234,21.416492,66.754950,54.809138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000,49,49,40TonSpool_ze,1,09.56.29-Tue.12.15.2020.csv
19.826531,65.154290,104.969170,167.326621,47.703092,47.002059,54.750211,14.304085,104.138065,4.007494,65.058110,19.586081,161.617741,104.750871,158.670654,104.568451,73.533160,105.511941,-0.061553,0.032898,32.025740,-235.746490,98.911619,2.508413,19.501439,8.200241,19.945858,1026.375546,12.656955,211274.223656,0.908942,54.518061,27.032326,5.294421,0.076614,0.054221,116.110473,97.785395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261413,70.270664,93.073210,139.700000,13.774096,29.569620,35.846089,25.246934,11.075949,7.389032,14.256899,0.206460,20.479560,61.305936,54.709634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.293348,0.000000,50,50,40TonSpool_ze,1,10.30.36-Tue.12.15.2020.csv
19.759080,65.029534,104.679891,167.671323,47.682016,46.715035,54.750694,14.303324,103.825482,3.613172,64.965010,19.539108,162.006843,104.475846,159.035113,104.266666,72.862545,105.273064,-0.061129,0.032799,32.025740,-235.747314,98.480446,2.585257,19.447499,8.197977,18.988718,977.086848,12.581798,210449.263880,0.906245,54.538941,27.551479,5.297786,0.076483,0.054227,117.073471,98.434557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443397,70.491741,92.369502,139.700000,13.470061,29.569620,35.846089,25.905658,11.075949,7.389032,13.781400,0.206475,20.426400,60.940144,54.696593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000,50,50,40TonSpool_ze,1,10.43.17-Tue.12.15.2020.csv
44.945324,69.639836,121.778495,134.658629,113.989629,115.564693,54.655531,14.286510,119.964062,5.119301,69.917957,45.502506,133.033863,120.911969,131.744219,119.444114,104.938055,116.935613,-0.059171,-1.772537,32.025740,-235.764536,118.722231,4.866024,24.966659,10.033053,23.022377,1186.624704,17.304904,440127.763986,0.949281,19.367590,2.431985,2.709396,0.074908,0.052023,108.657258,89.590659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595698,75.162162,96.176618,100.000000,27.497815,44.493671,60.000000,61.182514,26.075949,30.389032,28.229255,0.206304,25.647373,83.883485,54.693247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160304,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000,54,54,40TonSpool_ze,1,11.57.30-Tue.12.15.2020.csv
44.963282,70.530349,132.070110,140.478229,112.007968,114.282275,54.615755,14.285365,130.572373,5.390460,70.645940,45.513478,138.616502,131.572792,137.289797,130.187209,110.669890,128.611932,-0.057361,-1.713159,32.025740,-235.765603,126.717610,5.128890,26.589649,10.536524,24.909997,1284.892839,18.534191,424538.858773,0.941103,20.253682,3.154207,2.937197,0.075049,0.051963,110.193830,91.032011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763673,74.418061,100.688890,100.000000,24.249379,44.493671,60.000000,41.310534,26.075949,29.389032,29.623044,0.206133,27.171764,89.916783,54.607288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006411,0.134901,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000,55,55,40TonSpool_ze,1,12.26.26-Tue.12.15.2020.csv
38.945804,70.285161,70.270273,108.392137,98.242404,102.856500,54.797425,14.273546,67.371864,4.515606,70.486128,39.714187,107.439968,67.750314,105.618372,66.371012,57.391491,62.585993,-0.059205,-1.399847,32.025740,-235.776830,76.415463,4.277886,15.411286,6.464655,13.996033,719.451705,9.270574,486680.739256,0.986198,27.503476,11.163290,1.804335,0.074994,0.052410,90.955977,80.646973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986502,61.500987,69.280249,100.000000,28.542932,100.000000,100.000000,100.000000,9.379747,27.584330,27.580552,0.207930,16.569403,44.586522,54.646834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000,53,53 best possible,40TonSpool_ze,1,17.04.30-Tue.12.15.2020.csv
37.390478,59.949845,69.884955,102.536698,101.037810,100.177895,54.777939,14.277866,67.199103,4.560810,60.136159,38.125067,101.837933,67.413246,100.855814,66.272394,57.780535,62.518941,-0.060071,-1.081161,32.025740,-235.772364,75.898710,4.318199,15.623079,6.593217,12.443726,639.922267,9.360944,460407.508143,0.979082,19.253264,10.718294,1.869037,0.075413,0.052872,92.916177,78.153882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274404,62.426478,69.739482,100.000000,26.300348,80.000000,80.253165,65.878475,9.379747,32.672431,34.962645,0.207969,16.780075,45.010590,54.630336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000,56,56,40TonSpool_ze,1,17.34.08-Tue.12.15.2020.csv
33.837807,54.450067,69.885294,103.037767,92.711348,91.053456,54.794821,14.280372,67.705690,4.730559,54.543714,34.362775,102.278483,67.647688,101.236075,66.871433,63.982254,64.998623,-0.058331,0.032977,32.025740,-235.769866,75.980751,4.480167,15.995215,6.792370,15.554679,799.636691,9.835446,403214.649011,0.977388,18.771810,6.769333,2.065215,0.075794,0.053192,92.334849,77.384479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413380,62.123716,71.305674,100.000000,23.877931,59.734177,67.734177,76.205602,9.379747,32.672431,38.363148,0.207917,17.154345,47.307329,54.641267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000,57,57,40TonSpool_ze,1,17.52.28-Tue.12.15.2020.csv
30.425837,50.137481,70.166938,105.317992,84.148690,82.196798,54.789206,14.286282,68.187616,4.876236,50.089753,30.830513,104.438477,68.108989,103.550829,67.613892,67.234516,67.126061,-0.061523,-0.043910,32.025740,-235.763999,76.146577,4.620580,16.409683,6.999812,15.100577,776.374208,10.234510,356232.609172,0.978621,19.690783,5.375414,2.306267,0.076388,0.053580,92.648916,77.150849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571418,62.530189,72.908956,100.000000,24.143889,55.734177,60.734177,50.296160,12.379747,30.672431,28.978751,0.207523,17.551440,49.318831,54.655027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000,58,58,40TonSpool_ze,1,18.31.56-Tue.12.15.2020.csv
