Torad 40 Ton Compressor Load Stand
3.758677,29.430729,11.748333,80.268069,0.404348,0.414308,59.155531,0.880696,11.617741,0.009579,29.770372,3.796784,79.249029,11.742264,77.197917,11.649756,20.557836,11.601276,0.000014,0.000100,0.000000,-16.356689,11.649152,0.003051,15.844526,0.695351,81.159446,0.923001,22.325600,24.447987,3.125947
3.758614,29.434038,11.751151,80.271744,0.404220,0.414309,59.151082,0.880717,11.617908,0.009579,29.773953,3.796640,79.252151,11.742273,77.201748,11.649777,20.558096,11.601451,0.000014,0.000100,0.000000,-16.356667,11.649216,0.003052,15.830716,0.695395,81.172607,0.923397,22.329317,24.448476,3.126106
3.758478,29.437526,11.747139,80.275485,0.404574,0.414341,59.122822,0.880582,11.617597,0.009911,29.777804,3.796485,79.255689,11.742182,77.205791,11.649595,20.558508,11.601369,0.000014,0.000100,0.000000,-16.356801,11.648092,0.003195,15.825891,0.694972,81.175362,0.923184,22.334032,24.448919,3.125656
3.758746,29.439911,11.745813,80.278158,0.404790,0.414281,59.123709,0.880587,11.617207,0.011955,29.780514,3.796696,79.258185,11.742090,77.208169,11.649565,20.558858,11.601328,0.000014,0.000100,0.000000,-16.356795,11.646344,0.003884,15.835596,0.695753,81.176735,0.923286,22.337837,24.449240,3.126459
3.759068,29.443687,11.746307,80.281412,0.404838,0.414219,59.144612,0.880644,11.617674,0.011673,29.784159,3.796849,79.261613,11.742066,77.212045,11.649715,20.559053,11.601548,0.000014,0.000100,0.000000,-16.356738,11.648333,0.003700,15.843520,0.695843,81.184165,0.923848,22.342380,24.448557,3.125504
3.758870,29.447508,11.743682,80.283873,0.404990,0.414310,59.126002,0.880581,11.617830,0.010677,29.788169,3.796602,79.264822,11.742175,77.216537,11.649749,20.559494,11.601551,0.000014,0.000100,0.000000,-16.356797,11.648433,0.003413,15.836038,0.695203,81.172959,0.923639,22.342677,24.448072,3.124928
3.758931,29.450868,11.740202,80.287035,0.404850,0.414310,59.139814,0.880546,11.617794,0.010676,29.791750,3.796484,79.267632,11.742217,77.220901,11.649695,20.559523,11.601573,0.000014,0.000100,0.000000,-16.356827,11.648598,0.003412,15.827823,0.694732,81.161896,0.923105,22.343952,24.448608,3.124793
3.758994,29.454274,11.741314,80.290576,0.404648,0.414310,59.139711,0.880590,11.617825,0.010676,29.795019,3.796624,79.270108,11.742429,77.224501,11.649738,20.559494,11.601695,0.000014,0.000100,0.000000,-16.356781,11.648737,0.003413,15.825681,0.695116,81.181073,0.923666,22.349314,24.448177,3.124259
3.759079,29.456632,11.741504,80.292888,0.404679,0.414285,59.128904,0.880629,11.617993,0.010677,29.797500,3.796615,79.272366,11.742568,77.227243,11.649788,20.559780,11.601754,0.000014,0.000100,0.000000,-16.356738,11.648928,0.003412,15.833052,0.695298,81.182247,0.923448,22.352199,24.448219,3.123282
3.759135,29.460194,11.739752,80.296308,0.404729,0.414223,59.139913,0.880649,11.618051,0.010677,29.801152,3.796748,79.275634,11.742894,77.231229,11.649760,20.560105,11.601907,0.000014,0.000100,0.000000,-16.356720,11.649071,0.003412,15.825783,0.695454,81.183564,0.923447,22.355112,24.448652,3.123526
3.759243,29.463800,11.741639,80.299719,0.404636,0.414222,59.141593,0.880689,11.618260,0.010677,29.804597,3.796892,79.279096,11.743155,77.235485,11.649864,20.560531,11.602016,0.000014,0.000101,0.000000,-16.356679,11.649214,0.003413,15.818120,0.695081,81.179146,0.923546,22.356810,24.448563,3.123506
3.759241,29.467395,11.739285,80.303131,0.404704,0.414221,59.139039,0.880643,11.618432,0.010678,29.807904,3.796764,79.282397,11.743464,77.239432,11.649859,20.560880,11.602184,0.000014,0.000101,0.000000,-16.356728,11.649441,0.003411,15.816137,0.695212,81.168241,0.923236,22.359936,24.448746,3.122993
3.759328,29.469757,11.737732,80.305543,0.404808,0.414251,59.146015,0.880629,11.618684,0.010417,29.810202,3.796660,79.284825,11.743696,77.241874,11.649949,20.561005,11.602258,0.000014,0.000101,0.000000,-16.356744,11.650525,0.003292,15.814371,0.695638,81.169082,0.923193,22.362701,24.448683,3.123405
3.759405,29.473273,11.738513,80.309307,0.404857,0.414281,59.176949,0.880666,11.618723,0.010546,29.813535,3.796638,79.288400,11.744096,77.245124,11.650033,20.561249,11.602649,0.000014,0.000101,0.000000,-16.356705,11.649839,0.003382,15.806738,0.695612,81.169914,0.923245,22.366312,24.448893,3.122781
3.759469,29.476624,11.742686,80.313137,0.404916,0.414282,59.143850,0.880612,11.618827,0.010663,29.816856,3.796746,79.291782,11.744346,77.249093,11.650235,20.561663,11.602811,0.000014,0.000101,0.000000,-16.356756,11.650201,0.003412,15.809387,0.695652,81.176612,0.923191,22.367998,24.449014,3.122295
3.759649,29.480079,11.743055,80.316736,0.404979,0.414281,59.119628,0.880649,11.619159,0.010663,29.820073,3.796920,79.295340,11.744575,77.252878,11.650578,20.562097,11.603053,0.000014,0.000101,0.000000,-16.356719,11.650609,0.003412,15.814032,0.696070,81.183470,0.922767,22.370913,24.450067,3.122439
3.759767,29.482379,11.745900,80.318980,0.404865,0.414281,59.117837,0.880666,11.619388,0.010662,29.822464,3.796959,79.297970,11.744812,77.255643,11.650779,20.562507,11.603309,0.000014,0.000101,0.000000,-16.356703,11.650891,0.003411,15.809448,0.696179,81.184635,0.923282,22.373768,24.450193,3.123496
3.759910,29.485826,11.743432,80.322295,0.404834,0.414280,59.160670,0.880623,11.619603,0.011030,29.825894,3.797003,79.301826,11.745037,77.259500,11.650994,20.562786,11.603624,0.000014,0.000101,0.000000,-16.356747,11.650225,0.003567,15.808931,0.695964,81.185412,0.923625,22.375821,24.450562,3.123445
3.760332,29.489277,11.745539,80.325576,0.404751,0.414341,59.168136,0.880618,11.620038,0.012566,29.829741,3.797342,79.305433,11.745445,77.264182,11.651400,20.563227,11.603990,0.000014,0.000101,0.000000,-16.356750,11.650651,0.004007,15.807922,0.696303,81.186026,0.923630,22.377200,24.451001,3.124103
3.760270,29.493014,11.744626,80.328348,0.404783,0.414402,59.146074,0.880594,11.620705,0.010667,29.833727,3.797237,79.309245,11.745951,77.268030,11.651807,20.563332,11.604433,0.000014,0.000100,0.000000,-16.356776,11.652098,0.003408,15.802976,0.696182,81.186755,0.922935,22.379537,24.451768,3.123328
3.760354,29.495344,11.749056,80.330391,0.404690,0.414403,7.893351,0.880618,11.621048,0.010668,29.836127,3.797239,79.311807,11.746297,77.271039,11.652083,20.563697,11.604763,0.000014,0.000100,0.000000,-16.356750,11.652508,0.003408,15.799364,0.696370,81.199339,0.922856,22.379703,24.452545,3.123538
3.760359,29.498714,11.748973,80.333962,0.404671,0.414402,59.144187,0.880553,11.621588,0.010668,29.839493,3.797358,79.315904,11.746742,77.276205,11.652428,20.564633,11.605068,0.000014,0.000100,0.000000,-16.356813,11.652920,0.003407,15.807227,0.696667,81.212817,0.923368,22.383925,24.453910,3.123347
3.760502,29.502128,11.749106,80.337634,0.404913,0.414402,59.160268,0.880601,11.622148,0.010667,29.843040,3.797457,79.320277,11.747398,77.279981,11.652767,20.565126,11.605659,0.000014,0.000100,0.000000,-16.356760,11.653287,0.003409,15.808787,0.697054,81.213452,6.918848,22.385601,24.454640,3.124455
3.760786,29.505544,11.749360,80.341300,0.404916,0.414402,59.145003,0.880631,11.622587,0.010668,29.846451,3.797727,79.324405,11.748018,77.283490,11.653207,20.565510,11.606121,0.000014,0.000100,0.000000,-16.356738,11.653721,0.003407,15.809460,0.696711,81.214127,0.923396,22.388927,24.454719,3.124428
3.760858,29.507847,11.749566,80.343772,0.405037,0.414402,59.142411,0.880603,11.622800,0.011053,29.848525,3.797913,79.326918,11.748350,77.285682,11.653363,20.565605,11.606420,0.000014,0.000100,0.000000,-16.356766,11.653110,0.003569,15.819586,0.696629,81.214979,0.923120,22.391230,24.456188,3.124345
3.761366,29.511342,11.748679,80.347394,0.405162,0.414463,59.140994,0.880732,11.623310,0.012560,29.851804,3.798447,79.330446,11.749071,77.288664,11.653822,20.566214,11.607092,0.000014,0.000101,0.000000,-16.356639,11.653758,0.003996,15.826291,0.696573,81.215803,0.923297,22.392435,24.457337,3.124176
3.761545,29.515058,11.750928,80.350418,0.405184,0.414463,59.135807,0.880773,11.623857,0.011755,29.855128,3.798581,79.334087,11.749621,77.292127,11.654244,20.566843,11.607688,0.000014,0.000100,0.000000,-16.356602,11.654262,0.003767,15.819687,0.696132,81.216642,0.923328,22.394179,24.458235,3.124172
3.761721,29.518453,11.747485,80.353435,0.405489,0.414464,59.140615,0.880763,11.624234,0.011755,29.858285,3.798817,79.337576,11.749984,77.296137,11.654617,20.567548,11.608233,0.000014,0.000100,0.000000,-16.356616,11.654713,0.003767,15.810528,0.695809,81.229048,0.923365,22.393723,24.459857,3.123514
3.761803,29.520679,11.749565,80.355504,0.405582,0.414463,59.145626,0.880786,11.624427,0.011755,29.860415,3.798934,79.340031,11.750321,77.298827,11.654967,20.568085,11.608629,0.000014,0.000100,0.000000,-16.356592,11.655063,0.003767,15.809191,0.696191,81.229815,0.923412,22.396049,24.461208,3.123963
3.761902,29.524078,11.748851,80.358495,0.405860,0.414524,59.168558,0.880797,11.624752,0.011755,29.863696,3.799174,79.343229,11.750646,77.303088,11.655395,20.568847,11.609079,0.000014,0.000100,0.000000,-16.356580,11.655469,0.003767,15.799336,0.696396,81.230721,0.923305,22.398071,24.462314,3.122902
3.762030,29.527413,11.748068,80.361350,0.405891,0.414524,59.118271,0.880680,11.624879,0.011754,29.867000,3.799156,79.346347,11.750953,77.307563,11.655503,20.569729,11.609314,0.000014,0.000100,0.000000,-16.356698,11.655808,0.003767,15.792370,0.696560,81.231083,0.923214,22.399659,24.463092,3.123386
3.762006,29.530780,11.750693,80.364329,0.405955,0.414588,59.161723,0.880636,11.625157,0.010895,29.870506,3.799077,79.349904,11.751250,77.311395,11.655917,20.570740,11.609615,0.000014,0.000100,0.000000,-16.356746,11.657184,0.003474,15.792090,0.697045,81.243744,0.922978,22.402287,24.463823,3.123114
3.762037,29.533018,11.751465,80.366482,0.405978,0.414589,59.130397,0.880531,11.625075,0.011653,29.872621,3.799061,79.352543,11.751235,77.313424,11.656131,20.571444,11.609832,0.000014,0.000100,0.000000,-16.356846,11.656299,0.003750,15.798858,0.697301,81.244420,0.923742,22.404628,24.463723,3.122800
3.762254,29.536272,11.747184,80.369935,0.405917,0.414589,59.129671,0.880619,11.625430,0.011761,29.876149,3.799294,79.356067,11.751780,77.316978,11.656620,20.572503,11.610267,0.000014,0.000100,0.000000,-16.356761,11.656773,0.003778,15.803756,0.697578,81.257846,0.923228,22.408184,24.463709,3.123518
3.762398,29.539720,11.747624,80.373307,0.405866,0.414588,59.137987,0.880658,11.625828,0.011761,29.879939,3.799501,79.359748,11.752375,77.320434,11.657160,20.573818,11.610700,0.000014,0.000100,0.000000,-16.356723,11.657342,0.003776,15.821506,0.697323,81.258425,0.923719,22.410177,24.463726,3.123697
3.762579,29.543135,11.743954,80.376695,0.405896,0.414587,59.141757,0.880701,11.626229,0.011761,29.883559,3.799810,79.362863,11.752896,77.323495,11.657643,20.574573,11.611178,0.000014,0.000100,0.000000,-16.356679,11.657859,0.003778,15.823372,0.696851,81.258884,0.923686,22.411749,24.464112,3.122379
3.762787,29.546474,11.747053,80.380147,0.405774,0.414588,59.184297,0.880667,11.626382,0.011760,29.886843,3.800033,79.366423,11.753220,77.326813,11.658010,20.575753,11.611511,0.000014,0.000100,0.000000,-16.356710,11.658236,0.003776,15.828621,0.696070,81.259039,0.923530,22.414074,24.464232,3.122377
3.762847,29.548743,11.747148,80.382546,0.405836,0.414588,59.134202,0.880654,11.626601,0.011760,29.889216,3.800196,79.368777,11.753577,77.328986,11.658413,20.576486,11.611701,0.000014,0.000100,0.000000,-16.356725,11.658517,0.003777,15.840515,0.695775,81.259638,0.923435,22.416082,24.465067,3.121251
3.763007,29.552210,11.750418,80.386071,0.405959,0.414588,59.125675,0.880720,11.626792,0.012191,29.892317,3.800383,79.371424,11.753931,77.331680,11.658858,20.576828,11.612109,0.000014,0.000100,0.000000,-16.356655,11.658241,0.003955,15.849443,0.695675,81.260118,0.922731,22.417803,24.464991,3.121902
3.763317,29.555699,11.751262,80.389290,0.405835,0.414588,59.149124,0.880796,11.627638,0.011580,29.895708,3.800531,79.374418,11.754477,77.334865,11.659511,20.577413,11.612681,0.000014,0.000100,0.000000,-16.356579,11.660608,0.003672,15.840744,0.695160,81.260536,0.923505,22.419607,24.464890,3.121878
3.763269,29.559240,11.754074,80.392343,0.405503,0.414649,59.138067,0.880765,11.628081,0.010681,29.899370,3.800491,79.377535,11.754946,77.338037,11.659930,20.578194,11.613102,0.000014,0.000100,0.000000,-16.356608,11.660995,0.003417,15.846959,0.694919,81.261441,0.923610,22.421830,24.465900,3.122614
3.763306,29.561445,11.755562,80.394783,0.405441,0.414649,59.141741,0.880783,11.628388,0.010681,29.901587,3.800568,79.379660,11.755142,77.339908,11.660212,20.578666,11.613321,0.000014,0.000100,0.000000,-16.356596,11.661251,0.003417,15.855684,0.695296,81.262191,0.923175,22.422905,24.467216,3.122581
3.763370,29.564756,11.756981,80.398595,0.405356,0.414650,59.124860,0.880761,11.628589,0.010681,29.905022,3.800673,79.382816,11.755500,77.342671,11.660421,20.579390,11.613634,0.000014,0.000100,0.000000,-16.356617,11.661476,0.003418,15.860043,0.695294,81.275150,0.923511,22.426824,24.467833,3.123368
3.763575,29.568274,11.755930,80.402133,0.405390,0.414649,59.141463,0.880771,11.628652,0.010681,29.908903,3.800679,79.386741,11.755751,77.346173,11.660727,20.580538,11.614043,0.000014,0.000100,0.000000,-16.356604,11.661617,0.003416,15.860076,0.694993,81.275710,0.923453,22.428740,24.468085,3.123733
3.763517,29.571725,11.754523,80.405578,0.405329,0.414676,59.150821,0.880725,11.628680,0.010681,29.912542,3.800692,79.390192,11.755839,77.348935,11.660896,20.581321,11.614207,0.000014,0.000100,0.000000,-16.356648,11.661682,0.003417,15.847378,0.694874,81.276685,0.923714,22.431553,24.468401,3.124057
3.763602,29.573948,11.755145,80.407812,0.405193,0.414737,59.137340,0.880686,11.628689,0.010681,29.914799,3.800652,79.392427,11.755909,77.350541,11.661041,20.581743,11.614368,0.000014,0.000100,0.000000,-16.356686,11.661752,0.003417,15.844976,0.694787,81.276973,0.923413,22.433478,24.468612,3.123607
3.763790,29.577271,11.751713,80.411145,0.405093,0.414676,59.142888,0.880635,11.628335,0.012772,29.918811,3.800767,79.395862,11.756025,77.353271,11.661113,20.582687,11.614543,0.000014,0.000100,0.000000,-16.356738,11.659932,0.004115,15.846981,0.695337,81.283145,0.923355,22.437381,24.468373,3.123282
3.764068,29.580782,11.751494,80.414038,0.405071,0.414677,59.137757,0.880607,11.628394,0.012874,29.922728,3.800876,79.399059,11.756072,77.355497,11.661240,20.583475,11.614792,0.000014,0.000100,0.000000,-16.356765,11.660086,0.004141,15.861339,0.695574,81.295659,0.923688,22.438938,24.468485,3.123376
3.764136,29.584338,11.753187,80.416125,0.405065,0.414678,59.139281,0.880624,11.628450,0.012873,29.926115,3.801060,79.401863,11.756172,77.358098,11.661536,20.584011,11.614995,0.000014,0.000100,0.000000,-16.356755,11.660164,0.004140,15.877452,0.695178,81.284185,0.923429,22.440802,24.468121,3.122309
3.764164,29.586596,11.752345,80.417423,0.405218,0.414679,59.140724,0.880631,11.628842,0.011538,29.928208,3.800941,79.403396,11.756301,77.359979,11.661611,20.584363,11.615164,0.000014,0.000100,0.000000,-16.356751,11.662030,0.003654,15.881835,0.694497,81.285036,0.923452,22.442147,24.468160,3.122019
3.764007,29.589820,11.753140,80.419669,0.405096,0.414741,59.163263,0.880683,11.628910,0.010697,29.931279,3.800784,79.405655,11.756406,77.362925,11.661769,20.584734,11.615277,0.000014,0.000100,0.000000,-16.356700,11.662117,0.003420,15.869319,0.693882,81.286287,0.923427,22.445181,24.468298,3.122413
3.763992,29.592865,11.750876,80.422889,0.404967,0.414740,59.132274,0.880654,11.628766,0.010698,29.934528,3.800750,79.408075,11.756334,77.365541,11.661824,20.585516,11.615318,0.000014,0.000100,0.000000,-16.356732,11.662185,0.003421,15.874559,0.693650,81.287122,0.923409,22.447218,24.468507,3.122166
3.764249,29.596062,11.754409,80.426313,0.404812,0.414678,59.146332,0.880717,11.628350,0.012781,29.937839,3.800992,79.410392,11.756356,77.367867,11.661723,20.586422,11.615270,0.000014,0.000100,0.000000,-16.356666,11.660498,0.004118,15.886315,0.694382,81.300442,0.923249,22.451663,24.468510,3.122507
3.764482,29.598340,11.755068,80.428311,0.404811,0.414679,59.162220,0.880798,11.628389,0.012878,29.940103,3.801248,79.411791,11.756434,77.369226,11.661798,20.586556,11.615460,0.000014,0.000100,0.000000,-16.356581,11.660633,0.004141,15.889145,0.694049,81.300964,0.923747,22.454821,24.467865,3.121918
3.764488,29.601822,11.755574,80.430721,0.404854,0.414710,59.142197,0.880825,11.628692,0.010819,29.943511,3.801094,79.414151,11.756555,77.371002,11.661770,20.587344,11.615523,0.000014,0.000100,0.000000,-16.356554,11.662581,0.003452,15.879430,0.693572,81.289201,0.923334,22.456026,24.466799,3.122644
3.764348,29.604929,11.754477,80.433493,0.404984,0.414711,59.144058,0.880823,11.628560,0.010703,29.946851,3.801054,79.416367,11.756608,77.373270,11.661576,20.588446,11.615471,0.000014,0.000100,0.000000,-16.356560,11.662529,0.003423,15.886614,0.693451,81.289903,0.923034,22.456488,24.467296,3.122625
3.764290,29.607836,11.754475,80.436896,0.404983,0.414710,59.137347,0.880856,11.628489,0.010703,29.950049,3.801122,79.418507,11.756599,77.374971,11.661728,20.589148,11.615319,0.000014,0.000100,0.000000,-16.356528,11.662410,0.003422,15.887202,0.693961,81.296918,0.923429,22.459922,24.466718,3.122755
3.764345,29.609855,11.752681,80.439191,0.404968,0.414709,59.143023,0.880820,11.628242,0.010703,29.952156,3.801134,79.420213,11.756451,77.375717,11.661614,20.589413,11.615168,0.000014,0.000100,0.000000,-16.356562,11.662360,0.003423,15.883035,0.693635,81.297808,0.923452,22.464123,24.465443,3.122580
3.764343,29.612937,11.752578,80.442511,0.404688,0.414710,59.143682,0.880842,11.628108,0.010703,29.955390,3.801099,79.422945,11.756347,77.377509,11.661646,20.590371,11.615194,0.000014,0.000100,0.000000,-16.356542,11.662431,0.003421,15.868072,0.693625,81.298332,0.923581,22.467475,24.464236,3.122627
3.764306,29.616091,11.751827,80.445868,0.404595,0.414710,59.140444,0.880806,11.627916,0.010703,29.958381,3.801117,79.425523,11.756328,77.379568,11.661658,20.590751,11.615122,0.000014,0.000100,0.000000,-16.356586,11.662506,0.003421,15.854772,0.693703,81.298850,0.923486,22.469068,24.463469,3.122105
3.764198,29.619250,11.751507,80.449236,0.404534,0.414710,59.134214,0.880767,11.628012,0.010318,29.961954,3.800986,79.428792,11.756180,77.382296,11.661613,20.591621,11.615128,0.000014,0.000100,0.000000,-16.356625,11.663397,0.003260,15.847640,0.694369,81.299712,0.923490,22.472170,24.462599,3.122080
3.763946,29.622295,11.756356,80.452772,0.404377,0.414710,59.147501,0.880704,11.627942,0.009012,29.965294,3.800815,79.432343,11.755984,77.385164,11.661538,20.592131,11.614984,0.000014,0.000100,0.000000,-16.356686,11.663283,0.002895,15.854781,0.694924,81.300685,0.923563,22.475611,24.461979,3.121911
3.763987,29.624215,11.754420,80.455338,0.404478,0.414679,59.190838,0.880642,11.627607,0.010626,29.967394,3.800932,79.434638,11.755750,77.386635,11.661480,20.592238,11.614704,0.000014,0.000101,0.000000,-16.356749,11.662398,0.003403,15.862613,0.695255,81.301451,0.923701,22.479609,24.461128,3.121915
3.764020,29.627225,11.756483,80.459093,0.404354,0.414677,59.166584,0.880585,11.627642,0.010719,29.970749,3.800984,79.438227,11.755561,77.388712,11.661400,20.592555,11.614666,0.000014,0.000101,0.000000,-16.356802,11.662236,0.003427,15.865986,0.695255,81.302583,0.923574,22.484613,24.460142,3.123413
3.764036,29.630410,11.756051,80.462284,0.404199,0.414678,59.139968,0.880580,11.627527,0.010719,29.974014,3.801018,79.440812,11.755441,77.390559,11.661338,20.592477,11.614556,0.000014,0.000101,0.000000,-16.356809,11.662221,0.003426,15.865178,0.694750,81.297135,0.922825,22.486212,24.459106,3.122864
3.764158,29.633446,11.754622,80.465285,0.404258,0.414678,59.145743,0.880599,11.627470,0.010719,29.976902,3.801004,79.443526,11.755378,77.392113,11.661360,20.592561,11.614419,0.000014,0.000100,0.000000,-16.356786,11.662023,0.003427,15.870737,0.694719,81.297771,0.923204,22.488963,24.458662,3.123385
3.764147,29.635429,11.754182,80.467264,0.404197,0.414678,59.178077,0.880605,11.627452,0.010719,29.979003,3.801018,79.445548,11.755372,77.393146,11.661445,20.592629,11.614409,0.000014,0.000100,0.000000,-16.356774,11.661799,0.003427,15.878990,0.694738,81.299068,0.923629,22.492027,24.458375,3.123257
3.764023,29.638376,11.755012,80.470137,0.404394,0.414677,59.210468,0.880580,11.627322,0.010719,29.981923,3.801174,79.448737,11.755129,77.395990,11.661465,20.592801,11.614297,0.000014,0.000100,0.000000,-16.356802,11.661562,0.003426,15.891478,0.694408,81.300145,0.923519,22.494116,24.457837,3.122776
3.764033,29.641209,11.750136,80.472839,0.404464,0.414725,59.131278,0.880629,11.627283,0.010724,29.984568,3.801231,79.451589,11.755096,77.398807,11.661419,20.593088,11.614131,0.000014,0.000100,0.000000,-16.356756,11.661255,0.003432,15.880594,0.694029,81.300769,0.923024,22.496182,24.457733,3.122668
3.764009,29.644066,11.749465,80.475446,0.404560,0.414693,59.139134,0.880602,11.626991,0.010704,29.987196,3.801289,79.454561,11.754906,77.400762,11.661256,20.593482,11.613977,0.000014,0.000100,0.000000,-16.356785,11.661129,0.003426,15.867321,0.693557,81.301813,0.922563,22.500096,24.457191,3.122992
3.764009,29.645950,11.750992,80.477208,0.404621,0.414693,59.140383,0.880590,11.626985,0.010705,29.988892,3.801246,79.456384,11.754778,77.401964,11.661129,20.593513,11.613826,0.000014,0.000100,0.000000,-16.356796,11.660976,0.003428,15.860757,0.693870,81.311940,0.923913,22.502852,24.456352,3.121688
3.764004,29.648809,11.752030,80.479975,0.404379,0.414693,59.145242,0.880576,11.626879,0.010705,29.991290,3.801309,79.459548,11.754702,77.404195,11.661103,20.593937,11.613769,0.000014,0.000100,0.000000,-16.356814,11.660980,0.003426,15.847440,0.694373,81.306601,0.923738,22.505894,24.455448,3.121529
3.763900,29.651697,11.754296,80.482816,0.404287,0.414692,59.137968,0.880521,11.626824,0.010706,29.993758,3.801044,79.462614,11.754588,77.406808,11.660924,20.594616,11.613810,0.000014,0.000100,0.000000,-16.356864,11.660715,0.003427,15.835583,0.694741,81.307320,0.923726,22.507779,24.454916,3.121935
3.763893,29.654454,11.753282,80.485681,0.404348,0.414661,59.142720,0.880505,11.626770,0.010706,29.996086,3.801201,79.465586,11.754472,77.409513,11.660863,20.595563,11.613753,0.000014,0.000100,0.000000,-16.356883,11.660561,0.003426,15.820889,0.695391,81.308185,0.923663,22.510677,24.454302,3.122215
3.763769,29.656195,11.750746,80.487654,0.404236,0.414661,59.190172,0.880433,11.626615,0.010707,29.997755,3.801202,79.467855,11.754499,77.411759,11.660783,20.596378,11.613567,0.000014,0.000100,0.000000,-16.356958,11.660475,0.003426,15.817010,0.696063,81.308860,0.923814,22.514372,24.453761,3.122903
3.763659,29.658781,11.751390,80.490719,0.404043,0.414721,59.147093,0.880420,11.626991,0.008617,30.000283,3.801226,79.471492,11.754555,77.415273,11.660716,20.597601,11.613494,0.000014,0.000100,0.000000,-16.356970,11.662050,0.002726,15.813631,0.696609,81.303185,0.923683,22.517186,24.452622,3.122640
3.763404,29.661190,11.749240,80.494195,0.403945,0.414629,59.131435,0.880401,11.626686,0.009033,30.002676,3.801213,79.474867,11.754553,77.418021,11.660542,20.598621,11.613441,0.000014,0.000100,0.000000,-16.356990,11.660935,0.002905,15.799566,0.696679,81.303641,0.922983,22.519890,24.451190,3.122069
3.763658,29.663656,11.749301,80.498011,0.404252,0.414583,59.131118,0.880404,11.626287,0.010690,30.004849,3.801444,79.477939,11.754642,77.420894,11.660518,20.599617,11.613353,0.000014,0.000100,0.000000,-16.356985,11.660039,0.003430,15.785041,0.696996,81.315936,0.923830,22.523326,24.449725,3.122331
3.763807,29.665547,11.749570,80.500234,0.404338,0.414583,59.137602,0.880509,11.626319,0.010691,30.006463,3.801736,79.480202,11.754668,77.422651,11.660712,20.600273,11.613388,0.000014,0.000100,0.000000,-16.356885,11.660143,0.003429,15.782561,0.697403,81.298478,0.923947,22.527725,24.448529,3.121972
3.763938,29.668380,11.751570,80.503142,0.404623,0.414582,59.136815,0.880537,11.626437,0.010690,30.008347,3.801890,79.483051,11.754895,77.425538,11.660952,20.601073,11.613556,0.000014,0.000100,0.000000,-16.356861,11.660171,0.003430,15.772786,0.697925,81.289555,0.923792,22.528212,24.447241,3.121777
3.763958,29.671024,11.751000,80.506177,0.404630,0.414583,59.139988,0.880460,11.626592,0.010689,30.010890,3.801926,79.486362,11.754981,77.428354,11.661091,20.602034,11.613678,0.000014,0.000100,0.000000,-16.356942,11.660254,0.003430,15.774808,0.698029,81.289731,0.923658,22.528947,24.446700,3.121725
3.764093,29.673693,11.753434,80.509365,0.404844,0.414582,59.145223,0.880544,11.626832,0.010689,30.013589,3.802214,79.489443,11.755153,77.431580,11.661290,20.602737,11.613932,0.000014,0.000100,0.000000,-16.356858,11.660590,0.003430,15.770292,0.698549,81.289976,0.923644,22.530760,24.446458,3.122148
3.764031,29.675517,11.754490,80.511568,0.404875,0.414613,59.154588,0.880563,11.627397,0.009247,30.015119,3.802250,79.491394,11.755313,77.433787,11.661459,20.603160,11.614114,0.000014,0.000100,0.000000,-16.356836,11.662706,0.002912,15.768573,0.698440,81.290667,0.923602,22.533245,24.445904,3.121979
3.764092,29.678180,11.753683,80.515116,0.405184,0.414643,59.137995,0.880543,11.627296,0.010600,30.017534,3.802444,79.494568,11.755439,77.436324,11.661807,20.603649,11.614346,0.000014,0.000100,0.000000,-16.356852,11.661231,0.003411,15.758367,0.698747,81.290995,0.923494,22.534866,24.446043,3.122514
3.764303,29.680926,11.754549,80.519051,0.404946,0.414642,59.126020,0.880592,11.627686,0.010685,30.020160,3.802724,79.497856,11.755875,77.438934,11.662137,20.603921,11.614675,0.000014,0.000100,0.000000,-16.356800,11.661728,0.003431,15.751580,0.698947,81.297503,0.923440,22.537174,24.446223,3.122846
3.764437,29.683940,11.753921,80.522739,0.404826,0.414641,59.144194,0.880551,11.628088,0.010685,30.022920,3.802856,79.501217,11.756221,77.441722,11.662511,20.604174,11.614982,0.000014,0.000100,0.000000,-16.356834,11.662065,0.003430,15.756060,0.699410,81.304137,0.923761,22.539359,24.446506,3.122581
3.764630,29.686905,11.752137,80.526377,0.404579,0.414640,59.136078,0.880532,11.628563,0.010685,30.025704,3.803016,79.504810,11.756574,77.443986,11.663006,20.604664,11.615389,0.000014,0.000099,0.000000,-16.356856,11.662358,0.003431,15.767719,0.699719,81.304656,0.923900,22.540464,24.447325,3.122636
3.764731,29.688839,11.752261,80.528727,0.404528,0.414640,59.133309,0.880542,11.628987,0.010685,30.027633,3.803164,79.507092,11.756930,77.445499,11.663185,20.604541,11.615633,0.000014,0.000099,0.000000,-16.356848,11.662551,0.003430,15.767291,0.699473,81.305242,0.923590,22.542439,24.448093,3.122358
3.764657,29.691767,11.752106,80.532178,0.404618,0.414671,59.134691,0.880523,11.629751,0.009229,30.030279,3.803016,79.510704,11.757414,77.448383,11.663522,20.604531,11.616040,0.000014,0.000099,0.000000,-16.356872,11.664646,0.002907,15.762383,0.698836,81.305759,0.923676,22.543903,24.448951,3.121724
3.764455,29.694591,11.752629,80.535795,0.404426,0.414701,0.753441,0.880406,11.629913,0.009060,30.033050,3.803036,79.514652,11.757859,77.451477,11.663828,20.604743,11.616273,0.000014,0.000099,0.000000,-16.356990,11.664028,0.002924,15.757212,0.698846,81.306394,0.923699,22.545055,24.449884,3.121674
3.764717,29.697363,11.751911,80.539905,0.404646,0.414700,59.180131,0.880349,11.630000,0.010693,30.035704,3.803397,79.518626,11.758146,77.454618,11.664203,20.604755,11.616496,0.000014,0.000099,0.000000,-16.357048,11.663448,0.003435,15.752071,0.699133,81.313668,0.923778,22.548555,24.451246,3.121694
3.764860,29.699472,11.752675,80.542286,0.404618,0.414699,59.141703,0.880324,11.630240,0.010693,30.037551,3.803504,79.521363,11.758326,77.456883,11.664434,20.604768,11.616646,0.000014,0.000099,0.000000,-16.357076,11.663602,0.003436,15.742220,0.699489,81.320754,72.514174,22.552949,24.451808,3.122000
3.765027,29.702701,11.751479,80.545250,0.404550,0.414699,59.142368,0.880288,11.630508,0.010692,30.040491,3.803621,79.525288,11.758581,77.460617,11.664656,20.605031,11.617028,0.000014,0.000099,0.000000,-16.357111,11.663996,0.003436,15.740229,0.699633,81.321257,0.923140,22.553688,24.452533,3.121592
3.765109,29.705842,11.752720,80.548045,0.404444,0.414699,59.131583,0.880314,11.630935,0.010692,30.043780,3.803758,79.528908,11.758788,77.464587,11.665079,20.605651,11.617388,0.000014,0.000099,0.000000,-16.357088,11.664284,0.003436,15.751849,0.700094,81.321750,0.923708,22.554686,24.453020,3.121677
3.765212,29.708940,11.751393,80.550981,0.404377,0.414699,59.151872,0.880315,11.631202,0.010692,30.046901,3.803853,79.532453,11.759006,77.468505,11.665215,20.605999,11.617687,0.000014,0.000099,0.000000,-16.357087,11.664421,0.003437,15.763696,0.700096,81.322763,0.923667,22.556613,24.454026,3.121220
3.765293,29.710994,11.753998,80.552935,0.404373,0.414699,59.142428,0.880308,11.631284,0.011259,30.049121,3.804118,79.534981,11.759023,77.470737,11.665324,20.606424,11.617793,0.000014,0.000099,0.000000,-16.357092,11.663486,0.003655,15.767813,0.699637,81.323512,0.923827,22.559118,24.454598,3.121482
3.765614,29.714134,11.754737,80.555588,0.404559,0.414699,59.142563,0.880355,11.631269,0.012884,30.052180,3.804556,79.538695,11.759334,77.474731,11.665612,20.607309,11.618007,0.000014,0.000099,0.000000,-16.357039,11.662599,0.004159,15.765186,0.699035,81.324388,0.923494,22.561416,24.455244,3.121044
3.765805,29.717488,11.751056,80.557622,0.404489,0.414699,59.137091,0.880337,11.631621,0.012884,30.055570,3.804597,79.541941,11.759841,77.478428,11.665815,20.607690,11.618205,0.000014,0.000099,0.000000,-16.357056,11.662725,0.004159,15.757535,0.698981,81.324884,0.923628,22.562838,24.455171,3.121669
3.765689,29.720648,11.751363,80.559454,0.404573,0.414729,59.136157,0.880325,11.632294,0.010780,30.058543,3.804338,79.544830,11.760257,77.482152,11.666150,20.608405,11.618659,0.000014,0.000099,0.000000,-16.357066,11.664770,0.003458,15.750760,0.699087,81.325143,0.923553,22.563487,24.454995,3.121599
3.765636,29.722610,11.751538,80.561106,0.404537,0.414729,59.138933,0.880286,11.632396,0.010685,30.060588,3.804237,79.546687,11.760492,77.484585,11.666235,20.608939,11.618783,0.000014,0.000099,0.000000,-16.357105,11.664961,0.003434,15.749397,0.699206,81.326035,0.923601,22.565354,24.455271,3.120463
3.765652,29.725393,11.748940,80.564244,0.404881,0.414729,59.148049,0.880274,11.632771,0.010684,30.063373,3.804187,79.549907,11.760899,77.488349,11.666440,20.609845,11.618938,0.000014,0.000099,0.000000,-16.357112,11.665160,0.003435,15.764811,0.699610,81.332872,0.923727,22.569419,24.456062,3.120641
3.765730,29.728361,11.751530,80.567851,0.404949,0.414729,59.126323,0.880264,11.633105,0.010683,30.066391,3.804314,79.553701,11.761256,77.491815,11.666652,20.610904,11.619243,0.000014,0.000099,0.000000,-16.357127,11.665501,0.003435,15.774248,0.699693,81.333448,0.923706,22.571793,24.455939,3.120732
3.765772,29.731378,11.752086,80.571436,0.404832,0.414728,59.147025,0.880281,11.633472,0.010683,30.069552,3.804512,79.557435,11.761623,77.495440,11.666813,20.611892,11.619605,0.000014,0.000099,0.000000,-16.357116,11.666011,0.003434,15.774728,0.698877,81.333877,0.923569,22.574445,24.455550,3.120028
3.765897,29.733395,11.753378,80.573786,0.404808,0.414727,59.158068,0.880319,11.633781,0.010683,30.071304,3.804593,79.559742,11.761920,77.497227,11.666984,20.612492,11.619824,0.000014,0.000099,0.000000,-16.357078,11.665625,0.003436,15.771620,0.698592,81.334375,0.923900,22.576807,24.455501,3.120651
3.766242,29.736415,11.751458,80.577172,0.404645,0.414664,59.127794,0.880330,11.633920,0.011861,30.074445,3.804847,79.563359,11.762338,77.500224,11.667262,20.613374,11.620185,0.000014,0.000099,0.000000,-16.357066,11.665039,0.003822,15.765770,0.698601,81.334778,0.923576,22.579499,24.455713,3.120764
3.766498,29.739586,11.755937,80.580209,0.404637,0.414676,59.131172,0.880397,11.634431,0.011768,30.077491,3.805182,79.566968,11.762932,77.503829,11.667765,20.614125,11.620719,0.000014,0.000099,0.000000,-16.356996,11.665483,0.003794,15.771481,0.698790,81.334903,0.923377,22.580548,24.455843,3.121004
3.766587,29.742642,11.757709,80.582895,0.404759,0.414677,59.153030,0.880321,11.634795,0.011768,30.080369,3.805352,79.570493,11.763304,77.507448,11.668101,20.614807,11.621110,0.000014,0.000099,0.000000,-16.357072,11.665843,0.003793,15.780653,0.698779,81.322903,0.923630,22.580886,24.456156,3.120208
3.766744,29.744553,11.759727,80.584569,0.404945,0.414676,59.146649,0.880343,11.635153,0.011767,30.082366,3.805511,79.572657,11.763657,77.509801,11.668447,20.615163,11.621485,0.000014,0.000099,0.000000,-16.357049,11.666075,0.003794,15.786862,0.698747,81.325842,0.923548,22.582063,24.457177,3.121185
3.766962,29.747456,11.756290,80.586999,0.405184,0.414676,59.119533,0.880316,11.635576,0.011767,30.085748,3.805758,79.576090,11.764248,77.513558,11.669029,20.615903,11.621874,0.000014,0.000099,0.000000,-16.357078,11.666548,0.003793,15.795545,0.698429,81.326486,0.923196,22.584430,24.457794,3.121582
3.767098,29.750463,11.754822,80.589380,0.405368,0.414674,59.119988,0.880338,11.636089,0.011766,30.089251,3.805887,79.579515,11.764704,77.516231,11.669414,20.616410,11.622201,0.000014,0.000099,0.000000,-16.357058,11.667157,0.003792,15.795122,0.698240,81.326784,0.923260,22.585122,24.458679,3.121987
3.767379,29.753613,11.757324,80.591771,0.405250,0.414703,59.130887,0.880364,11.636544,0.011767,30.092803,3.806095,79.582670,11.765101,77.519068,11.669888,20.616901,11.622853,0.000014,0.000099,0.000000,-16.357033,11.667677,0.003793,15.795822,0.697643,81.327174,0.923637,22.586331,24.459231,3.120894
3.767441,29.756820,11.755286,80.594222,0.405123,0.414704,59.151265,0.880349,11.637010,0.011767,30.095720,3.806025,79.585734,11.765424,77.521959,11.670222,20.617053,11.623247,0.000014,0.000099,0.000000,-16.357050,11.668121,0.003792,15.811413,0.697561,81.327495,0.923601,22.588283,24.459810,3.120392
3.767584,29.758937,11.755739,80.595939,0.405123,0.414765,59.135288,0.880324,11.637253,0.011767,30.097735,3.806127,79.587592,11.765712,77.524080,11.670500,20.616945,11.623508,0.000014,0.000099,0.000000,-16.357073,11.668546,0.003794,15.823462,0.697668,81.333975,0.923434,22.589251,24.461480,3.120823
3.767569,29.762155,11.758708,80.598496,0.404889,0.414841,59.136749,0.880368,11.638100,0.009674,30.101157,3.805958,79.590708,11.766161,77.527014,11.670954,20.616817,11.623971,0.000014,0.000099,0.000000,-16.357033,11.670913,0.003086,15.830909,0.696872,81.335056,0.923113,22.591972,24.462637,3.120231
3.767499,29.765056,11.761296,80.601575,0.404888,0.414839,59.144633,0.880334,11.638431,0.010195,30.104143,3.805912,79.594175,11.766515,77.530431,11.671358,20.616832,11.624376,0.000014,0.000099,0.000000,-16.357063,11.663139,0.003296,15.826740,0.696452,81.347915,0.923470,22.592982,24.463609,3.120233
3.767850,29.768005,11.761830,80.605165,0.404486,0.414840,59.136936,0.880314,11.638710,0.011779,30.107698,3.806238,79.598175,11.766822,77.533684,11.671742,20.617048,11.624660,0.000014,0.000099,0.000000,-16.357081,11.672022,0.003785,15.825769,0.696420,81.364085,0.923633,22.596315,24.465274,3.121033
3.768005,29.770250,11.762461,80.607209,0.404545,0.414839,59.152606,0.880336,11.639020,0.011780,30.109783,3.806486,79.600429,11.767183,77.535997,11.672041,20.616984,11.624913,0.000014,0.000099,0.000000,-16.357060,11.672377,0.003786,15.826607,0.696764,81.365019,0.923537,22.599759,24.466602,3.121778
3.768202,29.773552,11.763602,80.609643,0.404508,0.414839,59.145602,0.880326,11.639559,0.011778,30.112489,3.806538,79.603862,11.767770,77.539733,11.672516,20.616765,11.625322,0.000014,0.000099,0.000000,-16.357068,11.672823,0.003786,15.840527,0.696775,81.365834,0.923578,22.599981,24.467328,3.121629
3.768379,29.776652,11.764969,80.612009,0.404265,0.414840,59.149232,0.880290,11.639981,0.011778,30.115352,3.806634,79.607369,11.768222,77.543134,11.673066,20.616790,11.625637,0.000014,0.000099,0.000000,-16.357110,11.673251,0.003786,15.856727,0.696750,81.366280,0.923298,22.601022,24.468230,3.121668
3.768288,29.779670,11.768187,80.614586,0.404235,0.414839,59.137445,0.880250,11.640719,0.009674,30.118149,3.806562,79.610809,11.768572,77.547529,11.673434,20.616890,11.625939,0.000014,0.000099,0.000000,-16.357149,11.675145,0.003081,15.869909,0.696174,81.367395,0.923368,22.602793,24.469808,3.121808
3.768190,29.781531,11.771859,80.616518,0.404508,0.414839,59.144129,0.880216,11.640809,0.009590,30.120125,3.806355,79.613219,11.768742,77.550145,11.673571,20.617124,11.626088,0.000014,0.000099,0.000000,-16.357183,11.675204,0.003061,15.864875,0.695507,81.368590,0.923279,22.604519,24.470825,3.122024
3.768221,29.784182,11.770530,80.619709,0.404584,0.414839,59.149423,0.880175,11.641038,0.009591,30.123510,3.806343,79.617054,11.768871,77.553544,11.673847,20.618142,11.626233,0.000014,0.000099,0.000000,-16.357233,11.675249,0.003063,15.853503,0.695128,81.369676,0.923498,22.608243,24.471727,3.122953
3.768576,29.786980,11.771783,80.622963,0.404856,0.414840,59.141275,0.880344,11.640932,0.011241,30.126639,3.806670,79.620193,11.769191,77.557786,11.674117,20.618855,11.626454,0.000014,0.000099,0.000000,-16.357067,11.673551,0.003643,15.854033,0.695563,81.370348,0.923427,22.610868,24.471989,3.124009
3.768830,29.790026,11.774376,80.625799,0.405038,0.414840,59.153949,0.880336,11.640906,0.011773,30.129741,3.806881,79.623701,11.769325,77.561918,11.674396,20.619979,11.626698,0.000014,0.000099,0.000000,-16.357066,11.673856,0.003782,15.846878,0.695994,81.370820,0.923347,22.613273,24.471450,3.123630
3.769007,29.792209,11.772219,80.627270,0.404976,0.414840,59.143255,0.880365,11.641069,0.011773,30.131774,3.807041,79.625851,11.769538,77.563882,11.674677,20.620425,11.626914,0.000014,0.000099,0.000000,-16.357029,11.673980,0.003782,15.846165,0.695979,81.371077,0.923392,22.613314,24.471470,3.123669
3.769276,29.795317,11.768827,80.629554,0.405397,0.414840,59.150144,0.880479,11.641397,0.011773,30.134806,3.807168,79.628313,11.769884,77.567339,11.675071,20.621625,11.627297,0.000014,0.000099,0.000000,-16.356909,11.674303,0.003781,15.851818,0.696397,81.371356,0.923138,22.614391,24.471157,3.124147
3.769213,29.798341,11.775609,80.632019,0.405256,0.414840,59.143221,0.880482,11.642022,0.009667,30.137839,3.806884,79.630965,11.770204,77.571047,11.675525,20.622899,11.627409,0.000014,0.000099,0.000000,-16.356903,11.676269,0.003076,15.853238,0.696290,81.371815,0.923267,22.615198,24.471428,3.123427
3.769240,29.801023,11.775827,80.635120,0.405106,0.414841,59.121779,0.880560,11.642273,0.009585,30.140587,3.806888,79.633524,11.770580,77.573236,11.676005,20.623965,11.627822,0.000014,0.000099,0.000000,-16.356824,11.676610,0.003055,15.861648,0.695821,81.371985,0.923100,22.616218,24.471495,3.122305
3.769341,29.802826,11.779585,80.637535,0.405137,0.414842,59.116972,0.880589,11.642028,0.010225,30.142476,3.806960,79.635255,11.770781,77.574885,11.676180,20.624640,11.628007,0.000014,0.000099,0.000000,-16.356795,11.673746,0.003296,15.869770,0.696139,81.372603,0.923239,22.619730,24.470593,3.124156
3.769707,29.805746,11.779479,80.641141,0.405115,0.414842,59.139297,0.880596,11.642165,0.011777,30.145175,3.807281,79.638030,11.771204,77.577062,11.676339,20.625729,11.628079,0.000014,0.000099,0.000000,-16.356787,11.672488,0.003779,15.862461,0.695783,81.373200,0.923579,22.622198,24.470897,3.124191
3.769993,29.809061,11.777997,80.643742,0.405084,0.414843,59.138117,0.880626,11.642487,0.011777,30.148274,3.807513,79.640960,11.771751,77.579001,11.676678,20.626417,11.628381,0.000014,0.000099,0.000000,-16.356762,11.672938,0.003778,15.850975,0.695614,81.373503,0.923635,22.623219,24.470836,3.125105
3.770159,29.812289,11.782021,80.646158,0.405020,0.414843,59.111988,0.880594,11.642999,0.011211,30.151289,3.807511,79.643905,11.772265,77.581393,11.677269,20.627277,11.628869,0.000014,0.000099,0.000000,-16.356783,11.674355,0.003560,15.858817,0.695869,81.373717,0.923202,22.623294,24.469985,3.124773
3.770120,29.814374,11.783173,80.647901,0.404779,0.414843,59.127998,0.880643,11.643469,0.009666,30.153506,3.807506,79.645671,11.772557,77.582897,11.677645,20.627758,11.629279,0.000014,0.000099,0.000000,-16.356736,11.675678,0.003076,15.867651,0.696251,81.374569,0.923160,22.624390,24.470300,3.124143
3.770180,29.817290,11.782529,80.651181,0.404754,0.414844,59.144948,0.880657,11.643804,0.009587,30.156264,3.807637,79.648003,11.772790,77.585167,11.678047,20.628892,11.629659,0.000014,0.000099,0.000000,-16.356720,11.676293,0.003057,15.865246,0.696103,81.375056,0.923536,22.626329,24.471059,3.125073
3.770313,29.820243,11.783743,80.655022,0.404795,0.414844,59.134598,0.880721,11.643729,0.009587,30.159603,3.807658,79.650809,11.773287,77.587891,11.678532,20.630068,11.630182,0.000014,0.000099,0.000000,-16.356654,11.676723,0.003056,15.869444,0.695787,81.375722,0.923306,22.628716,24.471935,3.125410
3.770720,29.823396,11.780679,80.658606,0.404832,0.414846,59.137097,0.880801,11.644539,0.011713,30.162899,3.808085,79.654121,11.773790,77.590389,11.679025,20.631502,11.630556,0.000014,0.000099,0.000000,-16.356573,11.679502,0.003763,15.870529,0.695857,81.376267,0.923039,22.631170,24.472062,3.125190
3.771124,29.826826,11.783752,80.661675,0.404648,0.414846,59.112973,0.880850,11.645032,0.011778,30.166318,3.808448,79.657467,11.774278,77.593264,11.679575,20.632847,11.631124,0.000014,0.000099,0.000000,-16.356526,11.679930,0.003778,15.859076,0.695727,81.376755,0.923178,22.633090,24.472621,3.125402
3.771323,29.829181,11.782199,80.663374,0.404462,0.414847,59.130220,0.880880,11.645395,0.011779,30.168845,3.808601,79.659782,11.774583,77.595506,11.679951,20.633504,11.631493,0.000014,0.000099,0.000000,-16.356497,11.680223,0.003777,15.861870,0.695449,81.376917,0.923046,22.633081,24.472425,3.124252
3.771583,29.832505,11.782897,80.665953,0.404864,0.414848,59.144035,0.880850,11.645907,0.011779,30.172082,3.808682,79.662737,11.775072,77.598359,11.680479,20.634073,11.631993,0.000014,0.000099,0.000000,-16.356525,11.680737,0.003777,15.862353,0.696052,81.377277,0.923331,22.633377,24.472965,3.124732
3.771872,29.835715,11.780889,80.669011,0.404855,0.414849,59.149709,0.880861,11.646385,0.011780,30.175567,3.808900,79.665680,11.775585,77.601043,11.681107,20.634730,11.632577,0.000014,0.000100,0.000000,-16.356515,11.681835,0.003777,15.853495,0.695821,81.377692,0.923019,22.634181,24.473532,3.124155
3.771804,29.838966,11.785393,80.672235,0.404877,0.414912,59.109173,0.880862,11.647495,0.009095,30.179086,3.808773,79.668437,11.776015,77.604291,11.681653,20.635030,11.633047,0.000014,0.000099,0.000000,-16.356511,11.685228,0.002852,15.855657,0.695799,81.378552,0.922750,22.635492,24.474618,3.124125
3.771636,29.841018,11.786281,80.674634,0.405063,0.414944,59.140290,0.880820,11.647666,0.008512,30.181480,3.808524,79.670265,11.776190,77.606221,11.681742,20.635277,11.633259,0.000014,0.000099,0.000000,-16.356556,11.685518,0.002693,15.861009,0.696041,81.379376,0.922601,22.636456,24.475898,3.123353
3.771623,29.843898,11.783750,80.678959,0.404945,0.414945,59.137667,0.880847,11.647940,0.008511,30.184923,3.808442,79.673333,11.776368,77.609195,11.682011,20.635945,11.633610,0.000014,0.000099,0.000000,-16.356527,11.685806,0.002694,15.863556,0.696315,81.392905,0.923405,22.640238,24.477156,3.124604
3.771652,29.847024,11.779711,80.683621,0.404664,0.414945,59.149831,0.880822,11.647766,0.009184,30.188357,3.808306,79.676822,11.776554,77.611912,11.682136,20.636810,11.633679,0.000014,0.000099,0.000000,-16.356552,11.684130,0.002940,15.869662,0.696211,81.399894,0.923041,22.643588,24.477612,3.124978
3.772016,29.850279,11.780006,80.688115,0.404515,0.414946,59.143425,0.880863,11.647735,0.010701,30.191721,3.808522,79.680049,11.776517,77.614536,11.682359,20.637258,11.633852,0.000014,0.000099,0.000000,-16.356513,11.684092,0.003418,15.874934,0.695980,81.400883,0.923100,22.646572,24.478108,3.124318
3.772322,29.853732,11.780195,80.691631,0.404485,0.414948,59.141494,0.880901,11.647963,0.010702,30.195073,3.808629,79.683192,11.776837,77.617827,11.682694,20.637529,11.634231,0.000014,0.000099,0.000000,-16.356469,11.684429,0.003419,15.883282,0.695509,81.401707,0.922917,22.649475,24.477471,3.123223
3.772346,29.855933,11.781754,80.693756,0.404514,0.414949,59.125487,0.880869,11.648153,0.010702,30.197243,3.808570,79.685462,11.777083,77.620318,11.682945,20.637663,11.634344,0.000014,0.000100,0.000000,-16.356499,11.684567,0.003418,15.889298,0.695236,81.402433,0.922934,22.649900,24.477596,3.123000
3.772593,29.859042,11.781912,80.696792,0.404567,0.414950,59.147176,0.880891,11.648478,0.010702,30.200176,3.808727,79.688447,11.777536,77.623898,11.683311,20.638151,11.634742,0.000014,0.000100,0.000000,-16.356482,11.684898,0.003418,15.880136,0.694835,81.403623,0.922902,22.650980,24.478584,3.122797
3.772719,29.862147,11.785606,80.699791,0.404669,0.414950,59.117701,0.880922,11.649060,0.010701,30.203608,3.809027,79.691883,11.777968,77.627610,11.683723,20.639141,11.635168,0.000014,0.000100,0.000000,-16.356447,11.685300,0.003418,15.865613,0.694657,81.404523,0.923155,22.652996,24.478822,3.123190
3.772850,29.865257,11.783762,80.702972,0.404812,0.414951,59.122505,0.880942,11.649407,0.010701,30.206976,3.809247,79.695486,11.778264,77.631485,11.684107,20.640232,11.635565,0.000014,0.000100,0.000000,-16.356426,11.685689,0.003417,15.861524,0.695034,81.405323,0.922766,22.654184,24.479654,3.123027
3.772913,29.868472,11.783769,80.706394,0.404719,0.414951,59.166998,0.880839,11.649553,0.010777,30.210154,3.809169,79.698728,11.778527,77.635280,11.684203,20.641204,11.635847,0.000014,0.000100,0.000000,-16.356532,11.692096,0.003438,15.876262,0.695849,81.405845,0.923205,22.656313,24.480076,3.123902
3.772971,29.870629,11.781462,80.708611,0.404791,0.414951,59.187399,0.880789,11.649922,0.011383,30.212249,3.809294,79.700752,11.778684,77.637486,11.684283,20.641945,11.636064,0.000014,0.000100,0.000000,-16.356587,11.682980,0.003673,15.889002,0.695921,81.406668,0.923112,22.658411,24.480301,3.123306
3.773327,29.875037,11.779788,80.712655,0.404671,0.414952,59.144255,0.880811,11.650342,0.011782,30.217589,3.809424,79.705309,11.779026,77.643034,11.684668,20.644102,11.636579,0.000014,0.000100,0.000000,-16.356570,11.683213,0.003783,15.893082,0.695273,81.407174,0.922413,22.661133,24.480264,3.123255
3.773380,29.878396,11.782442,80.715486,0.404616,0.414953,59.188499,0.880813,11.650543,0.011782,30.221532,3.809570,79.708353,11.779157,77.647085,11.684844,20.645758,11.636886,0.000014,0.000100,0.000000,-16.356561,11.683395,0.003783,15.879078,0.694592,81.407607,0.922089,22.662843,24.480243,3.122596
3.773520,29.881763,11.779320,80.718199,0.404681,0.414953,59.141748,0.880846,11.650755,0.011783,30.225305,3.809521,79.711229,11.779408,77.650821,11.685020,20.647101,11.637171,0.000014,0.000100,0.000000,-16.356531,11.683665,0.003782,15.872739,0.694276,81.407919,0.922686,22.664487,24.479792,3.121857
3.773512,29.885163,11.779540,80.720943,0.404614,0.414954,59.145702,0.880806,11.650839,0.011783,30.229230,3.809556,79.713665,11.779554,77.653926,11.685106,20.648560,11.637395,0.000014,0.000100,0.000000,-16.356569,11.683948,0.003783,15.877315,0.695032,81.408348,0.921997,22.667431,24.479153,3.122516
3.773632,29.888525,11.779899,80.723698,0.404305,0.414955,59.130548,0.880765,11.651019,0.011781,30.232556,3.809765,79.716106,11.779809,77.657338,11.685325,20.649619,11.637765,0.000014,0.000100,0.000000,-16.356603,11.684235,0.003782,15.889137,0.695127,81.408711,0.922703,22.669715,24.478754,3.121574
3.773623,29.891860,11.781413,80.726824,0.404304,0.414956,59.139196,0.880687,11.651467,0.011156,30.235746,3.809903,79.718570,11.780073,77.660179,11.685575,20.650083,11.638159,0.000014,0.000100,0.000000,-16.356680,11.684489,0.003547,15.879176,0.694957,81.409368,0.922659,22.673178,24.478040,3.121639
3.773602,29.895124,11.781256,80.730110,0.404200,0.414956,59.110116,0.880734,11.652016,0.009599,30.239385,3.809864,79.721483,11.780565,77.663347,11.685887,20.650968,11.638591,0.000014,0.000100,0.000000,-16.356634,11.686729,0.003062,15.874794,0.694449,81.410254,0.922880,22.675607,24.478205,3.121634
3.773512,29.898210,11.785853,80.733967,0.403988,0.414956,59.134511,0.880694,11.652190,0.009598,30.242918,3.809759,79.724806,11.780715,77.666566,11.686084,20.651764,11.638755,0.000014,0.000100,0.000000,-16.356678,11.686930,0.003062,15.883136,0.694975,81.411298,0.922762,22.679014,24.479048,3.122043
3.773545,29.901402,11.791378,80.738017,0.403935,0.414956,59.134287,0.880644,11.652017,0.010304,30.246181,3.809856,79.728589,11.780771,77.669678,11.686149,20.652196,11.639009,0.000014,0.000100,0.000000,-16.356730,11.685195,0.003321,15.883090,0.695179,81.412137,0.923235,22.682437,24.479593,3.122018
