Torad 40 Ton Compressor Load Stand
3.773822,29.903600,11.792900,80.740677,0.403990,0.414956,59.131001,0.880704,11.652177,0.011728,30.248308,3.810177,79.730952,11.780955,77.671602,11.686239,20.652298,11.639318,0.000014,0.000100,0.000000,-16.356670,11.687971,0.003773,15.883323,0.695075,81.413079,0.922891,22.686222,24.479341,3.123311
3.774107,29.907248,11.788210,80.743937,0.404021,0.414956,59.130507,0.880683,11.652508,0.011783,30.251558,3.810393,79.734264,11.781150,77.675390,11.686468,20.652546,11.639711,0.000014,0.000100,0.000000,-16.356694,11.688249,0.003787,15.881138,0.695373,81.414043,0.922899,22.689158,24.479751,3.124748
3.774140,29.910788,11.785486,80.746690,0.403744,0.414955,59.119139,0.880645,11.653324,0.011144,30.254798,3.810509,79.737883,11.781463,77.679540,11.686923,20.653044,11.640037,0.000014,0.000100,0.000000,-16.356728,11.691553,0.003546,15.872540,0.695395,81.414508,0.922886,22.689211,24.480675,3.124923
3.774028,29.914047,11.787029,80.749649,0.403511,0.414956,59.117929,0.880664,11.653831,0.009592,30.257969,3.810357,79.741327,11.781735,77.683752,11.687408,20.653653,11.640574,0.000014,0.000100,0.000000,-16.356707,11.693444,0.003064,15.888784,0.695208,81.415366,0.922831,22.690646,24.481728,3.123444
3.774055,29.915968,11.785780,80.752147,0.403419,0.414956,59.132594,0.880681,11.654080,0.009592,30.259753,3.810405,79.743524,11.781860,77.685987,11.687677,20.653683,11.640813,0.000014,0.000100,0.000000,-16.356688,11.693525,0.003064,15.890753,0.695448,81.416407,0.923014,22.693927,24.482310,3.122694
3.774074,29.918884,11.787973,80.755929,0.403291,0.414955,59.131508,0.880621,11.654040,0.010310,30.262700,3.810416,79.746860,11.781974,77.690162,11.687925,20.653965,11.640903,0.000014,0.000100,0.000000,-16.356754,11.691813,0.003324,15.888091,0.694843,81.417517,0.923077,22.698058,24.483480,3.123196
3.774573,29.922001,11.789021,80.759438,0.403383,0.414955,59.186117,0.880574,11.654372,0.012821,30.265878,3.810698,79.750228,11.782178,77.693943,11.688079,20.654119,11.641048,0.000014,0.000100,0.000000,-16.356806,11.689683,0.004135,15.881073,0.694692,81.418167,0.922848,22.699769,24.484242,3.122843
3.774847,29.925467,11.791618,80.762008,0.403451,0.414955,59.123476,0.880587,11.654771,0.012877,30.269366,3.810915,79.753542,11.782479,77.697761,11.688389,20.654254,11.641343,0.000014,0.000100,0.000000,-16.356797,11.689902,0.004149,15.893206,0.694935,81.419072,0.922871,22.702540,24.484257,3.123408
3.774986,29.927726,11.791333,80.763223,0.403455,0.414955,59.132577,0.880606,11.655142,0.012877,30.271424,3.811085,79.755547,11.782619,77.700016,11.688614,20.654384,11.641419,0.000014,0.000100,0.000000,-16.356783,11.690167,0.004150,15.892878,0.695210,81.419448,0.921898,22.701784,24.484585,3.123273
3.774881,29.930892,11.791847,80.765106,0.403363,0.414955,59.121222,0.880471,11.655493,0.011196,30.274877,3.811066,79.758343,11.782662,77.703749,11.688999,20.654322,11.641621,0.000014,0.000100,0.000000,-16.356918,11.688083,0.003560,15.892663,0.694775,81.420498,0.922817,22.703123,24.485427,3.123734
3.774785,29.933861,11.788937,80.767353,0.403243,0.414954,59.155619,0.880483,11.655583,0.010689,30.277762,3.811106,79.760791,11.782891,77.707195,11.689281,20.654026,11.641938,0.000014,0.000100,0.000000,-16.356907,11.688459,0.003427,15.894554,0.694754,81.421154,0.922647,22.704301,24.485548,3.123543
3.774778,29.936702,11.790602,80.770209,0.403041,0.414953,59.125917,0.880486,11.655711,0.010688,30.280790,3.811185,79.763086,11.783043,77.710236,11.689561,20.653742,11.642058,0.000014,0.000100,0.000000,-16.356904,11.688647,0.003429,15.893241,0.694826,81.422456,0.922864,22.708282,24.486281,3.123767
3.774884,29.938695,11.791994,80.772227,0.402711,0.414953,59.150310,0.880519,11.655754,0.010688,30.282726,3.811256,79.764687,11.783218,77.712462,11.689662,20.653812,11.642258,0.000014,0.000100,0.000000,-16.356871,11.688751,0.003428,15.886068,0.694612,81.423708,0.922363,22.712000,24.487628,3.123076
3.774855,29.941757,11.794506,80.774734,0.402527,0.414953,59.157460,0.880497,11.655836,0.010688,30.285823,3.811243,79.767285,11.783346,77.715504,11.689796,20.654221,11.642473,0.000014,0.000100,0.000000,-16.356891,11.688894,0.003428,15.883860,0.694769,81.424806,0.922838,22.714893,24.488310,3.123522
3.774794,29.944917,11.790068,80.777217,0.402506,0.414953,59.162449,0.880466,11.656031,0.010688,30.288986,3.811345,79.770139,11.783455,77.718482,11.690036,20.654832,11.642717,0.000014,0.000100,0.000000,-16.356920,11.689079,0.003428,15.894980,0.695140,81.425493,0.922438,22.716063,24.488900,3.123803
3.774779,29.947986,11.790915,80.779880,0.402343,0.414954,59.133015,0.880407,11.656271,0.010689,30.291923,3.811291,79.773244,11.783693,77.722188,11.690354,20.655859,11.642881,0.000014,0.000100,0.000000,-16.356979,11.689217,0.003427,15.896401,0.695383,81.426396,0.922346,22.719351,24.489203,3.124493
3.774910,29.950019,11.789510,80.781820,0.402277,0.414954,59.139598,0.880431,11.656127,0.011430,30.293864,3.811357,79.775157,11.783815,77.724474,11.690702,20.656165,11.643120,0.000014,0.000100,0.000000,-16.356956,11.687621,0.003693,15.884889,0.694685,81.427308,0.922297,22.722987,24.489402,3.123368
3.775387,29.953188,11.789896,80.784647,0.402159,0.414954,59.109852,0.880392,11.656581,0.012888,30.296922,3.811870,79.777898,11.784094,77.727844,11.691032,20.656878,11.643343,0.000014,0.000100,0.000000,-16.356999,11.690651,0.004155,15.880986,0.694684,81.428009,0.922774,22.726169,24.488920,3.123604
3.775485,29.956619,11.792613,80.786674,0.401990,0.414953,59.120327,0.880400,11.657443,0.010761,30.300027,3.812006,79.780723,11.784557,77.731187,11.691377,20.657660,11.643722,0.000014,0.000100,0.000000,-16.356990,11.692295,0.003444,15.878347,0.695098,81.428514,0.922644,22.727186,24.489405,3.123123
3.775367,29.959754,11.793591,80.788871,0.401855,0.414952,59.120227,0.880371,11.657764,0.010700,30.302745,3.812103,79.783337,11.784812,77.734543,11.691666,20.658291,11.643962,0.000014,0.000100,0.000000,-16.357023,11.692490,0.003431,15.870232,0.695213,81.428880,0.922996,22.726653,24.489428,3.122831
3.775351,29.961743,11.792992,80.790730,0.401855,0.414952,59.117016,0.880371,11.657941,0.010700,30.304406,3.812182,79.785000,11.784811,77.736450,11.691729,20.658808,11.644041,0.000014,0.000100,0.000000,-16.357021,11.692654,0.003430,15.864376,0.695454,81.429439,0.922817,22.729324,24.489902,3.123469
3.775336,29.964901,11.792176,80.793632,0.402019,0.414952,59.170298,0.880345,11.657953,0.010700,30.307743,3.812263,79.788042,11.784812,77.738883,11.691897,20.659606,11.644327,0.000014,0.000099,0.000000,-16.357043,11.692792,0.003431,15.866833,0.695896,81.430324,0.922862,22.733372,24.490066,3.123826
3.775435,29.968093,11.792929,80.796588,0.402122,0.414952,59.123484,0.880360,11.657677,0.011449,30.310930,3.812359,79.791457,11.784715,77.740736,11.692040,20.660440,11.644458,0.000014,0.000099,0.000000,-16.357027,11.691116,0.003700,15.883508,0.696127,81.430755,0.922924,22.735490,24.489811,3.123681
3.775768,29.971228,11.791760,80.799458,0.401928,0.414950,59.144251,0.880311,11.657799,0.012891,30.313799,3.812512,79.794507,11.784880,77.742987,11.692088,20.661238,11.644456,0.000014,0.000099,0.000000,-16.357071,11.689556,0.004154,15.889946,0.695990,81.431617,0.922110,22.738765,24.489960,3.123477
3.775887,29.974537,11.790696,80.801492,0.401850,0.414951,59.134081,0.880314,11.658053,0.012892,30.317190,3.812740,79.797715,11.785015,77.745661,11.692341,20.662111,11.644590,0.000014,0.000099,0.000000,-16.357069,11.690859,0.004154,15.881940,0.695290,81.432170,0.922826,22.741185,24.489562,3.123595
3.775802,29.976611,11.789185,80.802808,0.402086,0.414952,59.126956,0.880318,11.658622,0.011172,30.319299,3.812577,79.799799,11.785186,77.747816,11.692494,20.662553,11.644636,0.000014,0.000099,0.000000,-16.357066,11.692952,0.003556,15.873785,0.694895,81.432186,0.922422,22.741741,24.488758,3.123010
3.775536,29.979498,11.787393,80.805347,0.402117,0.414953,59.121951,0.880341,11.658567,0.009618,30.322087,3.812407,79.802426,11.785455,77.750288,11.692824,20.662742,11.644855,0.000014,0.000099,0.000000,-16.357039,11.693187,0.003068,15.878206,0.695181,81.433049,0.922564,22.744123,24.488329,3.122629
3.775402,29.982218,11.785794,80.808862,0.402038,0.414952,59.147358,0.880358,11.658767,0.009619,30.324445,3.812388,79.805336,11.785691,77.752315,11.692990,20.662747,11.644966,0.000014,0.000099,0.000000,-16.357021,11.693456,0.003068,15.884500,0.695478,81.433784,0.922708,22.746861,24.488037,3.122300
3.775426,29.985102,11.784991,80.812515,0.402222,0.414952,59.137082,0.880401,11.658939,0.009619,30.326901,3.812513,79.808571,11.785912,77.754494,11.693210,20.662985,11.645289,0.000014,0.000099,0.000000,-16.356981,11.693774,0.003069,15.880012,0.695253,81.435224,0.922870,22.751806,24.488576,3.122045
3.775517,29.987086,11.786153,80.814924,0.402158,0.414952,59.116984,0.880444,11.659117,0.009619,30.328631,3.812639,79.810853,11.786088,77.756462,11.693511,20.663309,11.645457,0.000014,0.000099,0.000000,-16.356936,11.693954,0.003068,15.875887,0.694929,81.436344,0.922520,22.755568,24.488937,3.121732
3.775623,29.990046,11.785673,80.818384,0.402065,0.414952,59.138655,0.880397,11.659424,0.009619,30.330930,3.812584,79.814042,11.786278,77.759464,11.693811,20.663379,11.645716,0.000014,0.000099,0.000000,-16.356982,11.694194,0.003069,15.880050,0.695087,81.437189,0.922684,22.758263,24.489769,3.121499
3.775756,29.993056,11.787018,80.821899,0.402127,0.414952,59.193201,0.880460,11.659485,0.010385,30.333856,3.812726,79.817403,11.786576,77.762691,11.694075,20.663687,11.645951,0.000014,0.000099,0.000000,-16.356922,11.692576,0.003342,15.879418,0.695322,81.437653,0.922982,22.759543,24.490001,3.121732
3.776136,29.996277,11.784002,80.825053,0.401881,0.414952,59.137612,0.880483,11.659822,0.011811,30.337234,3.812902,79.821353,11.786925,77.766312,11.694404,20.664219,11.646322,0.000014,0.000099,0.000000,-16.356896,11.693151,0.003790,15.881140,0.695103,81.438630,0.922627,22.761685,24.490791,3.121518
3.776249,29.998565,11.781971,80.826778,0.401956,0.414952,59.157656,0.880469,11.660070,0.011811,30.339262,3.812985,79.823639,11.787091,77.768492,11.694599,20.664632,11.646477,0.000014,0.000099,0.000000,-16.356914,11.693453,0.003791,15.880052,0.695182,81.439489,0.921755,22.763656,24.491261,3.121763
3.776446,30.001902,11.782721,80.829170,0.402044,0.414952,59.142273,0.880437,11.660514,0.011812,30.342084,3.813220,79.826460,11.787433,77.772236,11.694907,20.665106,11.646838,0.000014,0.000099,0.000000,-16.356947,11.693887,0.003790,15.875781,0.694891,81.440032,0.922533,22.763936,24.491957,3.120651
3.776588,30.005116,11.778720,80.831533,0.401985,0.414952,59.132749,0.880469,11.661133,0.011812,30.345409,3.813462,79.829061,11.787902,77.776194,11.695484,20.665682,11.647288,0.000014,0.000099,0.000000,-16.356912,11.695249,0.003791,15.876860,0.694819,81.440590,0.922200,22.765342,24.492057,3.120019
3.776426,30.008207,11.775719,80.833842,0.402288,0.414953,59.137236,0.880415,11.661775,0.009682,30.348768,3.813302,79.831978,11.788261,77.779863,11.695926,20.666484,11.647584,0.000014,0.000099,0.000000,-16.356969,11.693979,0.003078,15.880826,0.695021,81.441426,0.922401,22.767157,24.492780,3.120056
3.776389,30.010083,11.777023,80.835737,0.402321,0.414953,59.145897,0.880443,11.661941,0.009626,30.350882,3.813355,79.833926,11.788530,77.782293,11.696132,20.666972,11.647802,0.000014,0.000099,0.000000,-16.356936,11.694180,0.003065,15.881757,0.694749,81.442186,0.922525,22.769268,24.493694,3.118879
3.776567,30.012837,11.777087,80.839298,0.402351,0.414954,59.139185,0.880471,11.661868,0.011450,30.353814,3.813543,79.836972,11.788802,77.785639,11.696365,20.667072,11.648073,0.000014,0.000099,0.000000,-16.356914,11.691497,0.003696,15.886106,0.694453,81.443299,0.922512,22.773618,24.493871,3.118218
3.776895,30.015940,11.773396,80.842622,0.402460,0.414953,59.143575,0.880399,11.662056,0.011817,30.357415,3.813739,79.840288,11.789121,77.788387,11.696714,20.667042,11.648235,0.000014,0.000099,0.000000,-16.356993,11.691705,0.003791,15.883820,0.694498,81.443792,0.922395,22.775780,24.494106,3.118594
3.777015,30.019317,11.777440,80.845279,0.402693,0.414953,59.165092,0.880325,11.662436,0.011817,30.360979,3.813828,79.843468,11.789574,77.792068,11.697028,20.667346,11.648621,0.000014,0.000099,0.000000,-16.357067,11.692045,0.003790,15.878430,0.694282,81.444700,0.922464,22.777152,24.494904,3.118464
3.777215,30.021490,11.774931,80.847066,0.402706,0.414954,59.156187,0.880385,11.662953,0.011817,30.363313,3.814123,79.845468,11.790040,77.794603,11.697412,20.667463,11.649152,0.000014,0.000100,0.000000,-16.357009,11.693489,0.003790,15.881018,0.694140,81.445470,0.922321,22.777711,24.495470,3.117216
3.777128,30.024627,11.773292,80.849824,0.402982,0.414955,59.109289,0.880384,11.663448,0.008973,30.366322,3.813793,79.848171,11.790639,77.797947,11.698027,20.667480,11.649752,0.000014,0.000100,0.000000,-16.357012,11.697098,0.002819,15.882410,0.694575,81.446447,0.921966,22.780156,24.496444,3.118187
3.776996,30.027403,11.773010,80.853198,0.403214,0.414954,59.129126,0.880377,11.663807,0.008531,30.369459,3.813557,79.851405,11.791116,77.801359,11.698494,20.667857,11.650051,0.000014,0.000100,0.000000,-16.357018,11.697617,0.002705,15.880259,0.694300,81.447131,0.922063,22.780775,24.498085,3.117357
3.777121,30.030103,11.773149,80.857232,0.403130,0.414954,59.130339,0.880327,11.663677,0.009315,30.372559,3.813663,79.854731,11.791579,77.805414,11.698833,20.668095,11.650505,0.000014,0.000100,0.000000,-16.357066,11.695924,0.002984,15.887113,0.694182,81.448563,0.922832,22.784594,24.500056,3.116996
3.777532,30.032072,11.775944,80.859928,0.403141,0.414954,59.135438,0.880393,11.663776,0.011453,30.374322,3.813929,79.856825,11.791933,77.807396,11.699056,20.668121,11.650732,0.000014,0.000100,0.000000,-16.357007,11.696444,0.003698,15.879674,0.694296,81.449579,0.922568,22.788393,24.500668,3.117031
3.777955,30.035502,11.778707,80.863042,0.403112,0.414955,59.137322,0.880366,11.664160,0.011818,30.377323,3.814227,79.860148,11.792342,77.810069,11.699309,20.668294,11.651019,0.000014,0.000100,0.000000,-16.357034,11.696752,0.003794,15.882719,0.693990,81.450265,0.922526,22.790119,24.501933,3.116964
3.778161,30.038956,11.778041,80.865364,0.403219,0.414955,7.882394,0.880364,11.664683,0.011818,30.380516,3.814261,79.863066,11.792801,77.812761,11.699740,20.668669,11.651566,0.000014,0.000100,0.000000,-16.357034,11.697176,0.003793,15.886524,0.694390,81.450447,0.922345,22.788901,24.502660,3.117364
3.778333,30.042073,11.776340,80.867634,0.403179,0.414955,59.138708,0.880401,11.665150,0.011818,30.383779,3.814486,79.866499,11.793222,77.816153,11.700252,20.669102,11.651946,0.000014,0.000100,0.000000,-16.356995,11.697666,0.003793,15.880935,0.694334,81.451423,0.922218,22.789050,24.503436,3.117746
3.778629,30.045168,11.776451,80.870288,0.403161,0.414956,59.140033,0.880473,11.665599,0.011819,30.386919,3.814814,79.869548,11.793820,77.820240,11.700796,20.669597,11.652422,0.000014,0.000100,0.000000,-16.356926,11.698128,0.003795,15.892977,0.694107,81.452410,6.918606,22.790907,24.504874,3.117400
3.778721,30.047235,11.776593,80.872261,0.403160,0.414956,59.136811,0.880458,11.665820,0.011818,30.389062,3.814864,79.871208,11.794184,77.822559,11.701055,20.669700,11.652678,0.000014,0.000100,0.000000,-16.356939,11.698433,0.003794,15.894089,0.694242,81.453238,0.922125,22.792691,24.505697,3.116808
3.778922,30.050380,11.775813,80.875105,0.402989,0.414957,59.124912,0.880495,11.666282,0.011819,30.392327,3.815101,79.874489,11.794681,77.825684,11.701544,20.669748,11.653115,0.000014,0.000100,0.000000,-16.356903,11.698904,0.003794,15.888636,0.693673,81.454001,0.922039,22.793491,24.506779,3.116593
3.778916,30.053573,11.779634,80.877809,0.402868,0.414958,59.133696,0.880495,11.666898,0.011077,30.395767,3.815182,79.878087,11.795056,77.828474,11.701768,20.670062,11.653467,0.000014,0.000100,0.000000,-16.356905,11.701005,0.003528,15.895026,0.693623,81.454591,0.922074,22.794844,24.507525,3.116555
3.778686,30.056687,11.782766,80.880721,0.403090,0.414958,59.132678,0.880511,11.667047,0.009619,30.398986,3.814988,79.881748,11.795250,77.831302,11.701958,20.669842,11.653814,0.000014,0.000100,0.000000,-16.356883,11.699302,0.003066,15.894538,0.693793,81.455687,0.922220,22.796434,24.508924,3.116183
3.778642,30.058660,11.783683,80.883124,0.403276,0.414958,59.104919,0.880507,11.666788,0.010421,30.401070,3.815002,79.884273,11.795328,77.833153,11.702051,20.669655,11.653874,0.000014,0.000100,0.000000,-16.356889,11.697447,0.003351,15.887853,0.693729,81.457008,0.922100,22.799675,24.509774,3.117199
3.779015,30.061730,11.783061,80.886894,0.403489,0.414959,59.129118,0.880527,11.666897,0.011821,30.404823,3.815268,79.888446,11.795719,77.835924,11.702112,20.669806,11.654114,0.000014,0.000100,0.000000,-16.356870,11.696650,0.003779,15.890351,0.693972,81.458519,0.922189,22.804573,24.511143,3.118218
3.779241,30.065342,11.780907,80.889755,0.403562,0.414959,59.127725,0.880515,11.667168,0.011821,30.408788,3.815372,79.892529,11.796126,77.839060,11.702380,20.669679,11.654429,0.000014,0.000100,0.000000,-16.356886,11.696907,0.003778,15.902851,0.694325,81.459459,0.922642,22.806888,24.511530,3.118497
3.779515,30.068835,11.778728,80.892398,0.403334,0.414960,59.110382,0.880566,11.667617,0.011820,30.412461,3.815408,79.895768,11.796456,77.842047,11.702652,20.669553,11.654611,0.000014,0.000100,0.000000,-16.356833,11.697179,0.003780,15.901174,0.694122,81.460251,0.922180,22.807064,24.512174,3.118024
3.779623,30.071095,11.776310,80.894168,0.403272,0.414960,59.124948,0.880570,11.667912,0.011821,30.415052,3.815455,79.897540,11.796645,77.844653,11.702746,20.669481,11.654741,0.000014,0.000100,0.000000,-16.356828,11.698117,0.003779,15.896284,0.693434,81.461515,0.922156,22.808921,24.513343,3.117268
3.779523,30.074457,11.776445,80.896865,0.403621,0.414961,59.148446,0.880667,11.668279,0.009678,30.418941,3.815378,79.900454,11.797167,77.847910,11.703128,20.669410,11.655216,0.000014,0.000100,0.000000,-16.356737,11.700753,0.003067,15.892043,0.693353,81.462954,0.922371,22.810297,24.514070,3.116466
3.779460,30.077650,11.779513,80.900062,0.403392,0.414961,59.130220,0.880652,11.668419,0.009629,30.422434,3.815336,79.903213,11.797350,77.850832,11.703390,20.669395,11.655389,0.000014,0.000100,0.000000,-16.356753,11.700871,0.003057,15.893591,0.693428,81.463756,0.922125,22.811715,24.514573,3.115737
3.779557,30.080947,11.777818,80.903558,0.403238,0.414961,59.127549,0.880621,11.668533,0.009628,30.426081,3.815407,79.905957,11.797602,77.853563,11.703634,20.669178,11.655639,0.000014,0.000100,0.000000,-16.356783,11.700906,0.003056,15.901150,0.693652,81.465268,0.921800,22.815856,24.516216,3.115855
3.779649,30.083199,11.778361,80.905787,0.403269,0.414961,59.136082,0.880628,11.668548,0.009629,30.428429,3.815368,79.908094,11.797712,77.855434,11.703662,20.669286,11.655799,0.000014,0.000100,0.000000,-16.356777,11.700988,0.003058,15.891001,0.693774,81.466715,0.922115,22.819537,24.516803,3.116719
3.779822,30.086595,11.782634,80.909084,0.403352,0.414962,59.137476,0.880602,11.668050,0.011495,30.431923,3.815591,79.911465,11.797888,77.858154,11.703723,20.669647,11.655766,0.000014,0.000100,0.000000,-16.356806,11.698156,0.003706,15.882317,0.693345,81.468000,0.922144,22.822080,24.517848,3.116190
3.780327,30.090151,11.781599,80.911883,0.403213,0.414962,59.119715,0.880627,11.668302,0.012906,30.435472,3.815907,79.914483,11.798089,77.860491,11.703989,20.669621,11.655946,0.000014,0.000101,0.000000,-16.356775,11.698700,0.004138,15.896229,0.693803,81.468650,0.921996,22.823620,24.518271,3.116258
3.780513,30.093915,11.780779,80.913759,0.403305,0.414963,59.140237,0.880557,11.668483,0.012907,30.439436,3.816052,79.917558,11.798364,77.863247,11.704198,20.669706,11.656091,0.000014,0.000100,0.000000,-16.356848,11.698764,0.004138,15.896254,0.694389,81.469626,0.921943,22.825671,24.517798,3.117245
3.780544,30.096313,11.782929,80.914922,0.403213,0.414964,59.133774,0.880585,11.668677,0.012906,30.442026,3.816221,79.919938,11.798579,77.865050,11.704312,20.670084,11.656232,0.000014,0.000101,0.000000,-16.356824,11.698849,0.004136,15.889217,0.693641,81.470533,0.922100,22.825316,24.518421,3.116555
3.780689,30.099617,11.784144,80.916680,0.403019,0.414964,59.134895,0.880584,11.668954,0.012907,30.445406,3.816420,79.922967,11.798824,77.867878,11.704465,20.670290,11.656426,0.000014,0.000100,0.000000,-16.356835,11.699930,0.004137,15.886181,0.693582,81.471903,0.921749,22.827638,24.518817,3.116185
3.780448,30.102774,11.781049,80.918297,0.403080,0.414964,59.157184,0.880603,11.669222,0.010765,30.448614,3.816272,79.925166,11.799088,77.870468,11.704803,20.670613,11.656343,0.000014,0.000100,0.000000,-16.356821,11.700684,0.003425,15.887176,0.694001,81.472661,0.921852,22.829796,24.518907,3.116728
3.780271,30.105562,11.784664,80.920428,0.403091,0.414965,59.130656,0.880557,11.669055,0.010718,30.451575,3.816212,79.928012,11.799181,77.872883,11.704799,20.670630,11.656487,0.000014,0.000101,0.000000,-16.356865,11.699562,0.003425,15.891601,0.694179,81.473778,0.921810,22.831974,24.519342,3.116930
3.780380,30.107415,11.786591,80.921958,0.402898,0.414965,59.145538,0.880593,11.668721,0.012597,30.453742,3.816452,79.930011,11.799165,77.874243,11.704966,20.670742,11.656472,0.000014,0.000101,0.000000,-16.356826,11.697910,0.004068,15.892060,0.694031,81.475139,0.921541,22.836998,24.518744,3.116310
3.780800,30.110424,11.787818,80.923714,0.403041,0.414965,59.132380,0.880548,11.668770,0.013998,30.456613,3.816813,79.932732,11.799214,77.875428,11.705021,20.670789,11.656424,0.000014,0.000100,0.000000,-16.356872,11.697346,0.004498,15.892914,0.694068,81.476390,0.922012,22.841159,24.519203,3.117412
3.781061,30.113741,11.791020,80.924350,0.402889,0.414966,59.111431,0.880611,11.668773,0.013997,30.459929,3.817043,79.935021,11.799313,77.877069,11.705103,20.670727,11.656544,0.000014,0.000100,0.000000,-16.356807,11.697472,0.004498,15.886136,0.694139,81.477002,0.921760,22.842166,24.519041,3.117832
3.781139,30.116919,11.786612,80.925070,0.402965,0.414966,59.144286,0.880578,11.668816,0.013998,30.463289,3.817089,79.936918,11.799402,77.878242,11.705272,20.670735,11.656733,0.000014,0.000100,0.000000,-16.356843,11.697558,0.004499,15.882827,0.694097,81.477707,0.921867,22.841927,24.518836,3.117811
3.781240,30.119984,11.788332,80.925969,0.403129,0.414966,59.109000,0.880696,11.669328,0.012174,30.466886,3.817149,79.938998,11.799638,77.879432,11.705724,20.671271,11.656966,0.000014,0.000100,0.000000,-16.356720,11.700681,0.003870,15.882403,0.694523,81.478745,0.922138,22.843216,24.519296,3.118442
3.781084,30.121943,11.789883,80.926859,0.403467,0.414967,59.124910,0.880689,11.669394,0.011807,30.468840,3.816982,79.940513,11.799637,77.880207,11.705661,20.671446,11.657023,0.000014,0.000100,0.000000,-16.356724,11.700707,0.003774,15.883973,0.694437,81.480072,0.921619,22.845790,24.519913,3.117212
3.780989,30.124656,11.791063,80.929044,0.403500,0.414967,59.125226,0.880736,11.669297,0.011806,30.471594,3.817036,79.942528,11.799565,77.881473,11.705725,20.671676,11.657197,0.000014,0.000100,0.000000,-16.356678,11.700776,0.003776,15.890396,0.694532,81.480750,0.922154,22.848074,24.520149,3.117584
3.780994,30.127478,11.791587,80.931680,0.403614,0.414968,59.199331,0.880751,11.669125,0.011806,30.474323,3.816940,79.944563,11.799432,77.882201,11.705662,20.672073,11.657118,0.000014,0.000100,0.000000,-16.356662,11.700537,0.003775,15.882046,0.694581,81.481750,0.921958,22.851244,24.520160,3.118123
3.780996,30.130362,11.792359,80.934392,0.403797,0.414967,59.164004,0.880807,11.669133,0.011806,30.477154,3.817120,79.946962,11.799374,77.883368,11.705641,20.672713,11.657135,0.000014,0.000100,0.000000,-16.356600,11.700432,0.003775,15.877444,0.694392,81.482869,0.921990,22.854693,24.520509,3.118513
3.780903,30.132325,11.791548,80.936112,0.404012,0.414968,59.143545,0.880772,11.668892,0.011806,30.479198,3.817173,79.948488,11.799260,77.884552,11.705537,20.672682,11.657128,0.000014,0.000100,0.000000,-16.356632,11.700211,0.003776,15.884177,0.694789,81.483734,0.920846,22.857477,24.519849,3.118648
3.780887,30.135333,11.794073,80.938663,0.404321,0.414969,59.138043,0.880762,11.668965,0.011806,30.482082,3.817168,79.951234,11.799134,77.885946,11.705425,20.673583,11.657128,0.000014,0.000100,0.000000,-16.356640,11.701053,0.003774,15.884646,0.695043,81.484427,0.921407,22.860341,24.519265,3.118850
3.780480,30.138316,11.792294,80.941361,0.404665,0.414969,59.132227,0.880758,11.669297,0.008884,30.484936,3.816825,79.953981,11.799064,77.887522,11.705381,20.674184,11.657153,0.000014,0.000100,0.000000,-16.356642,11.701676,0.002781,15.885468,0.694728,81.485501,0.921761,22.863026,24.519274,3.118712
3.780188,30.140941,11.790993,80.944836,0.404696,0.414970,59.133908,0.880774,11.669192,0.008518,30.487740,3.816577,79.957294,11.799034,77.889633,11.705359,20.674936,11.657239,0.000014,0.000100,0.000000,-16.356623,11.701470,0.002685,15.887747,0.694858,81.486340,0.921864,22.866159,24.518372,3.119393
3.780104,30.142626,11.791320,80.947579,0.404817,0.414970,59.148748,0.880796,11.669080,0.008517,30.489721,3.816602,79.959627,11.799041,77.891383,11.705245,20.675458,11.657166,0.000014,0.000100,0.000000,-16.356605,11.701469,0.002683,15.888929,0.694816,81.487484,0.922074,22.872298,24.517853,3.119259
3.780072,30.145409,11.790704,80.951986,0.404940,0.414969,59.118629,0.880775,11.668917,0.008518,30.492566,3.816588,79.962973,11.799141,77.893662,11.705165,20.676126,11.657068,0.000014,0.000100,0.000000,-16.356629,11.701315,0.002686,15.888703,0.694706,81.488579,0.922138,22.877181,24.517388,3.119155
3.780109,30.148341,11.786246,80.956126,0.405248,0.414969,59.117380,0.880745,11.668630,0.010409,30.495878,3.816614,79.966647,11.799065,77.895636,11.705091,20.676628,11.657004,0.000014,0.000100,0.000000,-16.356658,11.698968,0.003338,15.894358,0.694699,81.488971,0.921936,22.879520,24.516622,3.119311
3.780365,30.151496,11.789798,80.959391,0.405666,0.414968,59.155537,0.880753,11.668700,0.010705,30.498850,3.816692,79.970593,11.799162,77.897853,11.704900,20.677118,11.657090,0.000014,0.000100,0.000000,-16.356652,11.698973,0.003406,15.888453,0.694689,81.489616,0.922424,22.882549,24.515629,3.119174
3.780463,30.153710,11.790431,80.961006,0.405797,0.414968,59.126307,0.880762,11.668717,0.010705,30.501032,3.816776,79.972991,11.799298,77.899580,11.704909,20.677640,11.657279,0.000014,0.000100,0.000000,-16.356638,11.699061,0.003406,15.894746,0.694211,81.490248,0.922444,22.885197,24.514918,3.117965
3.780610,30.156898,11.789749,80.963254,0.405920,0.414967,59.141354,0.880765,11.668892,0.010704,30.503810,3.816862,79.975770,11.799460,77.902758,11.704834,20.677972,11.657524,0.000014,0.000100,0.000000,-16.356638,11.699188,0.003405,15.884706,0.694620,81.490885,0.921793,22.886364,24.514711,3.118693
3.780694,30.159987,11.790382,80.965597,0.406073,0.414968,59.137896,0.880754,11.669034,0.010704,30.506728,3.816980,79.978530,11.799710,77.906492,11.705055,20.678439,11.657663,0.000014,0.000100,0.000000,-16.356652,11.699253,0.003406,15.887821,0.694366,81.491367,0.922232,22.887818,24.514816,3.118779
3.780829,30.162992,11.784535,80.968126,0.406034,0.414969,59.133751,0.880729,11.669203,0.011798,30.509815,3.817131,79.981342,11.799927,77.910412,11.705328,20.679462,11.657732,0.000014,0.000100,0.000000,-16.356672,11.700002,0.003773,15.892746,0.694744,81.492041,0.921969,22.889867,24.515295,3.118478
3.780879,30.165022,11.785103,80.969871,0.406003,0.414969,59.142711,0.880732,11.669386,0.010727,30.511711,3.817098,79.983205,11.800183,77.912681,11.705657,20.679969,11.657960,0.000014,0.000100,0.000000,-16.356669,11.701113,0.003414,15.888946,0.694635,81.493019,0.922015,22.892311,24.515286,3.118576
3.780937,30.167951,11.787394,80.972594,0.405850,0.414970,59.120113,0.880715,11.669705,0.010684,30.514325,3.817254,79.985873,11.800458,77.915959,11.705977,20.680753,11.658289,0.000014,0.000100,0.000000,-16.356683,11.701277,0.003412,15.883311,0.694104,81.493522,0.922057,22.894271,24.514492,3.116919
3.781047,30.170735,11.790569,80.975545,0.405814,0.414970,59.135406,0.880726,11.670036,0.010683,30.517031,3.817390,79.988854,11.800847,77.919442,11.706373,20.681489,11.658597,0.000014,0.000100,0.000000,-16.356671,11.701516,0.003410,15.890983,0.694299,81.494129,0.921914,22.895914,24.514741,3.117028
3.781062,30.173532,11.793707,80.978519,0.405751,0.414970,59.126337,0.880711,11.670254,0.010684,30.519694,3.817529,79.992116,11.801197,77.922744,11.706672,20.682028,11.658964,0.000014,0.000100,0.000000,-16.356695,11.701834,0.003412,15.882818,0.694663,81.494863,0.922264,22.898390,24.515045,3.117585
3.781122,30.175393,11.791933,80.980529,0.405730,0.414970,59.135623,0.880666,11.670368,0.010684,30.521297,3.817569,79.993904,11.801289,77.924385,11.706767,20.682513,11.659095,0.000014,0.000101,0.000000,-16.356738,11.701975,0.003410,15.885539,0.694487,81.495440,0.922007,22.900324,24.515327,3.118335
3.781338,30.178164,11.789969,80.983370,0.405769,0.414970,59.135867,0.880676,11.670309,0.011556,30.523981,3.817658,79.996851,11.801492,77.927177,11.706859,20.683472,11.659256,0.000014,0.000101,0.000000,-16.356725,11.700338,0.003736,15.894792,0.695015,81.496238,0.922157,22.903002,24.516005,3.119152
3.781662,30.180980,11.792603,80.986011,0.406044,0.414970,59.133317,0.880705,11.670368,0.012878,30.526515,3.817884,79.999711,11.801694,77.929249,11.706872,20.684080,11.659435,0.000014,0.000101,0.000000,-16.356694,11.700397,0.004133,15.892326,0.694797,81.496621,0.922004,22.904394,24.515954,3.118633
3.781701,30.184064,11.792094,80.988000,0.406228,0.414971,59.141662,0.880710,11.670580,0.012878,30.529593,3.818156,80.002462,11.801871,77.931747,11.707080,20.684728,11.659464,0.000014,0.000101,0.000000,-16.356686,11.700540,0.004130,15.888135,0.694253,81.496837,0.921953,22.905494,24.515526,3.117936
3.781826,30.186975,11.794326,80.989898,0.406207,0.414970,59.139288,0.880750,11.671383,0.011011,30.532764,3.818237,80.005219,11.802200,77.934477,11.707476,20.685669,11.659702,0.000014,0.000101,0.000000,-16.356647,11.703688,0.003482,15.895354,0.694448,81.497318,0.921919,22.905802,24.515512,3.118365
3.781560,30.188775,11.794876,80.991513,0.406605,0.414971,59.126635,0.880756,11.671455,0.009641,30.534421,3.818082,80.006727,11.802362,77.936050,11.707638,20.686629,11.659933,0.000014,0.000101,0.000000,-16.356644,11.703440,0.003051,15.896420,0.694605,81.498092,0.921792,22.908583,24.514958,3.118198
3.781494,30.191038,11.793823,80.995003,0.406542,0.414970,59.136825,0.880738,11.671638,0.009599,30.537050,3.818036,80.008876,11.802526,77.938014,11.707633,20.687440,11.660037,0.000014,0.000101,0.000000,-16.356660,11.703467,0.003049,15.890417,0.694396,81.498496,0.921806,22.910529,24.514807,3.118686
3.781568,30.193458,11.794306,80.998890,0.406661,0.414970,59.132158,0.880812,11.671319,0.010481,30.539869,3.818179,80.011383,11.802757,77.940501,11.707792,20.688174,11.660095,0.000014,0.000101,0.000000,-16.356584,11.701792,0.003383,15.890544,0.694431,81.498976,0.922082,22.914388,24.514611,3.119051
3.782049,30.196350,11.793724,81.002652,0.406975,0.414969,59.133733,0.880864,11.671073,0.013722,30.542809,3.818696,80.014139,11.802938,77.942858,11.707894,20.689172,11.660224,0.000014,0.000101,0.000000,-16.356518,11.699387,0.004462,15.886235,0.694660,81.499408,0.921948,22.917162,24.514142,3.118826
3.782508,30.198585,11.793586,81.004633,0.406853,0.414969,59.118506,0.880849,11.671114,0.015024,30.544907,3.819124,80.016292,11.803107,77.944643,11.708033,20.689778,11.660319,0.000014,0.000101,0.000000,-16.356531,11.699549,0.004860,15.891682,0.694671,81.499849,0.922012,22.919006,24.513600,3.118893
3.782981,30.202139,11.794213,81.006545,0.407126,0.414968,59.137984,0.880848,11.671382,0.015057,30.548159,3.819386,80.018916,11.803385,77.947990,11.708278,20.690644,11.660687,0.000014,0.000100,0.000000,-16.356538,11.700014,0.004860,15.882741,0.694748,81.499719,0.921870,22.918174,24.513028,3.118343
3.783024,30.205356,11.788703,81.007974,0.407341,0.414968,59.106825,0.880859,11.672206,0.013178,30.550967,3.819415,80.021026,11.803676,77.951228,11.708629,20.691385,11.661126,0.000014,0.000100,0.000000,-16.356526,11.703035,0.004208,15.889243,0.694426,81.499679,0.921993,22.916851,24.512737,3.117927
3.782744,30.208174,11.788231,81.010070,0.407103,0.414968,59.132580,0.880858,11.672315,0.011776,30.553971,3.819075,80.023358,11.803869,77.954892,11.708792,20.692406,11.661344,0.000014,0.000100,0.000000,-16.356531,11.703820,0.003776,15.881911,0.694770,81.499875,0.921576,22.916740,24.513089,3.117703
3.782646,30.209867,11.786605,81.012280,0.407105,0.414968,59.127150,0.880810,11.672439,0.011776,30.555816,3.818927,80.024719,11.803982,77.957018,11.708752,20.692979,11.661545,0.000014,0.000100,0.000000,-16.356577,11.703890,0.003776,15.879819,0.694204,81.500734,0.922065,22.919627,24.513802,3.116212
3.782625,30.212617,11.787736,81.015808,0.406901,0.414967,59.137159,0.880831,11.672799,0.011776,30.558290,3.818986,80.027213,11.804186,77.959586,11.708919,20.693639,11.661767,0.000014,0.000100,0.000000,-16.356556,11.704036,0.003776,15.894867,0.694561,81.501413,0.921748,22.924612,24.513502,3.116317
3.782614,30.215488,11.786822,81.019249,0.406735,0.414967,59.126161,0.880714,11.672768,0.011776,30.560903,3.818905,80.029665,11.804410,77.962153,11.708870,20.694476,11.661809,0.000014,0.000100,0.000000,-16.356675,11.704112,0.003773,15.901327,0.694585,81.501911,0.921865,22.927064,24.513595,3.115968
3.782538,30.218438,11.787009,81.022429,0.406634,0.414967,59.134263,0.880665,11.672893,0.011775,30.563637,3.818968,80.031701,11.804619,77.965403,11.709053,20.695063,11.661885,0.000014,0.000100,0.000000,-16.356724,11.704233,0.003775,15.887854,0.694000,81.502392,0.921724,22.929977,24.513669,3.116284
3.782735,30.220376,11.788327,81.024430,0.406757,0.414967,59.130993,0.880703,11.673098,0.011776,30.565544,3.819171,80.033084,11.804816,77.967448,11.709183,20.695621,11.662043,0.000014,0.000100,0.000000,-16.356691,11.704406,0.003774,15.890101,0.693682,81.503208,0.921911,22.932937,24.512969,3.116052
3.782888,30.223375,11.789552,81.027352,0.406869,0.414966,59.134763,0.880762,11.673396,0.011775,30.568535,3.819375,80.035503,11.805136,77.970283,11.709500,20.696430,11.662190,0.000014,0.000100,0.000000,-16.356628,11.704698,0.003773,15.890362,0.694304,81.503966,0.921816,22.936476,24.512636,3.116164
3.782907,30.226342,11.788889,81.030154,0.406439,0.414966,59.127756,0.880748,11.673582,0.011776,30.571577,3.819631,80.038347,11.805271,77.972885,11.709555,20.697062,11.662251,0.000014,0.000100,0.000000,-16.356641,11.704786,0.003774,15.901818,0.694247,81.504126,0.921822,22.936884,24.512601,3.116350
3.783057,30.229324,11.789524,81.032825,0.405706,0.414965,59.138542,0.880793,11.673805,0.011776,30.574369,3.819792,80.041263,11.805574,77.974752,11.709682,20.698000,11.662402,0.000014,0.000100,0.000000,-16.356595,11.705018,0.003772,15.895654,0.694280,81.504491,0.921733,22.938701,24.512277,3.116548
3.783013,30.231271,11.788643,81.034611,0.405368,0.414965,59.125001,0.880775,11.673747,0.011776,30.576158,3.819965,80.042780,11.805677,77.975475,11.709663,20.697832,11.662518,0.000014,0.000100,0.000000,-16.356615,11.705015,0.003774,15.893787,0.693747,81.505210,0.921849,22.941518,24.511846,3.116357
3.783154,30.234264,11.788094,81.037416,0.404876,0.414964,7.771780,0.880821,11.673821,0.011776,30.579396,3.820139,80.045787,11.805905,77.977979,11.709684,20.698457,11.662449,0.000014,0.000100,0.000000,-16.356568,11.705158,0.003775,15.886659,0.694029,81.505575,0.921651,22.943336,24.511409,3.116401
3.783191,30.237288,11.790867,81.040250,0.404314,0.414963,59.110638,0.880843,11.673727,0.011775,30.582746,3.820256,80.048560,11.805898,77.980373,11.709655,20.699045,11.662414,0.000014,0.000100,0.000000,-16.356540,11.705212,0.003774,15.891743,0.694078,81.506361,0.921881,22.945631,24.511961,3.116205
3.783224,30.240271,11.790387,81.043080,0.404435,0.414963,59.159192,0.880830,11.673613,0.011775,30.585446,3.820267,80.051186,11.805693,77.982081,11.709426,20.699630,11.662189,0.000014,0.000100,0.000000,-16.356558,11.705077,0.003776,15.875666,0.694349,81.506872,7.013145,22.947530,24.511107,3.115944
3.783150,30.242219,11.792939,81.044838,0.404580,0.414963,59.130007,0.880764,11.673462,0.011775,30.587200,3.820217,80.053020,11.805321,77.983618,11.709196,20.700004,11.661988,0.000014,0.000100,0.000000,-16.356622,11.704975,0.003774,15.879036,0.694273,81.507535,0.922079,22.950263,24.510403,3.116646
3.782990,30.245075,11.795092,81.047490,0.404610,0.414963,59.135843,0.880759,11.673524,0.010936,30.589600,3.820103,80.055959,11.805114,77.986153,11.709098,20.700592,11.661827,0.000014,0.000100,0.000000,-16.356620,11.706508,0.003460,15.880972,0.694953,81.508265,0.921325,22.952989,24.509074,3.116491
3.782764,30.247700,11.796745,81.050358,0.404617,0.414962,59.136410,0.880763,11.673413,0.009588,30.592381,3.819877,80.058759,11.804921,77.988649,11.709057,20.701209,11.661607,0.000014,0.000100,0.000000,-16.356612,11.706915,0.003052,15.870938,0.694961,81.508819,0.921807,22.955511,24.508034,3.117227
3.782501,30.250080,11.795034,81.053945,0.404422,0.414961,59.132230,0.880766,11.673123,0.009588,30.594594,3.819752,80.061433,11.804721,77.990939,11.708886,20.701675,11.661312,0.000014,0.000101,0.000000,-16.356610,11.706729,0.003053,15.865336,0.695029,81.509674,0.921770,22.959613,24.506916,3.117929
3.782407,30.251699,11.795064,81.056629,0.404606,0.414961,59.125951,0.880740,11.672926,0.009587,30.596174,3.819635,80.063353,11.804624,77.992541,11.708897,20.702109,11.661200,0.000014,0.000100,0.000000,-16.356635,11.706615,0.003055,15.873394,0.695596,81.510451,0.921830,22.963987,24.505569,3.118552
3.782482,30.254275,11.796045,81.060562,0.404637,0.414960,59.116036,0.880770,11.672449,0.010552,30.598511,3.819612,80.066776,11.804469,77.995153,11.708791,20.702683,11.661094,0.000014,0.000101,0.000000,-16.356599,11.704664,0.003412,15.869355,0.695815,81.511201,0.921972,22.968400,24.504126,3.118316
3.782794,30.256989,11.798844,81.064056,0.404383,0.414959,59.128996,0.880834,11.672695,0.010944,30.600854,3.819799,80.070044,11.804505,77.997213,11.708784,20.703055,11.661151,0.000014,0.000100,0.000000,-16.356531,11.706424,0.003456,15.867766,0.695482,81.511643,0.922101,22.970746,24.503323,3.118401
3.782593,30.259902,11.798098,81.066665,0.404688,0.414959,59.116052,0.880865,11.672588,0.009609,30.603549,3.819695,80.072784,11.804560,78.000582,11.708714,20.702967,11.661131,0.000014,0.000100,0.000000,-16.356504,11.705924,0.003055,15.873919,0.695705,81.511925,0.922243,22.972743,24.502399,3.118599
3.782503,30.262472,11.797775,81.069629,0.404563,0.414958,59.146139,0.880857,11.672400,0.009609,30.606248,3.819563,80.075693,11.804506,78.004174,11.708499,20.703521,11.660974,0.000014,0.000100,0.000000,-16.356509,11.705702,0.003055,15.881510,0.695871,81.512192,0.921967,22.973042,24.502214,3.119082
3.782435,30.264183,11.794750,81.071561,0.404623,0.414957,59.129410,0.880847,11.672262,0.009609,30.608028,3.819447,80.077705,11.804396,78.006466,11.708516,20.704014,11.660926,0.000014,0.000100,0.000000,-16.356519,11.705670,0.003055,15.870308,0.695608,81.513674,0.922235,22.977511,24.502238,3.119050
3.782351,30.266815,11.792866,81.074446,0.404586,0.414957,59.138271,0.880795,11.671988,0.009609,30.610495,3.819298,80.080551,11.804184,78.009662,11.708400,20.704271,11.660638,0.000014,0.000100,0.000000,-16.356569,11.705500,0.003054,15.876923,0.695281,81.514248,0.921798,22.980776,24.501164,3.119039
3.782265,30.269543,11.792398,81.077212,0.404205,0.414957,7.836308,0.880785,11.671858,0.009608,30.613057,3.819152,80.083583,11.804149,78.014198,11.708497,20.704948,11.660610,0.000014,0.000100,0.000000,-16.356576,11.705464,0.003054,15.886023,0.695631,81.514582,0.922082,22.983019,24.500512,3.118296
3.782217,30.272281,11.793287,81.080139,0.404144,0.414957,59.166155,0.880758,11.671584,0.009712,30.615611,3.819247,80.086566,11.804023,78.018451,11.708597,20.705094,11.660440,0.000014,0.000100,0.000000,-16.356603,11.705454,0.003096,15.873768,0.695265,81.515391,0.921976,22.986300,24.499300,3.117867
3.782354,30.274121,11.793899,81.082210,0.403893,0.414958,59.138720,0.880841,11.671634,0.009625,30.617338,3.819450,80.088385,11.804099,78.021307,11.708772,20.705278,11.660556,0.000014,0.000100,0.000000,-16.356515,11.705688,0.003052,15.868809,0.694871,81.516227,6.958138,22.989692,24.498531,3.117814
3.782427,30.276841,11.792344,81.085257,0.403403,0.414957,59.162304,0.880838,11.671577,0.009621,30.619738,3.819420,80.091154,11.804098,78.025223,11.708805,20.705603,11.660648,0.000014,0.000100,0.000000,-16.356518,11.705708,0.003052,15.878832,0.695467,81.517291,0.921600,22.992803,24.497822,3.118088
3.782586,30.279520,11.793317,81.088156,0.403588,0.414958,59.138365,0.880883,11.671545,0.009620,30.622076,3.819485,80.093851,11.804273,78.028830,11.708808,20.705822,11.660774,0.000014,0.000100,0.000000,-16.356474,11.705675,0.003052,15.885571,0.695699,81.517810,0.921999,22.993578,24.498022,3.118137
3.782632,30.282312,11.790984,81.090780,0.403490,0.414958,59.143477,0.880874,11.671563,0.009620,30.624518,3.819436,80.096476,11.804207,78.033079,11.708718,20.705715,11.660803,0.000014,0.000100,0.000000,-16.356483,11.705606,0.003052,15.871338,0.695169,81.518398,0.921622,22.995735,24.498001,3.117666
3.782709,30.284223,11.791437,81.092538,0.403581,0.414958,59.142448,0.880921,11.671621,0.009620,30.626279,3.819564,80.098623,11.804175,78.035887,11.708750,20.705934,11.660901,0.000014,0.000100,0.000000,-16.356432,11.705743,0.003052,15.870996,0.694907,81.519241,0.921965,22.997183,24.498199,3.117792
3.782770,30.286970,11.796269,81.095228,0.403705,0.414958,59.119353,0.880862,11.671929,0.009600,30.628625,3.819472,80.101442,11.804102,78.039432,11.708886,20.705818,11.661052,0.000014,0.000100,0.000000,-16.356493,11.706668,0.003020,15.881475,0.695407,81.520439,0.921885,22.999615,24.498403,3.117137
3.782584,30.289694,11.798539,81.097815,0.403803,0.414958,59.146581,0.880841,11.672068,0.008570,30.631283,3.819313,80.104214,11.804138,78.043074,11.708972,20.705658,11.661246,0.000014,0.000100,0.000000,-16.356519,11.707430,0.002668,15.885970,0.695440,81.521007,0.921888,23.000930,24.498509,3.117194
3.782221,30.292147,11.798425,81.100930,0.403741,0.414959,59.139344,0.880800,11.672326,0.006403,30.633623,3.818889,80.106941,11.804088,78.047054,11.709007,20.705564,11.661401,0.000014,0.000100,0.000000,-16.356561,11.708384,0.001961,15.873356,0.695235,81.521975,0.922243,23.003208,24.499125,3.118421
3.782075,30.293694,11.798007,81.103487,0.403563,0.414960,59.144508,0.880819,11.672410,0.006368,30.635099,3.818792,80.108918,11.804140,78.049338,11.709031,20.705538,11.661375,0.000014,0.000100,0.000000,-16.356534,11.708294,0.001961,15.879035,0.695199,81.523350,0.921880,23.007373,24.499927,3.119174
3.782010,30.296029,11.796586,81.107873,0.403655,0.414959,59.131820,0.880784,11.672328,0.006368,30.637456,3.818605,80.112215,11.804161,78.052851,11.708966,20.705509,11.661355,0.000014,0.000100,0.000000,-16.356571,11.708148,0.001957,15.891174,0.695823,81.524967,0.922101,23.012638,24.500531,3.119443
3.782056,30.298651,11.796776,81.112347,0.403624,0.414960,59.164874,0.880799,11.672355,0.006368,30.639953,3.818683,80.115470,11.804426,78.056027,11.708867,20.705398,11.661303,0.000014,0.000100,0.000000,-16.356561,11.708142,0.001960,15.889234,0.695581,81.525877,0.922067,23.015316,24.500472,3.119454
3.782134,30.301298,11.795950,81.116690,0.403471,0.414962,59.158567,0.880839,11.672311,0.006480,30.642635,3.818840,80.118992,11.804491,78.059740,11.708895,20.705690,11.661306,0.000014,0.000100,0.000000,-16.356524,11.707276,0.002028,15.886401,0.694996,81.526697,0.922290,23.018156,24.500434,3.119132
3.782309,30.303039,11.795322,81.119415,0.403469,0.414962,59.128968,0.880852,11.672057,0.008356,30.644819,3.819152,80.121243,11.804518,78.062806,11.708872,20.706302,11.661223,0.000014,0.000101,0.000000,-16.356510,11.706299,0.002626,15.881321,0.695095,81.527869,0.921775,23.020420,24.500374,3.119144
3.782545,30.305850,11.798318,81.122561,0.403593,0.414962,59.143310,0.880939,11.672175,0.008575,30.647782,3.819342,80.124749,11.804642,78.067826,11.708975,20.706934,11.661227,0.000014,0.000101,0.000000,-16.356425,11.706420,0.002674,15.880290,0.695172,81.528891,0.921866,23.022466,24.500093,3.118861
3.782715,30.308657,11.801005,81.125003,0.403666,0.414962,59.135540,0.880948,11.672188,0.008576,30.650709,3.819399,80.128074,11.804600,78.072255,11.708859,20.707658,11.661305,0.000014,0.000101,0.000000,-16.356414,11.706542,0.002673,15.890535,0.695330,81.529082,0.922289,23.022849,24.499206,3.118551
3.782730,30.311330,11.796171,81.127148,0.403542,0.414964,59.152115,0.880913,11.672194,0.008576,30.653825,3.819381,80.131227,11.804579,78.076240,11.708736,20.708273,11.661404,0.000014,0.000101,0.000000,-16.356443,11.706552,0.002675,15.879610,0.695504,81.529532,0.922014,23.023831,24.498585,3.119148
3.782803,30.313064,11.793591,81.128463,0.403371,0.414965,59.138674,0.880935,11.672226,0.008575,30.655745,3.819245,80.132940,11.804637,78.079107,11.708689,20.708553,11.661451,0.000014,0.000101,0.000000,-16.356427,11.706613,0.002675,15.881805,0.695174,81.530133,0.922102,23.025322,24.498122,3.119718
3.782779,30.315671,11.798419,81.130554,0.403911,0.414965,59.132229,0.880950,11.672289,0.008575,30.658653,3.819124,80.135226,11.804699,78.082880,11.708548,20.709257,11.661529,0.000014,0.000101,0.000000,-16.356413,11.706750,0.002675,15.883516,0.695402,81.531110,0.921854,23.027878,24.497833,3.118428
3.782776,30.318411,11.796585,81.133176,0.403784,0.414966,59.138575,0.880946,11.672257,0.008575,30.661547,3.819085,80.137275,11.804611,78.086613,11.708526,20.709490,11.661566,0.000014,0.000101,0.000000,-16.356417,11.706816,0.002676,15.894089,0.695171,81.531682,0.922054,23.029048,24.497709,3.117686
3.782841,30.321120,11.800742,81.135897,0.404246,0.414967,59.137774,0.880961,11.672276,0.008575,30.664529,3.818957,80.139478,11.804576,78.089753,11.708584,20.710034,11.661582,0.000014,0.000101,0.000000,-16.356404,11.706825,0.002675,15.886635,0.695357,81.532367,0.922171,23.031838,24.497263,3.118982
3.782956,30.323773,11.801752,81.138604,0.404404,0.414968,59.168658,0.880984,11.672350,0.008575,30.667139,3.818937,80.141307,11.804514,78.092320,11.708686,20.710490,11.661779,0.000014,0.000101,0.000000,-16.356382,11.706943,0.002676,15.885126,0.694807,81.533459,0.922086,23.034600,24.497152,3.118499
3.783069,30.325528,11.802511,81.140430,0.404624,0.414969,59.134624,0.880998,11.672057,0.009629,30.668845,3.819084,80.142579,11.804523,78.094504,11.708788,20.710760,11.661832,0.000014,0.000101,0.000000,-16.356373,11.705044,0.003070,15.883864,0.695353,81.534207,0.922094,23.036808,24.496660,3.119545
3.783458,30.328242,11.807462,81.143047,0.404668,0.414969,59.112311,0.881062,11.672283,0.010752,30.671743,3.819472,80.144886,11.804697,78.098495,11.709231,20.711067,11.662191,0.000014,0.000101,0.000000,-16.356308,11.705421,0.003393,15.899142,0.695461,81.535068,0.921595,23.038572,24.496857,3.119717
3.783645,30.331292,11.805204,81.145198,0.404577,0.414970,59.156722,0.881073,11.672493,0.010753,30.675032,3.819644,80.147034,11.805047,78.101635,11.709590,20.711524,11.662593,0.000014,0.000101,0.000000,-16.356296,11.705712,0.003395,15.902690,0.695540,81.535722,0.922105,23.039453,24.496762,3.119825
3.783865,30.334280,11.806940,81.147008,0.404510,0.414970,59.109154,0.881066,11.672680,0.010753,30.678268,3.819876,80.148878,11.805200,78.104850,11.709843,20.712069,11.662850,0.000014,0.000101,0.000000,-16.356305,11.706054,0.003394,15.892938,0.695068,81.536153,0.922361,23.039149,24.497642,3.120812
3.783900,30.336261,11.806993,81.148265,0.404326,0.414971,59.133515,0.881069,11.672673,0.010753,30.680265,3.819973,80.149777,11.805302,78.107062,11.709941,20.712315,11.662985,0.000014,0.000101,0.000000,-16.356299,11.706182,0.003394,15.895468,0.694770,81.537092,0.921634,23.040750,24.498518,3.120061
3.784062,30.339170,11.803887,81.150258,0.404471,0.414972,59.162250,0.881083,11.672845,0.010753,30.683325,3.820112,80.151620,11.805455,78.110447,11.710088,20.712746,11.663110,0.000014,0.000101,0.000000,-16.356291,11.706084,0.003396,15.907730,0.695263,81.537783,0.922330,23.042042,24.498823,3.120339
3.784179,30.342045,11.806399,81.152292,0.404480,0.414973,59.132335,0.881064,11.672752,0.010912,30.686379,3.820367,80.153316,11.805450,78.113354,11.710178,20.713236,11.663028,0.000014,0.000101,0.000000,-16.356312,11.705212,0.003481,15.896850,0.695156,81.538588,0.921951,23.043744,24.499022,3.120323
