Torad 40 Ton Compressor Load Stand
3.784532,30.344940,11.806661,81.154325,0.404425,0.414974,59.117991,0.881065,11.672736,0.012885,30.689547,3.820817,80.154486,11.805379,78.115909,11.710156,20.713587,11.663077,0.000014,0.000101,0.000000,-16.356312,11.705327,0.004074,15.893444,0.694434,81.539427,0.921473,23.045403,24.499004,3.119370
3.784365,30.346978,11.804217,81.155404,0.404400,0.414975,59.135178,0.880969,11.672602,0.011862,30.691731,3.820742,80.155242,11.805178,78.117651,11.710070,20.713800,11.662942,0.000014,0.000101,0.000000,-16.356409,11.705399,0.003756,15.900716,0.695034,81.540296,0.921923,23.047372,24.498243,3.119937
3.784385,30.349890,11.801044,81.156855,0.403975,0.414976,59.119634,0.880963,11.672515,0.011831,30.694675,3.820813,80.156379,11.805148,78.119821,11.710183,20.714315,11.662992,0.000014,0.000101,0.000000,-16.356412,11.705403,0.003758,15.898324,0.695138,81.541103,0.922067,23.047531,24.498056,3.119715
3.784341,30.352596,11.800946,81.158487,0.403923,0.414977,59.137799,0.880983,11.672462,0.011831,30.697693,3.820905,80.157443,11.805039,78.121987,11.710232,20.714884,11.662960,0.000014,0.000101,0.000000,-16.356391,11.705470,0.003757,15.888408,0.694736,81.542148,0.921854,23.050867,24.497395,3.119207
3.784451,30.355311,11.803411,81.160552,0.404259,0.414978,59.135780,0.881020,11.672416,0.011830,30.700711,3.821056,80.158473,11.804900,78.123695,11.710232,20.715346,11.662940,0.000014,0.000101,0.000000,-16.356352,11.705383,0.003757,15.898285,0.694679,81.543024,0.922104,23.053621,24.497046,3.118352
3.784452,30.357225,11.804760,81.162085,0.404377,0.414978,59.137735,0.881069,11.672426,0.011831,30.702672,3.821261,80.159419,11.804997,78.125058,11.710270,20.715518,11.663004,0.000014,0.000101,0.000000,-16.356306,11.705317,0.003759,15.900436,0.695123,81.543987,0.921846,23.056669,24.496372,3.118362
3.784541,30.360048,11.809263,81.164496,0.404808,0.414979,59.130845,0.881063,11.672289,0.011830,30.705454,3.821252,80.160507,11.804965,78.126493,11.710250,20.715622,11.663034,0.000014,0.000101,0.000000,-16.356311,11.705212,0.003757,15.888862,0.694817,81.544907,0.921862,23.058529,24.495843,3.118923
3.784597,30.362883,11.810582,81.166813,0.405241,0.414979,59.126049,0.881075,11.672383,0.011751,30.708597,3.821393,80.161659,11.805061,78.127591,11.710117,20.715594,11.663129,0.000014,0.000101,0.000000,-16.356297,11.706007,0.003701,15.885522,0.694793,81.545533,0.921839,23.060437,24.495883,3.119279
3.784288,30.365694,11.811003,81.169002,0.405646,0.414979,59.133057,0.881004,11.672352,0.009839,30.711215,3.820923,80.162716,11.804994,78.128888,11.710082,20.715779,11.663034,0.000014,0.000102,0.000000,-16.356372,11.706102,0.003132,15.896393,0.695537,81.546723,0.921937,23.062575,24.495876,3.120395
3.784320,30.367449,11.811495,81.170792,0.405804,0.414979,59.142978,0.881003,11.671904,0.011815,30.713183,3.821122,80.163695,11.804837,78.130084,11.710010,20.715923,11.662847,0.000014,0.000101,0.000000,-16.356371,11.704089,0.003811,15.898957,0.695750,81.547701,0.922008,23.064971,24.496219,3.120697
3.784544,30.370246,11.811354,81.173596,0.405557,0.414979,59.131012,0.880971,11.671981,0.012915,30.716354,3.821273,80.164887,11.804686,78.132022,11.709922,20.715599,11.662764,0.000014,0.000101,0.000000,-16.356401,11.703890,0.004127,15.889016,0.695356,81.548851,0.921990,23.070179,24.495722,3.121064
3.784533,30.373340,11.812188,81.175517,0.405256,0.414979,59.137691,0.880891,11.671772,0.012916,30.719731,3.821377,80.166337,11.804587,78.133502,11.709781,20.716093,11.662420,0.000014,0.000102,0.000000,-16.356486,11.703777,0.004127,15.890400,0.695275,81.549433,0.921835,23.071683,24.494959,3.121167
3.784472,30.376223,11.810403,81.177202,0.405229,0.414979,59.115037,0.880785,11.671445,0.012916,30.723014,3.821293,80.168135,11.804244,78.135411,11.709513,20.716164,11.662060,0.000014,0.000102,0.000000,-16.356599,11.703523,0.004129,15.896478,0.695665,81.550450,0.921973,23.072743,24.495009,3.120945
3.784564,30.378143,11.807985,81.178327,0.405052,0.414979,59.131511,0.880818,11.671354,0.012916,30.725069,3.821242,80.169145,11.804130,78.136628,11.709393,20.716141,11.662014,0.000014,0.000101,0.000000,-16.356564,11.703549,0.004127,15.902500,0.695664,81.551522,0.921886,23.075925,24.493376,3.121175
3.784533,30.380975,11.801180,81.180106,0.404706,0.414978,59.185090,0.880799,11.671478,0.011915,30.727830,3.821018,80.170644,11.804114,78.138355,11.709242,20.716503,11.661861,0.000014,0.000102,0.000000,-16.356575,11.705376,0.003754,15.898603,0.695322,81.552464,0.922266,23.079283,24.492112,3.120754
3.784196,30.383712,11.806363,81.182167,0.404701,0.414978,59.136621,0.880794,11.671292,0.010709,30.730636,3.820772,80.172368,11.803975,78.139652,11.709113,20.716782,11.661726,0.000014,0.000102,0.000000,-16.356583,11.705102,0.003411,15.903972,0.694918,81.553163,0.921993,23.080488,24.491984,3.120038
3.784039,30.386295,11.805808,81.184957,0.404814,0.414977,59.157091,0.880785,11.671130,0.010709,30.733764,3.820717,80.174172,11.803730,78.141164,11.709056,20.717256,11.661676,0.000014,0.000102,0.000000,-16.356601,11.704948,0.003410,15.902821,0.694751,81.553762,0.921174,23.083559,24.491115,3.118266
3.784067,30.389085,11.809193,81.188077,0.404532,0.414978,59.112766,0.880826,11.670964,0.010709,30.737021,3.820764,80.176261,11.803607,78.142458,11.709052,20.717678,11.661589,0.000014,0.000102,0.000000,-16.356556,11.704899,0.003412,15.898055,0.694858,81.555095,0.922030,23.088909,24.490392,3.119913
3.784176,30.391017,11.811053,81.190172,0.404508,0.414977,59.132272,0.880858,11.670574,0.011855,30.738853,3.820910,80.177679,11.803528,78.143064,11.709144,20.717846,11.661584,0.000014,0.000102,0.000000,-16.356527,11.702983,0.003839,15.890258,0.694917,81.555908,0.921762,23.092703,24.489749,3.119896
3.784405,30.394019,11.813273,81.192838,0.404725,0.414976,59.113677,0.880877,11.670431,0.012890,30.741910,3.821191,80.180323,11.803395,78.144648,11.709232,20.718369,11.661593,0.000014,0.000102,0.000000,-16.356506,11.702917,0.004139,15.896613,0.695309,81.556713,0.922457,23.095278,24.489039,3.120767
3.784333,30.397202,11.813581,81.194888,0.404819,0.414975,59.130597,0.880815,11.670771,0.010902,30.744615,3.821029,80.183036,11.803380,78.146207,11.709290,20.718388,11.661622,0.000014,0.000101,0.000000,-16.356569,11.704784,0.003472,15.901847,0.695732,81.557064,0.922130,23.096368,24.488857,3.121169
3.784154,30.400017,11.813844,81.197364,0.404734,0.414975,59.132002,0.880780,11.670768,0.010683,30.747231,3.820997,80.185407,11.803275,78.148249,11.709336,20.718053,11.661753,0.000014,0.000101,0.000000,-16.356597,11.704655,0.003425,15.890733,0.695536,81.557401,0.922369,23.097594,24.488362,3.121567
3.784084,30.401771,11.814739,81.199476,0.404671,0.414975,59.127125,0.880791,11.670700,0.010683,30.748886,3.821059,80.186986,11.803353,78.149675,11.709399,20.717966,11.661636,0.000014,0.000101,0.000000,-16.356588,11.704559,0.003425,15.893427,0.695340,81.558502,0.922135,23.101333,24.488438,3.121707
3.784026,30.404562,11.816592,81.202951,0.404918,0.414973,59.133512,0.880791,11.670548,0.010683,30.751558,3.820952,80.189464,11.803248,78.151314,11.709356,20.717721,11.661506,0.000014,0.000102,0.000000,-16.356589,11.704447,0.003424,15.889707,0.695881,81.560044,0.922173,23.105537,24.489209,3.121925
3.783883,30.407445,11.820564,81.206618,0.405067,0.414973,59.109220,0.880691,11.670371,0.010682,30.753917,3.820878,80.192752,11.803108,78.153157,11.709328,20.717850,11.661326,0.000014,0.000102,0.000000,-16.356686,11.704152,0.003425,15.897927,0.695827,81.560746,0.922274,23.107831,24.488908,3.122219
3.783830,30.410251,11.815379,81.209927,0.404700,0.414973,59.136916,0.880664,11.670171,0.010682,30.756685,3.820930,80.196375,11.803065,78.155539,11.709358,20.718100,11.661150,0.000014,0.000102,0.000000,-16.356709,11.703959,0.003424,15.891017,0.696105,81.561835,0.922198,23.111075,24.488723,3.122757
3.783786,30.412076,11.817959,81.211944,0.404790,0.414972,59.128186,0.880626,11.670145,0.010682,30.758497,3.820912,80.198571,11.802999,78.157372,11.709346,20.717952,11.661045,0.000014,0.000102,0.000000,-16.356749,11.703840,0.003424,15.883273,0.695993,81.562883,0.922626,23.115067,24.487999,3.123925
3.783911,30.414765,11.819613,81.214735,0.404789,0.414972,59.162249,0.880703,11.670240,0.010682,30.760757,3.821081,80.202005,11.803157,78.160962,11.709422,20.718132,11.660989,0.000014,0.000101,0.000000,-16.356672,11.704001,0.003424,15.886555,0.696044,81.563806,0.922218,23.118280,24.487167,3.122598
3.783821,30.417451,11.815115,81.217374,0.404745,0.414972,59.131292,0.880678,11.670166,0.010929,30.763396,3.821235,80.205516,11.803230,78.164560,11.709391,20.718025,11.661047,0.000014,0.000101,0.000000,-16.356691,11.702951,0.003538,15.893030,0.696526,81.564503,0.922372,23.120446,24.486965,3.123316
3.783989,30.420130,11.812423,81.219780,0.404711,0.414972,59.183392,0.880625,11.670294,0.011810,30.765984,3.821307,80.208808,11.803197,78.167559,11.709517,20.717996,11.660991,0.000014,0.000101,0.000000,-16.356748,11.703962,0.003751,15.892340,0.696456,81.565297,0.921819,23.122164,24.486601,3.123649
3.783897,30.422027,11.811571,81.221073,0.404654,0.414973,59.134681,0.880598,11.670354,0.010697,30.767868,3.821237,80.210639,11.803161,78.169406,11.709551,20.717959,11.660987,0.000014,0.000101,0.000000,-16.356778,11.703935,0.003426,15.884849,0.695966,81.566467,0.922336,23.125553,24.486902,3.122536
3.783860,30.424634,11.806244,81.223068,0.404746,0.414972,59.128886,0.880618,11.670380,0.010687,30.770473,3.821158,80.213611,11.803288,78.172733,11.709630,20.717849,11.661104,0.000014,0.000101,0.000000,-16.356760,11.703804,0.003426,15.884236,0.695827,81.567280,0.921490,23.126927,24.486744,3.121685
3.783918,30.427066,11.805127,81.225255,0.404636,0.414971,59.124844,0.880614,11.670403,0.010686,30.772996,3.821292,80.216679,11.803431,78.175999,11.709768,20.717489,11.661128,0.000014,0.000101,0.000000,-16.356765,11.703716,0.003424,15.886994,0.696134,81.568219,0.922283,23.129540,24.486767,3.121536
3.783922,30.429522,11.804394,81.227563,0.404576,0.414970,59.154798,0.880637,11.670561,0.010685,30.775373,3.821379,80.219812,11.803485,78.179189,11.709891,20.717329,11.661132,0.000014,0.000101,0.000000,-16.356753,11.703731,0.003426,15.884767,0.695897,81.569213,0.922391,23.132432,24.487264,3.120159
3.783938,30.431218,11.805805,81.229150,0.404486,0.414970,59.136433,0.880611,11.670626,0.010685,30.777248,3.821327,80.221747,11.803456,78.180802,11.709872,20.717440,11.661053,0.000014,0.000101,0.000000,-16.356775,11.703817,0.003425,15.877548,0.695715,81.570121,0.922447,23.134414,24.487705,3.119816
3.783903,30.433733,11.806077,81.231464,0.404051,0.414968,59.133821,0.880681,11.670654,0.010684,30.779869,3.821269,80.224462,11.803557,78.183616,11.710065,20.717168,11.661191,0.000014,0.000101,0.000000,-16.356707,11.703796,0.003425,15.880795,0.695777,81.570914,0.921987,23.136838,24.487879,3.119619
3.783859,30.436296,11.802710,81.233622,0.403898,0.414967,59.135530,0.880606,11.670536,0.010825,30.782353,3.821325,80.227432,11.803635,78.185609,11.710051,20.716836,11.661200,0.000014,0.000101,0.000000,-16.356785,11.703684,0.003471,15.895228,0.696172,81.571440,0.922275,23.138411,24.487505,3.119978
3.783949,30.438883,11.808486,81.235747,0.404127,0.414966,59.118680,0.880602,11.670580,0.010687,30.784904,3.821365,80.230278,11.803805,78.187473,11.710131,20.716682,11.661235,0.000014,0.000101,0.000000,-16.356788,11.703587,0.003431,15.887065,0.696061,81.572249,0.922331,23.141195,24.488234,3.120079
3.783955,30.440604,11.810997,81.237167,0.404217,0.414965,59.169445,0.880577,11.670618,0.010687,30.786718,3.821425,80.232086,11.803716,78.189015,11.710124,20.716817,11.661086,0.000014,0.000101,0.000000,-16.356816,11.703408,0.003431,15.879564,0.695268,81.573353,0.922325,23.144099,24.488597,3.119225
3.784021,30.443126,11.812257,81.239476,0.404571,0.414963,59.145788,0.880580,11.670513,0.010687,30.788932,3.821502,80.234553,11.803814,78.190524,11.710241,20.716313,11.661150,0.000014,0.000101,0.000000,-16.356811,11.703393,0.003431,15.883926,0.695914,81.573965,0.922571,23.145990,24.488866,3.120678
3.783974,30.445586,11.811905,81.241702,0.404390,0.414963,59.132819,0.880576,11.670524,0.010687,30.791133,3.821542,80.237104,11.803951,78.192351,11.710174,20.716021,11.661071,0.000014,0.000101,0.000000,-16.356821,11.703345,0.003432,15.891494,0.696376,81.574360,0.921782,23.147668,24.488238,3.121337
3.784070,30.447987,11.813317,81.243831,0.404456,0.414963,59.122614,0.880604,11.670482,0.010687,30.793533,3.821477,80.239422,11.803910,78.194210,11.710090,20.715744,11.661086,0.000014,0.000101,0.000000,-16.356788,11.703554,0.003430,15.883693,0.696245,81.575157,0.922140,23.149677,24.488952,3.121615
3.784007,30.450347,11.812411,81.246009,0.404398,0.414962,59.121249,0.880588,11.670459,0.010689,30.795925,3.821607,80.242328,11.803815,78.195977,11.709923,20.715434,11.661023,0.000014,0.000101,0.000000,-16.356811,11.703431,0.003431,15.887163,0.695906,81.576409,0.922365,23.152498,24.488984,3.121561
3.783969,30.451927,11.812762,81.247551,0.404229,0.414963,59.132267,0.880571,11.670365,0.010688,30.797345,3.821518,80.244298,11.803759,78.197402,11.709818,20.715461,11.660875,0.000014,0.000101,0.000000,-16.356830,11.703263,0.003430,15.893159,0.696314,81.577349,0.922509,23.154161,24.489310,3.121855
3.783900,30.454258,11.812603,81.250005,0.404260,0.414962,59.128215,0.880613,11.670210,0.010690,30.799758,3.821630,80.247584,11.803684,78.199690,11.709697,20.715890,11.660778,0.000014,0.000100,0.000000,-16.356786,11.703037,0.003430,15.887767,0.696135,81.578237,0.922554,23.157003,24.489411,3.121667
3.783729,30.456515,11.810906,81.252430,0.404105,0.414962,59.147846,0.880615,11.670447,0.008499,30.802160,3.821308,80.250281,11.803410,78.202196,11.709474,20.716131,11.660709,0.000014,0.000100,0.000000,-16.356787,11.705494,0.002658,15.889210,0.695906,81.579006,0.922400,23.158879,24.488894,3.121791
3.783465,30.458582,11.810708,81.255233,0.404136,0.414962,59.167740,0.880678,11.669829,0.007694,30.803826,3.821034,80.253035,11.803180,78.204003,11.709233,20.716632,11.660352,0.000014,0.000100,0.000000,-16.356723,11.704271,0.002473,15.890522,0.696154,81.579568,0.922489,23.161744,24.488146,3.121806
3.783515,30.459772,11.809390,81.257586,0.404105,0.414962,59.136282,0.880691,11.669443,0.009442,30.805003,3.821119,80.255233,11.802875,78.205371,11.708924,20.716367,11.660192,0.000014,0.000100,0.000000,-16.356703,11.703153,0.003027,15.898230,0.696037,81.580419,0.922236,23.165323,24.487675,3.121499
3.783543,30.461936,11.808136,81.260622,0.404133,0.414962,59.170756,0.880762,11.669151,0.009575,30.807208,3.821229,80.257914,11.802598,78.207373,11.708643,20.716688,11.659801,0.000014,0.000100,0.000000,-16.356632,11.702721,0.003059,15.893212,0.696024,81.581227,0.922006,23.169441,24.485994,3.121665
3.783449,30.464305,11.813009,81.262848,0.403972,0.414962,59.132755,0.880773,11.668985,0.009575,30.809129,3.821319,80.260294,11.802382,78.209321,11.708369,20.717063,11.659416,0.000014,0.000100,0.000000,-16.356615,11.702366,0.003059,15.889092,0.695610,81.581809,0.922487,23.170244,24.485728,3.121275
3.783330,30.466499,11.814726,81.264874,0.404199,0.414963,59.109151,0.880795,11.668640,0.009576,30.811341,3.821412,80.262761,11.802029,78.211711,11.708017,20.717250,11.658907,0.000014,0.000100,0.000000,-16.356596,11.702012,0.003059,15.884144,0.695768,81.582415,0.921952,23.172188,24.484114,3.120920
3.783292,30.467959,11.814026,81.266217,0.404128,0.414963,59.124007,0.880801,11.668421,0.009575,30.812811,3.821450,80.264283,11.801785,78.213606,11.707761,20.717381,11.658619,0.000014,0.000100,0.000000,-16.356587,11.701800,0.003058,15.884845,0.696232,81.583205,0.922579,23.175284,24.482465,3.122286
3.783322,30.470076,11.812685,81.268271,0.403874,0.414963,59.140523,0.880871,11.668185,0.009577,30.814724,3.821516,80.266466,11.801502,78.216619,11.707605,20.717374,11.658230,0.000014,0.000100,0.000000,-16.356514,11.701481,0.003059,15.884152,0.696571,81.584090,0.922988,23.178398,24.480593,3.122838
3.783262,30.472110,11.813387,81.270333,0.403749,0.414962,59.145952,0.880874,11.667833,0.009895,30.816522,3.821390,80.268631,11.801215,78.219072,11.707230,20.717371,11.657760,0.000014,0.000100,0.000000,-16.356509,11.700209,0.003199,15.880731,0.696512,81.584658,0.922773,23.180156,24.479508,3.122684
3.783116,30.474177,11.810485,81.272401,0.403581,0.414962,59.136635,0.880747,11.667524,0.010628,30.818869,3.821465,80.271087,11.800710,78.221879,11.706606,20.717591,11.657262,0.000014,0.000100,0.000000,-16.356632,11.700467,0.003351,15.883266,0.696476,81.585337,0.922515,23.182036,24.478230,3.122305
3.782844,30.475732,11.807332,81.273564,0.403640,0.414962,59.141385,0.880667,11.667264,0.009594,30.820267,3.821171,80.272356,11.800326,78.223817,11.706133,20.717433,11.656812,0.000014,0.000100,0.000000,-16.356716,11.700052,0.003052,15.882418,0.696673,81.586010,0.922453,23.184541,24.476677,3.122540
3.782711,30.477822,11.803415,81.275529,0.403640,0.414962,59.132981,0.880665,11.666964,0.009593,30.821905,3.821124,80.274295,11.799860,78.225921,11.705741,20.717159,11.656407,0.000014,0.000100,0.000000,-16.356719,11.699553,0.003053,15.882003,0.696444,81.586938,0.922646,23.187735,24.474807,3.121893
3.782581,30.479804,11.805758,81.277872,0.403579,0.414962,59.135154,0.880717,11.666430,0.009593,30.823559,3.820972,80.276241,11.799360,78.227334,11.705226,20.717040,11.655702,0.000014,0.000100,0.000000,-16.356663,11.699153,0.003052,15.887455,0.696373,81.587900,0.922650,23.191398,24.473475,3.121285
3.782416,30.481905,11.800709,81.280217,0.403326,0.414961,59.163203,0.880675,11.666044,0.009593,30.825619,3.820809,80.278417,11.798747,78.228500,11.704630,20.717350,11.655100,0.000014,0.000100,0.000000,-16.356714,11.698704,0.003053,15.882274,0.696219,81.589005,0.922826,23.194520,24.472409,3.120359
3.782332,30.483319,11.797579,81.281685,0.403155,0.414961,59.116388,0.880651,11.665716,0.009594,30.826939,3.820784,80.279781,11.798354,78.229686,11.704117,20.717244,11.654749,0.000014,0.000100,0.000000,-16.356737,11.698354,0.003053,15.884598,0.696129,81.589786,0.922833,23.197508,24.470194,3.121085
3.782413,30.485410,11.798740,81.283719,0.403261,0.414961,59.139243,0.880641,11.664810,0.011646,30.828996,3.820904,80.281886,11.797743,78.232171,11.703407,20.717175,11.654028,0.000014,0.000100,0.000000,-16.356749,11.695930,0.003747,15.883169,0.696131,81.590555,0.922446,23.200883,24.467893,3.119886
3.782507,30.487749,11.796785,81.285133,0.403300,0.414962,59.119584,0.880602,11.664329,0.011770,30.831154,3.820958,80.283996,11.797171,78.234991,11.702758,20.716947,11.653622,0.000014,0.000101,0.000000,-16.356788,11.695347,0.003779,15.878041,0.695890,81.591185,0.923205,23.202952,24.466836,3.119129
3.782481,30.490164,11.793956,81.286063,0.403238,0.414961,59.127622,0.880689,11.664018,0.011771,30.833392,3.820996,80.285970,11.796731,78.237519,11.702197,20.717157,11.653162,0.000014,0.000101,0.000000,-16.356698,11.695004,0.003778,15.880807,0.696003,81.591867,0.922835,23.204410,24.464517,3.119368
3.782168,30.492404,11.795617,81.286998,0.403144,0.414960,59.142808,0.880588,11.663338,0.011771,30.835875,3.820819,80.287392,11.796092,78.239915,11.701560,20.717142,11.652429,0.000014,0.000101,0.000000,-16.356796,11.694308,0.003779,15.875740,0.696111,81.592843,0.923127,23.206026,24.463404,3.118774
3.782045,30.493867,11.795890,81.287796,0.403184,0.414959,59.125988,0.880565,11.662835,0.011772,30.837235,3.820585,80.288099,11.795617,78.241566,11.701155,20.717105,11.651960,0.000014,0.000101,0.000000,-16.356818,11.693873,0.003779,15.878090,0.695853,81.593563,0.923017,23.208644,24.461668,3.118048
3.781659,30.496040,11.794934,81.289124,0.403494,0.414959,59.140045,0.880582,11.662665,0.009735,30.839311,3.820350,80.288980,11.795033,78.243775,11.700398,20.716685,11.651318,0.000014,0.000101,0.000000,-16.356802,11.695195,0.003097,15.870863,0.696226,81.594513,0.922869,23.213303,24.459257,3.118745
3.781341,30.497961,11.793024,81.290873,0.403331,0.414959,59.130641,0.880667,11.662083,0.009590,30.841437,3.820188,80.290333,11.794541,78.246165,11.699568,20.716674,11.650698,0.000014,0.000101,0.000000,-16.356712,11.694541,0.003057,15.870207,0.696167,81.595035,0.923169,23.215722,24.457740,3.118918
3.781296,30.499842,11.792489,81.292989,0.403024,0.414928,59.143263,0.880620,11.660719,0.012002,30.843078,3.820165,80.291388,11.793805,78.247939,11.698608,20.716412,11.649807,0.000014,0.000101,0.000000,-16.356758,11.691041,0.003904,15.868386,0.696515,81.596487,0.923060,23.220881,24.456035,3.118984
3.781355,30.501278,11.793891,81.294295,0.402954,0.414928,59.129857,0.880668,11.660288,0.012874,30.844472,3.820277,80.292276,11.793407,78.248641,11.698153,20.716181,11.649498,0.000014,0.000101,0.000000,-16.356708,11.690664,0.004146,15.869322,0.696507,81.597502,0.923299,23.225271,24.453994,3.118741
3.781458,30.503812,11.792109,81.295350,0.402906,0.414928,59.137378,0.880740,11.659652,0.012874,30.846350,3.820260,80.293212,11.792887,78.249607,11.697424,20.715644,11.648886,0.000014,0.000101,0.000000,-16.356632,11.690282,0.004144,15.871604,0.696522,81.592298,0.923052,23.227502,24.451305,3.118637
3.781228,30.506083,11.791437,81.296181,0.403076,0.414929,59.111009,0.880725,11.658918,0.012875,30.847975,3.820097,80.293985,11.792326,78.250699,11.696750,20.715023,11.648389,0.000014,0.000101,0.000000,-16.356643,11.689656,0.004146,15.880872,0.696551,81.592944,0.923252,23.228476,24.450514,3.118959
3.781051,30.508226,11.793018,81.297211,0.403290,0.414929,59.146944,0.880649,11.658294,0.012874,30.849837,3.820070,80.295251,11.791718,78.252285,11.696032,20.714852,11.647684,0.000014,0.000101,0.000000,-16.356716,11.689161,0.004145,15.872526,0.696347,81.594005,0.923117,23.230215,24.449025,3.118403
3.780920,30.509576,11.793590,81.297966,0.403466,0.414930,59.163345,0.880683,11.658281,0.011656,30.851089,3.819788,80.296039,11.791320,78.253748,11.695655,20.714808,11.647218,0.000014,0.000101,0.000000,-16.356682,11.690633,0.003696,15.869668,0.695948,81.595641,0.923601,23.234266,24.447999,3.118415
3.780454,30.511484,11.794296,81.299385,0.403522,0.414931,59.141821,0.880783,11.657981,0.009591,30.852981,3.819249,80.297186,11.790668,78.255837,11.695151,20.714784,11.646731,0.000014,0.000101,0.000000,-16.356586,11.691091,0.003058,15.864213,0.696446,81.596820,0.923097,23.237783,24.445835,3.118979
3.780071,30.513074,11.791373,81.301895,0.403570,0.414932,59.141562,0.880763,11.657252,0.009590,30.854620,3.818751,80.298337,11.790033,78.257286,11.694202,20.714544,11.646189,0.000014,0.000101,0.000000,-16.356600,11.690567,0.003058,15.872617,0.696626,81.597584,0.922882,23.240146,24.444337,3.119238
3.779823,30.514910,11.786314,81.304619,0.403609,0.414933,59.119327,0.880783,11.656591,0.009591,30.856631,3.818542,80.300011,11.789132,78.259259,11.693227,20.714506,11.645437,0.000014,0.000101,0.000000,-16.356584,11.689809,0.003058,15.866758,0.696997,81.598978,0.923351,23.245661,24.442747,3.119809
3.779640,30.516302,11.784741,81.306389,0.403672,0.414933,59.119942,0.880743,11.656072,0.009590,30.857886,3.818379,80.301114,11.788606,78.260495,11.692574,20.714063,11.644920,0.000014,0.000101,0.000000,-16.356624,11.689256,0.003058,15.864576,0.696554,81.600374,0.923467,23.250224,24.441192,3.119352
3.779392,30.518443,11.786023,81.308956,0.403319,0.414933,59.164231,0.880732,11.655318,0.009590,30.860086,3.818200,80.303040,11.787900,78.262007,11.691672,20.713740,11.644041,0.000014,0.000102,0.000000,-16.356636,11.688423,0.003058,15.867526,0.696599,81.601598,0.923890,23.253982,24.438737,3.118219
3.779355,30.520556,11.783160,81.311324,0.403475,0.414934,59.134237,0.880745,11.654364,0.010962,30.862003,3.818056,80.304917,11.787209,78.263504,11.690773,20.713758,11.643165,0.000014,0.000102,0.000000,-16.356620,11.685828,0.003556,15.869938,0.696651,81.602553,0.923935,23.256795,24.437468,3.117954
3.779363,30.522750,11.780766,81.313119,0.403279,0.414872,59.144854,0.880754,11.653767,0.011783,30.864247,3.818052,80.306599,11.786413,78.265679,11.690009,20.713424,11.642386,0.000014,0.000102,0.000000,-16.356610,11.685279,0.003779,15.866369,0.696642,81.603742,0.923318,23.260854,24.434879,3.118497
3.779272,30.524346,11.779262,81.313778,0.402925,0.414872,59.136717,0.880707,11.653366,0.011781,30.865738,3.817987,80.307715,11.785838,78.267242,11.689437,20.713184,11.641890,0.000014,0.000102,0.000000,-16.356661,11.684954,0.003780,15.863610,0.696406,81.604721,0.923806,23.263252,24.431959,3.117770
3.779169,30.526695,11.780196,81.314366,0.402629,0.414873,59.134718,0.880664,11.652790,0.011782,30.867733,3.817904,80.309123,11.785294,78.268710,11.688783,20.712538,11.641210,0.000014,0.000102,0.000000,-16.356708,11.684345,0.003779,15.861346,0.696335,81.593523,0.923510,23.265384,24.429713,3.117130
3.779024,30.528860,11.782702,81.315021,0.402521,0.414872,59.113776,0.880661,11.652331,0.011782,30.869608,3.817718,80.310950,11.784773,78.270548,11.688076,20.712082,11.640715,0.000014,0.000102,0.000000,-16.356711,11.683823,0.003780,15.864659,0.696397,81.594330,0.923667,23.267687,24.428308,3.116807
3.778544,30.530980,11.783204,81.315825,0.402552,0.414842,59.143982,0.880568,11.652096,0.009737,30.871461,3.817317,80.312074,11.784269,78.272126,11.687512,20.711648,11.640257,0.000014,0.000102,0.000000,-16.356808,11.685123,0.003095,15.853595,0.696576,81.595889,0.923738,23.270831,24.426702,3.117139
3.778394,30.532381,11.780630,81.316788,0.402355,0.414842,59.121544,0.880600,11.651758,0.009605,30.872352,3.817230,80.312509,11.784047,78.272960,11.687178,20.711029,11.640059,0.000014,0.000102,0.000000,-16.356774,11.684847,0.003061,15.858690,0.696592,81.596900,0.924110,23.274127,24.425519,3.117922
3.778161,30.534261,11.780915,81.319145,0.402677,0.414843,59.138885,0.880632,11.651157,0.009604,30.874212,3.816987,80.313877,11.783516,78.274730,11.686532,20.710594,11.639511,0.000014,0.000102,0.000000,-16.356741,11.684334,0.003063,15.860997,0.697149,81.592467,0.923707,23.279968,24.424434,3.118451
3.778088,30.536282,11.781605,81.321888,0.402827,0.414843,59.162474,0.880611,11.650210,0.011002,30.875941,3.816885,80.315417,11.782803,78.276094,11.685748,20.710056,11.638941,0.000014,0.000102,0.000000,-16.356773,11.681910,0.003569,15.856767,0.696830,81.593544,0.924103,23.282526,24.424397,3.117893
3.778346,30.538486,11.780483,81.324021,0.402929,0.414776,59.130322,0.880635,11.649447,0.012860,30.877959,3.816991,80.317005,11.782314,78.277719,11.685212,20.709606,11.638476,0.000014,0.000102,0.000000,-16.356754,11.680436,0.004145,15.858568,0.696786,81.594799,0.923902,23.286214,24.423017,3.118161
3.778361,30.540971,11.778338,81.324986,0.403115,0.414777,59.112502,0.880578,11.648825,0.012858,30.880101,3.817034,80.318279,11.781744,78.278868,11.684421,20.708850,11.637961,0.000014,0.000102,0.000000,-16.356809,11.679885,0.004146,15.861130,0.697030,81.596164,0.923563,23.288800,24.421667,3.118404
3.778247,30.542584,11.774522,81.325310,0.403086,0.414777,59.142493,0.880551,11.648464,0.012859,30.881361,3.817037,80.318959,11.781370,78.279741,11.684016,20.708578,11.637619,0.000014,0.000102,0.000000,-16.356839,11.679610,0.004145,15.859475,0.696738,81.583659,0.923855,23.289003,24.420574,3.117894
3.777948,30.544720,11.773907,81.325743,0.403314,0.414777,59.151497,0.880526,11.648203,0.010790,30.883334,3.816592,80.320062,11.780951,78.281535,11.683419,20.707742,11.637214,0.000014,0.000102,0.000000,-16.356868,11.681084,0.003457,15.859811,0.696519,81.585135,0.924142,23.291376,24.419626,3.117314
3.777693,30.546611,11.777307,81.326604,0.403160,0.414777,59.138700,0.880567,11.647661,0.010661,30.885155,3.816426,80.321022,11.780647,78.282749,11.683032,20.707369,11.636774,0.000014,0.000102,0.000000,-16.356830,11.680740,0.003425,15.856791,0.696419,81.586027,0.923711,23.293872,24.418763,3.116398
3.777485,30.548462,11.780828,81.328309,0.403405,0.414777,59.115124,0.880510,11.646947,0.010661,30.887124,3.816037,80.322072,11.780060,78.284565,11.682378,20.707069,11.636204,0.000014,0.000102,0.000000,-16.356887,11.680390,0.003425,15.858532,0.696441,81.587668,0.923659,23.298322,24.418258,3.116482
3.777399,30.549814,11.778542,81.329464,0.403467,0.414716,59.124381,0.880497,11.646540,0.010661,30.888512,3.815868,80.322940,11.779631,78.286178,11.682045,20.706873,11.636050,0.000014,0.000102,0.000000,-16.356903,11.680079,0.003425,15.854389,0.696803,81.588918,0.923934,23.302192,24.417172,3.117592
3.777264,30.551932,11.782365,81.331120,0.403496,0.414689,59.126401,0.880480,11.645951,0.010661,30.890396,3.815733,80.324191,11.779250,78.288425,11.681559,20.706140,11.635656,0.000014,0.000102,0.000000,-16.356913,11.679648,0.003425,15.858299,0.696955,81.589949,0.924366,23.305660,24.415583,3.118697
3.777161,30.554002,11.787187,81.332819,0.403854,0.414657,59.161533,0.880503,11.645533,0.010662,30.892105,3.815614,80.326065,11.778849,78.289974,11.681301,20.705392,11.635336,0.000014,0.000102,0.000000,-16.356896,11.679373,0.003425,15.854317,0.696941,81.578609,0.924112,23.307675,24.415270,3.118162
3.777028,30.556054,11.785208,81.334490,0.403593,0.414626,59.138390,0.880517,11.645131,0.010692,30.894138,3.815646,80.328088,11.778383,78.291619,11.681016,20.704836,11.635103,0.000014,0.000102,0.000000,-16.356885,11.679048,0.003426,15.860070,0.696948,81.574552,0.924065,23.310838,24.414694,3.119285
3.777082,30.557413,11.784421,81.335724,0.403439,0.414626,59.149498,0.880577,11.644901,0.010671,30.895239,3.815574,80.328937,11.778170,78.292558,11.680920,20.704354,11.634941,0.000014,0.000102,0.000000,-16.356823,11.679052,0.003420,15.862969,0.697349,81.569674,0.923481,23.313706,24.414383,3.120647
3.777021,30.559429,11.783728,81.337710,0.403593,0.414626,59.117651,0.880620,11.644542,0.010670,30.896780,3.815465,80.330222,11.777954,78.293596,11.680743,20.703691,11.634560,0.000014,0.000102,0.000000,-16.356781,11.678647,0.003418,15.861628,0.696974,81.564714,0.923817,23.316794,24.414167,3.120233
3.777066,30.561399,11.778899,81.339792,0.403840,0.414596,59.149376,0.880612,11.644225,0.010669,30.898114,3.815306,80.331774,11.777624,78.295064,11.680517,20.703136,11.634353,0.000014,0.000102,0.000000,-16.356785,11.678216,0.003419,15.860917,0.696802,81.565470,0.923634,23.317729,24.414111,3.119980
3.777040,30.563273,11.777162,81.341739,0.403716,0.414596,0.500068,0.880599,11.644146,0.010668,30.899728,3.815169,80.333632,11.777482,78.296745,11.680261,20.702825,11.634238,0.000014,0.000102,0.000000,-16.356801,11.678016,0.003419,15.856921,0.696836,81.566614,0.924155,23.320220,24.413512,3.119847
3.777042,30.564535,11.778576,81.343011,0.403790,0.414596,59.141003,0.880636,11.644096,0.010668,30.900802,3.815023,80.334913,11.777434,78.297624,11.680241,20.702675,11.634220,0.000014,0.000102,0.000000,-16.356760,11.677993,0.003417,15.864096,0.696564,81.561681,0.923589,23.321846,24.413379,3.118532
3.776997,30.566383,11.781294,81.345073,0.403940,0.414596,59.145807,0.880576,11.643815,0.010667,30.901918,3.814795,80.336664,11.777274,78.298936,11.680051,20.702298,11.634099,0.000014,0.000102,0.000000,-16.356824,11.677719,0.003419,15.860760,0.696665,81.562648,109.246408,23.323922,24.413310,3.118093
3.776859,30.568212,11.782657,81.347334,0.404139,0.414596,59.140026,0.880532,11.644048,0.009332,30.903190,3.814621,80.338512,11.777144,78.300472,11.680084,20.701676,11.633954,0.000014,0.000102,0.000000,-16.356869,11.679489,0.002932,15.864670,0.696422,81.563370,0.923741,23.325167,24.413400,3.118466
3.776466,30.569910,11.782993,81.349829,0.404382,0.414627,59.133580,0.880470,11.643626,0.008847,30.904744,3.814284,80.340338,11.776825,78.302472,11.679891,20.701606,11.633560,0.000014,0.000102,0.000000,-16.356935,11.678451,0.002858,15.860389,0.696726,81.564075,0.923683,23.327363,24.413377,3.119223
3.776465,30.570812,11.782344,81.351940,0.404524,0.414566,59.149485,0.880441,11.643383,0.009562,30.905546,3.814314,80.341648,11.776604,78.303660,11.679686,20.701486,11.633343,0.000014,0.000102,0.000000,-16.356964,11.678128,0.003057,15.863358,0.696657,81.565345,0.923818,23.330264,24.413518,3.119698
3.776416,30.572592,11.780670,81.354645,0.404557,0.414540,59.136283,0.880393,11.643205,0.009562,30.907339,3.814187,80.343966,11.776241,78.305869,11.679554,20.701615,11.632931,0.000014,0.000102,0.000000,-16.357019,11.677817,0.003056,15.861415,0.696999,81.572639,0.924100,23.335007,24.412281,3.120111
3.776492,30.574394,11.780871,81.356840,0.404495,0.414539,59.137444,0.880421,11.643045,0.009563,30.908866,3.814174,80.345954,11.776083,78.307627,11.679471,20.701468,11.632835,0.000014,0.000103,0.000000,-16.356991,11.677682,0.003057,15.867959,0.696737,81.561018,0.923720,23.335920,24.411683,3.119940
3.776436,30.576111,11.782057,81.359032,0.404388,0.414508,59.133800,0.880471,11.642968,0.009563,30.910589,3.814198,80.347715,11.776004,78.309154,11.679388,20.701182,11.632741,0.000014,0.000102,0.000000,-16.356942,11.677550,0.003057,15.864890,0.696699,81.556390,0.923887,23.338073,24.410186,3.119537
3.776390,30.577234,11.780568,81.360540,0.404603,0.414477,59.150680,0.880441,11.642925,0.009564,30.911633,3.814269,80.348683,11.775924,78.310215,11.679291,20.700900,11.632673,0.000014,0.000102,0.000000,-16.356971,11.677421,0.003056,15.865086,0.696418,81.557002,0.923854,23.339292,24.410015,3.119528
3.776474,30.578856,11.776621,81.362815,0.404555,0.414476,59.134301,0.880569,11.643033,0.009564,30.912912,3.814361,80.350794,11.775905,78.311953,11.679368,20.700427,11.632703,0.000014,0.000102,0.000000,-16.356848,11.677524,0.003057,15.864924,0.696573,81.551751,0.923864,23.341443,24.409991,3.119888
3.776675,30.580478,11.780522,81.365063,0.404278,0.414414,59.129646,0.880546,11.642763,0.011650,30.914434,3.814571,80.352780,11.775784,78.313857,11.679318,20.700109,11.632513,0.000014,0.000102,0.000000,-16.356879,11.675684,0.003761,15.865933,0.696450,81.546387,0.923549,23.342919,24.410046,3.119531
3.776893,30.582309,11.781617,81.366998,0.404235,0.414414,59.137846,0.880585,11.642842,0.011743,30.915808,3.814578,80.354685,11.775796,78.315609,11.679555,20.700015,11.632634,0.000014,0.000102,0.000000,-16.356839,11.675808,0.003784,15.863023,0.696240,81.546823,0.923785,23.343892,24.410618,3.118417
3.777022,30.583582,11.781896,81.368061,0.404283,0.414413,59.147794,0.880552,11.642893,0.011744,30.916806,3.814621,80.356329,11.775747,78.317081,11.679753,20.700083,11.632751,0.000014,0.000102,0.000000,-16.356875,11.675893,0.003784,15.863793,0.696259,81.535149,0.923673,23.343953,24.410309,3.119284
3.777105,30.585298,11.783954,81.369737,0.404108,0.414413,59.113807,0.880519,11.643161,0.011355,30.917811,3.814624,80.358104,11.775814,78.319400,11.680074,20.699783,11.632887,0.000014,0.000102,0.000000,-16.356913,11.676934,0.003621,15.867606,0.696411,81.535719,0.923494,23.344093,24.410803,3.119394
3.776846,30.586851,11.785057,81.371503,0.404263,0.414474,59.130490,0.880464,11.643442,0.009551,30.918697,3.814334,80.359701,11.775798,78.321292,11.680354,20.699786,11.633099,0.000014,0.000102,0.000000,-16.356968,11.677884,0.003064,15.861461,0.696367,81.535879,0.923307,23.344366,24.411122,3.119361
3.776903,30.588006,11.785987,81.374079,0.404731,0.414474,59.131934,0.880560,11.643656,0.009552,30.919940,3.814431,80.361483,11.776078,78.322511,11.680595,20.699627,11.633357,0.000014,0.000102,0.000000,-16.356872,11.677962,0.003062,15.866821,0.696298,81.536536,0.923823,23.345436,24.411875,3.119837
3.777087,30.589197,11.785232,81.376905,0.404839,0.414444,59.137982,0.880610,11.643344,0.011642,30.921024,3.814670,80.363416,11.776005,78.324530,11.680635,20.699500,11.633314,0.000014,0.000102,0.000000,-16.356820,11.676114,0.003766,15.867867,0.696786,81.549468,0.923774,23.349000,24.412573,3.120343
3.777253,30.590209,11.782413,81.378438,0.405059,0.414444,59.125765,0.880589,11.643299,0.011733,30.922092,3.814820,80.364581,11.775995,78.325894,11.680675,20.699302,11.633226,0.000014,0.000102,0.000000,-16.356842,11.676126,0.003789,15.861284,0.696593,81.550021,0.923742,23.349717,24.413588,3.120543
3.777238,30.591962,11.781393,81.380017,0.405348,0.414475,59.144676,0.880598,11.643371,0.011732,30.923557,3.814862,80.366520,11.775962,78.327750,11.680737,20.699217,11.633285,0.000014,0.000102,0.000000,-16.356833,11.676071,0.003788,15.868796,0.696420,81.544268,0.923535,23.349477,24.413571,3.120191
3.777321,30.593497,11.785298,81.381384,0.405117,0.414474,59.144672,0.880640,11.643400,0.011731,30.924884,3.814881,80.368822,11.775925,78.329777,11.680875,20.699087,11.633209,0.000014,0.000102,0.000000,-16.356791,11.675990,0.003788,15.866796,0.696536,81.544594,0.923686,23.349206,24.413479,3.119308
3.777429,30.594886,11.786885,81.382772,0.404959,0.414473,59.139053,0.880657,11.643391,0.011731,30.926231,3.814827,80.370831,11.775796,78.331628,11.680937,20.698861,11.633323,0.000014,0.000102,0.000000,-16.356777,11.675996,0.003788,15.859411,0.696216,81.551516,0.923471,23.351072,24.413758,3.119050
3.777444,30.595823,11.787885,81.383655,0.404682,0.414473,59.121336,0.880688,11.643518,0.011321,30.927153,3.814818,80.371963,11.775945,78.332641,11.681090,20.698658,11.633395,0.000014,0.000102,0.000000,-16.356744,11.676972,0.003617,15.866505,0.696494,81.551929,0.923454,23.351961,24.413636,3.120015
3.777103,30.597196,11.788697,81.384940,0.404497,0.414442,59.116667,0.880619,11.643852,0.008579,30.928316,3.814418,80.373681,11.775767,78.334028,11.681141,20.698498,11.633363,0.000014,0.000102,0.000000,-16.356807,11.678821,0.002731,15.861522,0.696890,81.552338,0.923516,23.352518,24.414240,3.120346
3.776837,30.598257,11.789166,81.387235,0.404450,0.414382,59.170968,0.880645,11.643632,0.008995,30.929226,3.814194,80.375921,11.775685,78.335773,11.681133,20.698911,11.633370,0.000014,0.000102,0.000000,-16.356780,11.677976,0.002910,15.862589,0.696626,81.552696,0.923791,23.353336,24.414682,3.120598
3.777151,30.599318,11.790935,81.390071,0.404306,0.414290,59.134261,0.880655,11.643048,0.011664,30.930142,3.814468,80.378021,11.775500,78.337963,11.681085,20.698790,11.633178,0.000014,0.000102,0.000000,-16.356768,11.675990,0.003773,15.871677,0.696903,81.547516,0.923892,23.357355,24.414736,3.121095
3.777285,30.600401,11.788693,81.391446,0.404183,0.414259,59.121133,0.880684,11.643061,0.011754,30.930858,3.814592,80.379092,11.775521,78.338790,11.681093,20.698581,11.633094,0.000014,0.000102,0.000000,-16.356736,11.675938,0.003793,15.863251,0.696831,81.536167,0.922985,23.360474,24.414346,3.121439
3.777423,30.602138,11.787892,81.392796,0.403781,0.414258,59.169386,0.880693,11.643033,0.011754,30.931956,3.814646,80.380815,11.775419,78.341501,11.681082,20.698177,11.633054,0.000014,0.000102,0.000000,-16.356715,11.675794,0.003793,15.865607,0.696316,81.518234,0.923274,23.359102,24.413831,3.121648
3.777429,30.603520,11.785058,81.393874,0.403565,0.414258,59.139753,0.880725,11.642936,0.011754,30.933062,3.814721,80.382742,11.775528,78.344061,11.681202,20.697762,11.633118,0.000014,0.000101,0.000000,-16.356682,11.675562,0.003793,15.865311,0.696497,81.512569,0.923379,23.359147,24.413760,3.120943
3.777507,30.604693,11.784430,81.395071,0.403504,0.414319,59.138689,0.880771,11.642981,0.011754,30.934177,3.814832,80.383979,11.775595,78.345682,11.681256,20.697426,11.632962,0.000014,0.000101,0.000000,-16.356636,11.675459,0.003793,15.861421,0.696333,81.513050,0.922593,23.359811,24.414032,3.120617
3.777460,30.605459,11.782009,81.396008,0.403290,0.414316,59.129531,0.880736,11.642954,0.011754,30.935060,3.814803,80.385219,11.775500,78.346682,11.681224,20.697448,11.632925,0.000014,0.000101,0.000000,-16.356669,11.675285,0.003794,15.867986,0.696200,81.513777,0.923059,23.361151,24.414661,3.119862
3.777418,30.606608,11.778731,81.397390,0.403011,0.414254,59.136762,0.880732,11.642875,0.011754,30.936062,3.814870,80.386496,11.775478,78.348664,11.681049,20.697439,11.632784,0.000014,0.000101,0.000000,-16.356667,11.675109,0.003793,15.860389,0.696425,81.526238,0.923196,23.361721,24.414480,3.119632
3.777443,30.607818,11.776004,81.398893,0.402682,0.414316,59.135849,0.880884,11.643334,0.010318,30.937013,3.814837,80.387430,11.775503,78.350258,11.681084,20.697654,11.632858,0.000014,0.000101,0.000000,-16.356506,11.676904,0.003278,15.864217,0.696020,81.526024,0.923348,23.362850,24.414335,3.119030
3.777115,30.608923,11.777998,81.400573,0.402867,0.414316,59.136879,0.880838,11.643064,0.009570,30.937849,3.814588,80.388799,11.775306,78.351777,11.680825,20.697755,11.632622,0.000014,0.000101,0.000000,-16.356550,11.676673,0.003072,15.862292,0.696084,81.514382,0.923114,23.364325,24.413877,3.118197
3.777055,30.609512,11.777733,81.402107,0.402754,0.414316,59.123525,0.880830,11.642883,0.009571,30.938410,3.814546,80.389704,11.775051,78.353028,11.680641,20.697566,11.632406,0.000014,0.000101,0.000000,-16.356556,11.676441,0.003073,15.868043,0.695876,81.526770,0.923263,23.365340,24.413906,3.117454
3.776885,30.610649,11.779770,81.404443,0.402505,0.414316,59.138593,0.880813,11.642544,0.009570,30.939532,3.814371,80.391590,11.774640,78.354478,11.680326,20.697175,11.632137,0.000014,0.000101,0.000000,-16.356575,11.676137,0.003073,15.861935,0.696130,81.527600,0.923339,23.368986,24.413022,3.118252
3.776967,30.611990,11.780448,81.406732,0.402498,0.414346,59.113753,0.880802,11.641867,0.010116,30.940681,3.814329,80.393353,11.774188,78.355391,11.679993,20.696623,11.631634,0.000014,0.000101,0.000000,-16.356590,11.674899,0.003285,15.863571,0.695884,81.527995,0.923567,23.370038,24.412494,3.118231
3.777057,30.613438,11.780432,81.408749,0.402437,0.414254,59.171844,0.880760,11.641219,0.011759,30.941947,3.814597,80.395249,11.773627,78.357149,11.679483,20.696223,11.631140,0.000014,0.000101,0.000000,-16.356638,11.673470,0.003794,15.865151,0.696284,81.528669,0.923379,23.372493,24.411995,3.118911
3.777086,30.614553,11.778168,81.409580,0.402468,0.414193,59.133558,0.880719,11.640971,0.011760,30.943009,3.814544,80.396668,11.773235,78.358191,11.679180,20.696066,11.630779,0.000014,0.000101,0.000000,-16.356671,11.673184,0.003793,15.865935,0.696290,81.535458,0.923819,23.373205,24.410879,3.119024
3.777061,30.616210,11.772957,81.410348,0.402579,0.414100,59.138240,0.880719,11.640698,0.011759,30.944491,3.814610,80.398623,11.772776,78.359369,11.678703,20.695763,11.630320,0.000014,0.000101,0.000000,-16.356667,11.672800,0.003793,15.860808,0.696052,81.517970,0.922689,23.373953,24.409643,3.118945
3.777090,30.617650,11.775575,81.411245,0.402233,0.414007,59.128184,0.880812,11.640568,0.011295,30.945876,3.814497,80.400753,11.772463,78.361074,11.678339,20.695617,11.630161,0.000014,0.000100,0.000000,-16.356574,11.673374,0.003606,15.862091,0.695798,81.506313,0.923146,23.374840,24.408601,3.118321
3.776594,30.619090,11.773601,81.412459,0.401862,0.413984,59.118102,0.880762,11.640457,0.009583,30.947169,3.814161,80.402698,11.772236,78.362453,11.678054,20.695505,11.629881,0.000014,0.000101,0.000000,-16.356619,11.674014,0.003069,15.861119,0.695606,81.488960,0.922880,23.376695,24.407382,3.116963
3.776531,30.619888,11.776466,81.413846,0.401614,0.413950,59.104219,0.880759,11.640332,0.009582,30.947982,3.813989,80.404056,11.772157,78.362916,11.677833,20.695106,11.629852,0.000014,0.000101,0.000000,-16.356625,11.673735,0.003069,15.860647,0.695527,81.471284,0.922829,23.377909,24.407002,3.117632
3.776272,30.621197,11.775263,81.416397,0.401669,0.413858,59.129201,0.880695,11.639819,0.010153,30.949408,3.813806,80.406112,11.771664,78.364807,11.677511,20.695255,11.629586,0.000014,0.000101,0.000000,-16.356685,11.672591,0.003287,15.857348,0.695529,81.467936,0.923072,23.383190,24.406186,3.117518
3.776633,30.622761,11.769876,81.418762,0.401661,0.413797,59.127517,0.880742,11.639219,0.012784,30.951001,3.813971,80.408385,11.771362,78.366742,11.677064,20.695241,11.629378,0.000014,0.000101,0.000000,-16.356638,11.670516,0.004137,15.856175,0.695656,81.461814,0.923233,23.384484,24.406489,3.118329
3.776735,30.624778,11.767368,81.420010,0.401383,0.413796,59.125972,0.880729,11.638968,0.012862,30.952442,3.814035,80.410891,11.771273,78.368781,11.676714,20.695279,11.629035,0.000014,0.000101,0.000000,-16.356653,11.670301,0.004156,15.857696,0.695628,81.444289,0.922711,23.387795,24.405456,3.118224
3.776630,30.626727,11.768814,81.420523,0.401342,0.413797,59.126067,0.880600,11.638572,0.012861,30.953838,3.813947,80.412642,11.771086,78.371098,11.676383,20.695234,11.628571,0.000014,0.000101,0.000000,-16.356782,11.669838,0.004155,15.854178,0.695239,81.432501,0.922512,23.386560,24.404782,3.116500
3.776515,30.627812,11.769110,81.420819,0.401342,0.413827,59.135243,0.880588,11.638806,0.011382,30.954792,3.813792,80.413704,11.770958,78.372912,11.676295,20.694994,11.628438,0.000014,0.000101,0.000000,-16.356791,11.671640,0.003623,15.854752,0.695023,81.433002,0.922515,23.387788,24.403608,3.115751
3.776320,30.629180,11.767716,81.421657,0.401477,0.413858,59.168746,0.880646,11.638555,0.010683,30.956459,3.813799,80.415247,11.770764,78.375049,11.676032,20.695334,11.628287,0.000014,0.000101,0.000000,-16.356732,11.671378,0.003428,15.851657,0.695284,81.434066,0.922552,23.390555,24.402114,3.116221
3.776048,30.630407,11.768358,81.423132,0.401383,0.413858,59.125225,0.880600,11.638199,0.010683,30.957833,3.813651,80.416280,11.770557,78.377109,11.675529,20.695192,11.627825,0.000014,0.000101,0.000000,-16.356776,11.670921,0.003429,15.849591,0.695348,81.440668,0.922511,23.392527,24.401910,3.116394
3.775936,30.631818,11.767043,81.424641,0.401427,0.413796,59.127980,0.880648,11.637764,0.010682,30.959744,3.813589,80.417567,11.770193,78.379075,11.675019,20.694967,11.627323,0.000014,0.000101,0.000000,-16.356730,11.670650,0.003429,15.848992,0.695500,81.447226,0.922115,23.395406,24.401072,3.116186
3.775883,30.632847,11.765028,81.425661,0.401333,0.413734,59.132049,0.880697,11.637537,0.010682,30.960997,3.813627,80.418594,11.769997,78.380160,11.674574,20.694743,11.627043,0.000014,0.000101,0.000000,-16.356674,11.670477,0.003428,15.847148,0.695679,81.447945,0.922869,23.398750,24.399682,3.116581
3.775760,30.634464,11.761878,81.427225,0.401159,0.413672,59.145255,0.880683,11.637161,0.010681,30.962681,3.813484,80.420398,11.769678,78.381916,11.674091,20.694815,11.626612,0.000014,0.000101,0.000000,-16.356686,11.668958,0.003430,15.847746,0.695556,81.436573,0.922724,23.401026,24.398243,3.116325
3.775858,30.636098,11.760328,81.428964,0.401282,0.413580,59.135517,0.880693,11.636744,0.011867,30.964460,3.813586,80.422260,11.769372,78.384114,11.673895,20.694391,11.626349,0.000014,0.000101,0.000000,-16.356678,11.667917,0.003824,15.848428,0.695444,81.424908,0.922540,23.402467,24.397538,3.115835
3.776035,30.637884,11.760211,81.430442,0.401139,0.413548,59.141441,0.880744,11.636497,0.012864,30.966585,3.813898,80.424571,11.769251,78.385965,11.673822,20.694233,11.626256,0.000014,0.000101,0.000000,-16.356623,11.667280,0.004155,15.849152,0.695176,81.413421,0.922236,23.405036,24.396035,3.115102
3.776100,30.639148,11.763397,81.431143,0.401068,0.413548,59.136910,0.880727,11.636400,0.012864,30.967835,3.813970,80.425754,11.769247,78.387933,11.673831,20.693867,11.626135,0.000014,0.000101,0.000000,-16.356644,11.667254,0.004155,15.846948,0.694893,81.395984,0.922163,23.405913,24.395589,3.114611
3.776196,30.640946,11.760051,81.432102,0.401157,0.413547,59.121796,0.880674,11.636397,0.012865,30.969936,3.813902,80.427586,11.769122,78.390363,11.673703,20.693597,11.626025,0.000014,0.000101,0.000000,-16.356695,11.667301,0.004155,15.850233,0.694777,81.390312,0.921959,23.406322,24.395435,3.114434
3.776159,30.642659,11.760406,81.433107,0.401065,0.413516,59.134100,0.880596,11.636378,0.012863,30.972225,3.813957,80.429508,11.769215,78.392837,11.673712,20.693364,11.625921,0.000014,0.000101,0.000000,-16.356770,11.667315,0.004155,15.848028,0.695032,81.390912,0.922017,23.407085,24.395402,3.115224
3.776184,30.644269,11.759015,81.434084,0.401088,0.413455,59.141981,0.880616,11.636486,0.012864,30.973984,3.814026,80.431121,11.769310,78.395443,11.673750,20.692775,11.625998,0.000014,0.000101,0.000000,-16.356750,11.667480,0.004155,15.849556,0.694699,81.391398,0.922232,23.408139,24.395305,3.114259
3.776181,30.645370,11.756336,81.434949,0.400752,0.413516,59.132072,0.880612,11.636492,0.012863,30.975393,3.814046,80.432230,11.769505,78.396955,11.673757,20.692444,11.625907,0.000014,0.000100,0.000000,-16.356752,11.667560,0.004154,15.851472,0.694775,81.386222,0.921989,23.410136,24.395195,3.114383
3.776256,30.647002,11.752864,81.436561,0.400628,0.413607,59.133041,0.880563,11.636513,0.012865,30.977192,3.814101,80.433869,11.769573,78.398640,11.673731,20.691767,11.625856,0.000014,0.000100,0.000000,-16.356803,11.667715,0.004154,15.851610,0.694530,81.375032,0.921729,23.411554,24.396040,3.113994
