Torad 40 Ton Compressor Load Stand
3.776055,30.648635,11.754923,81.438217,0.400414,0.413672,59.118991,0.880561,11.637202,0.010256,30.979457,3.813746,80.435616,11.769807,78.400074,11.673941,20.691514,11.626108,0.000014,0.000100,0.000000,-16.356806,11.670552,0.003249,15.848578,0.694418,81.387650,0.922026,23.412677,24.396068,3.113287
3.775789,30.650029,11.757152,81.440454,0.400405,0.413734,7.860039,0.880570,11.637153,0.009584,30.981583,3.813608,80.437938,11.769878,78.401961,11.673984,20.691838,11.626131,0.000014,0.000100,0.000000,-16.356801,11.670518,0.003067,15.850757,0.694374,81.406652,0.922201,23.413730,24.396576,3.112306
3.775602,30.650802,11.760303,81.442552,0.400373,0.413735,59.127099,0.880559,11.637144,0.009583,30.982638,3.813514,80.439463,11.769859,78.402497,11.674070,20.691649,11.626009,0.000014,0.000100,0.000000,-16.356816,11.670428,0.003067,15.857962,0.694765,81.420378,0.922625,23.416921,24.397663,3.113017
3.775577,30.652346,11.757539,81.445803,0.400797,0.413735,59.117464,0.880599,11.637037,0.009583,30.984408,3.813399,80.441932,11.769690,78.403686,11.673920,20.691431,11.625991,0.000014,0.000100,0.000000,-16.356773,11.670450,0.003067,15.849708,0.694942,81.433054,6.941094,23.420376,24.397418,3.113827
3.775544,30.654084,11.758699,81.448874,0.400985,0.413644,59.143223,0.880607,11.636984,0.009583,30.986327,3.813357,80.444836,11.769627,78.405228,11.673709,20.691307,11.625984,0.000014,0.000100,0.000000,-16.356766,11.670630,0.003067,15.856930,0.694829,81.433800,0.922766,23.422601,24.397202,3.114815
3.775629,30.655893,11.763140,81.451486,0.401227,0.413581,59.123105,0.880638,11.637043,0.009583,30.988097,3.813457,80.447191,11.769591,78.406871,11.673729,20.691055,11.625927,0.000014,0.000100,0.000000,-16.356738,11.670767,0.003067,15.855279,0.695061,81.434605,0.922930,23.424339,24.397359,3.114104
3.775655,30.657095,11.761882,81.453074,0.401485,0.413581,59.126237,0.880626,11.637117,0.009583,30.989250,3.813430,80.448939,11.769566,78.408000,11.673719,20.690893,11.625992,0.000014,0.000100,0.000000,-16.356755,11.670794,0.003067,15.855546,0.694663,81.417429,0.922340,23.426329,24.397460,3.114438
3.775779,30.658859,11.760993,81.455214,0.401742,0.413550,59.125355,0.880667,11.637260,0.009583,30.991106,3.813420,80.451774,11.769612,78.410002,11.673875,20.690323,11.626166,0.000014,0.000100,0.000000,-16.356714,11.670948,0.003067,15.856610,0.694853,81.405890,0.922500,23.427478,24.397524,3.115544
3.775670,30.660579,11.760183,81.457335,0.401572,0.413550,59.145233,0.880650,11.637176,0.009583,30.993289,3.813402,80.454316,11.769676,78.412178,11.673911,20.689896,11.626224,0.000014,0.000100,0.000000,-16.356738,11.668474,0.003067,15.852478,0.694774,81.406334,0.922448,23.428485,24.397899,3.115190
3.775945,30.662275,11.755653,81.459525,0.401409,0.413457,59.141966,0.880613,11.636695,0.012318,30.995568,3.813706,80.456629,11.769617,78.414124,11.673901,20.689623,11.626223,0.000014,0.000100,0.000000,-16.356781,11.665862,0.004011,15.848630,0.694610,81.400980,0.922367,23.429285,24.399049,3.114852
3.776483,30.664174,11.754199,81.461017,0.401809,0.413426,59.128485,0.880622,11.636641,0.013937,30.997754,3.814268,80.458963,11.769673,78.416026,11.674048,20.689775,11.626229,0.000014,0.000100,0.000000,-16.356775,11.662183,0.004513,15.854689,0.694774,81.402156,0.922093,23.431851,24.399668,3.114728
3.776599,30.665606,11.756677,81.461389,0.401849,0.413426,59.158636,0.880655,11.636890,0.013936,30.999193,3.814484,80.460365,11.769842,78.417357,11.674191,20.689791,11.626422,0.000014,0.000100,0.000000,-16.356740,11.662337,0.004514,15.850689,0.694504,81.384356,0.921871,23.431412,24.399936,3.113301
3.776425,30.667584,11.758178,81.461567,0.401765,0.413488,59.136507,0.880627,11.637502,0.011831,31.001306,3.814419,80.462272,11.770142,78.419456,11.674548,20.689949,11.626768,0.000014,0.000099,0.000000,-16.356768,11.664455,0.003811,15.851851,0.694012,81.378315,0.921877,23.429137,24.399806,3.112472
3.776575,30.669053,11.761830,81.462624,0.401196,0.413579,59.134260,0.880733,11.637781,0.011748,31.003236,3.814475,80.463715,11.770636,78.421887,11.674896,20.689946,11.627182,0.000014,0.000099,0.000000,-16.356671,11.664775,0.003793,15.852517,0.694307,81.378712,0.921382,23.429670,24.400428,3.113033
3.776585,30.670455,11.763531,81.464316,0.401011,0.413671,59.110523,0.880766,11.638039,0.011748,31.005130,3.814563,80.465092,11.770928,78.423856,11.675267,20.690063,11.627487,0.000014,0.000099,0.000000,-16.356645,11.665217,0.003792,15.852387,0.694473,81.391701,0.921919,23.433002,24.401420,3.113574
3.776555,30.671562,11.767522,81.465491,0.401143,0.413732,59.130448,0.880666,11.638162,0.011748,31.006571,3.814437,80.465950,11.771045,78.424985,11.675324,20.690195,11.627519,0.000014,0.000099,0.000000,-16.356749,11.665379,0.003792,15.849027,0.694770,81.410118,0.922122,23.433301,24.402794,3.114417
3.776695,30.673296,11.765957,81.467229,0.401514,0.413755,29.615219,0.880629,11.638340,0.011748,31.008218,3.814499,80.466689,11.771282,78.426311,11.675473,20.689970,11.627643,0.000014,0.000099,0.000000,-16.356791,11.665631,0.003793,15.848407,0.695022,81.428602,0.922701,23.434628,24.403690,3.114859
3.776913,30.674975,11.765300,81.468793,0.401822,0.413786,59.139581,0.880720,11.638471,0.011748,31.010219,3.814744,80.467356,11.771488,78.428408,11.675728,20.690137,11.627911,0.000014,0.000099,0.000000,-16.356695,11.665997,0.003791,15.853387,0.695491,81.441048,0.922539,23.435968,24.403663,3.115941
3.777104,30.676656,11.766277,81.470357,0.401516,0.413785,59.134098,0.880819,11.638890,0.011177,31.012083,3.814925,80.468463,11.771792,78.429825,11.675927,20.689481,11.628115,0.000014,0.000099,0.000000,-16.356599,11.667062,0.003574,15.850047,0.695449,81.446221,1.842004,23.436618,24.404299,3.115411
3.777003,30.677774,11.769211,81.471498,0.401483,0.413787,59.126248,0.880849,11.639398,0.009082,31.013454,3.814837,80.469285,11.772060,78.430798,11.676069,20.689333,11.628298,0.000014,0.000099,0.000000,-16.356567,11.669269,0.002869,15.855181,0.695219,81.452675,0.922436,23.436606,24.405019,3.115057
3.776697,30.679177,11.770211,81.473793,0.401370,0.413756,59.132384,0.880816,11.639376,0.008469,31.015415,3.814671,80.471218,11.772027,78.432553,11.676168,20.689196,11.628428,0.000014,0.000099,0.000000,-16.356598,11.669356,0.002703,15.855085,0.695385,81.453312,0.922476,23.436808,24.406354,3.115159
3.776642,30.680459,11.775323,81.477067,0.401180,0.413725,59.139371,0.880838,11.639396,0.008469,31.016953,3.814653,80.473200,11.772213,78.433438,11.676287,20.688765,11.628743,0.000014,0.000099,0.000000,-16.356572,11.669502,0.002705,15.858609,0.695340,81.454332,0.922634,23.438708,24.407108,3.116019
3.776674,30.682066,11.774610,81.480448,0.401215,0.413694,59.134858,0.880853,11.639197,0.008469,31.018876,3.814680,80.476106,11.772229,78.434666,11.676374,20.688660,11.628808,0.000014,0.000099,0.000000,-16.356554,11.668416,0.002704,15.856997,0.695403,81.449020,0.922555,23.442483,24.407675,3.116536
3.776816,30.683250,11.775046,81.482477,0.401002,0.413693,59.137495,0.880823,11.638791,0.010167,31.020001,3.814785,80.478135,11.772100,78.435225,11.676274,20.688475,11.628729,0.000014,0.000098,0.000000,-16.356585,11.665022,0.003298,15.859194,0.695476,81.443819,0.922397,23.444191,24.409152,3.117935
3.777140,30.685145,11.775974,81.484728,0.400877,0.413692,7.867494,0.880891,11.638804,0.010660,31.021810,3.815068,80.481198,11.772156,78.437016,11.676343,20.688500,11.628738,0.000014,0.000098,0.000000,-16.356519,11.665083,0.003423,15.863141,0.695456,81.438184,0.922395,23.445552,24.409472,3.117720
3.777215,30.687139,11.776959,81.486227,0.401101,0.413723,59.117328,0.880877,11.638775,0.010660,31.023223,3.815249,80.484024,11.772039,78.438351,11.676344,20.688423,11.628797,0.000014,0.000098,0.000000,-16.356528,11.664991,0.003422,15.863987,0.695360,81.438404,0.922318,23.445632,24.409395,3.117718
3.777182,30.688886,11.777218,81.487457,0.400890,0.413724,59.138860,0.880810,11.638688,0.010660,31.025061,3.815238,80.486304,11.772047,78.439582,11.676435,20.688672,11.628643,0.000014,0.000098,0.000000,-16.356593,11.664802,0.003423,15.864277,0.695179,81.438685,6.932181,23.445013,24.409401,3.117696
3.777219,30.689984,11.775516,81.488174,0.400736,0.413693,59.138643,0.880851,11.638693,0.010661,31.026123,3.815249,80.487545,11.771987,78.440590,11.676476,20.688616,11.628728,0.000014,0.000098,0.000000,-16.356551,11.664771,0.003422,15.867045,0.695238,81.445448,0.922611,23.446431,24.409673,3.117895
3.777108,30.691650,11.774062,81.489201,0.400430,0.413692,59.131907,0.880808,11.638943,0.009054,31.027532,3.815051,80.489189,11.771840,78.442124,11.676294,20.688483,11.628620,0.000014,0.000098,0.000000,-16.356596,11.667721,0.002851,15.863416,0.695251,81.446219,0.922293,23.448430,24.408913,3.117991
3.776672,30.693244,11.778398,81.490538,0.400430,0.413692,59.106708,0.880717,11.638573,0.008089,31.028719,3.814625,80.489996,11.771603,78.443228,11.675971,20.688268,11.628414,0.000014,0.000098,0.000000,-16.356688,11.670647,0.002586,15.861082,0.694991,81.440479,0.922221,23.449238,24.409252,3.117509
3.776576,30.694589,11.776811,81.492811,0.400393,0.413600,59.129809,0.880700,11.638269,0.008495,31.030363,3.814596,80.490983,11.771317,78.444292,11.675601,20.688241,11.628220,0.000014,0.000098,0.000000,-16.356701,11.670424,0.002690,15.858495,0.695099,81.441219,0.922361,23.451770,24.409028,3.117216
3.776558,30.695726,11.781072,81.494304,0.400397,0.413601,59.134959,0.880755,11.638141,0.008495,31.031468,3.814627,80.491933,11.771238,78.445350,11.675514,20.688100,11.628067,0.000014,0.000098,0.000000,-16.356651,11.670313,0.002689,15.862472,0.695512,81.442398,0.922876,23.456741,24.408557,3.118724
3.776417,30.697562,11.777882,81.496590,0.400453,0.413570,59.147765,0.880738,11.637870,0.008495,31.033065,3.814549,80.493453,11.771019,78.446785,11.675260,20.688260,11.627780,0.000014,0.000098,0.000000,-16.356670,11.670105,0.002691,15.860977,0.695414,81.424915,0.922342,23.458833,24.407941,3.118383
3.776376,30.699419,11.776702,81.498833,0.400324,0.413570,59.135765,0.880773,11.637644,0.008495,31.034858,3.814601,80.494743,11.770755,78.448043,11.674961,20.688461,11.627586,0.000014,0.000098,0.000000,-16.356631,11.669839,0.002690,15.860377,0.695472,81.425618,0.922273,23.460111,24.407574,3.119526
3.776412,30.701270,11.774544,81.500966,0.400873,0.413478,59.110297,0.880836,11.637489,0.008495,31.036454,3.814618,80.496235,11.770557,78.449627,11.674829,20.688760,11.627600,0.000014,0.000098,0.000000,-16.356567,11.669636,0.002692,15.851815,0.695348,81.420215,0.922048,23.463036,24.406465,3.118798
3.776369,30.703118,11.777865,81.502901,0.401088,0.413385,59.141385,0.880795,11.636949,0.010225,31.038045,3.814795,80.497568,11.770244,78.451193,11.674518,20.688704,11.627361,0.000014,0.000098,0.000000,-16.356605,11.664247,0.003295,15.853454,0.695320,81.420823,0.922253,23.465215,24.405619,3.118520
3.776467,30.704391,11.777920,81.504123,0.401143,0.413323,59.130828,0.880776,11.636698,0.010679,31.039135,3.814945,80.498507,11.770066,78.452292,11.674255,20.688207,11.627093,0.000014,0.000098,0.000000,-16.356620,11.664085,0.003416,15.853233,0.695430,81.403152,0.922443,23.466782,24.405366,3.117918
3.776579,30.706536,11.780489,81.505406,0.401365,0.413292,59.120487,0.880753,11.636554,0.010679,31.040789,3.814942,80.500009,11.769739,78.453635,11.674062,20.687941,11.626833,0.000014,0.000098,0.000000,-16.356643,11.663962,0.003418,15.854373,0.695393,81.385815,0.921771,23.468969,24.404629,3.118833
3.776597,30.708559,11.779786,81.506371,0.401555,0.413200,59.133688,0.880714,11.636357,0.010681,31.042667,3.814938,80.501359,11.769383,78.455861,11.673779,20.687893,11.626696,0.000014,0.000098,0.000000,-16.356680,11.663940,0.003417,15.848048,0.695285,81.374210,0.921777,23.469480,24.404238,3.118767
3.776504,30.710344,11.780391,81.507351,0.401158,0.413199,59.131460,0.880668,11.636160,0.010680,31.044291,3.814965,80.502653,11.769120,78.457988,11.673506,20.687743,11.626380,0.000014,0.000098,0.000000,-16.356727,11.663678,0.003418,15.848993,0.695308,81.368866,0.921847,23.470760,24.403643,3.119355
3.776506,30.711491,11.776025,81.508132,0.400911,0.413229,59.133445,0.880706,11.636016,0.010681,31.045376,3.814932,80.503350,11.768881,78.459165,11.673438,20.687612,11.626222,0.000014,0.000099,0.000000,-16.356694,11.663390,0.003418,15.848154,0.695391,81.351413,0.921439,23.472644,24.403234,3.119154
3.776335,30.713181,11.775099,81.509460,0.400967,0.413230,59.128837,0.880662,11.635414,0.010681,31.047075,3.814845,80.504282,11.768549,78.460873,11.672923,20.687265,11.625879,0.000014,0.000099,0.000000,-16.356735,11.662148,0.003416,15.840758,0.695404,81.352113,0.921503,23.475144,24.402337,3.119390
3.776525,30.714906,11.778407,81.510853,0.400596,0.413231,59.129147,0.880714,11.634581,0.013499,31.049103,3.815016,80.505609,11.768325,78.462626,11.672527,20.686942,11.625353,0.000014,0.000099,0.000000,-16.356678,11.662467,0.004386,15.848199,0.695262,81.358538,0.921544,23.476281,24.401945,3.118233
3.776480,30.716953,11.782687,81.511817,0.400014,0.413232,59.151003,0.880591,11.634069,0.013946,31.051393,3.815143,80.506698,11.767813,78.463975,11.672112,20.686758,11.624907,0.000014,0.000099,0.000000,-16.356802,11.662093,0.004501,15.848392,0.695580,81.359709,0.921669,23.479296,24.401154,3.118129
3.776513,30.718456,11.785150,81.511848,0.400195,0.413231,59.128499,0.880595,11.633995,0.013946,31.052804,3.815245,80.507256,11.767698,78.464531,11.671980,20.686901,11.624716,0.000014,0.000099,0.000000,-16.356794,11.661868,0.004501,15.853170,0.695397,81.360458,0.921623,23.479546,24.399732,3.118848
3.776388,30.720477,11.785519,81.511753,0.400273,0.413201,59.137687,0.880557,11.634181,0.012289,31.054771,3.815016,80.508294,11.767498,78.465928,11.671852,20.686738,11.624540,0.000014,0.000099,0.000000,-16.356829,11.665869,0.003917,15.853798,0.695636,81.361602,0.921305,23.481938,24.398436,3.120018
3.775850,30.722308,11.787840,81.512172,0.400033,0.413200,59.127018,0.880549,11.634420,0.009658,31.056463,3.814439,80.508558,11.767440,78.467688,11.671629,20.686265,11.624552,0.000014,0.000099,0.000000,-16.356835,11.670696,0.003069,15.853684,0.695548,81.361939,0.921652,23.483192,24.397661,3.120644
3.775537,30.723708,11.787596,81.514147,0.399725,0.413110,59.137061,0.880514,11.634185,0.009591,31.058225,3.814056,80.509384,11.767273,78.469995,11.671298,20.686015,11.624363,0.000014,0.000099,0.000000,-16.356868,11.670429,0.003054,15.847541,0.695524,81.356980,0.921482,23.486176,24.397239,3.120844
3.775484,30.724708,11.790850,81.515916,0.399631,0.413079,59.133598,0.880570,11.634095,0.009590,31.059510,3.814107,80.510082,11.767259,78.470972,11.671200,20.685774,11.624285,0.000014,0.000099,0.000000,-16.356809,11.670271,0.003055,15.848141,0.695749,81.358366,0.921798,23.492183,24.397753,3.121904
3.775227,30.726482,11.792269,81.518587,0.399568,0.412987,59.134074,0.880509,11.633784,0.009591,31.061259,3.813998,80.511477,11.766965,78.471894,11.670791,20.685244,11.624046,0.000014,0.000099,0.000000,-16.356869,11.669946,0.003054,15.846080,0.695921,81.341640,0.921528,23.496009,24.397377,3.122098
3.775215,30.728439,11.790735,81.521232,0.399409,0.412894,59.130054,0.880560,11.633508,0.009591,31.063534,3.814059,80.513369,11.766665,78.474020,11.670646,20.685317,11.623836,0.000014,0.000099,0.000000,-16.356823,11.669695,0.003055,15.853085,0.696022,81.336033,0.921530,23.497420,24.397358,3.123003
3.775168,30.730346,11.788249,81.523803,0.398859,0.412802,0.591655,0.880565,11.633124,0.009590,31.065801,3.814239,80.515337,11.766407,78.476273,11.670272,20.685120,11.623462,0.000014,0.000099,0.000000,-16.356811,11.669403,0.003054,15.850613,0.696085,81.319120,0.921393,23.501191,24.397095,3.123592
3.775127,30.731601,11.789583,81.525383,0.398744,0.412771,59.137033,0.880585,11.632897,0.009590,31.067190,3.814212,80.516938,11.766235,78.477393,11.670082,20.684991,11.623387,0.000014,0.000099,0.000000,-16.356787,11.668418,0.003053,15.850296,0.695556,81.301569,0.921259,23.503241,24.396325,3.123196
3.775257,30.733508,11.787350,81.527757,0.398406,0.412740,59.142159,0.880577,11.632366,0.011722,31.069056,3.814469,80.519676,11.765910,78.478978,11.669778,20.684915,11.623024,0.000014,0.000099,0.000000,-16.356790,11.667849,0.003768,15.852757,0.695395,81.284432,92.052346,23.505510,24.395281,3.122576
3.775289,30.735658,11.789519,81.529504,0.398495,0.412801,59.135498,0.880507,11.632134,0.011772,31.071040,3.814438,80.521998,11.765653,78.480454,11.669607,20.684666,11.622832,0.000014,0.000099,0.000000,-16.356864,11.667685,0.003781,15.854470,0.695429,81.278738,0.920912,23.507081,24.395164,3.122963
3.775161,30.737750,11.791050,81.530643,0.398658,0.412812,59.139065,0.880356,11.631967,0.011773,31.073111,3.814286,80.523782,11.765473,78.482761,11.669359,20.684671,11.622755,0.000014,0.000099,0.000000,-16.357016,11.667327,0.003779,15.849176,0.695140,81.273351,0.920737,23.507982,24.394035,3.122264
3.775212,30.739054,11.789018,81.531354,0.398535,0.412843,59.129566,0.880324,11.632034,0.011773,31.074477,3.814187,80.524779,11.765354,78.484090,11.669359,20.684630,11.622662,0.000014,0.000099,0.000000,-16.357044,11.667253,0.003780,15.849382,0.695278,81.286327,0.920977,23.509887,24.393648,3.122813
3.775116,30.740986,11.786024,81.532441,0.398288,0.412854,59.120784,0.880253,11.631926,0.011773,31.076968,3.814092,80.526122,11.765124,78.486308,11.669201,20.684576,11.622477,0.000014,0.000099,0.000000,-16.357119,11.666935,0.003780,15.849752,0.695641,81.289332,0.920987,23.512965,24.393386,3.123323
3.775163,30.742936,11.782375,81.533641,0.398067,0.412763,59.165512,0.880278,11.631852,0.011772,31.078988,3.814145,80.527191,11.765019,78.488409,11.669139,20.684339,11.622371,0.000014,0.000099,0.000000,-16.357093,11.666930,0.003779,15.854158,0.695577,81.295905,0.921197,23.513876,24.393117,3.122743
3.775016,30.744872,11.782744,81.535103,0.397813,0.412703,59.133133,0.880324,11.632454,0.010074,31.081081,3.813969,80.527893,11.765148,78.490410,11.669293,20.683932,11.622393,0.000014,0.000099,0.000000,-16.357049,11.671448,0.003186,15.850624,0.695444,81.298978,0.921392,23.516555,24.392560,3.122030
3.774742,30.746666,11.783737,81.537210,0.397501,0.412612,59.122053,0.880348,11.632665,0.009581,31.083131,3.813813,80.528982,11.765249,78.491869,11.669516,20.683779,11.622614,0.000014,0.000100,0.000000,-16.357022,11.671509,0.003061,15.846258,0.694905,81.281692,0.920486,23.518143,24.392445,3.121025
3.774728,30.747799,11.783561,81.539116,0.397347,0.412552,59.144793,0.880342,11.632762,0.009581,31.084577,3.813803,80.529772,11.765338,78.492991,11.669585,20.683670,11.622770,0.000014,0.000100,0.000000,-16.357029,11.671738,0.003061,15.850871,0.695006,81.271055,0.920904,23.521214,24.392926,3.121243
3.774991,30.749684,11.785228,81.542226,0.397069,0.412521,59.139418,0.880389,11.632705,0.011372,31.086706,3.813950,80.531109,11.765599,78.495253,11.669677,20.683248,11.623091,0.000014,0.000100,0.000000,-16.356983,11.668776,0.003681,15.844021,0.695156,81.254212,0.920953,23.525136,24.393810,3.121733
3.775352,30.751972,11.791465,81.545042,0.396801,0.412581,59.111413,0.880386,11.632900,0.011771,31.088771,3.814221,80.532612,11.765768,78.497590,11.669964,20.682891,11.623292,0.000014,0.000100,0.000000,-16.356988,11.668963,0.003784,15.839002,0.694851,81.242769,0.920473,23.526375,24.394438,3.121698
3.775404,30.754410,11.793560,81.547217,0.397083,0.412643,59.127058,0.880366,11.633213,0.011770,31.091080,3.814301,80.534548,11.766215,78.499584,11.670375,20.682864,11.623570,0.000014,0.000099,0.000000,-16.357002,11.669163,0.003784,15.844207,0.695148,81.237464,0.920426,23.526224,24.395923,3.121922
3.775457,30.755931,11.794270,81.548610,0.396929,0.412644,59.139616,0.880384,11.633864,0.011088,31.092869,3.814266,80.535818,11.766513,78.500843,11.670668,20.682933,11.623840,0.000014,0.000099,0.000000,-16.356982,11.670989,0.003533,15.845275,0.695733,81.249963,0.920910,23.525711,24.396948,3.123276
3.775338,30.757916,11.794366,81.550817,0.396589,0.412715,45.902571,0.880407,11.634309,0.009575,31.095040,3.814078,80.538333,11.766762,78.502861,11.671055,20.683258,11.624236,0.000014,0.000100,0.000000,-16.356969,11.667880,0.003063,15.848441,0.695717,81.263072,0.920801,23.527744,24.397895,3.123787
3.775311,30.759630,11.792942,81.553576,0.396333,0.412715,59.123614,0.880433,11.634591,0.009574,31.097041,3.814053,80.540770,11.767158,78.504110,11.671314,20.683449,11.624588,0.000014,0.000100,0.000000,-16.356938,11.668147,0.003063,15.849767,0.695702,81.263716,0.920599,23.528855,24.398724,3.123932
3.775517,30.761467,11.792902,81.556370,0.395751,0.412746,59.132120,0.880470,11.634235,0.011384,31.098825,3.814430,80.542819,11.767299,78.505732,11.671510,20.683227,11.624737,0.000014,0.000100,0.000000,-16.356901,11.665230,0.003689,15.847756,0.695716,81.278595,1.186331,23.531766,24.399710,3.124056
3.775863,30.762846,11.795096,81.558034,0.395635,0.412808,59.153957,0.880507,11.634345,0.012805,31.100264,3.814774,80.544553,11.767353,78.506760,11.671723,20.683294,11.624688,0.000014,0.000100,0.000000,-16.356863,11.666734,0.004140,15.850512,0.695594,81.279056,0.921060,23.533684,24.400689,3.123701
3.776148,30.765191,11.797402,81.559658,0.395551,0.412901,59.121010,0.880475,11.634547,0.012853,31.102250,3.815000,80.547010,11.767544,78.508608,11.671878,20.682867,11.624847,0.000014,0.000100,0.000000,-16.356896,11.666938,0.004151,15.849711,0.695699,81.285775,0.920950,23.533928,24.401405,3.123520
3.776430,30.767428,11.799126,81.560485,0.394994,0.412993,59.131827,0.880565,11.635203,0.012161,31.104780,3.815193,80.549371,11.767776,78.510427,11.672324,20.682940,11.625106,0.000014,0.000100,0.000000,-16.356814,11.669243,0.003896,15.851467,0.695738,81.298133,0.920662,23.532621,24.401175,3.123815
3.776295,30.769429,11.797540,81.561241,0.394599,0.413086,59.114709,0.880629,11.635520,0.010670,31.107010,3.815041,80.550927,11.768018,78.512495,11.672574,20.683153,11.625291,0.000014,0.000100,0.000000,-16.356752,11.672594,0.003425,15.848463,0.696008,81.317182,0.921315,23.532755,24.402130,3.124190
3.776276,30.770500,11.793883,81.562173,0.394066,0.413117,59.183285,0.880630,11.635588,0.010669,31.108293,3.814982,80.551779,11.768212,78.513582,11.672625,20.682830,11.625349,0.000014,0.000099,0.000000,-16.356746,11.672730,0.003423,15.850328,0.696130,81.335841,0.921287,23.532801,24.402914,3.124412
3.776188,30.772302,11.793760,81.563902,0.394242,0.413179,59.136118,0.880672,11.635663,0.010669,31.110785,3.814881,80.553735,11.768442,78.514975,11.672810,20.682906,11.625328,0.000014,0.000099,0.000000,-16.356709,11.672926,0.003425,15.847248,0.696370,81.354891,0.921805,23.535852,24.403316,3.124104
3.776282,30.774266,11.792407,81.565683,0.394280,0.413210,59.141242,0.880680,11.635672,0.010669,31.113387,3.814950,80.555616,11.768573,78.516443,11.672933,20.683290,11.625417,0.000014,0.000099,0.000000,-16.356702,11.673037,0.003424,15.851904,0.696149,81.361667,0.920816,23.537074,24.403832,3.123152
3.776316,30.776286,11.794614,81.567437,0.394195,0.413148,59.123614,0.880635,11.635855,0.010668,31.115509,3.814900,80.557488,11.768666,78.517686,11.673055,20.683460,11.625579,0.000014,0.000099,0.000000,-16.356743,11.673313,0.003424,15.847282,0.696406,81.374594,0.921718,23.539557,24.403685,3.123192
3.776415,30.777649,11.795370,81.568631,0.394166,0.413179,59.145731,0.880650,11.636026,0.010669,31.117152,3.814912,80.559029,11.768870,78.518832,11.673255,20.683657,11.625700,0.000014,0.000099,0.000000,-16.356729,11.673516,0.003424,15.849415,0.696169,81.381247,0.921692,23.540790,24.403597,3.122756
3.776414,30.779689,11.795802,81.570509,0.393349,0.413178,59.127334,0.880697,11.636874,0.008930,31.119229,3.814801,80.560971,11.769239,78.520160,11.673687,20.684098,11.626160,0.000014,0.000099,0.000000,-16.356684,11.676630,0.002815,15.847023,0.696391,81.369679,0.921828,23.542545,24.403964,3.123312
3.776214,30.781539,11.792298,81.572917,0.393408,0.413146,59.125880,0.880630,11.636831,0.008180,31.121076,3.814496,80.562852,11.769550,78.522042,11.673829,20.684689,11.626393,0.000014,0.000099,0.000000,-16.356753,11.672433,0.002617,15.846666,0.696370,81.375931,0.921530,23.543142,24.404168,3.123431
3.776553,30.783136,11.791019,81.576214,0.392975,0.413055,59.152242,0.880691,11.637056,0.009592,31.123010,3.814656,80.564861,11.769821,78.524333,11.674118,20.685101,11.626615,0.000014,0.000099,0.000000,-16.356696,11.673272,0.003062,15.843767,0.696502,81.376374,0.921824,23.545190,24.405252,3.123546
3.776719,30.784516,11.792243,81.578165,0.392854,0.413085,59.144328,0.880780,11.637446,0.009592,31.124129,3.814812,80.565847,11.770176,78.525439,11.674391,20.685206,11.626971,0.000014,0.000099,0.000000,-16.356607,11.673546,0.003061,15.848406,0.696325,81.370673,0.921836,23.548593,24.405436,3.122784
3.776821,30.786571,11.794038,81.580763,0.392777,0.413177,59.120572,0.880693,11.637706,0.009592,31.126014,3.814870,80.567780,11.770489,78.527322,11.674683,20.685718,11.627035,0.000014,0.000099,0.000000,-16.356694,11.673744,0.003061,15.849771,0.696174,81.352733,0.921137,23.547562,24.405759,3.122165
3.777009,30.788488,11.799592,81.583050,0.392714,0.413239,59.170129,0.880779,11.638094,0.009592,31.128021,3.815068,80.569945,11.770687,78.529120,11.675068,20.686088,11.627397,0.000014,0.000099,0.000000,-16.356608,11.674182,0.003062,15.851425,0.696061,81.359023,0.921290,23.547652,24.406836,3.122351
3.777106,30.790442,11.796618,81.585190,0.392959,0.413270,59.127344,0.880728,11.638179,0.009593,31.129913,3.814957,80.572134,11.770926,78.530923,11.675317,20.686409,11.627515,0.000014,0.000099,0.000000,-16.356658,11.674463,0.003061,15.850987,0.696233,81.377480,0.921846,23.548911,24.406536,3.122742
3.777124,30.791717,11.793857,81.586566,0.392702,0.413272,59.129229,0.880723,11.638341,0.009593,31.131313,3.814900,80.573511,11.771042,78.532353,11.675581,20.686757,11.627590,0.000014,0.000099,0.000000,-16.356658,11.674623,0.003063,15.853669,0.696529,81.390071,0.921171,23.549373,24.407367,3.124057
3.777253,30.793619,11.791889,81.588530,0.392675,0.413272,59.130452,0.880728,11.638666,0.009594,31.133028,3.814958,80.575196,11.771364,78.533508,11.675863,20.686730,11.627931,0.000014,0.000099,0.000000,-16.356647,11.675053,0.003062,15.850513,0.696430,81.396601,0.921889,23.550574,24.407435,3.123189
3.777463,30.795582,11.793846,81.590463,0.393096,0.413303,59.142168,0.880739,11.638552,0.011439,31.134724,3.815153,80.577017,11.771576,78.535335,11.676182,20.686759,11.628268,0.000014,0.000099,0.000000,-16.356629,11.672832,0.003698,15.850201,0.696176,81.397191,0.921863,23.551715,24.407337,3.122444
3.777930,30.797707,11.792213,81.592065,0.392785,0.413365,59.125794,0.880793,11.639203,0.012866,31.136933,3.815536,80.578667,11.771882,78.537786,11.676693,20.686809,11.628523,0.000014,0.000099,0.000000,-16.356574,11.673280,0.004147,15.849582,0.696191,81.397843,0.921818,23.552616,24.408495,3.121816
3.778104,30.800103,11.795693,81.592681,0.392692,0.413458,59.121905,0.880854,11.640098,0.010734,31.139222,3.815534,80.579533,11.772444,78.540064,11.677126,20.686496,11.629005,0.000014,0.000099,0.000000,-16.356516,11.674007,0.003435,15.847626,0.696323,81.404403,0.921656,23.552949,24.409582,3.122161
3.778187,30.801420,11.795650,81.593261,0.392692,0.413489,59.122235,0.880935,11.640394,0.010683,31.140692,3.815593,80.580156,11.772789,78.541586,11.677464,20.686646,11.629190,0.000014,0.000099,0.000000,-16.356437,11.674315,0.003421,15.850198,0.696298,81.416959,0.921934,23.551454,24.410378,3.121343
3.778233,30.803158,11.794918,81.594777,0.392476,0.413538,59.120744,0.881010,11.640812,0.010683,31.142710,3.815595,80.581326,11.773046,78.543221,11.677980,20.686914,11.629510,0.000014,0.000099,0.000000,-16.356357,11.674637,0.003423,15.851480,0.696692,81.436097,0.922165,23.552500,24.412289,3.122120
3.778263,30.804989,11.797662,81.596506,0.392304,0.413598,59.119933,0.880995,11.640925,0.010682,31.144589,3.815607,80.582231,11.773327,78.544235,11.678356,20.686641,11.629710,0.000014,0.000099,0.000000,-16.356372,11.674843,0.003424,15.853019,0.696620,81.442608,0.922213,23.553171,24.412754,3.122040
3.778451,30.806893,11.799394,81.598312,0.392268,0.413617,59.152840,0.881039,11.640882,0.011488,31.146200,3.815625,80.583176,11.773748,78.545808,11.678681,20.686876,11.629976,0.000014,0.000099,0.000000,-16.356324,11.673475,0.003710,15.852685,0.696606,81.452858,0.922341,23.554557,24.413545,3.121808
3.778742,30.808160,11.799638,81.599572,0.392113,0.413647,59.135304,0.881036,11.641065,0.012830,31.147887,3.815942,80.584129,11.773978,78.546060,11.678871,20.687163,11.630175,0.000014,0.000099,0.000000,-16.356328,11.674392,0.004138,15.852533,0.696786,81.465470,0.922487,23.556150,24.414482,3.122509
3.779006,30.810377,11.797262,81.600967,0.392061,0.413739,59.117227,0.881033,11.641433,0.012871,31.149836,3.816175,80.585677,11.774427,78.546997,11.679200,20.687418,11.630487,0.000014,0.000099,0.000000,-16.356333,11.674951,0.004140,15.854133,0.696887,81.469558,0.921973,23.556602,24.415131,3.122813
3.779121,30.812546,11.793712,81.601972,0.392411,0.413830,59.120166,0.880916,11.641493,0.012872,31.151798,3.816230,80.586858,11.774750,78.548804,11.679384,20.687890,11.630752,0.000014,0.000099,0.000000,-16.356452,11.675151,0.004139,15.852670,0.696915,81.475506,0.922241,23.555606,24.415504,3.122636
3.779294,30.814564,11.791891,81.602892,0.392596,0.413921,59.139449,0.880928,11.641866,0.012872,31.153996,3.816344,80.588113,11.775216,78.550895,11.679761,20.688194,11.631077,0.000014,0.000099,0.000000,-16.356439,11.675544,0.004140,15.853584,0.696827,81.494027,0.922668,23.555784,24.416280,3.121790
3.779307,30.815890,11.791025,81.603550,0.392707,0.413982,59.124746,0.880898,11.642456,0.012125,31.155450,3.816320,80.589198,11.775503,78.552184,11.680018,20.688556,11.631432,0.000014,0.000099,0.000000,-16.356474,11.677376,0.003871,15.854813,0.696849,81.512476,0.922804,23.557055,24.416688,3.120755
3.779148,30.817775,11.788199,81.604694,0.392888,0.414043,59.140834,0.880882,11.642786,0.010683,31.157900,3.816243,80.590962,11.775874,78.553721,11.680434,20.689359,11.631951,0.000014,0.000099,0.000000,-16.356494,11.679375,0.003417,15.858079,0.696835,81.530809,0.922668,23.557737,24.417462,3.120131
3.779178,30.819349,11.783463,81.606788,0.393002,0.414043,59.120887,0.880889,11.643055,0.010683,31.159851,3.816370,80.592490,11.776177,78.555057,11.680652,20.689678,11.632245,0.000014,0.000099,0.000000,-16.356484,11.679762,0.003418,15.861086,0.696842,81.542982,0.923034,23.558964,24.418277,3.119891
3.779337,30.821020,11.781377,81.609133,0.392755,0.414105,59.140245,0.880935,11.643423,0.010684,31.161541,3.816417,80.594009,11.776441,78.557118,11.680903,20.689919,11.632538,0.000014,0.000100,0.000000,-16.356446,11.680082,0.003417,15.860449,0.696690,81.555606,0.922969,23.562080,24.419195,3.119274
3.779348,30.822241,11.780050,81.610570,0.392769,0.414105,59.119488,0.880940,11.643570,0.010683,31.163085,3.816595,80.595195,11.776692,78.558606,11.680955,20.690096,11.632712,0.000014,0.000100,0.000000,-16.356435,11.680323,0.003418,15.861789,0.696310,81.555962,0.923279,23.563418,24.419852,3.117996
3.779610,30.824127,11.779800,81.612769,0.393211,0.414095,59.146786,0.880886,11.643345,0.012556,31.164811,3.816825,80.596798,11.776779,78.561131,11.681090,20.690371,11.632795,0.000014,0.000099,0.000000,-16.356487,11.678242,0.004064,15.858383,0.696309,81.568488,0.923079,23.563860,24.420579,3.117313
3.780017,30.826213,11.781035,81.614703,0.393364,0.414096,59.134655,0.880977,11.644009,0.012112,31.166984,3.817026,80.598588,11.777066,78.563151,11.681486,20.690631,11.633255,0.000014,0.000099,0.000000,-16.356389,11.680781,0.003867,15.858036,0.696178,81.568764,0.923405,23.564990,24.420982,3.116953
3.779725,30.828357,11.784064,81.616041,0.393503,0.414095,59.131447,0.880830,11.644432,0.009641,31.168939,3.816536,80.600511,11.777304,78.566112,11.681722,20.691148,11.633674,0.000014,0.000099,0.000000,-16.356539,11.680878,0.003063,15.858865,0.696258,81.567155,0.922895,23.564848,24.420982,3.116671
3.779631,30.829513,11.783559,81.617319,0.393577,0.414093,59.125913,0.880826,11.644668,0.009592,31.170207,3.816481,80.601811,11.777582,78.567995,11.681893,20.691499,11.634038,0.000014,0.000100,0.000000,-16.356544,11.681134,0.003051,15.857742,0.696265,81.567569,0.922986,23.563781,24.422246,3.116662
3.779389,30.831099,11.782655,81.619916,0.393793,0.414093,59.153436,0.880741,11.644959,0.009593,31.172097,3.816316,80.603856,11.777841,78.571036,11.682075,20.692290,11.634197,0.000014,0.000100,0.000000,-16.356630,11.681328,0.003052,15.859636,0.696446,81.568147,0.923120,23.568184,24.423117,3.117704
3.779432,30.832917,11.779283,81.622773,0.394283,0.414062,59.130030,0.880757,11.645277,0.009593,31.174049,3.816290,80.606332,11.778284,78.574331,11.682251,20.692886,11.634584,0.000014,0.000100,0.000000,-16.356609,11.681762,0.003051,15.855972,0.696488,81.568244,0.923233,23.570075,24.423972,3.117648
3.779441,30.834831,11.783650,81.625595,0.394786,0.414031,59.126300,0.880723,11.645500,0.009594,31.176325,3.816486,80.608997,11.778564,78.577922,11.682628,20.694142,11.635041,0.000014,0.000100,0.000000,-16.356645,11.681160,0.003066,15.857144,0.696414,81.568583,0.922873,23.573534,24.423711,3.117608
3.779758,30.836129,11.785637,81.627510,0.394668,0.414030,59.130590,0.880736,11.645688,0.011474,31.177541,3.816870,80.610557,11.778836,78.580195,11.682861,20.694605,11.635516,0.000014,0.000100,0.000000,-16.356632,11.681197,0.003700,15.859787,0.696341,81.562775,0.923165,23.575022,24.424395,3.116681
3.780109,30.838272,11.787232,81.629949,0.394542,0.414029,59.140440,0.880777,11.646446,0.011781,31.179460,3.817354,80.612381,11.779409,78.582714,11.683457,20.694882,11.636217,0.000014,0.000100,0.000000,-16.356590,11.681791,0.003771,15.863844,0.696466,81.556635,0.923159,23.576862,24.424654,3.117829
3.780445,30.840576,11.791289,81.631562,0.394729,0.414091,59.121649,0.880773,11.647032,0.011781,31.181730,3.817545,80.614458,11.780180,78.585848,11.683997,20.695420,11.636809,0.000014,0.000100,0.000000,-16.356594,11.682490,0.003770,15.862498,0.696403,81.556458,0.923012,23.575706,24.425768,3.118093
3.780594,30.842691,11.788006,81.632970,0.394884,0.414152,59.136391,0.880764,11.647487,0.011781,31.183952,3.817835,80.616158,11.780603,78.588616,11.684624,20.696069,11.637370,0.000014,0.000100,0.000000,-16.356598,11.683052,0.003770,15.860341,0.696247,81.556678,0.922772,23.575127,24.427811,3.118225
3.780673,30.844747,11.789348,81.634402,0.395276,0.414243,59.132423,0.880683,11.647936,0.011782,31.186415,3.817981,80.617627,11.780908,78.591346,11.684975,20.696602,11.637767,0.000014,0.000100,0.000000,-16.356683,11.683320,0.003771,15.863927,0.696567,81.569079,0.923123,23.574827,24.429237,3.119022
3.780631,30.846118,11.788256,81.635365,0.395706,0.414305,59.132996,0.880636,11.648305,0.011781,31.187789,3.818126,80.618748,11.781169,78.593052,11.685151,20.696725,11.637888,0.000014,0.000100,0.000000,-16.356730,11.684563,0.003769,15.860798,0.696577,81.581481,0.922999,23.575787,24.430448,3.118030
3.780461,30.848136,11.787597,81.636851,0.396056,0.414397,0.706977,0.880593,11.648705,0.009638,31.189803,3.818002,80.620375,11.781474,78.595014,11.685320,20.697185,11.638143,0.000014,0.000100,0.000000,-16.356770,11.685199,0.003058,15.857390,0.696634,81.599769,0.923251,23.577228,24.431229,3.118319
3.780624,30.849906,11.789731,81.638698,0.396042,0.414458,59.137583,0.880680,11.648242,0.011493,31.191619,3.818328,80.622002,11.781585,78.596658,11.685374,20.697784,11.638267,0.000014,0.000100,0.000000,-16.356680,11.682591,0.003720,15.853887,0.696827,81.612418,0.923395,23.578931,24.431506,3.118066
3.781006,30.851969,11.788878,81.640352,0.396084,0.414427,59.127416,0.880749,11.648271,0.012861,31.194053,3.818749,80.624264,11.781580,78.597577,11.685399,20.698084,11.638532,0.000014,0.000100,0.000000,-16.356612,11.682388,0.004127,15.850672,0.697139,81.631269,77.256301,23.582266,24.431892,3.118032
3.781127,30.853588,11.787486,81.640956,0.396274,0.414426,59.135074,0.880698,11.648329,0.012861,31.195750,3.818798,80.625570,11.781596,78.598245,11.685427,20.698646,11.638502,0.000014,0.000100,0.000000,-16.356665,11.682422,0.004125,15.855013,0.697483,81.643466,0.923682,23.582767,24.431703,3.118461
3.781259,30.855887,11.782077,81.641575,0.396185,0.414425,59.140227,0.880717,11.648415,0.012862,31.198347,3.818984,80.627280,11.781689,78.599547,11.685539,20.699699,11.638708,0.000014,0.000100,0.000000,-16.356642,11.682660,0.004126,15.852831,0.697462,81.637632,0.923679,23.581875,24.432281,3.117921
3.781366,30.857976,11.787287,81.642345,0.396652,0.414515,59.132422,0.880714,11.648488,0.012862,31.200291,3.819144,80.628132,11.781827,78.601137,11.685618,20.700367,11.638841,0.000014,0.000100,0.000000,-16.356645,11.682768,0.004125,15.854258,0.697172,81.637486,0.923530,23.582552,24.431623,3.117453
3.781519,30.859954,11.787066,81.643383,0.397006,0.414546,59.130285,0.880772,11.648607,0.012862,31.202324,3.819189,80.629193,11.782094,78.603284,11.685701,20.701141,11.639042,0.000014,0.000100,0.000000,-16.356590,11.682847,0.004125,15.858062,0.696969,81.637464,0.923422,23.583834,24.431252,3.115914
3.781509,30.861230,11.784881,81.644206,0.397108,0.414551,59.140720,0.880740,11.648907,0.012067,31.203773,3.818977,80.629723,11.782164,78.604166,11.685768,20.701880,11.639050,0.000014,0.000100,0.000000,-16.356629,11.684522,0.003844,15.855584,0.697316,81.655646,0.923726,23.585091,24.431025,3.117204
3.781183,30.863084,11.787470,81.645819,0.397376,0.414487,59.128951,0.880720,11.648977,0.009633,31.205511,3.818684,80.631021,11.782316,78.605017,11.685713,20.702628,11.639193,0.000014,0.000100,0.000000,-16.356659,11.686268,0.003050,15.854700,0.697166,81.661732,0.923794,23.585886,24.430917,3.117019
3.780884,30.864634,11.785345,81.648352,0.397406,0.414486,59.139439,0.880655,11.648825,0.009590,31.206897,3.818378,80.632519,11.782297,78.606119,11.685517,20.703357,11.639204,0.000014,0.000100,0.000000,-16.356722,11.686201,0.003040,15.854480,0.697174,81.662886,0.923650,23.587234,24.430205,3.116449
3.780742,30.866359,11.786914,81.651417,0.397775,0.414455,59.131520,0.880621,11.648707,0.009589,31.208747,3.818217,80.634854,11.782206,78.607578,11.685356,20.704523,11.639183,0.000014,0.000100,0.000000,-16.356751,11.686148,0.003040,15.857132,0.697317,81.651005,0.923787,23.591613,24.429929,3.117402
3.780718,30.867606,11.788828,81.653404,0.397560,0.414455,59.145040,0.880616,11.648651,0.009590,31.209905,3.818115,80.636419,11.782189,78.608839,11.685200,20.705210,11.639097,0.000014,0.000100,0.000000,-16.356752,11.686147,0.003040,15.853122,0.697268,81.651227,0.923705,23.595485,24.429238,3.117087
3.780816,30.869575,11.788051,81.656277,0.398177,0.414425,59.104917,0.880691,11.648320,0.009608,31.211790,3.818321,80.639080,11.782003,78.611215,11.685087,20.706456,11.639207,0.000014,0.000100,0.000000,-16.356685,11.685500,0.003068,15.856233,0.697214,81.645232,0.923805,23.598311,24.428001,3.117619
3.781030,30.871621,11.786656,81.658923,0.398770,0.414427,59.121331,0.880675,11.648125,0.011749,31.213586,3.818621,80.641879,11.781836,78.612550,11.684801,20.707513,11.638918,0.000014,0.000100,0.000000,-16.356703,11.685034,0.003755,15.856536,0.697496,81.645326,0.923604,23.599739,24.427029,3.118145
3.780890,30.873851,11.789895,81.660660,0.399095,0.414459,59.126230,0.880696,11.648245,0.009636,31.215452,3.818477,80.644239,11.781624,78.614765,11.684670,20.708250,11.638876,0.000014,0.000101,0.000000,-16.356679,11.685120,0.003041,15.859601,0.697262,81.639477,0.924147,23.600950,24.426148,3.117859
3.780758,30.875164,11.790881,81.661614,0.399093,0.414427,59.191126,0.880704,11.648065,0.009596,31.216743,3.818368,80.645584,11.781393,78.616280,11.684430,20.708888,11.638794,0.000014,0.000100,0.000000,-16.356670,11.684946,0.003040,15.858911,0.697140,81.639745,0.923846,23.601336,24.424134,3.117313
3.780603,30.876877,11.794325,81.663392,0.399271,0.414427,59.158501,0.880740,11.647900,0.009596,31.218521,3.818270,80.647555,11.780943,78.618069,11.684132,20.709288,11.638648,0.000014,0.000100,0.000000,-16.356626,11.684702,0.003039,15.853678,0.697268,81.646570,0.923887,23.604654,24.423255,3.118286
3.780509,30.878679,11.793045,81.665345,0.398780,0.414363,59.139258,0.880740,11.647609,0.009596,31.220483,3.818018,80.649509,11.780548,78.619131,11.683755,20.710002,11.638384,0.000014,0.000100,0.000000,-16.356630,11.684415,0.003039,15.852758,0.697323,81.640675,0.922844,23.606993,24.422347,3.118656
3.780418,30.880528,11.792968,81.667252,0.398724,0.414363,59.154882,0.880781,11.646988,0.009618,31.222351,3.817863,80.651327,11.779952,78.620566,11.683313,20.710617,11.637891,0.000014,0.000100,0.000000,-16.356584,11.682994,0.003077,15.855064,0.697766,81.641188,0.923400,23.609902,24.421463,3.119694
3.780402,30.881738,11.791557,81.668481,0.398926,0.414303,59.173586,0.880748,11.646473,0.011515,31.223538,3.817824,80.652479,11.779611,78.621646,11.682909,20.710776,11.637475,0.000014,0.000100,0.000000,-16.356614,11.682199,0.003705,15.849985,0.697656,81.629076,0.923591,23.612433,24.419874,3.119433
3.780606,30.883767,11.795522,81.669903,0.398972,0.414332,59.118450,0.880803,11.646203,0.011777,31.225790,3.817874,80.653992,11.779207,78.623075,11.682650,20.711064,11.637206,0.000014,0.000100,0.000000,-16.356561,11.682108,0.003766,15.849391,0.697574,81.629579,0.923379,23.614986,24.417625,3.119488
3.780640,30.885986,11.794980,81.670773,0.399495,0.414301,59.135000,0.880830,11.645761,0.011777,31.227948,3.817951,80.655558,11.778898,78.624430,11.682347,20.711630,11.636823,0.000014,0.000100,0.000000,-16.356530,11.681804,0.003767,15.848335,0.697627,81.617939,0.922961,23.616320,24.416087,3.119128
3.780552,30.888036,11.798570,81.671795,0.399989,0.414208,59.120677,0.880792,11.645383,0.011777,31.229517,3.817812,80.656765,11.778650,78.625132,11.682095,20.711723,11.636514,0.000014,0.000100,0.000000,-16.356566,11.681590,0.003765,15.845827,0.697883,81.624126,0.923842,23.616773,24.414909,3.120009
3.780361,30.889996,11.800250,81.672933,0.399930,0.414177,59.130608,0.880858,11.645492,0.009904,31.231738,3.817665,80.658339,11.778455,78.626083,11.681881,20.712133,11.636371,0.000014,0.000100,0.000000,-16.356502,11.683757,0.003121,15.850120,0.697850,81.618353,0.923513,23.618726,24.413075,3.119837
3.780201,30.891228,11.801293,81.673765,0.400100,0.414176,59.127954,0.880883,11.645344,0.009587,31.233071,3.817522,80.659324,11.778389,78.626836,11.681748,20.712592,11.636197,0.000014,0.000100,0.000000,-16.356482,11.683451,0.003044,15.848150,0.698012,81.600970,0.923562,23.621459,24.411958,3.120859
3.780024,30.892843,11.799648,81.675539,0.400421,0.414144,59.128768,0.880941,11.645051,0.009587,31.235020,3.817466,80.660800,11.778038,78.627132,11.681282,20.713082,11.635955,0.000014,0.000100,0.000000,-16.356423,11.683163,0.003045,15.847800,0.697901,81.595508,0.923395,23.624896,24.411071,3.121461
3.780028,30.894623,11.799106,81.677757,0.400379,0.414054,59.125183,0.880937,11.644214,0.010511,31.237019,3.817434,80.662169,11.777557,78.627441,11.680788,20.713562,11.635403,0.000014,0.000100,0.000000,-16.356426,11.680725,0.003395,15.848485,0.698076,81.595774,0.923482,23.627371,24.410036,3.121869
3.780251,30.896609,11.796984,81.679810,0.400211,0.413993,59.131482,0.880902,11.643503,0.011788,31.239066,3.817556,80.663364,11.776967,78.626999,11.680181,20.713562,11.634964,0.000014,0.000100,0.000000,-16.356465,11.679875,0.003770,15.852339,0.697994,81.590009,0.923453,23.630359,24.408745,3.121581
3.780356,30.898152,11.795810,81.680536,0.400539,0.413992,59.155338,0.880947,11.643156,0.011789,31.240354,3.817547,80.664247,11.776673,78.627085,11.680015,20.713692,11.634696,0.000014,0.000100,0.000000,-16.356422,11.679576,0.003771,15.850747,0.697785,81.572619,0.923313,23.632106,24.406434,3.121433
3.780343,30.900369,11.797184,81.681355,0.400305,0.414023,59.145539,0.880961,11.642678,0.011788,31.242267,3.817608,80.665606,11.776172,78.627562,11.679568,20.713662,11.634239,0.000014,0.000100,0.000000,-16.356409,11.679023,0.003771,15.851777,0.697365,81.561115,0.923027,23.632360,24.404979,3.120688
3.780100,30.902397,11.797095,81.682145,0.400224,0.413934,59.124986,0.880906,11.642547,0.009908,31.244093,3.817146,80.667105,11.775770,78.628047,11.679106,20.713584,11.633778,0.000014,0.000100,0.000000,-16.356464,11.679638,0.003121,15.849222,0.697359,81.561358,0.922632,23.633096,24.403963,3.120291
3.779788,30.904183,11.792745,81.683601,0.400441,0.413872,59.146777,0.880895,11.642069,0.009601,31.245761,3.816597,80.668862,11.775333,78.629300,11.678555,20.713561,11.633275,0.000014,0.000100,0.000000,-16.356478,11.679168,0.003053,15.850579,0.697447,81.568192,0.922865,23.635410,24.402475,3.120665
3.779678,30.905271,11.791857,81.685068,0.400506,0.413842,59.165341,0.880898,11.641766,0.009601,31.246972,3.816388,80.670158,11.774971,78.630145,11.678187,20.713484,11.632911,0.000014,0.000100,0.000000,-16.356477,11.678664,0.003052,15.850811,0.697460,81.551656,0.923060,23.639323,24.401027,3.120842
3.779564,30.907000,11.785955,81.687417,0.399981,0.413750,59.141063,0.880882,11.640858,0.010548,31.248840,3.816270,80.671924,11.774489,78.631515,11.677542,20.713198,11.632257,0.000014,0.000100,0.000000,-16.356496,11.676398,0.003408,15.851603,0.697128,81.540600,0.922673,23.643525,24.399381,3.119949
3.779792,30.909000,11.786389,81.689381,0.400251,0.413659,59.122125,0.880884,11.640363,0.011799,31.250510,3.816287,80.674013,11.774030,78.632595,11.676895,20.712652,11.631840,0.000014,0.000100,0.000000,-16.356495,11.676196,0.003766,15.853543,0.697041,81.535172,0.922349,23.645467,24.398252,3.119805
3.780003,30.911172,11.782992,81.690677,0.399897,0.413658,59.143096,0.881074,11.640054,0.011799,31.252357,3.816405,80.675807,11.773879,78.634179,11.676619,20.712154,11.631563,0.000014,0.000100,0.000000,-16.356308,11.676096,0.003767,15.853451,0.696576,81.518026,0.922560,23.648078,24.396369,3.118337
3.779995,30.912494,11.786118,81.691345,0.399778,0.413632,45.578086,0.881067,11.639802,0.011799,31.253530,3.816380,80.676807,11.773565,78.635365,11.676276,20.711576,11.631376,0.000014,0.000100,0.000000,-16.356317,11.675857,0.003768,15.852146,0.696324,81.500800,0.922600,23.648313,24.395532,3.118264
3.779935,30.914386,11.783774,81.692487,0.399627,0.413540,59.140941,0.881096,11.639852,0.010956,31.255802,3.816183,80.678276,11.773229,78.637549,11.676000,20.711532,11.631009,0.000014,0.000100,0.000000,-16.356290,11.677366,0.003452,15.853553,0.696116,81.501667,0.922225,23.648850,24.395114,3.117191
3.779378,30.916159,11.780348,81.693948,0.399839,0.413481,59.122697,0.881013,11.639566,0.008567,31.257697,3.815541,80.679571,11.772910,78.640603,11.675400,20.711501,11.630405,0.000014,0.000100,0.000000,-16.356373,11.678068,0.002688,15.853608,0.696298,81.497225,1.196632,23.650234,24.395072,3.118025
3.779002,30.917576,11.783028,81.696331,0.399596,0.413389,59.175683,0.880988,11.639073,0.008529,31.259450,3.815171,80.681352,11.772693,78.643475,11.674863,20.711255,11.629920,0.000014,0.000100,0.000000,-16.356397,11.677553,0.002690,15.852688,0.695973,81.480024,0.922026,23.652591,24.393898,3.117454
3.778837,30.918596,11.782799,81.698140,0.399442,0.413328,59.145102,0.880948,11.638771,0.008529,31.260435,3.814841,80.682615,11.772461,78.645302,11.674408,20.710898,11.629562,0.000014,0.000100,0.000000,-16.356442,11.677134,0.002689,15.849392,0.695800,81.469584,0.922333,23.658679,24.391928,3.117007
3.778690,30.920352,11.781379,81.700775,0.399306,0.413236,7.769780,0.880956,11.638101,0.009500,31.261993,3.814838,80.684667,11.772234,78.647511,11.673780,20.710457,11.629242,0.000014,0.000099,0.000000,-16.356438,11.674955,0.003057,15.853814,0.695900,81.452615,0.921408,23.663010,24.390565,3.118026
3.778800,30.922321,11.776157,81.703002,0.399386,0.413206,59.120900,0.880921,11.637653,0.010696,31.264166,3.815017,80.686763,11.771833,78.649536,11.673381,20.710134,11.628910,0.000014,0.000099,0.000000,-16.356472,11.674428,0.003408,15.848926,0.695969,81.441194,0.921796,23.665309,24.389733,3.118102
3.778840,30.924588,11.781422,81.704388,0.398944,0.413170,59.126384,0.880972,11.637474,0.010696,31.266515,3.815165,80.688877,11.771587,78.651738,11.673043,20.709808,11.628556,0.000014,0.000099,0.000000,-16.356421,11.674126,0.003407,15.849858,0.695576,81.424060,7.015673,23.668201,24.389115,3.117847
3.778777,30.925992,11.779050,81.705167,0.398988,0.413171,59.164826,0.880996,11.637197,0.010696,31.267817,3.815198,80.689730,11.771521,78.652912,11.672818,20.709459,11.628434,0.000014,0.000099,0.000000,-16.356396,11.674032,0.003407,15.847480,0.695452,81.419137,0.921926,23.669325,24.388337,3.116375
