Torad 40 Ton Compressor Load Stand
3.778594,30.927975,11.775361,81.706356,0.398806,0.413110,59.139969,0.880908,11.636759,0.010696,31.270206,3.815032,80.691646,11.771048,78.655448,11.672406,20.709104,11.627902,0.000014,0.000099,0.000000,-16.356482,11.673560,0.003409,15.846395,0.695629,81.412958,0.921759,23.671281,24.387488,3.117735
3.778624,30.929943,11.771374,81.707368,0.398827,0.413049,59.148619,0.880963,11.636409,0.010696,31.272241,3.815094,80.693123,11.770733,78.657758,11.672058,20.708307,11.627524,0.000014,0.000099,0.000000,-16.356427,11.673119,0.003407,15.848866,0.695628,81.413966,0.921184,23.673170,24.387434,3.117159
3.778437,30.931938,11.767602,81.708244,0.398888,0.412957,59.135936,0.880926,11.635960,0.010695,31.274346,3.815034,80.694862,11.770392,78.659956,11.671489,20.707572,11.627095,0.000014,0.000099,0.000000,-16.356463,11.672615,0.003409,15.848610,0.695411,81.402912,0.921491,23.676574,24.386025,3.116334
3.778272,30.933872,11.763071,81.709151,0.398411,0.412894,59.135405,0.880848,11.635399,0.011679,31.276413,3.814966,80.696655,11.769928,78.662517,11.670921,20.707070,11.626579,0.000014,0.000099,0.000000,-16.356538,11.671005,0.003758,15.846400,0.694999,81.392066,0.921220,23.678311,24.385569,3.115255
3.778289,30.935133,11.766592,81.709756,0.398012,0.412862,59.124426,0.880871,11.635324,0.010929,31.277897,3.814988,80.697603,11.769652,78.664414,11.670705,20.706560,11.626449,0.000014,0.000099,0.000000,-16.356512,11.672076,0.003472,15.846960,0.694691,81.375315,0.921271,23.681749,24.384880,3.114410
3.778160,30.937092,11.766835,81.710579,0.397949,0.412771,59.125993,0.880867,11.634928,0.010671,31.279921,3.814782,80.698874,11.769332,78.666846,11.670318,20.706299,11.626197,0.000014,0.000099,0.000000,-16.356517,11.671701,0.003410,15.843906,0.694488,81.364204,0.921190,23.684966,24.383670,3.113347
3.778123,30.938874,11.763123,81.711726,0.398177,0.412710,59.126083,0.880861,11.634668,0.010670,31.282057,3.814682,80.700065,11.769039,78.669292,11.670046,20.706289,11.625810,0.000014,0.000099,0.000000,-16.356523,11.671381,0.003409,15.844211,0.694592,81.358502,0.921290,23.686093,24.383748,3.114264
3.778058,30.940680,11.762314,81.713145,0.398452,0.412619,59.116565,0.880868,11.634392,0.010670,31.283928,3.814749,80.701501,11.768942,78.671549,11.669852,20.706005,11.625598,0.000014,0.000099,0.000000,-16.356522,11.671256,0.003410,15.845710,0.694613,81.341523,0.921104,23.689053,24.383173,3.114435
3.777952,30.941909,11.763143,81.714116,0.398834,0.412590,59.127915,0.880806,11.634100,0.010670,31.285178,3.814789,80.702709,11.768709,78.673289,11.669650,20.705703,11.625492,0.000014,0.000099,0.000000,-16.356581,11.671040,0.003409,15.843654,0.694321,81.330279,0.920984,23.691125,24.381900,3.113484
3.777889,30.943791,11.764756,81.715570,0.398917,0.412528,59.110234,0.880834,11.634015,0.010670,31.287224,3.814942,80.704887,11.768656,78.676056,11.669399,20.705412,11.625324,0.000014,0.000099,0.000000,-16.356558,11.670903,0.003410,15.843808,0.694075,81.313215,0.920952,23.693430,24.381482,3.113323
3.777774,30.945667,11.766309,81.717141,0.398684,0.412498,59.130183,0.880897,11.634125,0.008870,31.289111,3.814842,80.706905,11.768586,78.678566,11.669142,20.705028,11.625117,0.000014,0.000099,0.000000,-16.356502,11.671474,0.002819,15.845278,0.694180,81.308272,0.920745,23.695483,24.381433,3.113629
3.777721,30.947401,11.764820,81.719177,0.398392,0.412406,59.131823,0.880844,11.633471,0.010652,31.290888,3.814886,80.709304,11.768287,78.681258,11.668681,20.704622,11.624726,0.000014,0.000099,0.000000,-16.356556,11.670006,0.003407,15.845032,0.694178,81.296980,0.920906,23.697851,24.381167,3.114108
3.777725,30.948579,11.763665,81.720536,0.398045,0.412345,59.139317,0.880824,11.633249,0.010666,31.291898,3.814800,80.710927,11.768025,78.682330,11.668371,20.703978,11.624475,0.000014,0.000099,0.000000,-16.356576,11.669785,0.003407,15.845605,0.694166,81.292120,0.920567,23.700623,24.380863,3.114614
3.777666,30.950516,11.762724,81.722089,0.397660,0.412407,59.161091,0.880854,11.632986,0.010665,31.293551,3.814768,80.713162,11.767726,78.684978,11.668074,20.703721,11.624259,0.000014,0.000099,0.000000,-16.356558,11.669370,0.003408,15.838566,0.693963,81.274989,0.920357,23.702766,24.379974,3.114264
3.777572,30.952349,11.761628,81.723423,0.397394,0.412441,59.139292,0.880856,11.632616,0.010665,31.295262,3.814655,80.715214,11.767460,78.687889,11.667698,20.703368,11.623807,0.000014,0.000099,0.000000,-16.356554,11.668987,0.003406,15.838271,0.693772,81.263655,0.920107,23.703912,24.379785,3.113955
3.777365,30.954062,11.761986,81.724838,0.397467,0.412381,59.127578,0.880798,11.632263,0.010666,31.296995,3.814449,80.716516,11.766933,78.690463,11.667157,20.702785,11.623423,0.000014,0.000099,0.000000,-16.356612,11.668594,0.003406,15.835871,0.694158,81.276736,0.919930,23.706310,24.379327,3.113755
3.777288,30.955201,11.761947,81.725845,0.397447,0.412320,59.135962,0.880771,11.632034,0.010665,31.298069,3.814302,80.717360,11.766866,78.692370,11.666952,20.702385,11.623226,0.000014,0.000099,0.000000,-16.356642,11.668332,0.003408,15.834077,0.694195,81.284631,0.920379,23.708867,24.378178,3.113541
3.777284,30.956931,11.760907,81.727323,0.397291,0.412320,59.133632,0.880795,11.631537,0.011670,31.299984,3.814404,80.718842,11.766789,78.695141,11.666608,20.701905,11.622965,0.000014,0.000099,0.000000,-16.356619,11.667092,0.003756,15.831488,0.694256,81.273747,0.920487,23.712185,24.377488,3.113807
3.777261,30.958744,11.759616,81.728698,0.397332,0.412320,59.140851,0.880889,11.631668,0.010657,31.301875,3.814367,80.720824,11.766777,78.697909,11.666504,20.702001,11.622922,0.000014,0.000099,0.000000,-16.356518,11.668138,0.003398,15.831434,0.694252,81.262469,0.920246,23.713926,24.377236,3.113861
3.777092,30.960563,11.761769,81.730247,0.396744,0.412229,59.129094,0.880873,11.631470,0.010624,31.303676,3.814309,80.722914,11.766739,78.700393,11.666298,20.701987,11.622813,0.000014,0.000100,0.000000,-16.356536,11.667813,0.003398,15.832705,0.694315,81.263424,0.920290,23.715685,24.376847,3.113588
3.777194,30.961697,11.760668,81.731426,0.396590,0.412168,59.143969,0.880955,11.631539,0.010624,31.305083,3.814394,80.724036,11.766802,78.701756,11.666285,20.702116,11.622796,0.000014,0.000099,0.000000,-16.356455,11.667785,0.003397,15.835475,0.694259,81.264136,0.920191,23.717673,24.376611,3.113265
3.777166,30.963478,11.759259,81.733280,0.396867,0.412166,59.135684,0.881020,11.631411,0.010624,31.306858,3.814413,80.725424,11.766639,78.704042,11.666288,20.701937,11.622684,0.000014,0.000099,0.000000,-16.356387,11.667698,0.003399,15.834015,0.694201,81.247030,0.920223,23.720805,24.376262,3.113975
3.777173,30.965268,11.761512,81.735120,0.396643,0.412166,59.135774,0.881082,11.631256,0.010625,31.308694,3.814470,80.727142,11.766454,78.706363,11.666229,20.702139,11.622644,0.000014,0.000100,0.000000,-16.356321,11.667647,0.003397,15.835120,0.693906,81.235240,0.919833,23.721150,24.376078,3.113599
3.777073,30.967059,11.766302,81.736878,0.396414,0.412104,59.154517,0.881043,11.630967,0.010624,31.310448,3.814623,80.728820,11.766304,78.707732,11.666080,20.701951,11.622556,0.000014,0.000100,0.000000,-16.356358,11.667465,0.003397,15.833636,0.693902,81.235603,0.919972,23.723149,24.375884,3.113249
3.777033,30.968306,11.767747,81.738080,0.396783,0.412103,59.134935,0.881079,11.631123,0.010560,31.311521,3.814676,80.729911,11.766308,78.708640,11.666131,20.702032,11.622548,0.000014,0.000100,0.000000,-16.356322,11.668244,0.003350,15.831176,0.693975,81.236129,0.919975,23.724886,24.375551,3.113840
3.776893,30.970111,11.769652,81.740005,0.396760,0.412103,59.138863,0.881182,11.631057,0.009556,31.313180,3.814575,80.731781,11.766502,78.710278,11.666340,20.702370,11.622700,0.000014,0.000100,0.000000,-16.356215,11.667229,0.003091,15.830353,0.694211,81.224796,0.919579,23.727452,24.375446,3.115191
3.777027,30.971793,11.768560,81.742344,0.396611,0.412050,59.137240,0.881124,11.630899,0.011692,31.315248,3.814879,80.734435,11.766462,78.712198,11.666334,20.703259,11.622726,0.000014,0.000099,0.000000,-16.356271,11.666449,0.003768,15.832188,0.694408,81.225296,0.919899,23.729004,24.375338,3.115606
3.777088,30.973926,11.769029,81.744117,0.396665,0.412014,59.113179,0.881051,11.631044,0.011704,31.317411,3.814876,80.737171,11.766818,78.714567,11.666626,20.703682,11.622921,0.000014,0.000099,0.000000,-16.356346,11.666678,0.003769,15.830067,0.694574,81.225853,0.919882,23.731900,24.375504,3.116226
3.777111,30.976058,11.771400,81.745521,0.396787,0.412106,59.139462,0.881014,11.631432,0.011704,31.319924,3.814922,80.740334,11.767120,78.717801,11.667001,20.704313,11.623255,0.000014,0.000099,0.000000,-16.356384,11.667086,0.003768,15.832061,0.694331,81.215353,0.919759,23.732537,24.374701,3.115826
3.777275,30.977377,11.773375,81.746472,0.396787,0.412136,59.132734,0.881065,11.631759,0.011704,31.321470,3.815088,80.742228,11.767453,78.719745,11.667484,20.704447,11.623582,0.000014,0.000099,0.000000,-16.356329,11.667440,0.003769,15.831287,0.694386,81.208794,0.920045,23.734203,24.374925,3.115901
3.777476,30.979352,11.776228,81.748113,0.396625,0.412136,59.140846,0.881143,11.632319,0.011704,31.323285,3.815425,80.744617,11.767918,78.722211,11.668061,20.704369,11.624123,0.000014,0.000100,0.000000,-16.356252,11.668084,0.003768,15.834254,0.694572,81.227307,0.919844,23.736154,24.375404,3.116509
3.777631,30.981358,11.775012,81.750211,0.396597,0.412136,59.127739,0.881191,11.632633,0.011705,31.325629,3.815632,80.746804,11.768235,78.724891,11.668511,20.704511,11.624431,0.000014,0.000100,0.000000,-16.356200,11.668527,0.003767,15.835671,0.694738,81.233513,0.919978,23.736201,24.376354,3.116896
3.777836,30.983361,11.775521,81.752297,0.396294,0.412168,59.132662,0.881215,11.633198,0.010734,31.328084,3.815799,80.749548,11.768426,78.727735,11.668936,20.704508,11.624812,0.000014,0.000100,0.000000,-16.356177,11.670582,0.003399,15.833430,0.694730,81.234185,0.919807,23.736618,24.378225,3.117486
3.777674,30.984741,11.778819,81.753681,0.396045,0.412228,59.101524,0.881229,11.633388,0.009551,31.329222,3.815667,80.751339,11.768583,78.729033,11.669152,20.704355,11.625043,0.000014,0.000100,0.000000,-16.356166,11.670833,0.003050,15.832840,0.694582,81.234677,0.919978,23.737421,24.379106,3.117036
3.777590,30.986412,11.777103,81.756476,0.396137,0.412320,7.964834,0.881179,11.633377,0.009537,31.331032,3.815576,80.754232,11.768565,78.731705,11.669391,20.704196,11.625108,0.000014,0.000100,0.000000,-16.356215,11.670873,0.003049,15.833004,0.694723,81.241414,0.919925,23.737834,24.380371,3.117001
3.777769,30.988137,11.778202,81.759152,0.396258,0.412323,59.111533,0.881177,11.633096,0.010671,31.332870,3.815793,80.757669,11.768530,78.734311,11.669350,20.704098,11.625165,0.000014,0.000100,0.000000,-16.356212,11.669021,0.003471,15.835522,0.695064,81.254183,0.920594,23.740472,24.381292,3.118008
3.778161,30.990169,11.785908,81.761163,0.396677,0.412323,59.130286,0.881241,11.633263,0.011711,31.334882,3.816072,80.760324,11.768719,78.736851,11.669458,20.704234,11.625463,0.000014,0.000100,0.000000,-16.356149,11.669313,0.003763,15.835138,0.695140,81.273100,6.832826,23.742796,24.381666,3.117624
3.778301,30.991695,11.788492,81.762080,0.396533,0.412353,59.116304,0.881234,11.633433,0.011712,31.336507,3.816209,80.762169,11.768792,78.738635,11.669613,20.704514,11.625581,0.000014,0.000100,0.000000,-16.356158,11.669563,0.003764,15.831360,0.695060,81.274208,0.920637,23.743129,24.381954,3.117766
3.778410,30.993931,11.788312,81.763358,0.396617,0.412385,59.128975,0.881181,11.633495,0.011712,31.338866,3.816258,80.764631,11.768951,78.741309,11.669763,20.704510,11.625715,0.000014,0.000100,0.000000,-16.356211,11.669659,0.003764,15.836290,0.695418,81.274526,0.920250,23.742119,24.382804,3.119482
3.778537,30.996020,11.788810,81.764773,0.397050,0.412385,59.133497,0.881223,11.633937,0.011610,31.340950,3.816461,80.766750,11.769267,78.743121,11.670089,20.704557,11.625951,0.000014,0.000100,0.000000,-16.356171,11.670970,0.003698,15.829739,0.695750,81.280805,0.920505,23.742565,24.382918,3.120051
3.778458,30.998056,11.787643,81.766182,0.397326,0.412386,59.123749,0.881255,11.634419,0.009556,31.343330,3.816228,80.769116,11.769585,78.745111,11.670452,20.704802,11.626019,0.000014,0.000100,0.000000,-16.356141,11.672092,0.003047,15.831732,0.695565,81.287716,0.920358,23.743958,24.383365,3.119914
3.778352,30.999280,11.786936,81.767423,0.397329,0.412386,59.133345,0.881255,11.634634,0.009542,31.344766,3.816184,80.771015,11.769828,78.746352,11.670539,20.704910,11.626152,0.000014,0.000100,0.000000,-16.356140,11.672236,0.003048,15.832570,0.695863,81.288411,0.920262,23.745059,24.384101,3.119940
3.778343,31.001110,11.787836,81.769892,0.397328,0.412386,7.810177,0.881248,11.634493,0.009773,31.346979,3.816159,80.774196,11.770012,78.748586,11.670584,20.704965,11.626247,0.000014,0.000100,0.000000,-16.356150,11.671315,0.003160,15.832491,0.695735,81.289207,0.920445,23.747707,24.384082,3.119697
3.778617,31.003194,11.786260,81.772318,0.396559,0.412386,59.136704,0.881245,11.634486,0.011730,31.349201,3.816440,80.777423,11.770076,78.750335,11.670557,20.705131,11.626242,0.000014,0.000100,0.000000,-16.356150,11.670353,0.003767,15.833664,0.695680,81.289744,0.920328,23.749752,24.384415,3.119597
3.778882,31.005574,11.788421,81.773823,0.396392,0.412385,7.966552,0.881267,11.634686,0.011731,31.351646,3.816484,80.780048,11.770422,78.752072,11.670758,20.705394,11.626292,0.000014,0.000100,0.000000,-16.356129,11.670570,0.003769,15.835924,0.695741,81.290460,6.968174,23.751651,24.384674,3.119843
3.778956,31.007094,11.788173,81.774542,0.396281,0.412385,7.893908,0.881212,11.634761,0.011731,31.353117,3.816469,80.781583,11.770509,78.753153,11.670965,20.705535,11.626270,0.000014,0.000100,0.000000,-16.356183,11.670642,0.003767,15.833184,0.695561,81.290799,0.920221,23.751611,24.384491,3.119199
3.779104,31.009230,11.783270,81.775619,0.396349,0.412386,59.188858,0.881235,11.634877,0.011731,31.355198,3.816499,80.783657,11.770765,78.754732,11.671228,20.706102,11.626401,0.000014,0.000100,0.000000,-16.356151,11.670823,0.003766,15.835886,0.695531,81.291210,6.830458,23.751938,24.384394,3.119553
3.778965,31.011253,11.785872,81.776802,0.396404,0.412387,59.120986,0.881233,11.635582,0.009749,31.357076,3.816470,80.785420,11.771055,78.756997,11.671555,20.706304,11.626598,0.000014,0.000100,0.000000,-16.356148,11.672817,0.003093,15.837367,0.695634,81.291637,6.893218,23.752884,24.384180,3.119426
3.778783,31.013070,11.787858,81.778390,0.396996,0.412386,59.120453,0.881208,11.635825,0.009552,31.359130,3.816498,80.787151,11.771381,78.759788,11.671825,20.706875,11.626808,0.000014,0.000100,0.000000,-16.356169,11.673010,0.003043,15.840065,0.695242,81.292025,0.919306,23.753872,24.384049,3.118006
3.778892,31.014230,11.783683,81.779899,0.397113,0.412325,59.100073,0.881205,11.635664,0.010740,31.361114,3.816601,80.788582,11.771550,78.761170,11.671960,20.707174,11.626979,0.000014,0.000100,0.000000,-16.356168,11.671520,0.003485,15.838651,0.695340,81.293006,0.920408,23.756972,24.384498,3.118809
3.779174,31.016388,11.786758,81.782220,0.396998,0.412291,59.162814,0.881179,11.635961,0.011723,31.363592,3.816936,80.790548,11.771963,78.763012,11.672347,20.707761,11.627327,0.000014,0.000100,0.000000,-16.356194,11.671976,0.003765,15.842974,0.695372,81.293584,0.920471,23.760199,24.384625,3.119485
3.779395,31.018929,11.783244,81.784108,0.396922,0.412352,59.105947,0.881212,11.636319,0.011723,31.365881,3.817171,80.792754,11.772497,78.764822,11.672913,20.708217,11.627709,0.000014,0.000100,0.000000,-16.356160,11.672364,0.003766,15.844231,0.695090,81.281654,0.920628,23.760516,24.384893,3.118290
3.779621,31.021277,11.777943,81.785802,0.396819,0.412445,59.154788,0.881216,11.636677,0.011724,31.368447,3.817289,80.795017,11.772947,78.766941,11.673366,20.708541,11.628112,0.000014,0.000100,0.000000,-16.356151,11.672766,0.003766,15.845964,0.694958,81.275163,0.919510,23.760490,24.385459,3.118872
3.779699,31.023536,11.777344,81.787572,0.396729,0.412476,59.167295,0.881187,11.637440,0.010669,31.370527,3.817238,80.796850,11.773319,78.769211,11.673949,20.708502,11.628554,0.000014,0.000100,0.000000,-16.356184,11.674986,0.003371,15.849301,0.694790,81.287716,0.920482,23.761320,24.386271,3.117760
3.779536,31.025051,11.778255,81.788809,0.396842,0.412476,59.128091,0.881124,11.637536,0.009574,31.371970,3.816999,80.797894,11.773467,78.770259,11.674225,20.708415,11.628661,0.000014,0.000100,0.000000,-16.356250,11.675334,0.003049,15.851939,0.694556,81.306378,0.919878,23.761914,24.387283,3.116171
3.779497,31.026983,11.777466,81.791297,0.396843,0.412475,59.111105,0.881112,11.637845,0.009562,31.374253,3.816879,80.799914,11.773798,78.771976,11.674536,20.708559,11.628920,0.000014,0.000099,0.000000,-16.356260,11.675711,0.003050,15.850224,0.694426,81.313287,0.919742,23.763572,24.388789,3.115948
3.779602,31.028901,11.779230,81.794178,0.396946,0.412506,59.145826,0.880981,11.637586,0.011584,31.376128,3.816982,80.802038,11.773747,78.773998,11.674554,20.708564,11.628962,0.000014,0.000099,0.000000,-16.356389,11.673985,0.003731,15.849537,0.694396,81.314282,0.920402,23.766349,24.389229,3.116323
3.779720,31.031135,11.779350,81.796539,0.396605,0.412567,59.123041,0.880889,11.637606,0.011721,31.378317,3.817065,80.804240,11.774087,78.774944,11.674631,20.708347,11.629124,0.000014,0.000099,0.000000,-16.356489,11.674215,0.003765,15.849761,0.694442,81.314713,0.920682,23.768581,24.389945,3.116147
3.779795,31.032663,11.777089,81.797613,0.396756,0.412629,59.120393,0.880855,11.637703,0.011722,31.379759,3.817127,80.805430,11.774302,78.775786,11.674737,20.707901,11.629237,0.000014,0.000099,0.000000,-16.356523,11.674339,0.003766,15.854292,0.694604,81.321465,0.920191,23.769685,24.390080,3.116526
3.780007,31.034833,11.775130,81.798813,0.397066,0.412722,59.138695,0.880898,11.638033,0.011721,31.381933,3.817177,80.806683,11.774655,78.777341,11.674896,20.707917,11.629388,0.000014,0.000099,0.000000,-16.356477,11.674575,0.003766,15.858012,0.694683,81.334271,0.920659,23.771001,24.390834,3.116460
3.780139,31.036806,11.772741,81.799962,0.397250,0.412783,59.122919,0.880919,11.638251,0.011721,31.384127,3.817327,80.808136,11.774953,78.779099,11.674979,20.707899,11.629584,0.000014,0.000099,0.000000,-16.356456,11.674745,0.003766,15.859532,0.694463,81.347112,0.920824,23.771954,24.391654,3.115801
3.780118,31.038802,11.771690,81.801233,0.397534,0.412842,40.134537,0.880862,11.638695,0.010623,31.386348,3.817338,80.809399,11.775047,78.780992,11.674994,20.707910,11.629714,0.000014,0.000099,0.000000,-16.356518,11.676637,0.003356,15.856639,0.694322,81.366103,0.920699,23.772475,24.392139,3.115108
3.779864,31.040118,11.774884,81.802218,0.397596,0.412904,59.131115,0.880856,11.638861,0.008626,31.387485,3.817097,80.809990,11.774994,78.782176,11.674988,20.707659,11.629822,0.000014,0.000099,0.000000,-16.356524,11.677400,0.002725,15.857015,0.694211,81.378763,0.921054,23.773431,24.392806,3.114367
3.779619,31.041719,11.774565,81.804735,0.397656,0.412958,59.190821,0.880812,11.638698,0.008445,31.389142,3.816845,80.810893,11.774759,78.783045,11.674662,20.707940,11.629565,0.000014,0.000099,0.000000,-16.356567,11.677047,0.002680,15.864135,0.694396,81.391137,1.357035,23.775583,24.393226,3.114106
3.779555,31.043274,11.770554,81.807836,0.397794,0.412928,59.130281,0.880874,11.638304,0.008747,31.390343,3.816812,80.811330,11.774561,78.783178,11.674268,20.707682,11.629408,0.000014,0.000099,0.000000,-16.356507,11.675721,0.002813,15.860547,0.694706,81.404340,0.921282,23.778874,24.393835,3.115161
3.779666,31.045120,11.770727,81.810548,0.397917,0.412867,59.140596,0.880833,11.637694,0.010618,31.391776,3.816941,80.812395,11.774199,78.782987,11.673739,20.707441,11.629059,0.000014,0.000099,0.000000,-16.356549,11.674409,0.003395,15.862023,0.694516,81.415573,0.920544,23.782371,24.392701,3.115278
3.779673,31.046490,11.768664,81.811938,0.398311,0.412867,59.125954,0.880772,11.637398,0.010618,31.393125,3.816925,80.813167,11.773953,78.783096,11.673385,20.707414,11.628767,0.000014,0.000099,0.000000,-16.356611,11.674170,0.003394,15.863034,0.694426,81.410559,0.921444,23.784426,24.392442,3.114270
3.779588,31.048525,11.767047,81.813263,0.398421,0.412898,59.142289,0.880700,11.637025,0.010618,31.394738,3.816874,80.814062,11.773617,78.783313,11.673069,20.707474,11.628419,0.000014,0.000099,0.000000,-16.356689,11.673799,0.003397,15.865240,0.694257,81.399324,0.921125,23.785405,24.391523,3.114224
3.779687,31.050315,11.767839,81.814279,0.398765,0.412898,7.830876,0.880802,11.637061,0.010617,31.396423,3.816876,80.814814,11.773592,78.783830,11.672968,20.707742,11.628290,0.000014,0.000099,0.000000,-16.356585,11.673747,0.003395,15.862309,0.694108,81.399851,0.921357,23.786726,24.390581,3.113673
3.779612,31.051973,11.767856,81.815283,0.398890,0.412806,8.005456,0.880817,11.636833,0.010617,31.398033,3.816647,80.815675,11.773596,78.784772,11.672805,20.708339,11.628205,0.000014,0.000099,0.000000,-16.356569,11.673750,0.003396,15.864918,0.693997,81.406688,0.921202,23.789415,24.389369,3.113315
3.779536,31.053074,11.764820,81.815944,0.398790,0.412745,59.121705,0.880749,11.636745,0.010618,31.398921,3.816507,80.815976,11.773549,78.784988,11.672612,20.708737,11.627989,0.000014,0.000099,0.000000,-16.356638,11.673636,0.003398,15.867571,0.694157,81.407149,6.957188,23.790439,24.388672,3.113443
3.779392,31.054793,11.760596,81.817171,0.398832,0.412711,8.136484,0.880661,11.636746,0.010417,31.400723,3.816372,80.816370,11.773386,78.785651,11.672300,20.709384,11.627789,0.000014,0.000099,0.000000,-16.356723,11.674453,0.003295,15.873597,0.693908,81.389379,6.804148,23.792676,24.387794,3.113509
3.779136,31.056509,11.755556,81.818632,0.398877,0.412711,7.637396,0.880573,11.636539,0.009733,31.402420,3.816067,80.816977,11.773150,78.785996,11.672342,20.710006,11.627538,0.000014,0.000099,0.000000,-16.356807,11.673121,0.003154,15.867675,0.693544,81.377548,0.921213,23.794370,24.386680,3.112768
3.779234,31.057928,11.751608,81.820697,0.398855,0.412681,59.124514,0.880549,11.636115,0.011694,31.403854,3.816210,80.817921,11.772897,78.786229,11.672173,20.710050,11.627256,0.000014,0.000099,0.000000,-16.356831,11.671940,0.003762,15.871111,0.693035,81.371359,6.693542,23.797207,24.385368,3.111770
3.779382,31.059066,11.751559,81.821673,0.398677,0.412711,59.132224,0.880628,11.636089,0.011695,31.404723,3.816451,80.818591,11.772897,78.786496,11.672231,20.710290,11.627321,0.000014,0.000099,0.000000,-16.356751,11.671968,0.003763,15.870099,0.693083,81.371981,7.131533,23.800904,24.383915,3.110646
3.779279,31.060871,11.755042,81.822566,0.398368,0.412803,59.175143,0.880524,11.636051,0.011695,31.406398,3.816280,80.819531,11.772796,78.786823,11.672069,20.710499,11.627111,0.000014,0.000099,0.000000,-16.356856,11.671856,0.003763,15.869361,0.692664,81.366400,0.921126,23.801566,24.382937,3.109521
3.779242,31.062507,11.758361,81.823428,0.398365,0.412805,59.121500,0.880526,11.635950,0.011696,31.407828,3.816267,80.820097,11.772770,78.787924,11.672013,20.710258,11.627128,0.000014,0.000099,0.000000,-16.356857,11.671701,0.003762,15.869418,0.692728,81.372521,0.921038,23.801552,24.382910,3.109386
3.779245,31.064045,11.754779,81.824359,0.398342,0.412804,59.125106,0.880533,11.636005,0.011696,31.409187,3.816272,80.820270,11.772582,78.789038,11.671829,20.710059,11.627087,0.000014,0.000099,0.000000,-16.356856,11.671725,0.003763,15.868275,0.693121,81.391222,0.920610,23.804155,24.382004,3.110393
3.779317,31.065039,11.755798,81.824985,0.398282,0.412804,59.140905,0.880554,11.636050,0.011696,31.410050,3.816259,80.820656,11.772610,78.790135,11.671987,20.710020,11.627211,0.000014,0.000099,0.000000,-16.356833,11.671831,0.003761,15.867255,0.693309,81.392507,0.921466,23.806083,24.382305,3.111302
3.779196,31.066501,11.757273,81.826086,0.398836,0.412833,59.118946,0.880632,11.636614,0.009662,31.411578,3.816122,80.820919,11.772706,78.791674,11.672188,20.709537,11.627362,0.000014,0.000099,0.000000,-16.356757,11.674125,0.003078,15.868490,0.693178,81.393048,0.921414,23.807594,24.382366,3.110351
3.779027,31.067843,11.761447,81.827691,0.398678,0.412834,59.196538,0.880653,11.636802,0.009509,31.413074,3.816101,80.821422,11.772831,78.793244,11.672297,20.709218,11.627506,0.000014,0.000099,0.000000,-16.356738,11.674096,0.003041,15.866713,0.693264,81.393196,0.921151,23.808031,24.382817,3.110561
3.778890,31.069165,11.762549,81.830124,0.398930,0.412834,59.117696,0.880646,11.636853,0.009508,31.414396,3.815969,80.821961,11.772745,78.794423,11.672181,20.708900,11.627554,0.000014,0.000099,0.000000,-16.356740,11.674199,0.003041,15.868825,0.693368,81.399919,0.921597,23.810428,24.383799,3.111051
3.779083,31.070640,11.763804,81.832707,0.398952,0.412833,2.186183,0.880636,11.636486,0.011566,31.415645,3.816137,80.822597,11.772662,78.796053,11.672134,20.707880,11.627554,0.000014,0.000099,0.000000,-16.356749,11.672511,0.003732,15.868391,0.693697,81.400975,0.920440,23.813084,24.384597,3.112295
3.779306,31.071757,11.760889,81.834129,0.398989,0.412894,59.106487,0.880638,11.636542,0.011685,31.416816,3.816137,80.823268,11.772767,78.796731,11.672130,20.707701,11.627639,0.000014,0.000099,0.000000,-16.356748,11.672582,0.003759,15.867934,0.693697,81.401784,0.921710,23.815468,24.385075,3.112699
3.779457,31.073571,11.759758,81.835474,0.398412,0.412987,59.139496,0.880691,11.636524,0.011685,31.418286,3.816175,80.824098,11.772699,78.797694,11.672086,20.707114,11.627616,0.000014,0.000099,0.000000,-16.356699,11.672711,0.003760,15.870008,0.693746,81.402591,24.923169,23.815446,24.386095,3.112873
3.779411,31.075103,11.768118,81.836520,0.398113,0.413018,59.126061,0.880751,11.637003,0.010497,31.419078,3.816089,80.824338,11.772700,78.799031,11.672178,20.706557,11.627678,0.000014,0.000099,0.000000,-16.356636,11.674413,0.003320,15.866360,0.693682,81.414888,0.921919,23.814834,24.386555,3.111917
3.779216,31.076298,11.766588,81.837678,0.398225,0.413019,59.132782,0.880772,11.636911,0.009513,31.419980,3.815743,80.824830,11.772688,78.800304,11.672045,20.705753,11.627566,0.000014,0.000099,0.000000,-16.356613,11.674318,0.003038,15.863517,0.693661,81.434073,0.921579,23.815479,24.387066,3.111494
3.779219,31.076930,11.766505,81.838743,0.398238,0.412988,59.122668,0.880829,11.636731,0.009894,31.420406,3.815720,80.825291,11.772714,78.801256,11.671876,20.705272,11.627556,0.000014,0.000099,0.000000,-16.356556,11.673349,0.003201,15.862883,0.694328,81.441118,0.921877,23.817366,24.387827,3.113744
3.779343,31.077959,11.768328,81.840464,0.397926,0.412896,59.142890,0.880750,11.636236,0.012652,31.421508,3.815837,80.826607,11.772507,78.802913,11.671684,20.704902,11.627248,0.000014,0.000099,0.000000,-16.356640,11.671461,0.004088,15.863185,0.694415,81.442283,0.921829,23.820075,24.388260,3.113500
3.779552,31.079511,11.772720,81.841248,0.398045,0.412835,59.184129,0.880747,11.636279,0.012769,31.422857,3.816090,80.827720,11.772339,78.803944,11.671645,20.704649,11.627329,0.000014,0.000100,0.000000,-16.356640,11.671491,0.004118,15.865104,0.694381,81.436860,0.921921,23.820679,24.388710,3.113475
3.779708,31.080968,11.776491,81.841408,0.398076,0.412865,59.127290,0.880770,11.636429,0.012769,31.423884,3.816306,80.828848,11.772410,78.806091,11.671580,20.704600,11.627352,0.000014,0.000100,0.000000,-16.356609,11.671587,0.004117,15.861570,0.694290,81.419040,0.921371,23.820750,24.388059,3.113856
3.779671,31.081744,11.776102,81.841440,0.398536,0.412927,59.111830,0.880753,11.636482,0.012769,31.424322,3.816371,80.828897,11.772296,78.806887,11.671648,20.704211,11.627413,0.000014,0.000100,0.000000,-16.356626,11.671694,0.004115,15.860757,0.694299,81.407466,0.920543,23.820680,24.388579,3.114845
3.779668,31.082908,11.775264,81.841748,0.398624,0.412897,59.153970,0.880764,11.636844,0.011550,31.425369,3.816308,80.829296,11.772478,78.807572,11.671791,20.703991,11.627484,0.000014,0.000100,0.000000,-16.356614,11.673542,0.003668,15.862738,0.694685,81.413938,0.921460,23.820933,24.388705,3.115715
3.779499,31.083980,11.774704,81.842447,0.398805,0.412895,59.104602,0.880837,11.636973,0.010611,31.426583,3.816163,80.829835,11.772648,78.808564,11.671859,20.704132,11.627465,0.000014,0.000100,0.000000,-16.356541,11.673771,0.003401,15.859393,0.694810,81.426633,0.921851,23.821990,24.389297,3.115642
3.779444,31.084909,11.774280,81.844060,0.398870,0.412835,59.130617,0.880892,11.637034,0.010611,31.427576,3.816146,80.830724,11.772602,78.808802,11.671846,20.704393,11.627509,0.000014,0.000100,0.000000,-16.356483,11.673757,0.003401,15.861277,0.694637,81.421293,0.921134,23.823181,24.389750,3.115423
3.779379,31.085633,11.774522,81.845323,0.398824,0.412773,59.105854,0.880865,11.637047,0.010611,31.428144,3.816168,80.831281,11.772609,78.808924,11.671777,20.704667,11.627555,0.000014,0.000100,0.000000,-16.356516,11.673786,0.003402,15.860819,0.694781,81.421504,0.921949,23.825563,24.389547,3.115414
3.779356,31.086863,11.776528,81.847260,0.398331,0.412712,59.134338,0.880831,11.637001,0.010611,31.429151,3.816101,80.832476,11.772667,78.810081,11.671864,20.704977,11.627617,0.000014,0.000100,0.000000,-16.356548,11.673826,0.003401,15.857922,0.694585,81.409825,0.921426,23.826921,24.389432,3.115348
3.779386,31.088115,11.777774,81.849023,0.398113,0.412681,59.136476,0.880853,11.637033,0.010611,31.430117,3.816066,80.833608,11.772744,78.811105,11.671902,20.704922,11.627670,0.000014,0.000100,0.000000,-16.356520,11.673908,0.003402,15.857505,0.694529,81.397833,0.921696,23.828147,24.389312,3.115465
3.779445,31.089387,11.777375,81.850627,0.398052,0.412591,59.113685,0.880892,11.637082,0.010612,31.431297,3.816102,80.834498,11.772976,78.812882,11.672113,20.705124,11.627725,0.000014,0.000100,0.000000,-16.356479,11.674122,0.003402,15.859624,0.694673,81.386096,0.921125,23.829552,24.389207,3.116014
3.779565,31.090259,11.777855,81.851506,0.398294,0.412530,59.116475,0.880948,11.637120,0.011027,31.431978,3.816192,80.834857,11.773050,78.814014,11.672292,20.705120,11.627916,0.000014,0.000100,0.000000,-16.356420,11.673476,0.003573,15.854646,0.694704,81.380513,0.921021,23.830571,24.389437,3.116319
3.779936,31.091550,11.780905,81.852649,0.398030,0.412499,59.121579,0.880970,11.637162,0.012772,31.433187,3.816442,80.835987,11.773301,78.815678,11.672614,20.705103,11.627970,0.000014,0.000100,0.000000,-16.356396,11.672816,0.004119,15.852641,0.694428,81.362932,0.921163,23.831386,24.389417,3.116165
3.779960,31.093035,11.779531,81.853402,0.397697,0.412591,59.102983,0.881001,11.637861,0.010729,31.434467,3.816390,80.837168,11.773759,78.817679,11.673090,20.705667,11.628171,0.000014,0.000100,0.000000,-16.356364,11.675282,0.003439,15.855131,0.694545,81.351112,0.920955,23.831326,24.390054,3.116193
3.779951,31.094240,11.780486,81.854438,0.397330,0.412683,59.194946,0.881006,11.638261,0.010598,31.435171,3.816396,80.838096,11.774062,78.819174,11.673555,20.705636,11.628654,0.000014,0.000100,0.000000,-16.356364,11.675563,0.003405,15.855534,0.694675,81.345118,0.920714,23.829742,24.390251,3.116694
3.780047,31.095246,11.780055,81.855946,0.397479,0.412744,59.112267,0.881021,11.638508,0.010598,31.436427,3.816416,80.839320,11.774378,78.820706,11.673771,20.705624,11.628938,0.000014,0.000100,0.000000,-16.356340,11.675815,0.003404,15.849987,0.694651,81.363590,0.921209,23.831047,24.390352,3.116311
3.779946,31.096040,11.783629,81.856943,0.397358,0.412775,46.047684,0.880967,11.638646,0.010599,31.436955,3.816462,80.840161,11.774419,78.821670,11.673891,20.705434,11.629013,0.000014,0.000100,0.000000,-16.356393,11.675926,0.003405,15.851702,0.694846,81.382296,0.919991,23.832321,24.391987,3.116571
3.779990,31.097347,11.786359,81.858483,0.397666,0.412836,59.125310,0.880927,11.638855,0.010599,31.438138,3.816377,80.841272,11.774670,78.823820,11.673981,20.705519,11.629127,0.000014,0.000100,0.000000,-16.356432,11.676014,0.003405,15.850553,0.695158,81.394561,0.921392,23.832579,24.392941,3.116378
3.780239,31.098681,11.786839,81.860105,0.397976,0.412836,59.146043,0.880947,11.638522,0.013082,31.439492,3.816732,80.842403,11.774716,78.826210,11.674284,20.705112,11.629401,0.000014,0.000100,0.000000,-16.356411,11.673258,0.004273,15.848464,0.695343,81.401088,1.182934,23.834161,24.393377,3.117407
3.780780,31.100215,11.794100,81.861341,0.398032,0.412867,59.124643,0.880983,11.638774,0.014904,31.440231,3.817178,80.843516,11.775034,78.827523,11.674730,20.704582,11.629765,0.000014,0.000100,0.000000,-16.356382,11.672875,0.004838,15.845780,0.695638,81.413678,0.921418,23.835127,24.393673,3.118093
3.781023,31.101356,11.795086,81.861702,0.397947,0.412929,59.141907,0.881069,11.639282,0.014577,31.441066,3.817471,80.844324,11.775564,78.828731,11.675065,20.704192,11.630235,0.000014,0.000100,0.000000,-16.356304,11.674246,0.004695,15.846421,0.695709,81.414142,0.921034,23.834526,24.394987,3.118014
3.781009,31.102914,11.791345,81.861985,0.398097,0.413022,7.925124,0.881114,11.640318,0.011779,31.442142,3.817424,80.845385,11.776422,78.830566,11.675611,20.704087,11.630861,0.000014,0.000100,0.000000,-16.356260,11.676644,0.003790,15.848953,0.696162,81.420564,0.921300,23.831867,24.396724,3.119488
3.780889,31.103812,11.791815,81.863409,0.397946,0.413052,59.124089,0.881092,11.640807,0.011651,31.443169,3.817217,80.846275,11.776859,78.832511,11.675944,20.703912,11.631149,0.000014,0.000100,0.000000,-16.356280,11.676998,0.003757,15.848927,0.696248,81.433140,0.921109,23.831129,24.398673,3.119549
3.781067,31.104687,11.793233,81.865610,0.397853,0.413022,59.127433,0.881192,11.641153,0.011651,31.444326,3.817354,80.847274,11.777410,78.834347,11.676470,20.703965,11.631609,0.000014,0.000100,0.000000,-16.356180,11.677380,0.003757,15.848572,0.696103,81.452128,6.875470,23.832794,24.400854,3.118571
3.781101,31.105393,11.795009,81.867097,0.397851,0.413081,59.124592,0.881151,11.641399,0.011650,31.444899,3.817488,80.848349,11.777706,78.835542,11.676618,20.704006,11.631857,0.000014,0.000100,0.000000,-16.356222,11.677594,0.003758,15.851198,0.696207,81.458762,0.921707,23.834622,24.401984,3.118794
3.781263,31.106583,11.796340,81.869395,0.397418,0.413144,59.121413,0.881112,11.641656,0.011650,31.445848,3.817586,80.849769,11.778062,78.837013,11.676862,20.703856,11.632043,0.000014,0.000100,0.000000,-16.356256,11.677824,0.003757,15.847247,0.696216,81.452913,0.921543,23.834115,24.403455,3.119022
3.781265,31.107831,11.795317,81.871771,0.397079,0.413206,59.126661,0.881083,11.641771,0.011649,31.446923,3.817580,80.851371,11.778295,78.838724,11.677040,20.703825,11.632153,0.000014,0.000100,0.000000,-16.356286,11.677920,0.003758,15.853421,0.696288,81.464797,0.921713,23.834557,24.404236,3.119464
3.781234,31.109071,11.791575,81.873967,0.397354,0.413269,59.184562,0.881014,11.641791,0.011650,31.447931,3.817641,80.853117,11.778534,78.839937,11.677191,20.703761,11.632018,0.000014,0.000100,0.000000,-16.356350,11.677805,0.003758,15.847725,0.696617,81.477451,0.921865,23.834496,24.405003,3.119683
3.781165,31.110212,11.791086,81.876011,0.397478,0.413279,59.122438,0.880968,11.641750,0.011650,31.448737,3.817528,80.854840,11.778554,78.841315,11.677054,20.703511,11.631871,0.000014,0.000100,0.000000,-16.356395,11.677855,0.003757,15.852015,0.696393,81.490226,0.921925,23.835725,24.405397,3.119410
3.781252,31.110978,11.792511,81.877248,0.397324,0.413279,59.099679,0.880989,11.641766,0.011651,31.449230,3.817583,80.855922,11.778582,78.842546,11.677169,20.703313,11.632021,0.000014,0.000100,0.000000,-16.356376,11.677824,0.003757,15.851726,0.696567,81.503127,0.921177,23.837211,24.405015,3.118447
3.781156,31.112136,11.792112,81.878996,0.397068,0.413309,0.918604,0.881053,11.642376,0.010318,31.450117,3.817663,80.857631,11.778818,78.843810,11.677411,20.703519,11.632119,0.000014,0.000100,0.000000,-16.356315,11.679763,0.003272,15.851768,0.696384,81.505756,0.922190,23.838880,24.404776,3.118373
3.780838,31.113248,11.794067,81.880974,0.397135,0.413340,59.122334,0.881030,11.642392,0.009474,31.450939,3.817515,80.859274,11.778990,78.845850,11.677527,20.703495,11.632152,0.000014,0.000100,0.000000,-16.356337,11.679908,0.003039,15.851871,0.696457,81.506045,0.922525,23.838978,24.405472,3.118679
3.780758,31.114230,11.792447,81.883795,0.397222,0.413248,59.136660,0.880983,11.642560,0.009475,31.451989,3.817458,80.861500,11.779157,78.847768,11.677699,20.703414,11.632323,0.000014,0.000100,0.000000,-16.356389,11.679966,0.003038,15.848853,0.696507,81.512438,59.358236,23.840875,24.405592,3.118652
3.780767,31.115024,11.786300,81.885725,0.397221,0.413248,39.939588,0.880956,11.642569,0.009476,31.452699,3.817442,80.863374,11.779156,78.849003,11.677773,20.703319,11.632249,0.000014,0.000100,0.000000,-16.356415,11.679970,0.003037,15.853635,0.696723,81.519369,0.922428,23.844455,24.405725,3.119432
3.780657,31.116288,11.783729,81.888388,0.397284,0.413247,59.130104,0.880900,11.642503,0.009476,31.453964,3.817437,80.866074,11.779134,78.850485,11.677648,20.703077,11.632169,0.000014,0.000100,0.000000,-16.356476,11.679993,0.003039,15.851501,0.696634,81.501850,0.922025,23.846056,24.406374,3.119070
3.780789,31.117598,11.788026,81.890754,0.397249,0.413247,59.129438,0.880888,11.642425,0.010580,31.455506,3.817614,80.868960,11.778986,78.852374,11.677703,20.703290,11.632120,0.000014,0.000100,0.000000,-16.356485,11.678714,0.003406,15.855402,0.696100,81.502094,1.365199,23.846781,24.406224,3.117436
3.780711,31.119009,11.792114,81.892914,0.397621,0.413246,0.612324,0.880958,11.642868,0.008498,31.456929,3.817582,80.871347,11.779007,78.853724,11.677763,20.703432,11.632314,0.000014,0.000100,0.000000,-16.356415,11.680576,0.002702,15.854539,0.696083,81.502538,0.922159,23.848900,24.406201,3.116847
3.780679,31.119904,11.787034,81.894320,0.397597,0.413307,7.954742,0.880968,11.642928,0.008383,31.457787,3.817459,80.872661,11.779045,78.855110,11.677753,20.703341,11.632297,0.000014,0.000100,0.000000,-16.356405,11.680565,0.002674,15.853417,0.696114,81.502807,0.922140,23.849185,24.405824,3.117875
3.780597,31.120990,11.786115,81.896922,0.397505,0.413308,59.133293,0.880979,11.642782,0.008382,31.458906,3.817501,80.874393,11.779010,78.857189,11.677686,20.703316,11.632183,0.000014,0.000100,0.000000,-16.356399,11.680463,0.002673,15.850413,0.696390,81.503096,89.049253,23.851202,24.406325,3.119021
3.780549,31.122242,11.788347,81.899602,0.397166,0.413216,59.127424,0.881005,11.642765,0.008381,31.460255,3.817435,80.876364,11.778908,78.859227,11.677507,20.703278,11.632034,0.000014,0.000100,0.000000,-16.356375,11.680257,0.002674,15.853505,0.696280,81.515710,6.855764,23.852338,24.406361,3.117703
3.780528,31.123584,11.788537,81.902074,0.396975,0.413277,59.127962,0.881054,11.642747,0.008382,31.461542,3.817375,80.878528,11.778828,78.862367,11.677302,20.702907,11.632038,0.000014,0.000100,0.000000,-16.356327,11.680184,0.002672,15.852619,0.696389,81.516375,0.922281,23.854065,24.406006,3.117528
3.780638,31.124495,11.791561,81.903628,0.396791,0.413277,59.171338,0.881065,11.642407,0.009891,31.462258,3.817511,80.879869,11.778724,78.864596,11.677131,20.702735,11.631925,0.000014,0.000100,0.000000,-16.356313,11.678222,0.003210,15.851669,0.696227,81.498640,0.922183,23.855688,24.405549,3.118158
3.780940,31.125910,11.792024,81.905597,0.396698,0.413277,59.144186,0.881058,11.642162,0.011611,31.463713,3.817776,80.881703,11.778639,78.868560,11.676912,20.702788,11.631727,0.000014,0.000100,0.000000,-16.356316,11.677227,0.003752,15.856390,0.696381,81.511426,0.922322,23.857188,24.405933,3.118225
3.781230,31.127636,11.789378,81.906753,0.396513,0.413368,59.118709,0.881134,11.642142,0.011610,31.465179,3.818068,80.884233,11.778589,78.872578,11.676850,20.702275,11.631691,0.000014,0.000100,0.000000,-16.356240,11.677145,0.003751,15.854543,0.696566,81.511812,0.921621,23.857250,24.405734,3.118934
3.781261,31.129156,11.788992,81.907820,0.396759,0.413460,59.137332,0.881154,11.642140,0.011610,31.466136,3.818122,80.886193,11.778332,78.875402,11.676776,20.701366,11.631417,0.000014,0.000100,0.000000,-16.356221,11.676996,0.003752,15.852084,0.696329,81.511941,0.921970,23.856329,24.405021,3.118808
3.781245,31.130045,11.790315,81.908590,0.396556,0.413491,59.115659,0.881181,11.642049,0.011609,31.466893,3.818030,80.887524,11.778175,78.876883,11.676654,20.700910,11.631265,0.000014,0.000100,0.000000,-16.356197,11.676954,0.003752,15.849837,0.696380,81.530590,0.922500,23.855804,24.405418,3.117868
3.781184,31.131310,11.791935,81.909796,0.396373,0.413461,59.189882,0.881159,11.641955,0.011609,31.468151,3.817987,80.889784,11.778002,78.879018,11.676515,20.700251,11.630994,0.000014,0.000100,0.000000,-16.356224,11.676670,0.003751,15.852550,0.696625,81.549824,0.922414,23.857081,24.405419,3.117740
3.781089,31.132468,11.794730,81.911155,0.395862,0.413461,59.126462,0.881144,11.641948,0.011194,31.469443,3.817852,80.892432,11.777828,78.881125,11.676259,20.699831,11.630779,0.000014,0.000100,0.000000,-16.356241,11.677367,0.003579,15.856754,0.696850,81.556515,0.922829,23.858097,24.405369,3.118104
3.780706,31.133635,11.797286,81.912778,0.396136,0.413461,59.129600,0.881071,11.641860,0.009448,31.470576,3.817574,80.894724,11.777505,78.883231,11.675896,20.699289,11.630687,0.000014,0.000100,0.000000,-16.356315,11.678049,0.003035,15.855116,0.696777,81.551454,0.921626,23.859838,24.405130,3.118583
3.780640,31.134327,11.796057,81.914236,0.395956,0.413431,59.176983,0.881080,11.641381,0.010984,31.471465,3.817695,80.896368,11.777248,78.884681,11.675678,20.698999,11.630475,0.000014,0.000100,0.000000,-16.356307,11.676048,0.003579,15.855368,0.696761,81.552269,0.922645,23.861727,24.404837,3.119400
3.780784,31.135480,11.793666,81.916437,0.395750,0.413400,59.156917,0.881074,11.641007,0.011616,31.472964,3.817767,80.899009,11.776936,78.887106,11.675429,20.698747,11.630169,0.000014,0.000100,0.000000,-16.356307,11.675744,0.003750,15.854728,0.697045,81.553337,0.922700,23.865863,24.405073,3.120392
3.780821,31.137005,11.792333,81.917947,0.395507,0.413338,59.146448,0.881057,11.640623,0.011616,31.474217,3.817700,80.901729,11.776621,78.889648,11.675139,20.698638,11.629895,0.000014,0.000100,0.000000,-16.356325,11.675567,0.003751,15.852625,0.696846,81.542036,0.922732,23.867412,24.404512,3.120167
3.780686,31.138379,11.787857,81.919439,0.395507,0.413276,59.123068,0.880978,11.640342,0.011616,31.475386,3.817558,80.904254,11.776299,78.891777,11.674925,20.698433,11.629633,0.000014,0.000100,0.000000,-16.356404,11.675386,0.003751,15.857492,0.696755,81.542094,0.922124,23.867107,24.403897,3.119371
3.780724,31.139629,11.782637,81.921193,0.395080,0.413215,59.110024,0.880995,11.640234,0.011617,31.476350,3.817670,80.906839,11.776222,78.893460,11.674899,20.697797,11.629515,0.000014,0.000100,0.000000,-16.356388,11.675277,0.003751,15.856916,0.696676,81.530698,0.922147,23.868339,24.403098,3.118987
3.780585,31.140443,11.784967,81.922345,0.394732,0.413214,59.139905,0.881027,11.640612,0.010198,31.476919,3.817616,80.908580,11.776229,78.894668,11.674862,20.697372,11.629499,0.000014,0.000100,0.000000,-16.356361,11.677220,0.003240,15.855634,0.696155,81.519245,0.922415,23.870762,24.402436,3.117915
3.780192,31.141569,11.783453,81.924128,0.394525,0.413215,59.109337,0.881065,11.640834,0.007413,31.478407,3.817299,80.911549,11.776244,78.897062,11.674687,20.697023,11.629455,0.000014,0.000100,0.000000,-16.356320,11.678936,0.002341,15.855191,0.695792,81.507812,0.922475,23.871719,24.402681,3.116503
3.779780,31.142350,11.783554,81.926675,0.394248,0.413123,59.136386,0.880962,11.640485,0.007313,31.479480,3.816880,80.914277,11.775878,78.899504,11.674241,20.696801,11.628982,0.000014,0.000100,0.000000,-16.356419,11.678460,0.002319,15.851406,0.696006,81.508383,0.922048,23.873612,24.403051,3.117234
3.779759,31.143302,11.785988,81.929709,0.393912,0.413030,59.124053,0.880978,11.639453,0.009938,31.480628,3.817051,80.917046,11.775284,78.901657,11.673784,20.696229,11.628486,0.000014,0.000100,0.000000,-16.356403,11.675243,0.003229,15.852099,0.696017,81.509487,0.922635,23.877780,24.403253,3.117157
3.779919,31.144268,11.785999,81.931492,0.393854,0.412968,59.120711,0.881033,11.639213,0.010545,31.481747,3.817152,80.919277,11.775121,78.903509,11.673614,20.696136,11.628345,0.000014,0.000100,0.000000,-16.356353,11.675071,0.003394,15.854563,0.696111,81.492151,0.922120,23.881753,24.401908,3.117524
3.779989,31.145952,11.788392,81.932968,0.393615,0.412999,59.131652,0.881027,11.638920,0.010545,31.483013,3.817181,80.921595,11.774700,78.905314,11.673152,20.695470,11.627975,0.000014,0.000100,0.000000,-16.356356,11.674855,0.003395,15.850326,0.696065,81.474626,0.922115,23.882866,24.400836,3.118185
3.779955,31.147563,11.787287,81.934101,0.393678,0.412968,59.132038,0.881119,11.638707,0.010546,31.484469,3.817223,80.923566,11.774333,78.908079,11.672914,20.694819,11.627840,0.000014,0.000100,0.000000,-16.356257,11.674664,0.003394,15.849764,0.695829,81.462635,0.921991,23.882599,24.400460,3.118056
3.779812,31.148963,11.787246,81.935387,0.393800,0.412936,59.124131,0.881078,11.638264,0.010546,31.485729,3.816953,80.925308,11.773956,78.910110,11.672525,20.694424,11.627633,0.000014,0.000100,0.000000,-16.356300,11.674338,0.003395,15.852663,0.696183,81.469597,0.921877,23.883739,24.399900,3.118632
3.779829,31.149862,11.785157,81.936248,0.393769,0.412875,59.127629,0.881142,11.638165,0.010545,31.486556,3.816994,80.926226,11.773797,78.910961,11.672360,20.693903,11.627519,0.000014,0.000053,0.000000,-16.356237,11.674187,0.003394,15.851972,0.696111,81.464455,0.921817,23.885609,24.400103,3.118367
3.779719,31.151164,11.787048,81.937574,0.393487,0.412812,59.120459,0.881070,11.637698,0.010545,31.487642,3.816940,80.927253,11.773477,78.912238,11.672073,20.693234,11.627383,0.000014,-0.000181,0.000000,-16.356311,11.673853,0.003393,15.850889,0.695959,81.459126,0.921913,23.888116,24.399812,3.118474
3.779635,31.152515,11.785007,81.939063,0.392962,0.412770,59.128444,0.881023,11.637390,0.010544,31.488967,3.816861,80.928791,11.773194,78.914166,11.671902,20.692956,11.627290,0.000014,-0.000419,0.000000,-16.356363,11.673627,0.003395,15.853573,0.695775,81.447777,0.921722,23.888888,24.399956,3.117908
3.779558,31.153885,11.778360,81.940567,0.392573,0.412770,59.127395,0.880987,11.637011,0.010543,31.490295,3.816990,80.930117,11.773112,78.916545,11.671737,20.692387,11.627163,0.000014,-0.000663,0.000000,-16.356392,11.673527,0.003394,15.851103,0.695842,81.436347,0.921728,23.891040,24.400174,3.118498
3.779599,31.154771,11.778611,81.941515,0.392665,0.412771,59.127891,0.880950,11.636725,0.010543,31.491391,3.816905,80.931052,11.772971,78.918221,11.671581,20.692196,11.627128,0.000014,-0.000822,0.000000,-16.356427,11.673325,0.003394,15.850334,0.695564,81.428753,0.921537,23.893044,24.400143,3.118028
3.779537,31.156070,11.777919,81.942857,0.392494,0.412680,59.122963,0.880906,11.636407,0.010543,31.492537,3.816707,80.932840,11.772811,78.919272,11.671270,20.691820,11.626930,0.000014,-0.001069,0.000000,-16.356471,11.672972,0.003395,15.847700,0.695340,81.429709,0.921579,23.895010,24.400290,3.116333
3.779524,31.157348,11.776244,81.944090,0.392491,0.412648,59.120274,0.880955,11.636123,0.010541,31.493665,3.816591,80.934402,11.772567,78.920405,11.671059,20.691677,11.626803,0.000014,-0.001312,0.000000,-16.356419,11.668222,0.003393,15.847601,0.695387,81.430150,0.921564,23.895580,24.400366,3.116365
3.779643,31.158726,11.779538,81.945367,0.392303,0.412617,59.135268,0.880945,11.635444,0.012622,31.495037,3.816763,80.935615,11.772417,78.921338,11.670746,20.691197,11.626684,0.000014,-0.001564,0.000000,-16.356432,11.666519,0.004092,15.848152,0.695323,81.412969,0.921459,23.897355,24.400086,3.116233
3.779746,31.159765,11.780142,81.946112,0.392394,0.412618,59.120884,0.880952,11.635368,0.012694,31.496041,3.816770,80.936443,11.772366,78.922310,11.670775,20.691191,11.626659,0.000014,-0.001731,0.000000,-16.356424,11.666478,0.004108,15.847447,0.695192,81.407340,0.921441,23.898733,24.399805,3.115800
3.779712,31.161415,11.779637,81.946890,0.392486,0.412618,59.115387,0.880919,11.635588,0.012200,31.497593,3.816701,80.937486,11.772377,78.923609,11.670567,20.690791,11.626628,0.000014,-0.001983,0.000000,-16.356458,11.667557,0.003914,15.849117,0.695271,81.401844,0.921112,23.899194,24.399892,3.116574
3.779593,31.162814,11.775144,81.947791,0.392271,0.412617,59.119726,0.880945,11.635607,0.010534,31.498791,3.816428,80.938620,11.772364,78.925339,11.670609,20.690485,11.626766,0.000014,-0.002235,0.000000,-16.356427,11.668505,0.003393,15.847549,0.695324,81.402254,0.921314,23.899437,24.399815,3.116650
3.779392,31.163933,11.770412,81.949387,0.392023,0.412556,59.122943,0.880910,11.635297,0.010535,31.499793,3.816411,80.939965,11.772194,78.927132,11.670360,20.690206,11.626582,0.000014,-0.002486,0.000000,-16.356467,11.668308,0.003393,15.846157,0.695237,81.403097,0.921415,23.901343,24.400111,3.116543
3.779365,31.164679,11.770105,81.950759,0.391801,0.412617,59.115280,0.880941,11.635070,0.010534,31.500503,3.816339,80.940876,11.772122,78.927457,11.670269,20.689618,11.626617,0.000014,-0.002650,0.000000,-16.356439,11.668209,0.003393,15.843193,0.695092,81.403918,0.921384,23.903665,24.400874,3.115453
3.779251,31.165918,11.767871,81.952580,0.391836,0.412648,59.121361,0.880889,11.634907,0.010535,31.501505,3.816212,80.942827,11.772098,78.928260,11.669970,20.689244,11.626523,0.000014,-0.002902,0.000000,-16.356489,11.668023,0.003393,15.845527,0.694846,81.392622,0.921255,23.906344,24.400545,3.114367
3.779249,31.167194,11.765470,81.954347,0.391894,0.412618,59.129162,0.880929,11.634788,0.010534,31.502741,3.816213,80.944388,11.772080,78.928454,11.669926,20.689045,11.626334,0.000014,-0.003153,0.000000,-16.356452,11.668022,0.003394,15.843998,0.695069,81.405214,0.921520,23.907302,24.401248,3.114308
3.779173,31.168429,11.758581,81.955880,0.392429,0.412556,59.138018,0.880940,11.634901,0.009635,31.503778,3.816027,80.946212,11.771893,78.928409,11.669901,20.688402,11.626279,0.000014,-0.003405,0.000000,-16.356438,11.669026,0.003084,15.839979,0.694921,81.412177,0.921529,23.909423,24.401311,3.113810
3.779208,31.169553,11.760034,81.957456,0.392813,0.412526,59.155158,0.880941,11.634559,0.010462,31.504964,3.816043,80.947913,11.771706,78.928401,11.669849,20.687778,11.626193,0.000014,-0.003652,0.000000,-16.356442,11.674180,0.003371,15.837376,0.694815,81.406757,0.921345,23.910716,24.400883,3.113177
3.779099,31.170295,11.759325,81.958488,0.392985,0.412496,59.128648,0.880876,11.634438,0.010534,31.505648,3.815955,80.948681,11.771578,78.928540,11.669836,20.687218,11.626108,0.000014,-0.003811,0.000000,-16.356509,11.674131,0.003387,15.839564,0.694546,81.395545,0.921095,23.912534,24.401345,3.111416
3.779117,31.171494,11.761220,81.959585,0.393084,0.412404,7.953131,0.880872,11.634356,0.010534,31.507268,3.815945,80.949682,11.771556,78.929339,11.669920,20.687126,11.626185,0.000014,-0.004063,0.000000,-16.356515,11.674085,0.003388,15.839408,0.694678,81.390253,0.920756,23.913391,24.401682,3.111772
3.779222,31.172651,11.762013,81.960511,0.392942,0.412341,59.123443,0.880828,11.634236,0.010535,31.508724,3.816053,80.951054,11.771553,78.930807,11.669799,20.687360,11.626191,0.000014,-0.004314,0.000000,-16.356558,11.674099,0.003387,15.841045,0.694525,81.384943,0.921133,23.914974,24.401960,3.111674
3.779337,31.173781,11.758950,81.961404,0.393371,0.412341,59.117028,0.880848,11.634162,0.010535,31.509530,3.816097,80.951660,11.771424,78.932327,11.669830,20.686850,11.626204,0.000014,-0.004566,0.000000,-16.356537,11.674157,0.003388,15.842040,0.694476,81.367341,6.846764,23.916036,24.402308,3.112161
3.779296,31.174540,11.755038,81.961916,0.393402,0.412340,59.102805,0.880798,11.634119,0.010536,31.510137,3.816065,80.952116,11.771453,78.933187,11.669887,20.686550,11.626285,0.000014,-0.004734,0.000000,-16.356589,11.674153,0.003388,15.834116,0.694319,81.355274,0.920847,23.916383,24.402095,3.112285
3.779344,31.175648,11.751824,81.962647,0.393423,0.412341,59.142806,0.880836,11.634123,0.010536,31.511388,3.815945,80.952773,11.771569,78.934843,11.670075,20.686376,11.626288,0.000014,-0.004976,0.000000,-16.356551,11.674027,0.003386,15.834199,0.694102,81.355762,0.920920,23.916621,24.402647,3.111379
3.779341,31.176757,11.752154,81.963468,0.393630,0.412279,59.119942,0.880858,11.634531,0.009001,31.512359,3.815882,80.953212,11.771648,78.936306,11.670156,20.685718,11.626469,0.000014,-0.005228,0.000000,-16.356531,11.675817,0.002842,15.838208,0.694249,81.356153,0.921154,23.917694,24.403216,3.110378
3.779053,31.177752,11.753767,81.964651,0.393752,0.412219,59.162285,0.880808,11.634609,0.008367,31.513163,3.815675,80.953385,11.771779,78.937643,11.670069,20.685160,11.626626,0.000014,-0.005480,0.000000,-16.356584,11.675917,0.002671,15.838921,0.694071,81.356656,0.920524,23.918434,24.403401,3.109488
3.778932,31.178276,11.753824,81.966017,0.393876,0.412187,59.116826,0.880774,11.634091,0.008367,31.513607,3.815592,80.953706,11.771813,78.938622,11.670121,20.684763,11.626696,0.000014,-0.005647,0.000000,-16.356623,11.675750,0.002670,15.837205,0.693818,81.345392,0.920748,23.919566,24.404658,3.109578
3.779146,31.179255,11.753149,81.968224,0.393847,0.412189,59.135259,0.880823,11.634110,0.011078,31.514316,3.815949,80.954202,11.771881,78.939917,11.670144,20.684043,11.626612,0.000014,-0.005899,0.000000,-16.356575,11.678456,0.003608,15.836551,0.693822,81.334369,0.920034,23.922788,24.405738,3.110241
3.779322,31.180482,11.755263,81.969845,0.393541,0.412250,59.123439,0.880797,11.634106,0.011580,31.515057,3.816131,80.954484,11.771892,78.940804,11.670139,20.683285,11.626738,0.000014,-0.006151,0.000000,-16.356596,11.678500,0.003744,15.832488,0.693873,81.328715,0.920705,23.924250,24.406365,3.110356
3.779573,31.181879,11.757783,81.970488,0.393611,0.412251,59.158881,0.880824,11.634240,0.011580,31.516211,3.816139,80.954842,11.772198,78.942206,11.670241,20.682555,11.626896,0.000014,-0.006402,0.000000,-16.356567,11.678695,0.003743,15.835622,0.693829,81.329615,0.920369,23.923574,24.406806,3.110001
3.779558,31.182689,11.755247,81.970920,0.393547,0.412250,59.116988,0.880812,11.634358,0.011580,31.517027,3.816176,80.955187,11.772269,78.943596,11.670338,20.682267,11.626887,0.000014,-0.006570,0.000000,-16.356575,11.678692,0.003744,15.837219,0.694193,81.342363,0.920648,23.923439,24.407984,3.110416
3.779695,31.183822,11.756017,81.971903,0.393177,0.412249,59.174433,0.880829,11.634509,0.011580,31.518323,3.816290,80.955805,11.772528,78.945583,11.670415,20.681732,11.627068,0.000014,-0.006822,0.000000,-16.356556,11.678858,0.003744,15.834640,0.694151,81.343228,0.920037,23.922885,24.409236,3.110876
3.779724,31.184910,11.759377,81.972951,0.393024,0.412311,59.131502,0.880863,11.635012,0.010018,31.519295,3.816270,80.956575,11.772856,78.947667,11.670721,20.681102,11.627337,0.000014,-0.007074,0.000000,-16.356515,11.681112,0.003187,15.834352,0.693953,81.343505,0.920695,23.923816,24.409494,3.110218
3.779480,31.185905,11.757990,81.974232,0.393373,0.412311,59.123392,0.880831,11.635343,0.008350,31.520112,3.816050,80.957062,11.773091,78.948734,11.670993,20.680465,11.627633,0.000014,-0.007325,0.000000,-16.356552,11.682228,0.002667,15.835085,0.694085,81.343961,0.919767,23.923882,24.410629,3.110308
3.779333,31.186424,11.757101,81.975772,0.393623,0.412249,59.129710,0.880796,11.635445,0.008349,31.520695,3.815950,80.958115,11.773218,78.949494,11.671120,20.680133,11.627796,0.000014,-0.007493,0.000000,-16.356588,11.682306,0.002666,15.837535,0.694372,81.356904,0.920570,23.924749,24.412151,3.111174
3.779501,31.187302,11.752699,81.978447,0.393491,0.412187,59.143285,0.880830,11.635356,0.010014,31.521479,3.816054,80.959906,11.773496,78.949817,11.671482,20.679666,11.627932,0.000014,-0.007745,0.000000,-16.356554,11.679335,0.003251,15.833618,0.694310,81.357742,0.920763,23.927633,24.413769,3.111007
3.779974,31.188515,11.752673,81.980692,0.393321,0.412125,59.108592,0.880798,11.635454,0.011558,31.522652,3.816457,80.962279,11.773756,78.950845,11.671822,20.679095,11.628230,0.000014,-0.008001,0.000000,-16.356587,11.678600,0.003737,15.834611,0.694086,81.346099,0.920567,23.929290,24.414644,3.110893
3.780251,31.190084,11.752562,81.981816,0.393198,0.412186,40.754951,0.880809,11.635974,0.011558,31.523512,3.816820,80.964210,11.774222,78.952959,11.672233,20.678675,11.628587,0.000014,-0.008205,0.000000,-16.356575,11.679041,0.003737,15.831435,0.693893,81.334402,0.920179,23.928868,24.415561,3.109590
3.780568,31.191469,11.752574,81.982681,0.393289,0.412217,40.065565,0.880886,11.636515,0.011559,31.524494,3.816868,80.966448,11.774652,78.955488,11.672710,20.678058,11.628987,0.000014,-0.008223,0.000000,-16.356497,11.679570,0.003738,15.832393,0.693658,81.322489,0.920460,23.926417,24.417121,3.109194
3.780715,31.192307,11.757094,81.983277,0.393629,0.412246,59.126447,0.880926,11.636854,0.011558,31.525308,3.817032,80.967678,11.774952,78.956707,11.672993,20.677485,11.629317,0.000014,-0.008236,0.000000,-16.356454,11.679851,0.003738,15.833171,0.693852,81.334986,1.335080,23.925840,24.418725,3.108937
3.780939,31.193528,11.761829,81.984151,0.393689,0.412308,59.103775,0.881011,11.637381,0.011558,31.526543,3.817150,80.969677,11.775392,78.958592,11.673361,20.677281,11.629751,0.000014,-0.008248,0.000000,-16.356376,11.680220,0.003737,15.834299,0.693809,81.341615,1.358038,23.924765,24.420667,3.108679
3.780968,31.194807,11.762305,81.985269,0.393750,0.412308,59.130448,0.880945,11.637818,0.011559,31.527971,3.817049,80.971496,11.775678,78.960196,11.673730,20.676842,11.629992,0.000014,-0.008266,0.000000,-16.356439,11.680466,0.003738,15.829264,0.694032,81.347849,0.920270,23.924464,24.422337,3.109754
3.781140,31.196121,11.765782,81.986681,0.393588,0.412338,59.113856,0.880935,11.638223,0.011559,31.529377,3.817177,80.973239,11.775904,78.961833,11.674073,20.676237,11.630419,0.000014,-0.008275,0.000000,-16.356452,11.680853,0.003737,15.832224,0.694300,81.360452,0.920708,23.923953,24.423977,3.110822
3.781252,31.197024,11.766666,81.987711,0.393787,0.412338,59.125181,0.880929,11.638458,0.011560,31.530280,3.817199,80.974499,11.776169,78.962750,11.674294,20.675751,11.630648,0.000014,-0.008293,0.000000,-16.356461,11.681070,0.003737,15.830443,0.694543,81.361066,0.920289,23.925009,24.425218,3.110925
3.781441,31.198386,11.767764,81.989325,0.393771,0.412337,59.119786,0.880975,11.639294,0.011665,31.531654,3.817457,80.976188,11.776650,78.964296,11.674816,20.674910,11.631078,0.000014,-0.008301,0.000000,-16.356416,11.682581,0.003767,15.830740,0.694616,81.367705,0.920575,23.924987,24.427238,3.111702
3.781596,31.199781,11.768894,81.990982,0.393522,0.412398,59.115442,0.880976,11.639732,0.011558,31.533206,3.817665,80.978202,11.777017,78.966205,11.675341,20.674340,11.631438,0.000014,-0.008310,0.000000,-16.356418,11.682930,0.003739,15.830388,0.694724,81.368130,0.920372,23.925025,24.428483,3.111844
3.781759,31.201178,11.766789,81.992533,0.393566,0.412490,59.133424,0.880953,11.640053,0.011558,31.534684,3.817840,80.980061,11.777419,78.968573,11.675747,20.674045,11.631764,0.000014,-0.008324,0.000000,-16.356442,11.683172,0.003741,15.829121,0.694737,81.368844,0.920411,23.924921,24.430748,3.111979
3.781803,31.202049,11.768506,81.993412,0.393853,0.412552,59.199445,0.880915,11.640376,0.011558,31.535549,3.817884,80.980841,11.777554,78.969821,11.675929,20.673423,11.631869,0.000014,-0.008332,0.000000,-16.356480,11.683481,0.003740,15.834213,0.694889,81.381537,0.920578,23.925114,24.432514,3.112150
