Torad 40 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, November 15, 2018
8:27:28 PM


Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio
psia,F,psia,F,lbm/min,lbm/min,rpm,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,
54.102909,75.121859,160.057225,163.557042,52.366855,55.536944,59.179973,12.908950,157.586347,1.215274,75.558970,54.797754,162.066496,159.458307,158.908310,158.187050,68.227489,157.625176,0.001936,-1.783742,32.000000,-237.098092,158.393323,0.385419,15.141285,0.683886,274026.519977,0.920221,30.713794,40.306977,2.961784
54.119991,75.148612,160.018532,163.534827,52.355968,55.549142,59.186313,12.911795,157.520096,1.215287,75.589346,54.815485,162.054252,159.390884,158.907131,158.116611,68.201947,157.556826,0.001926,-1.783733,32.000000,-237.095261,158.326418,0.385414,15.137280,0.683796,274069.495065,0.919440,30.732340,40.297294,2.960335
54.131431,75.165714,159.951148,163.518916,52.323183,55.557407,59.179693,12.912976,157.476731,1.215248,75.608979,54.827531,162.045108,159.345021,158.905899,158.069451,68.185383,157.510563,0.001917,-1.783135,32.000000,-237.094068,158.282486,0.385432,15.132457,0.683649,274172.393473,0.920085,30.747024,40.291407,2.958385
54.147188,75.190338,159.890186,163.493628,52.177070,55.569752,59.183444,12.912902,157.415732,1.035938,75.637920,54.844449,162.030393,159.280697,158.903034,158.004089,68.160862,157.445834,0.001915,-1.783148,32.000000,-237.094159,158.250700,0.321846,15.123662,0.683641,274273.948397,0.919933,30.757184,40.287352,2.956736
54.167015,75.214164,159.821031,163.467563,52.128134,55.581854,59.194101,12.913698,157.356904,0.963246,75.665955,54.864294,162.013815,159.219767,158.898698,157.942249,68.137148,157.384138,0.001934,-1.781382,32.000000,-237.093465,158.190116,0.302854,15.122425,0.683573,274341.366608,0.919999,30.763174,40.283876,2.954866
54.192824,75.237229,159.750503,163.440630,52.158660,55.594278,59.187669,12.915648,157.302296,1.153649,75.691597,54.889505,161.995578,159.163635,158.893633,157.885512,68.113116,157.328878,0.001941,-1.780223,32.000000,-237.091471,158.067286,0.369375,15.112209,0.683709,274441.686112,0.919910,30.772496,40.280353,2.952881
54.212627,75.252237,159.726621,163.421751,52.161333,55.602532,8.499051,12.916252,157.267407,1.210913,75.708028,54.908255,161.982686,159.127701,158.890163,157.848753,68.097959,157.292593,0.001932,-1.779626,32.000000,-237.090788,158.029801,0.384086,15.110450,0.683420,274538.354133,0.919631,30.777075,40.277329,2.950523
54.241278,75.274124,159.663466,163.391748,52.137725,55.627052,59.182312,12.915948,157.214151,1.210974,75.730922,54.939554,161.961575,159.073211,158.882779,157.792222,68.075056,157.239756,0.001931,-1.779032,32.000000,-237.091110,157.975739,0.384031,15.110178,0.683450,274634.887967,0.919511,30.775091,40.277404,2.947817
54.276538,75.295774,159.588729,163.359189,52.218400,55.663645,59.178370,12.916658,157.165476,1.210883,75.754480,54.977298,161.938921,159.024725,158.873847,157.740849,68.053618,157.188335,0.001931,-1.778286,32.000000,-237.090460,157.926254,0.383890,15.099105,0.683292,274697.350586,6.402134,30.770886,40.276828,2.946299
54.313410,75.317208,159.554624,163.324609,52.358795,55.700236,59.176737,12.917569,157.121712,1.029299,75.776962,55.013878,161.914289,158.977812,158.862215,157.692210,68.033112,157.139705,0.001938,-1.776528,32.000000,-237.089553,157.910448,0.319803,15.100355,0.683012,274850.466478,0.919322,30.764984,40.276815,2.943579
54.340210,75.331439,159.529158,163.300320,52.482192,55.724633,59.184865,12.918800,157.091676,0.960132,75.791751,55.041006,161.896867,158.948949,158.854332,157.663084,68.020327,157.108182,0.001921,-1.775361,32.000000,-237.088276,157.879997,0.301232,15.097087,0.683230,275060.136109,0.919384,30.752450,40.275947,2.940289
54.379453,75.352637,159.505198,163.262553,52.604430,55.761268,59.182419,12.918815,157.047379,0.960094,75.814820,55.082860,161.869708,158.904804,158.841925,157.619619,68.003019,157.064439,0.001912,-1.773618,32.000000,-237.088337,157.836438,0.301286,15.085994,0.683025,275268.445280,0.919379,30.738159,40.275352,2.937665
54.420328,75.373714,159.454312,163.222928,52.676756,55.797917,59.157234,12.919223,157.007152,0.960072,75.837445,55.126335,161.840569,158.864187,158.827885,157.578201,67.986649,157.025499,0.001912,-1.772145,32.000000,-237.088019,157.795872,0.301379,15.089075,0.683035,275405.518830,0.919192,30.726434,40.274455,2.935748
54.465685,75.393898,159.464832,163.181182,52.572613,55.834489,59.185913,12.920173,156.968648,1.036984,75.858108,55.172597,161.809772,158.828123,158.813824,157.543011,67.971479,156.990077,0.001933,-1.770406,32.000000,-237.087036,157.733443,0.329385,15.084068,0.683404,275610.094529,0.919156,30.709641,40.272777,2.933189
54.495466,75.406912,159.434611,163.152627,52.515769,55.858870,59.187948,12.920926,156.945816,1.199225,75.871021,55.203034,161.787978,158.806159,158.803488,157.521116,67.961687,156.968394,0.001921,-1.769225,32.000000,-237.086280,157.745655,0.381244,15.082163,0.682993,275812.640265,0.919444,30.691172,40.272239,2.930051
54.541057,75.425625,159.388458,163.108931,52.521930,55.895380,59.179475,12.922153,156.915999,1.206147,75.888976,55.248281,161.754082,158.779543,158.787263,157.493119,67.948044,156.942528,0.001914,-1.767473,32.000000,-237.085038,157.718734,0.382796,15.084262,0.683140,276012.191501,0.918808,30.667497,40.272028,2.927804
54.586116,75.443132,159.394716,163.064605,52.604454,55.931907,59.183445,12.924041,156.892650,1.206151,75.905942,55.296374,161.718776,158.756834,158.769632,157.469705,67.935842,156.920428,0.001913,-1.765729,32.000000,-237.083148,157.696199,0.382777,15.079180,0.683021,276144.772829,0.918658,30.651730,40.272403,2.925649
54.629036,75.459691,159.361441,163.020475,52.498451,55.968398,59.173223,12.924127,156.876014,1.022391,75.920827,55.342655,161.682634,158.736139,158.750234,157.450458,67.925114,156.900969,0.001933,-1.763967,32.000000,-237.083157,157.763044,0.317969,15.080670,0.682610,276340.912748,0.918591,30.626407,40.274812,2.922357
54.671822,75.474647,159.376589,162.976977,52.495251,56.004992,59.226544,12.924714,156.861781,0.955605,75.933975,55.388093,161.645956,158.721381,158.729749,157.434182,67.915583,156.885839,0.001939,-1.762490,32.000000,-237.082606,157.748198,0.300135,15.085018,0.682740,276535.217632,0.918339,30.600416,40.277412,2.920060
54.703859,75.483834,159.362856,162.948439,52.487850,56.029410,59.173356,12.926879,156.856235,0.955682,75.941485,55.420065,161.621466,158.716870,158.716248,157.429395,67.909832,156.878486,0.001931,-1.761326,32.000000,-237.080475,157.742297,0.300244,15.079007,0.682435,276727.626301,0.918344,30.575570,40.279688,2.917156
54.749007,75.496749,159.375602,162.906316,52.467678,56.066058,59.190336,12.928402,156.850217,0.955678,75.951646,55.469010,161.584197,158.709856,158.695853,157.423432,67.902285,156.872467,0.001929,-1.759571,32.000000,-237.078921,157.723283,0.300198,15.066315,0.682200,276918.210606,0.917365,30.549275,40.282645,2.915151
54.793873,75.508308,159.383176,162.864794,52.509029,56.102588,59.184040,12.928839,156.843878,1.196681,75.959055,55.513112,161.547364,158.707335,158.675715,157.422458,67.896506,156.868384,0.001930,-1.757850,32.000000,-237.078517,157.704544,0.379961,15.063131,0.682301,277043.607461,0.918021,30.527593,40.285201,2.913192
54.837793,75.518242,159.381217,162.823838,52.580028,56.139124,7.944566,12.928946,156.846752,1.203419,75.963048,55.559654,161.510100,158.713154,158.654974,157.424309,67.891990,156.870468,0.001935,-1.756089,32.000000,-237.078444,157.706305,0.381410,15.056775,0.682791,277230.340803,0.917558,30.497023,40.290133,2.911023
54.868946,75.523928,159.378665,162.797032,52.594403,56.171568,59.194983,12.929329,156.852422,1.203432,75.964435,55.590524,161.485419,158.719282,158.640329,157.430451,67.889786,156.876928,0.001916,-1.754919,32.000000,-237.078086,157.712151,0.381287,15.052510,0.682827,277413.556442,0.917456,30.465398,40.294137,2.908777
54.913076,75.530856,159.381492,162.757715,52.598421,56.220438,59.177131,12.929265,156.862511,1.203526,75.964865,55.635852,161.448860,158.733338,158.618529,157.440428,67.887898,156.888400,0.001907,-1.753183,32.000000,-237.078214,157.723142,0.381376,15.043031,0.682977,277594.649678,6.833321,30.433086,40.299558,2.906412
54.952779,75.535790,159.409273,162.719216,52.606604,56.265204,59.180020,12.929169,156.879260,1.203603,75.962393,55.676037,161.413022,158.750850,158.596757,157.455646,67.887794,156.902464,0.001906,-1.751420,32.000000,-237.078387,157.738220,0.381448,15.045108,0.683149,277753.367405,0.917073,30.408822,40.304570,2.904715
54.988441,75.538565,159.419111,162.682696,52.661985,56.305787,59.177585,12.928138,156.898623,0.964230,75.958548,55.712167,161.377357,158.766870,158.573997,157.471124,67.887492,156.917241,0.001927,-1.749690,32.000000,-237.079448,157.662784,0.301611,15.045149,0.683606,277990.347035,0.917354,30.373346,40.311443,2.902432
55.012851,75.540058,159.465304,162.659603,52.656705,56.330158,59.226420,12.928114,156.910655,0.956202,75.956070,55.736402,161.354696,158.780436,158.559115,157.484435,67.888276,156.928350,0.001912,-1.748516,32.000000,-237.079448,157.675574,0.299881,15.050011,0.683637,278204.708107,0.917324,30.340151,40.317658,2.900841
55.052142,75.542022,159.468380,162.626662,52.557647,56.366625,59.167396,12.929886,156.933067,0.956133,75.951267,55.775874,161.321859,158.805557,158.535835,157.507140,67.890689,156.948707,0.001903,-1.747962,32.000000,-237.077698,157.696805,0.299911,15.041419,0.683698,278398.683001,0.917377,30.308696,40.324378,2.899139
55.088429,75.543554,159.500540,162.595931,52.468297,56.403166,59.185967,12.930776,156.956717,0.956091,75.945894,55.811561,161.290425,158.832156,158.513301,157.530091,67.893869,156.971511,0.001902,-1.747963,32.000000,-237.076877,157.718927,0.299974,15.044159,0.683633,278512.932506,0.916574,30.286769,40.328420,2.898692
55.124189,75.544336,159.525525,162.567053,52.407262,56.439580,59.186418,12.930146,156.976932,1.037648,75.939501,55.846383,161.260025,158.859663,158.489901,157.554069,67.897761,156.996624,0.001923,-1.746410,32.000000,-237.077494,157.711759,0.329626,15.042051,0.683949,278681.714916,0.917368,30.251052,40.334851,2.896679
55.147784,75.544226,159.525510,162.548675,52.428441,56.464038,59.194344,12.930485,156.993892,1.277140,75.934708,55.870766,161.240060,158.877654,158.474503,157.572807,67.900836,157.014681,0.001928,-1.745245,32.000000,-237.077103,157.696806,0.409930,15.046384,0.683919,278850.518378,0.917015,30.217803,40.341574,2.895355
55.184689,75.543622,159.543331,162.521708,52.536917,56.500644,59.183332,12.931639,157.027776,1.326783,75.926477,55.905437,161.211677,158.911936,158.451993,157.605707,67.906491,157.045856,0.001921,-1.744670,32.000000,-237.075947,157.724979,0.422501,15.048108,0.684078,279017.457738,0.916949,30.184326,40.348589,2.893930
55.218072,75.542176,159.547931,162.495385,52.567375,56.533227,59.189210,12.931750,157.061257,1.326772,75.917369,55.938609,161.184147,158.946480,158.430876,157.641195,67.913266,157.078351,0.001920,-1.744082,32.000000,-237.075847,157.758091,0.422439,15.051965,0.683859,279128.688925,0.916793,30.161620,40.353354,2.892691
55.251275,75.539396,159.595026,162.470147,52.598524,56.557845,59.165004,12.931395,157.105707,1.137958,75.907113,55.972733,161.157093,158.983697,158.410508,157.678450,67.920945,157.111524,0.001920,-1.742881,32.000000,-237.076214,157.771939,0.356527,15.049136,0.683793,279293.171612,0.916883,30.125690,40.361237,2.891080
55.273939,75.537055,159.626794,162.454140,52.627999,56.582245,59.230603,12.932910,157.133589,1.080316,75.898986,55.996497,161.140046,159.011628,158.396865,157.705602,67.926351,157.138283,0.001924,-1.742883,32.000000,-237.074707,157.798209,0.341086,15.051415,0.683582,279437.250443,0.916708,30.092304,40.368569,2.889415
55.305212,75.532694,159.675870,162.431631,52.778715,56.610618,59.173095,12.931772,157.167542,1.281815,75.885921,56.030254,161.115402,159.053468,158.376251,157.743366,67.934949,157.172951,0.001906,-1.742308,32.000000,-237.075840,157.816669,0.410797,15.051072,0.683750,279539.773622,0.916871,30.057773,40.375288,2.888531
55.340718,75.527884,159.721177,162.410146,52.763676,56.643941,59.229807,12.932422,157.208237,1.328546,75.873378,56.065280,161.091452,159.095319,158.355934,157.786941,67.945158,157.213739,0.001898,-1.741729,32.000000,-237.075167,157.856824,0.423183,15.053699,0.683761,279646.814839,0.915833,30.033764,40.381495,2.887921
55.374822,75.523201,159.727136,162.389282,52.813999,56.680479,59.172131,12.931745,157.249436,1.328598,75.861014,56.099102,161.068457,159.138324,158.336589,157.828629,67.956687,157.254816,0.001899,-1.740589,32.000000,-237.075808,157.896588,0.423170,15.051301,0.683894,279766.393201,0.916603,29.999518,40.387940,2.887176
55.400292,75.519988,159.777336,162.375690,52.940559,56.704913,59.226935,12.933157,157.280323,1.328578,75.852008,56.124035,161.053360,159.168439,158.323593,157.859963,67.964752,157.284936,0.001921,-1.739430,32.000000,-237.074368,157.925251,0.423335,15.056342,0.683875,279907.300836,0.915608,29.960794,40.395427,2.886142
55.436230,75.514556,159.852971,162.355705,52.977381,56.741488,59.168833,12.933677,157.327133,1.328655,75.837251,56.158711,161.031025,159.214501,158.303969,157.905017,67.977252,157.328297,0.001904,-1.738837,32.000000,-237.073807,157.969801,0.423237,15.057961,0.683982,280062.895683,0.916461,29.923551,40.401716,2.884472
55.469418,75.508578,159.915656,162.336000,52.865886,56.777879,59.172448,12.932452,157.375874,1.254144,75.822915,56.193610,161.009891,159.261634,158.285932,157.953666,67.990949,157.372981,0.001896,-1.738814,32.000000,-237.074975,158.038404,0.395581,15.068767,0.683900,280165.768009,0.915537,29.896033,40.406714,2.884052
55.501908,75.501985,159.960215,162.317086,52.871819,56.814346,59.171949,12.932508,157.416068,1.323979,75.808664,56.228190,160.988928,159.310827,158.267433,158.001795,68.004109,157.420770,0.001895,-1.737654,32.000000,-237.074924,158.087336,0.422574,15.066054,0.684089,280319.208255,0.916362,29.856320,40.413016,2.883547
55.525155,75.497476,159.994527,162.305000,52.879755,56.834694,59.161943,12.933990,157.452020,1.329448,75.799382,56.250606,160.975344,159.346139,158.256173,158.037473,68.013905,157.455278,0.001917,-1.737068,32.000000,-237.073471,158.123389,0.423460,15.069665,0.683831,280471.217621,0.916277,29.818699,40.418691,2.882952
55.555824,75.490247,160.041143,162.287905,52.969046,56.858986,59.183274,12.933955,157.505129,1.329434,75.784702,56.279202,160.956248,159.399930,158.240312,158.091507,68.028841,157.506490,0.001921,-1.737065,32.000000,-237.073443,158.176473,0.423505,15.081972,0.684129,280623.710586,0.916269,29.781142,40.426244,2.882067
55.583370,75.482492,160.117672,162.272372,53.027883,56.883478,59.178551,12.932910,157.560940,1.329370,75.769726,56.306055,160.937654,159.454965,158.225136,158.147342,68.043475,157.561101,0.001915,-1.737058,32.000000,-237.074454,158.232955,0.423481,15.092447,0.684025,280703.889257,0.916320,29.754486,40.431402,2.881478
55.611960,75.474087,160.151504,162.258383,53.008445,56.907681,59.228934,12.933036,157.621049,1.329434,75.754105,56.332893,160.920193,159.515391,158.209747,158.206777,68.057937,157.619737,0.001914,-1.737067,32.000000,-237.074384,158.292547,0.423483,15.094543,0.683533,280794.566754,0.915808,29.718051,40.438655,2.880727
55.629397,75.468186,160.192289,162.250112,53.011259,56.923850,59.164599,12.931653,157.661315,1.329356,75.742815,56.348485,160.909404,159.556729,158.199919,158.246807,68.067058,157.658724,0.001915,-1.737066,32.000000,-237.075769,158.331760,0.423534,15.104859,0.683281,280886.652158,0.915759,29.684073,40.447674,2.880676
55.653711,75.458224,160.232627,162.239472,53.003263,56.948093,59.185839,12.932126,157.723350,1.329432,75.724675,56.372880,160.894212,159.621549,158.185961,158.311060,68.081529,157.720702,0.001918,-1.736811,32.000000,-237.075219,158.378408,0.423549,15.109795,0.683207,280976.519608,0.914833,29.648465,40.458605,2.879803
55.677395,75.447111,160.330379,162.230377,52.981289,56.972430,59.193552,12.932787,157.788753,1.573334,75.705505,56.396565,160.880544,159.687229,158.172767,158.376958,68.095617,157.783856,0.001898,-1.736825,32.000000,-237.074584,158.443614,0.504690,15.115159,0.682858,281037.762294,0.915758,29.625977,40.466361,2.879634
55.700031,75.435015,160.389616,162.222923,52.997443,56.996761,59.172639,12.933852,157.856686,1.339792,75.686013,56.415724,160.868191,159.755415,158.160687,158.442642,68.110592,157.848605,0.001891,-1.736841,32.000000,-237.073542,158.492828,0.425448,15.123030,0.682744,281127.773605,0.915357,29.592893,40.478717,2.879100
55.713127,75.426502,160.438906,162.218906,53.119812,57.012952,59.228287,12.934170,157.900040,1.332932,75.672414,56.428425,160.860849,159.797959,158.152101,158.486463,68.120727,157.891472,0.001892,-1.736856,32.000000,-237.073247,158.536201,0.423870,15.128771,0.682859,281218.357879,0.915175,29.559265,40.491954,2.879631
55.732375,75.412940,160.513070,162.214010,53.201514,57.037412,7.841896,12.934526,157.967862,1.332961,75.649805,56.445583,160.850368,159.863329,158.139672,158.552588,68.135875,157.955963,0.001913,-1.736846,32.000000,-237.072878,158.601652,0.423938,15.130937,0.682705,281307.201525,0.915452,29.525655,40.504988,2.879525
55.751831,75.398290,160.570653,162.210526,53.307320,57.062085,59.169212,12.934506,158.036179,1.332889,75.626098,56.461043,160.840600,159.933112,158.128825,158.621220,68.151382,158.020951,0.001896,-1.736858,32.000000,-237.072865,158.669597,0.423953,15.144253,0.682655,281366.465622,0.914595,29.504699,40.513391,2.879733
55.767656,75.382704,160.643896,162.208364,53.230048,57.086353,59.181190,12.934709,158.103853,1.332907,75.600959,56.475471,160.832619,160.000775,158.119413,158.691551,68.166348,158.088422,0.001890,-1.736573,32.000000,-237.072562,158.736126,0.424006,15.143365,0.682865,281455.716767,6.907857,29.472853,40.526126,2.880069
55.778692,75.371905,160.685448,162.207944,53.321664,57.102641,59.217527,12.935084,158.149174,1.332816,75.584056,56.484966,160.828531,160.047087,158.113083,158.738313,68.176484,158.132734,0.001890,-1.736555,32.000000,-237.072105,158.782541,0.423957,15.146869,0.682505,281544.702192,0.915532,29.439728,40.538707,2.880096
55.791214,75.354979,160.783033,162.208464,53.431360,57.126889,59.180721,12.933542,158.214594,1.332818,75.557643,56.494912,160.823281,160.114948,158.103209,158.803590,68.192190,158.199959,0.001910,-1.736559,32.000000,-237.073733,158.848018,0.423974,15.155005,0.682900,281632.774605,0.915414,29.409115,40.552894,2.880593
55.800714,75.336842,160.845642,162.210138,53.539639,57.151142,59.170874,12.932565,158.289456,1.136698,75.529930,56.503990,160.820895,160.182358,158.095653,158.873165,68.208803,158.268174,0.001913,-1.736555,32.000000,-237.074734,158.947217,0.355881,15.160339,0.682935,281691.295041,0.914889,29.387840,40.561899,2.880768
55.810801,75.317305,160.936808,162.213657,53.632237,57.167429,59.169478,12.932556,158.353857,1.294580,75.500754,56.513674,160.818375,160.250981,158.087767,158.944296,68.224462,158.337681,0.001908,-1.736569,32.000000,-237.074623,158.995420,0.414601,15.168476,0.683055,281777.866987,0.915581,29.359031,40.575225,2.881870
55.818856,75.303702,160.971709,162.216903,53.603872,57.171437,59.226295,12.934246,158.401608,1.335473,75.480323,56.520408,160.817697,160.298662,158.083935,158.991631,68.235645,158.385730,0.001908,-1.735991,32.000000,-237.072924,159.043338,0.424220,15.169947,0.683193,281863.520486,0.915908,29.331877,40.588061,2.882501
55.827016,75.282639,161.018988,162.222817,53.663755,57.171479,59.174075,12.934414,158.471976,1.335492,75.449428,56.527165,160.817968,160.368876,158.079411,159.063289,68.251232,158.454077,0.001911,-1.735426,32.000000,-237.072712,159.110736,0.423922,15.177941,0.683219,281909.894716,0.915963,29.302770,40.602398,2.883614
55.835734,75.260792,161.124692,162.230450,53.604116,57.175450,7.856044,12.935333,158.543323,1.335410,75.417089,56.532898,160.819426,160.439779,158.075045,159.136140,68.267076,158.524357,0.001915,-1.735442,32.000000,-237.071742,159.181770,0.424030,15.182914,0.683210,281905.257334,0.914971,29.281524,40.611946,2.883823
55.840271,75.238040,161.189101,162.239330,53.541819,57.175552,59.186036,12.936227,158.618546,1.335476,75.383673,56.535673,160.823431,160.514599,158.072386,159.210209,68.284103,158.598257,0.001894,-1.735428,32.000000,-237.070862,159.255967,0.424041,15.190028,0.682894,281870.885727,0.915582,29.252721,40.625839,2.884248
55.843209,75.222140,161.240262,162.246230,53.615472,57.175489,59.168312,12.936680,158.668352,1.335457,75.360534,56.537965,160.826768,160.564298,158.071209,159.258860,68.295250,158.647824,0.001894,-1.735420,32.000000,-237.070462,159.304907,0.423873,15.194310,0.682992,281854.725578,6.895351,29.222604,40.640300,2.885691
55.845754,75.197188,161.319188,162.258065,53.687072,57.175484,59.168391,12.937277,158.744182,1.335546,75.324762,56.541014,160.832522,160.639100,158.070124,159.332607,68.311374,158.721253,0.001891,-1.735442,32.000000,-237.069812,159.380975,0.424061,15.199836,0.682823,281818.706461,0.915119,29.195549,40.655126,2.886610
55.843360,75.171437,161.386548,162.271254,53.785054,57.175460,59.173276,12.935629,158.817169,1.335557,75.287165,56.539764,160.838824,160.710343,158.070237,159.407936,68.327664,158.792353,0.001912,-1.735474,32.000000,-237.071467,159.454567,0.423867,15.207011,0.682774,281793.659722,0.915302,29.176865,40.665340,2.887375
55.840726,75.144417,161.438112,162.285770,53.780097,57.175578,59.175662,12.936246,158.895046,1.335648,75.248973,56.539134,160.846509,160.784354,158.071933,159.481163,68.344317,158.868108,0.001893,-1.735489,32.000000,-237.070860,159.546592,0.423936,15.217643,0.682757,281757.241709,0.915196,29.149499,40.680847,2.888656
55.837734,75.125906,161.522233,162.296128,53.837644,57.175499,59.174815,12.935853,158.944193,1.228432,75.222432,56.535924,160.852368,160.832284,158.073061,159.530163,68.355282,158.918104,0.001894,-1.735493,32.000000,-237.071277,159.591550,0.387306,15.215916,0.682687,281721.063353,0.915103,29.126018,40.695175,2.889986
55.833067,75.097194,161.603736,162.312893,53.853764,57.175418,7.815059,12.935397,159.016557,1.216732,75.181124,56.531073,160.862784,160.905025,158.075503,159.602475,68.371443,158.992065,0.001888,-1.735507,32.000000,-237.071777,159.689443,0.383101,15.219873,0.682407,281684.281496,0.915052,29.101496,40.711135,2.891046
55.824664,75.067191,161.719342,162.331519,53.888697,57.175402,59.173333,12.935189,159.091030,1.216736,75.138617,56.523582,160.874109,160.978758,158.078353,159.675319,68.386980,159.066226,0.001909,-1.735522,32.000000,-237.071966,159.762034,0.383226,15.228218,0.682829,281659.223689,0.915074,29.085823,40.721686,2.892708
55.815873,75.036185,161.806426,162.351661,53.835291,57.175214,59.157261,12.936519,159.165465,1.216658,75.095106,56.513038,160.887182,161.051430,158.082778,159.748100,68.402865,159.140776,0.001912,-1.735514,32.000000,-237.070700,159.836487,0.383082,15.233485,0.682982,281621.157739,6.928960,29.061537,40.737345,2.894409
55.807194,75.014969,161.848301,162.366053,53.824092,57.175195,59.204025,12.936007,159.213277,1.216648,75.065511,56.502767,160.896673,161.099104,158.086185,159.796828,68.413198,159.190371,0.001913,-1.735515,32.000000,-237.071271,159.884856,0.383140,15.241885,0.683126,281584.291687,0.915193,29.039503,40.753704,2.896916
55.793736,74.982313,161.900630,162.389047,53.742964,57.171153,59.195957,12.935007,159.289846,1.133316,75.020809,56.487348,160.911537,161.169939,158.091850,159.868236,68.429240,159.266288,0.001908,-1.735508,32.000000,-237.072311,159.992538,0.353087,15.245176,0.683295,281545.516586,0.915524,29.016838,40.769872,2.898932
55.773306,74.948798,161.943011,162.413669,53.773868,57.162236,7.892348,12.933319,159.363012,0.968384,74.975282,56.466307,160.928418,161.240281,158.099184,159.939280,68.445595,159.336548,0.001910,-1.735526,32.000000,-237.074072,160.049427,0.301054,15.255702,0.683165,281521.105422,0.914907,29.003855,40.780855,2.900133
55.752413,74.913744,162.039296,162.441069,53.835574,57.142253,59.233925,12.932755,159.431561,0.968390,74.928135,56.444530,160.947067,161.309494,158.106650,160.007962,68.461511,159.407565,0.001930,-1.735520,32.000000,-237.074597,160.103761,0.301850,15.260074,0.683298,281462.985017,0.915133,28.983971,40.797434,2.901771
55.727918,74.878243,162.059945,162.470277,53.785015,57.117814,59.209353,12.931846,159.494870,1.216115,74.881951,56.419355,160.968406,161.374440,158.115222,160.073301,68.477389,159.473194,0.001908,-1.735521,32.000000,-237.075532,160.152335,0.383094,15.269532,0.683097,281382.125843,6.864986,28.969847,40.811258,2.903594
55.710909,74.854609,162.103161,162.490691,53.708317,57.101542,59.178362,12.931298,159.537659,1.220912,74.850981,56.401924,160.983487,161.418516,158.121154,160.117707,68.487572,159.516893,0.001908,-1.735523,32.000000,-237.076000,160.197322,0.383145,15.270397,0.683254,281246.203679,0.914668,28.954628,40.825838,2.906409
55.681742,74.819301,162.144336,162.522677,53.720137,57.077210,59.173457,12.931102,159.601339,1.220790,74.804831,56.372538,161.007277,161.481720,158.130392,160.182640,68.502584,159.582745,0.001908,-1.735530,32.000000,-237.076263,160.262111,0.383115,15.272172,0.682877,281089.031956,0.915014,28.942389,40.838131,2.908057
55.649877,74.783894,162.187006,162.556202,53.824677,57.052889,59.204987,12.928325,159.666121,1.016590,74.758957,56.337321,161.033184,161.540918,158.141282,160.241460,68.518174,159.642149,0.001929,-1.735551,32.000000,-237.079074,160.367745,0.312841,15.276012,0.682999,280985.134976,0.915484,28.934914,40.846701,2.909720
55.615128,74.748313,162.237108,162.591635,53.799257,57.028321,59.156675,12.927024,159.723381,0.972259,74.713062,56.301872,161.059851,161.597619,158.151970,160.302450,68.533211,159.701012,0.001911,-1.735559,32.000000,-237.080426,160.425008,0.301593,15.282118,0.683111,280830.798472,0.915614,28.927322,40.859942,2.911984
55.590882,74.724624,162.277746,162.616109,53.768864,57.012189,59.217036,12.926667,159.760402,0.972161,74.682614,56.279185,161.078011,161.634693,158.159921,160.339150,68.543062,159.739144,0.001911,-1.735572,32.000000,-237.080782,160.461012,0.301695,15.279373,0.683174,280676.797493,0.915229,28.922209,40.869831,2.914418
55.557015,74.689539,162.326262,162.653851,53.789770,56.987744,59.157217,12.927228,159.814321,0.972265,74.638520,56.245113,161.106927,161.687277,158.174539,160.391251,68.558469,159.794992,0.001906,-1.735592,32.000000,-237.080187,160.514240,0.301676,15.285921,0.683199,280522.690508,0.916127,28.919678,40.880034,2.917140
55.522163,74.655254,162.330367,162.692432,53.751931,56.963331,59.209136,12.926184,159.858709,1.067192,74.595513,56.209627,161.137147,161.734491,158.189335,160.440416,68.573235,159.843713,0.001925,-1.735602,32.000000,-237.081199,160.529582,0.336299,15.282273,0.683576,280421.910557,0.915317,28.919058,40.886530,2.919143
55.486181,74.621739,162.379032,162.731153,53.714569,56.939052,59.233681,12.926092,159.901845,1.223373,74.554647,56.173458,161.168348,161.777509,158.205810,160.482914,68.588776,159.887362,0.001926,-1.736762,32.000000,-237.081192,160.580386,0.383382,15.284204,0.683562,280268.189767,0.916381,28.916209,40.895059,2.921796
55.465117,74.600017,162.407736,162.756806,53.730280,56.918699,59.177862,12.926355,159.929593,1.223423,74.528442,56.149295,161.189672,161.803658,158.217117,160.509972,68.598683,159.915049,0.001927,-1.737347,32.000000,-237.080983,160.607289,0.383367,15.287750,0.683841,280115.935732,0.915736,28.915114,40.901170,2.923704
55.432119,74.568791,162.451908,162.795138,53.786646,56.890321,59.165666,12.927048,159.972912,1.017300,74.490256,56.112449,161.222323,161.840169,158.234022,160.546343,68.612922,159.953062,0.001923,-1.737339,32.000000,-237.080385,160.675457,0.312398,15.288961,0.684070,279964.848370,0.915540,28.915882,40.904329,2.926477
55.395095,74.538662,162.465026,162.833371,53.888634,56.853790,59.177688,12.925745,160.006093,0.973761,74.454516,56.076116,161.255618,161.871570,158.251476,160.579086,68.627068,159.985410,0.001929,-1.739103,32.000000,-237.081683,160.706745,0.301566,15.291075,0.684022,279843.597211,0.916407,28.914237,40.906280,2.928106
55.357985,74.509902,162.489296,162.871309,53.855458,56.817297,59.179767,12.923504,160.037157,0.973639,74.420549,56.037572,161.288598,161.898461,158.269798,160.605436,68.640287,160.014308,0.001947,-1.740272,32.000000,-237.083852,160.735014,0.301694,15.290647,0.684186,279674.545402,0.916665,28.914476,40.908321,2.930646
55.335880,74.491643,162.503970,162.896441,53.750349,56.792907,59.176016,12.923715,160.055425,0.973712,74.399985,56.015023,161.311348,161.917188,158.283231,160.623908,68.649018,160.033841,0.001947,-1.740279,32.000000,-237.083552,160.753012,0.301718,15.294675,0.684140,279467.379147,0.916492,28.919666,40.908025,2.932841
55.301442,74.465569,162.515890,162.933625,53.722249,56.756256,59.166438,12.923234,160.080271,0.973579,74.371560,55.979208,161.346016,161.939670,158.303288,160.648417,68.661979,160.060960,0.001926,-1.740881,32.000000,-237.084112,160.777321,0.301600,15.296988,0.684250,279262.298970,0.916478,28.926327,40.907180,2.935246
55.267328,74.441120,162.527101,162.969865,53.848374,56.719642,59.167951,12.923511,160.102287,0.973681,74.344540,55.944246,161.380198,161.961295,158.323107,160.667898,68.674344,160.082154,0.001927,-1.742048,32.000000,-237.083850,160.796970,0.301791,15.300262,0.684097,279125.816964,0.916502,28.929174,40.906809,2.936684
55.230996,74.417464,162.519402,163.005255,53.797172,56.683023,59.179729,12.921800,160.119978,0.973671,74.319751,55.908174,161.413015,161.976869,158.343958,160.680907,68.685827,160.099848,0.001946,-1.742047,32.000000,-237.085615,160.813434,0.301603,15.297754,0.684006,278921.712196,0.916624,28.935995,40.905457,2.938728
55.208148,74.402524,162.519853,163.028261,53.758189,56.658654,59.220503,12.922327,160.126531,1.070373,74.304867,55.885224,161.434515,161.987999,158.358205,160.690859,68.692964,160.111193,0.001946,-1.742039,32.000000,-237.084942,160.791883,0.337939,15.304727,0.683866,278719.356822,0.916573,28.944147,40.902162,2.940745
55.175481,74.382242,162.535650,163.061961,53.701130,56.622166,59.169398,12.923048,160.137684,1.223842,74.284984,55.851510,161.465782,161.998227,158.378926,160.698185,68.702043,160.122547,0.001929,-1.742042,32.000000,-237.084277,160.808070,0.384403,15.299703,0.683946,278519.434315,0.916405,28.955232,40.898252,2.942540
55.143757,74.364214,162.509335,163.094492,53.782492,56.589615,59.196100,12.922004,160.148723,1.134048,74.268365,55.817090,161.496378,162.003878,158.398968,160.702235,68.709860,160.129439,0.001925,-1.742616,32.000000,-237.085429,160.845756,0.352275,15.304287,0.683619,278387.041292,0.915762,28.962145,40.895969,2.943766
55.108242,74.348180,162.513900,163.125669,53.711220,56.565307,59.169532,12.920307,160.152434,0.973326,74.254137,55.779174,161.527148,162.004279,158.419200,160.701906,68.716256,160.132200,0.001943,-1.743179,32.000000,-237.087064,160.838230,0.302953,15.308050,0.683862,278191.779774,0.916511,28.973123,40.891748,2.945795
55.084830,74.338306,162.528878,163.145866,53.597984,56.549053,59.178023,12.919896,160.151434,0.973196,74.247075,55.756436,161.547262,162.002931,158.432598,160.700937,68.720547,160.132215,0.001943,-1.743760,32.000000,-237.087405,160.837978,0.302997,15.304722,0.683547,278018.935608,0.916107,28.985464,40.886881,2.947012
55.047975,74.324831,162.515712,163.175414,53.552334,56.524732,59.229835,12.918830,160.145217,0.973300,74.239147,55.719174,161.577241,161.994034,158.452640,160.693388,68.725622,160.126368,0.001943,-1.744336,32.000000,-237.088421,160.833082,0.303048,15.307287,0.683540,277890.346260,0.916735,29.003447,40.881667,2.948994
55.012235,74.313846,162.472455,163.204731,53.573775,56.500261,59.160591,12.918652,160.133691,0.973198,74.233704,55.683121,161.604835,161.980544,158.470296,160.681397,68.728662,160.115556,0.001939,-1.744922,32.000000,-237.088592,160.821320,0.303109,15.302222,0.683847,277805.057698,0.916745,29.016003,40.877381,2.950520
54.977166,74.304883,162.412138,163.233281,53.535168,56.471791,59.173547,12.917525,160.116739,0.973283,74.232986,55.647212,161.632340,161.963349,158.488493,160.666338,68.732036,160.098875,0.001946,-1.746075,32.000000,-237.089704,160.804920,0.303088,15.306432,0.683846,277679.912004,0.916191,29.037857,40.869804,2.952256
54.954070,74.300432,162.421321,163.251575,53.462346,56.455524,8.077452,12.916826,160.104680,0.973216,74.234242,55.622243,161.650117,161.948778,158.500585,160.655388,68.733588,160.087418,0.001946,-1.747232,32.000000,-237.090422,160.791741,0.303063,15.301154,0.684064,277558.031467,0.917494,29.061148,40.862138,2.953388
54.918066,74.295975,162.371350,163.278029,53.426857,56.419018,59.224545,12.916178,160.083343,0.973249,74.239189,55.583537,161.675308,161.925132,158.518084,160.632961,68.735080,160.068486,0.001962,-1.747802,32.000000,-237.091051,160.771122,0.303040,15.303676,0.683744,277417.411925,0.917452,29.085834,40.851627,2.954174
54.881958,74.293981,162.405001,163.303583,53.357709,56.382398,59.171903,12.914204,160.057609,0.973161,74.247254,55.544771,161.700069,161.898653,158.535107,160.606822,68.734831,160.041665,0.001941,-1.748385,32.000000,-237.093061,160.743230,0.303083,15.303283,0.684114,277338.457103,6.722131,29.103554,40.845172,2.955583
54.846918,74.294923,162.328055,163.328076,53.247778,56.345792,59.210282,12.913181,160.030537,0.884764,74.258367,55.511425,161.724119,161.870776,158.552352,160.579649,68.733932,160.012132,0.001945,-1.750120,32.000000,-237.094071,160.732542,0.274607,15.298795,0.683838,277163.989365,0.916867,29.133671,40.835578,2.956611
54.823454,74.296686,162.301279,163.343956,53.272044,56.321492,59.232134,12.912978,160.008769,0.947975,74.267170,55.488404,161.739912,161.849852,158.563293,160.559245,68.732246,159.991977,0.001945,-1.750706,32.000000,-237.094264,160.693439,0.297252,15.302088,0.684012,276992.440427,0.917745,29.166368,40.824346,2.959169
54.789603,74.300955,162.237385,163.367002,53.248473,56.284914,59.187333,12.913312,159.975626,0.973373,74.284490,55.451471,161.763766,161.814773,158.580519,160.525384,68.730256,159.958447,0.001963,-1.752436,32.000000,-237.093884,160.661536,0.304110,15.291207,0.683935,276823.637711,0.917200,29.200992,40.812602,2.959657
54.753154,74.307940,162.197253,163.389293,53.248617,56.248397,59.168483,12.912262,159.934572,0.973608,74.304910,55.414758,161.786695,161.773610,158.596712,160.485000,68.727312,159.917416,0.001946,-1.753590,32.000000,-237.094924,160.621457,0.304321,15.290934,0.683705,276713.559266,0.916901,29.225320,40.805660,2.960435
54.717660,74.317294,162.107181,163.411125,53.187750,56.211888,59.175679,12.912915,159.890861,0.973618,74.328999,55.379685,161.808284,161.730587,158.611718,160.441175,68.724074,159.874129,0.001941,-1.755324,32.000000,-237.094294,160.577830,0.304157,15.280388,0.683960,276548.227336,0.917631,29.262155,40.793292,2.961098
54.691109,74.325029,162.109554,163.425295,53.106881,56.187601,59.227808,12.911877,159.858454,0.973729,74.347064,55.353164,161.822571,161.697506,158.621125,160.409575,68.720995,159.840554,0.001941,-1.756489,32.000000,-237.095265,160.545726,0.304154,15.280770,0.683868,276386.691864,0.918014,29.304222,40.778665,2.962336
54.652473,74.338757,162.060596,163.446184,53.028677,56.150911,59.184993,12.911275,159.808996,0.973733,74.376137,55.315928,161.843961,161.647281,158.635850,160.359938,68.715934,159.791202,0.001959,-1.757636,32.000000,-237.095832,160.497059,0.304343,15.275383,0.684030,276227.064081,0.917982,29.347756,40.763361,2.962612
54.615912,74.354121,162.021213,163.466391,52.938118,56.118417,59.165508,12.911307,159.754984,0.973780,74.406917,55.276748,161.864216,161.595127,158.650268,160.308453,68.709374,159.742406,0.001959,-1.758816,32.000000,-237.095806,160.446336,0.304236,15.269856,0.684096,276123.452016,0.917284,29.381070,40.752056,2.964093
54.577189,74.370604,162.005445,163.486139,52.937580,56.081522,59.180371,12.909718,159.702659,0.980209,74.437924,55.236943,161.883573,161.541480,158.664825,160.254802,68.702055,159.691000,0.001938,-1.759358,32.000000,-237.097420,160.398006,0.306663,15.260702,0.684241,275968.986464,0.918093,29.432039,40.735971,2.965293
54.552063,74.381899,161.949753,163.499456,52.983211,56.057222,59.226379,12.909681,159.667647,0.972909,74.459308,55.210447,161.896050,161.506578,158.675320,160.220273,68.696769,159.658075,0.001938,-1.760520,32.000000,-237.097480,160.362745,0.304815,15.263847,0.684448,275837.374611,0.918574,29.482659,40.721616,2.966557
54.513676,74.399194,161.912557,163.519408,53.033679,56.020713,59.174914,12.909595,159.612403,0.973064,74.491927,55.170346,161.915714,161.452399,158.689938,160.164843,68.688982,159.604118,0.001948,-1.762263,32.000000,-237.097643,160.307784,0.304764,15.256426,0.684897,275685.906925,0.918493,29.536505,40.706898,2.968373
54.478730,74.417010,161.865096,163.539394,52.928390,55.984140,59.172011,12.910645,159.554205,0.973070,74.523927,55.133647,161.934393,161.395334,158.703710,160.107262,68.679746,159.549769,0.001961,-1.763429,32.000000,-237.096554,160.251648,0.304825,15.252472,0.684593,275587.212294,0.917871,29.572054,40.698065,2.968719
54.444279,74.435707,161.806620,163.559005,52.764643,55.947665,59.172962,12.911024,159.494626,0.973201,74.557457,55.098057,161.953472,161.336629,158.719320,160.045342,68.668413,159.493196,0.001941,-1.765167,32.000000,-237.096059,160.193338,0.304680,15.251508,0.684884,275438.482573,0.918821,29.626420,40.682711,2.970127
54.422247,74.448758,161.740724,163.571620,52.721207,55.923315,59.166202,12.910841,159.453631,0.973059,74.580532,55.075944,161.966138,161.293986,158.729839,160.004618,68.660667,159.453090,0.001937,-1.766315,32.000000,-237.096217,160.153087,0.304804,15.245973,0.684928,275290.875113,0.918954,29.678001,40.668634,2.971161
54.388943,74.469405,161.688737,163.589502,52.693920,55.886643,59.173163,12.910488,159.388892,0.973177,74.615739,55.043485,161.984846,161.231742,158.744452,159.943389,68.648307,159.390635,0.001946,-1.768040,32.000000,-237.096539,160.091843,0.304836,15.237798,0.684785,275146.235107,0.919022,29.730002,40.655691,2.971967
54.359228,74.490879,161.675451,163.606153,52.644281,55.850063,59.229928,12.911898,159.327140,0.973030,74.651605,55.014545,162.003021,161.168177,158.758442,159.879701,68.634767,159.328916,0.001962,-1.768018,32.000000,-237.095209,160.044669,0.303587,15.238976,0.684799,275050.061453,0.919166,29.764359,40.646225,2.971960
54.328842,74.513479,161.604329,163.621343,52.698977,55.813347,59.165525,12.912238,159.263123,0.726440,74.688780,54.985822,162.020544,161.103202,158.772050,159.813035,68.620320,159.265140,0.001945,-1.768580,32.000000,-237.094953,159.990204,0.223028,15.232007,0.684999,274906.701614,0.919120,29.817225,40.631772,2.972824
54.308845,74.529072,161.558529,163.630854,52.699341,55.788907,59.186668,12.910741,159.213483,0.831076,74.713810,54.965342,162.030888,161.056550,158.779930,159.767386,68.609584,159.220847,0.001942,-1.768574,32.000000,-237.096414,159.909743,0.264280,15.228943,0.684878,274764.183891,0.918239,29.867459,40.618809,2.974204
54.282659,74.553372,161.478045,163.644077,52.561836,55.760516,59.225058,12.910881,159.145486,0.972636,74.752975,54.940051,162.045028,160.988485,158.791759,159.698927,68.592804,159.153199,0.001943,-1.770308,32.000000,-237.096197,159.841340,0.305604,15.221965,0.684913,274623.558613,0.919250,29.919482,40.605861,2.974559
54.257268,74.579347,161.411596,163.655819,52.432409,55.732022,59.178694,12.910102,159.074578,0.972572,74.794359,54.915648,162.058722,160.918460,158.804452,159.631003,68.576015,159.085466,0.001957,-1.770875,32.000000,-237.096939,159.770898,0.305730,15.217465,0.684865,274530.952060,0.918927,29.954445,40.597565,2.974811
54.235187,74.606396,161.330945,163.666268,52.437649,55.707593,59.182752,12.911697,159.004117,0.972648,74.836380,54.896152,162.072137,160.848338,158.817671,159.562303,68.558237,159.019080,0.001955,-1.770867,32.000000,-237.095435,159.701709,0.305617,15.210911,0.684912,274433.730478,0.918406,30.004117,40.585274,2.974763
54.220944,74.624917,161.278593,163.672162,52.461740,55.691284,59.223765,12.912039,158.954450,0.972657,74.864716,54.882092,162.080228,160.799666,158.825885,159.513201,68.545799,158.973696,0.001936,-1.772022,32.000000,-237.095179,159.652934,0.305578,15.213674,0.684891,274336.564019,0.919189,30.054704,40.572942,2.974930
54.198699,74.653297,161.212162,163.679670,52.388058,55.666979,59.220549,12.911322,158.878746,0.972732,74.908659,54.860848,162.091690,160.725645,158.837020,159.440030,68.526575,158.900926,0.001936,-1.773182,32.000000,-237.095937,159.579279,0.305747,15.204563,0.684917,274260.462075,0.919196,30.103164,40.562172,2.974655
54.177721,74.682630,161.100151,163.685902,52.265872,55.642569,59.210940,12.910231,158.803457,0.972683,74.953640,54.839331,162.101557,160.649397,158.849160,159.364246,68.505418,158.827361,0.001947,-1.774353,32.000000,-237.097048,159.505492,0.305498,15.199830,0.684608,274210.358164,0.918598,30.135498,40.555088,2.974470
54.159888,74.713845,161.029076,163.690726,52.215557,55.618093,59.227823,12.910097,158.723984,1.084172,74.999995,54.820072,162.110703,160.572051,158.860488,159.291285,68.483745,158.755383,0.001955,-1.775515,32.000000,-237.097186,159.395376,0.347401,15.195671,0.684805,274137.414111,0.918727,30.185459,40.543001,2.974466
54.149052,74.735457,160.984974,163.693234,52.187878,55.601879,59.172017,12.909630,158.673070,1.218835,75.032234,54.808479,162.116964,160.519764,158.867005,159.240400,68.469503,158.705271,0.001938,-1.776695,32.000000,-237.097653,159.359864,0.384331,15.191353,0.684617,274066.271795,0.918931,30.235148,40.532494,2.973550
54.133279,74.768600,160.906404,163.695629,52.184754,55.581691,59.198253,12.909705,158.597002,0.973960,75.080455,54.792388,162.123939,160.441822,158.875881,159.165090,68.447202,158.629439,0.001936,-1.778434,32.000000,-237.097561,159.296600,0.304197,15.182028,0.684521,273995.686634,0.918670,30.283673,40.523175,2.973217
54.118899,74.802578,160.833922,163.696460,52.126767,55.569508,59.198237,12.910338,158.518914,0.969755,75.130119,54.780898,162.130472,160.367238,158.885059,159.092034,68.425527,158.553318,0.001948,-1.780168,32.000000,-237.096817,159.217794,0.304255,15.176150,0.684525,273949.279956,0.919520,30.315806,40.515834,2.972997
54.109448,74.837383,160.726391,163.696094,52.103899,55.557136,59.191363,12.909850,158.437908,0.969760,75.181318,54.772383,162.136160,160.290755,158.892856,159.015635,68.404160,158.474449,0.001963,-1.781330,32.000000,-237.097305,159.140828,0.304259,15.165564,0.684657,273901.399672,0.919150,30.364266,40.505466,2.972412
54.105803,74.873769,160.649827,163.693880,52.132065,55.544975,59.177053,12.910885,158.362384,0.969802,75.232873,54.769026,162.140123,160.215496,158.899049,158.939795,68.383031,158.402275,0.001947,-1.783082,32.000000,-237.096322,159.066022,0.304122,15.160260,0.684741,273892.366012,0.919296,30.412210,40.494333,2.971862
54.106582,74.898511,160.590419,163.691230,52.114687,55.536789,59.229572,12.911170,158.307584,1.084148,75.265777,54.769986,162.141197,160.166771,158.901837,158.889372,68.368490,158.351770,0.001945,-1.783664,32.000000,-237.096072,158.982748,0.347123,15.159894,0.684840,273881.256354,0.919455,30.456196,40.481697,2.970394
54.108775,74.935492,160.525693,163.684637,52.265631,55.524614,59.223842,12.910995,158.233039,1.215537,75.315057,54.772320,162.142653,160.093982,158.907653,158.814262,68.347901,158.279525,0.001945,-1.785436,32.000000,-237.096281,158.911340,0.385839,15.151736,0.684743,273870.749580,0.919629,30.496123,40.471697,2.969179
54.111622,74.971592,160.459653,163.674404,52.326370,55.528703,59.226424,12.909533,158.158038,1.215423,75.362136,54.775752,162.141998,160.020566,158.913801,158.741041,68.326633,158.206344,0.001960,-1.784814,32.000000,-237.097693,158.837105,0.385858,15.154050,0.684461,273863.376061,0.918722,30.520107,40.464451,2.968038
54.117992,75.006453,160.385327,163.661920,52.331363,55.528661,59.234809,12.910260,158.085621,1.215399,75.407889,54.780857,162.138895,159.951212,158.918351,158.667680,68.305487,158.135759,0.001957,-1.783047,32.000000,-237.096997,158.766544,0.385833,15.147811,0.684463,273850.837791,0.918655,30.554959,40.453862,2.966722
54.122896,75.028991,160.350214,163.652524,52.383452,55.536823,59.191930,12.910565,158.036914,1.215398,75.437769,54.787489,162.136308,159.903547,158.920966,158.619446,68.291418,158.088453,0.001939,-1.783626,32.000000,-237.096699,158.718407,0.385879,15.146443,0.684173,273918.895238,0.918714,30.588292,40.443538,2.965345
54.131579,75.062488,160.269956,163.637273,52.411844,55.549058,59.182476,12.910582,157.965754,1.215384,75.482058,54.797849,162.131550,159.832578,158.924575,158.548685,68.270513,158.019450,0.001938,-1.785369,32.000000,-237.096692,158.647571,0.385836,15.141315,0.684133,273963.936626,0.918546,30.616966,40.434203,2.963623
54.143997,75.095446,160.187819,163.620422,52.434964,55.561220,59.178740,12.912468,157.894797,1.229108,75.525115,54.808842,162.124735,159.764986,158.926297,158.480087,68.250125,157.953989,0.001951,-1.783600,32.000000,-237.094825,158.562593,0.394099,15.136931,0.684139,274034.093054,0.919308,30.634740,40.427838,2.962706
54.159087,75.127882,160.175626,163.601587,52.438969,55.573351,59.209692,12.914671,157.829902,1.239761,75.567362,54.823729,162.116050,159.698612,158.927672,158.414600,68.229778,157.888267,0.001957,-1.782968,32.000000,-237.092450,158.512286,0.391634,15.133443,0.684150,274138.124099,0.919574,30.659804,40.418928,2.960748
54.168906,75.149165,160.143298,163.588071,52.381844,55.581646,59.176395,12.914651,157.784314,1.210105,75.593664,54.836079,162.108465,159.656000,158.927401,158.370230,68.215863,157.844588,0.001939,-1.782366,32.000000,-237.092357,158.465865,0.384615,15.131924,0.684057,274240.024615,0.919679,30.680703,40.411022,2.958552
54.186729,75.180467,160.095484,163.566348,52.462393,55.593785,59.226914,12.914539,157.720090,1.210056,75.631488,54.855931,162.095723,159.592166,158.926039,158.308021,68.194672,157.780382,0.001934,-1.782948,32.000000,-237.092624,158.401936,0.384680,15.123869,0.684172,274340.699448,0.919194,30.698488,40.402954,2.957502
54.208519,75.210359,160.050397,163.542532,52.519307,55.605957,59.205651,12.915271,157.661369,1.210051,75.667789,54.878187,162.082193,159.533761,158.923910,158.249203,68.173656,157.723966,0.001947,-1.781783,32.000000,-237.091830,158.342375,0.384610,15.126957,0.684123,274408.941539,0.919716,30.710240,40.397980,2.956369
54.232055,75.239341,160.003949,163.517250,52.568317,55.618059,7.896848,12.915551,157.602498,1.209994,75.702183,54.901347,162.066913,159.476606,158.922101,158.190964,68.153476,157.666203,0.001962,-1.780042,32.000000,-237.091494,158.285222,0.384600,15.116332,0.684265,274508.938513,0.918874,30.724244,40.391397,2.954515
54.252060,75.258184,159.960444,163.499258,52.561655,55.626208,59.226099,12.916625,157.564464,1.226253,75.724288,54.919158,162.055552,159.442443,158.919860,158.156510,68.139783,157.630313,0.001944,-1.778860,32.000000,-237.090432,158.234977,0.393897,15.115727,0.683856,274607.038829,0.919070,30.732993,40.388003,2.952495
54.282870,75.286059,159.917332,163.470802,52.527325,55.638572,59.194022,12.917830,157.510995,1.456632,75.756990,54.951818,162.037315,159.390752,158.915676,158.106192,68.119416,157.577410,0.001942,-1.779918,32.000000,-237.089126,158.164648,0.466020,15.110269,0.684044,274702.883580,6.889345,30.739146,40.383181,2.950357
54.318523,75.314028,159.836550,163.440601,52.568802,55.675044,59.184201,12.918769,157.465235,1.352761,75.789525,54.987811,162.017144,159.340542,158.910090,158.057707,68.099082,157.525797,0.001942,-1.779847,32.000000,-237.088135,158.146077,0.426386,15.104967,0.683758,274765.558287,0.918391,30.738590,40.381337,2.948468
54.354241,75.341267,159.812926,163.407719,52.430264,55.711551,59.168377,12.920113,157.418394,1.205123,75.819651,55.025635,161.994872,159.294595,158.903294,158.012255,68.078721,157.476775,0.001954,-1.778121,32.000000,-237.086760,158.098330,0.383491,15.104604,0.683624,274859.986887,0.918586,30.736600,40.378796,2.946000
