Torad 40 Ton Compressor Load Stand
54.378633,75.358837,159.781251,163.384586,52.401169,55.735848,59.210501,12.919354,157.387640,1.205005,75.839026,55.052355,161.978448,159.262455,158.898373,157.983277,68.065188,157.444780,0.001946,-1.777520,32.000000,-237.087527,158.065934,0.383490,15.103835,0.683562,275072.730497,0.918745,30.730027,40.376777,2.942579
54.417443,75.384847,159.743519,163.348192,52.444760,55.772554,59.183822,12.919604,157.343219,1.205002,75.868942,55.093320,161.953168,159.222171,158.890254,157.940004,68.046461,157.400962,0.001930,-1.776361,32.000000,-237.087234,158.022779,0.383489,15.097820,0.683506,275284.741807,0.918995,30.722677,40.375901,2.940211
54.458381,75.410428,159.714274,163.309744,52.606856,55.809221,59.172393,12.920839,157.305623,1.204944,75.897150,55.135774,161.926149,159.186968,158.879530,157.900633,68.028716,157.360635,0.001928,-1.774598,32.000000,-237.086016,157.984045,0.383500,15.098153,0.683414,275425.193466,0.918331,30.716634,40.375570,2.938309
54.499235,75.435056,159.697118,163.270049,52.690649,55.845869,59.184080,12.921097,157.270224,1.205015,75.922762,55.176177,161.897041,159.151356,158.867497,157.862851,68.012779,157.322698,0.001942,-1.772871,32.000000,-237.085741,157.947574,0.383435,15.098184,0.683513,275634.939205,0.918692,30.705095,40.375308,2.935520
54.527127,75.450675,159.676256,163.242945,52.677910,55.870335,59.229661,12.921806,157.249653,1.205058,75.938513,55.203901,161.876561,159.127658,158.858584,157.840410,68.002281,157.299280,0.001945,-1.771706,32.000000,-237.085143,157.926187,0.383429,15.097963,0.683326,275842.447737,0.918776,30.691088,40.375573,2.932777
54.567907,75.472920,159.634301,163.202186,52.736614,55.906946,59.174585,12.921684,157.219606,1.205166,75.961032,55.244567,161.844618,159.099190,158.844687,157.808958,67.987590,157.266053,0.001931,-1.771173,32.000000,-237.085223,157.896121,0.383473,15.095882,0.683194,276047.621416,0.918500,30.676233,40.375061,2.930263
54.608791,75.494069,159.609491,163.161433,52.708691,55.943752,59.183993,12.922467,157.191740,1.225007,75.981366,55.284589,161.811158,159.074396,158.829648,157.783947,67.973994,157.239402,0.001928,-1.770597,32.000000,-237.084444,157.857374,0.393744,15.094699,0.683078,276183.426354,0.917717,30.664908,40.375405,2.928382
54.650918,75.513471,159.604780,163.120705,52.731001,55.980466,59.170199,12.923978,157.169134,1.343066,75.999386,55.325855,161.778378,159.052352,158.814668,157.763064,67.962131,157.215767,0.001943,-1.768846,32.000000,-237.082895,157.853677,0.423833,15.087746,0.682946,276385.549373,0.918472,30.647780,40.375687,2.925425
54.678037,75.525520,159.586194,163.093652,52.840888,56.004790,59.231933,12.924400,157.155600,1.205294,76.010562,55.353889,161.755871,159.038862,158.803426,157.751689,67.954932,157.202436,0.001955,-1.767686,32.000000,-237.082473,157.841442,0.382453,15.086192,0.682831,276586.623584,0.918226,30.629476,40.377724,2.922780
54.719097,75.542349,159.569383,163.053344,52.958389,56.041448,59.162722,12.924943,157.137586,1.201656,76.024065,55.392878,161.721797,159.022748,158.785556,157.734086,67.944434,157.186021,0.001941,-1.765909,32.000000,-237.081943,157.828208,0.382540,15.079896,0.683049,276783.644451,0.918312,30.608250,40.379334,2.920441
54.759860,75.556685,159.554221,163.013450,52.956561,56.077968,59.177905,12.926082,157.126538,1.201509,76.034230,55.432686,161.686937,159.012872,158.766085,157.724347,67.934695,157.174105,0.001939,-1.764186,32.000000,-237.080722,157.818209,0.382335,15.075090,0.682999,276912.784667,0.917282,30.594158,40.380750,2.918653
54.801632,75.569170,159.568845,162.974206,53.033766,56.114658,59.232269,12.926311,157.120880,1.201502,76.042030,55.472754,161.652243,159.008268,158.746256,157.719184,67.927518,157.165288,0.001938,-1.762438,32.000000,-237.080432,157.812707,0.382386,15.081447,0.683140,277106.762318,0.918240,30.571427,40.384127,2.916155
54.829004,75.576514,159.534849,162.948569,53.090337,56.138924,59.176965,12.926415,157.116637,1.223665,76.045369,55.499264,161.629054,159.008263,158.733144,157.717937,67.923364,157.162614,0.001950,-1.761275,32.000000,-237.080338,157.795284,0.393891,15.079204,0.683224,277297.512253,0.917886,30.546512,40.388695,2.913708
54.871373,75.585837,159.574251,162.910956,53.110852,56.175565,59.181574,12.927791,157.115808,1.449131,76.048482,55.541354,161.594319,159.008451,158.712601,157.718534,67.917832,157.160975,0.001941,-1.759519,32.000000,-237.078907,157.781244,0.463692,15.071946,0.682899,277484.656387,0.916906,30.518796,40.392046,2.911754
54.913399,75.593302,159.610825,162.874027,53.115641,56.224420,59.209710,12.929671,157.121915,1.439181,76.048215,55.586620,161.559833,159.015804,158.691648,157.721965,67.914492,157.164089,0.001927,-1.757773,32.000000,-237.077091,157.804626,0.456922,15.074751,0.682807,277607.199331,0.917674,30.499811,40.395041,2.909680
54.951678,75.598079,159.593218,162.837796,53.128404,56.273259,59.172312,12.928276,157.130759,1.203048,76.045360,55.627581,161.525324,159.024059,158.670213,157.727489,67.912389,157.167584,0.001927,-1.756015,32.000000,-237.078495,157.829798,0.382476,15.080924,0.683188,277789.602622,0.917446,30.468398,40.399860,2.908151
54.977129,75.600137,159.596169,162.814289,53.138431,56.305802,59.180425,12.927475,157.137471,1.202002,76.041104,55.654961,161.503007,159.031458,158.656043,157.734306,67.911865,157.174595,0.001943,-1.754861,32.000000,-237.079245,157.838461,0.382536,15.079532,0.683255,278029.105273,0.917055,30.435480,40.404552,2.906592
55.019662,75.601335,159.643861,162.779847,53.201992,56.342388,59.174315,12.927084,157.154146,1.201904,76.031688,55.694961,161.470219,159.046625,158.634315,157.750450,67.912459,157.187841,0.001943,-1.753106,32.000000,-237.079681,157.856443,0.382501,15.080460,0.682992,278266.330470,0.917741,30.403496,40.408170,2.904246
55.060545,75.599911,159.669769,162.746351,53.203366,56.379057,59.213926,12.928672,157.175901,1.202052,76.019715,55.737263,161.437159,159.067814,158.612962,157.772010,67.913549,157.209593,0.001928,-1.751367,32.000000,-237.078073,157.880654,0.382561,15.091570,0.683121,278422.369243,0.917684,30.381124,40.411739,2.902956
55.098079,75.596443,159.693404,162.713381,53.320739,56.415653,59.230293,12.928611,157.193508,1.430505,76.004176,55.774356,161.404963,159.090043,158.591752,157.793654,67.915214,157.228186,0.001926,-1.749597,32.000000,-237.078128,157.874058,0.459931,15.097457,0.683146,278592.362246,0.917599,30.341513,40.416890,2.901578
55.121277,75.592928,159.696164,162.692065,53.296764,56.440039,59.179963,12.928694,157.211775,1.435913,75.993912,55.798290,161.383843,159.107468,158.578596,157.812137,67.916842,157.244925,0.001941,-1.748442,32.000000,-237.078060,157.908601,0.456703,15.095845,0.682644,278760.449834,0.916831,30.300887,40.425238,2.899894
55.155576,75.586641,159.732084,162.661536,53.343709,56.476722,59.228770,12.928745,157.240600,1.202668,75.977036,55.832385,161.352729,159.134453,158.558609,157.841334,67.919677,157.271308,0.001952,-1.746685,32.000000,-237.078015,157.953976,0.382613,15.095817,0.682402,278927.139226,0.916479,30.261445,40.431639,2.898348
55.187919,75.579318,159.771039,162.632993,53.344784,56.505121,59.179071,12.929789,157.272689,1.202267,75.959039,55.865871,161.323142,159.165704,158.538166,157.872668,67.924492,157.300900,0.001937,-1.745538,32.000000,-237.076990,157.984931,0.382620,15.095372,0.682463,279037.258230,0.917223,30.235707,40.437272,2.897178
55.220866,75.571371,159.842937,162.606784,53.371836,56.529563,59.171447,12.930861,157.305266,1.202243,75.939937,55.901119,161.294801,159.199955,158.517947,157.908098,67.929730,157.332719,0.001936,-1.745537,32.000000,-237.075942,158.016692,0.382547,15.091808,0.682584,279201.902846,0.916423,30.196576,40.445880,2.896028
55.241929,75.565833,159.862207,162.590186,53.458375,56.545754,59.229563,12.930231,157.323973,1.334948,75.926364,55.922946,161.276620,159.222727,158.504176,157.930166,67.933120,157.353293,0.001936,-1.744952,32.000000,-237.076595,158.004661,0.432206,15.088227,0.682662,279323.294305,0.917046,30.158295,40.453897,2.895036
55.278230,75.556828,159.893716,162.565774,53.405512,56.570075,59.215396,12.931061,157.362071,1.447569,75.905591,55.958752,161.250839,159.260838,158.484069,157.969307,67.940375,157.388911,0.001946,-1.743191,32.000000,-237.075778,158.040138,0.464689,15.096496,0.682950,279424.071706,0.916942,30.118826,40.462455,2.894611
55.311820,75.546822,159.919689,162.542033,53.418760,56.606650,49.756019,12.930108,157.399775,1.447569,75.883973,55.992030,161.225388,159.299493,158.463602,158.008511,67.947435,157.425530,0.001935,-1.742612,32.000000,-237.076641,158.078989,0.464733,15.100999,0.683088,279490.659906,0.915908,30.093145,40.467985,2.893856
55.342948,75.535979,159.972887,162.519132,53.446643,56.643185,59.169861,12.928836,157.444303,1.223194,75.862902,56.023498,161.201852,159.339827,158.444078,158.048012,67.956686,157.461585,0.001922,-1.742063,32.000000,-237.077987,158.152666,0.388670,15.097952,0.682637,279586.672527,0.915839,30.049437,40.476170,2.892526
55.365000,75.528430,159.969843,162.504543,53.484952,56.667575,59.186219,12.929029,157.474755,1.200766,75.848846,56.045867,161.186244,159.369092,158.431065,158.076348,67.963336,157.490861,0.001923,-1.742063,32.000000,-237.077889,158.183350,0.383152,15.104075,0.682514,279743.615996,1.089904,30.007334,40.484981,2.891239
55.399288,75.517320,159.989068,162.483688,53.444972,56.704270,59.215112,12.929788,157.519014,1.200754,75.827994,56.079197,161.163808,159.413072,158.411342,158.120690,67.973501,157.534091,0.001940,-1.740308,32.000000,-237.077072,158.227147,0.383155,15.110961,0.682871,279897.913589,0.916502,29.966760,40.491354,2.890574
55.433156,75.506590,160.069590,162.463453,53.428672,56.740971,59.169268,12.929046,157.562446,1.200608,75.808288,56.112698,161.142471,159.457129,158.392429,158.166269,67.985100,157.576774,0.001937,-1.739165,32.000000,-237.077838,158.272292,0.383141,15.110278,0.682563,279999.922541,0.916225,29.938157,40.497388,2.889368
55.468784,75.496072,160.113448,162.443837,53.490853,56.777651,59.180814,12.929761,157.610571,1.230129,75.788287,56.151333,161.121795,159.505272,158.374486,158.213279,67.997306,157.624426,0.001922,-1.739179,32.000000,-237.077152,158.305542,0.397065,15.117250,0.682296,280153.082655,0.915722,29.894324,40.505951,2.887926
55.492293,75.488870,160.134181,162.430866,53.621691,56.802035,59.213891,12.930009,157.641261,1.432994,75.774519,56.176566,161.108557,159.537469,158.362224,158.244679,68.005886,157.656569,0.001921,-1.739192,32.000000,-237.076890,158.321849,0.460922,15.125200,0.682620,280304.987633,0.916384,29.851284,40.512838,2.887615
55.526481,75.477697,160.199639,162.411524,53.690146,56.838578,59.231809,12.930003,157.696764,1.223027,75.753245,56.209899,161.088131,159.590445,158.344519,158.294928,68.020454,157.707811,0.001939,-1.738106,32.000000,-237.076958,158.405561,0.388796,15.124000,0.682426,280455.610867,0.916126,29.806796,40.521265,2.886551
55.554872,75.465773,160.257561,162.392804,53.677604,56.866875,59.186158,12.929209,157.750946,1.202650,75.732149,56.240512,161.068551,159.645114,158.327715,158.347778,68.036101,157.758439,0.001948,-1.736992,32.000000,-237.077880,158.458647,0.383659,15.127943,0.682113,280555.310913,0.915565,29.777189,40.526600,2.885701
55.584510,75.453470,160.341787,162.375231,53.764019,56.891393,59.181312,12.929094,157.806140,1.202647,75.711618,56.271753,161.049908,159.700771,158.311897,158.404102,68.052838,157.814289,0.001937,-1.737011,32.000000,-237.078010,158.514598,0.383600,15.130424,0.682395,280702.624871,0.915231,29.733444,40.534212,2.885103
55.613002,75.441035,160.398379,162.359915,53.869372,56.915901,59.168213,12.930432,157.865701,1.202640,75.690844,56.300352,161.031681,159.760219,158.295495,158.461656,68.069937,157.874015,0.001935,-1.736442,32.000000,-237.076593,158.574752,0.383746,15.134803,0.682388,280809.355857,0.915851,29.694485,40.540475,2.884672
55.630288,75.432577,160.452604,162.350654,53.911851,56.932154,59.182213,12.930039,157.905329,1.202623,75.676116,56.317827,161.020074,159.798418,158.285035,158.503346,68.080961,157.912660,0.001934,-1.736446,32.000000,-237.077030,158.613770,0.383663,15.140511,0.682499,280895.126174,0.915755,29.653968,40.547899,2.884649
55.654999,75.419112,160.521836,162.338109,54.008485,56.956452,59.171120,12.930371,157.966103,1.202490,75.653177,56.343754,161.003903,159.858873,158.269740,158.565441,68.098371,157.972434,0.001944,-1.736458,32.000000,-237.076701,158.674770,0.383612,15.139083,0.682419,280981.022592,0.915807,29.614421,40.556632,2.884188
55.679324,75.404753,160.587787,162.327427,54.106074,56.980836,59.214522,12.929135,158.021587,1.344333,75.629685,56.367964,160.988742,159.919690,158.254282,158.628957,68.115545,158.031323,0.001932,-1.736447,32.000000,-237.078051,158.705300,0.436159,15.142519,0.682332,281038.322995,0.915520,29.589521,40.562319,2.884267
55.704318,75.390032,160.644209,162.317897,54.115922,57.005212,59.182922,12.930026,158.083826,1.453533,75.606442,56.391212,160.976223,159.983726,158.240019,158.694139,68.132942,158.095011,0.001919,-1.736456,32.000000,-237.077119,158.767924,0.465566,15.146017,0.682609,281122.970686,0.915604,29.552556,40.570750,2.884230
55.719079,75.379817,160.710005,162.312195,54.128386,57.021465,59.214525,12.929426,158.125035,1.453415,75.590113,56.404590,160.968084,160.024013,158.230301,158.736211,68.144221,158.135985,0.001919,-1.736443,32.000000,-237.077737,158.809034,0.465722,15.151058,0.682665,281207.451428,0.914851,29.515073,40.579026,2.884155
55.738594,75.363497,160.772569,162.305108,54.211801,57.045703,59.174841,12.929828,158.190100,1.453359,75.564426,56.427172,160.957518,160.088214,158.216482,158.802066,68.161207,158.201468,0.001938,-1.736429,32.000000,-237.077352,158.875017,0.465750,15.149827,0.682669,281291.405676,0.915245,29.476599,40.589147,2.883874
55.755041,75.346136,160.822344,162.299605,54.231367,57.070047,59.204695,12.928926,158.258987,1.225522,75.537681,56.441968,160.948154,160.154405,158.203756,158.867393,68.179008,158.266214,0.001931,-1.736421,32.000000,-237.078237,158.971198,0.388878,15.159161,0.682683,281347.999413,0.914727,29.452360,40.595566,2.884290
55.771311,75.327916,160.958038,162.296189,54.209186,57.094466,8.837420,12.929159,158.329024,1.206219,75.509128,56.460669,160.939633,160.222162,158.192147,158.934801,68.196006,158.332720,0.001920,-1.736427,32.000000,-237.078035,159.037019,0.384049,15.163415,0.682990,281431.914766,0.915339,29.417504,40.606860,2.884403
55.780865,75.315137,160.967371,162.294698,54.182470,57.110800,59.162945,12.929362,158.375468,1.206103,75.489418,56.470685,160.934749,160.268248,158.184720,158.979977,68.207777,158.377393,0.001919,-1.736423,32.000000,-237.077811,159.080963,0.383910,15.174286,0.682810,281515.553563,0.914931,29.384524,40.617009,2.884445
55.794714,75.295255,161.034262,162.293506,54.251523,57.135101,59.174210,12.928944,158.444072,1.206086,75.460203,56.486661,160.928852,160.337062,158.175476,159.047617,68.225725,158.444139,0.001937,-1.736418,32.000000,-237.078228,159.148884,0.384011,15.180990,0.683209,281599.753034,6.129782,29.350858,40.628714,2.886036
55.804994,75.274917,161.131328,162.293886,54.157357,57.159490,59.218119,12.927745,158.511539,1.206112,75.430902,56.496999,160.924078,160.403146,158.167161,159.114236,68.243254,158.511612,0.001946,-1.736415,32.000000,-237.079538,159.216578,0.384042,15.174860,0.682806,281655.745807,0.915691,29.329011,40.636217,2.885709
55.816097,75.254226,161.213125,162.295722,54.126972,57.183908,59.229384,12.928204,158.581148,1.220232,75.400683,56.509229,160.920007,160.471268,158.158983,159.181840,68.260187,158.579633,0.001936,-1.736409,32.000000,-237.079079,159.283324,0.388246,15.185158,0.682838,281737.477904,0.915610,29.295986,40.647060,2.886192
55.821842,75.239918,161.247147,162.297915,54.171591,57.192036,59.174115,12.927081,158.627029,1.213006,75.379535,56.515817,160.918101,160.516165,158.154066,159.225543,68.271567,158.624297,0.001934,-1.735822,32.000000,-237.080194,159.324822,0.386200,15.188896,0.683620,281821.071413,0.915088,29.265891,40.658627,2.887400
55.830379,75.217544,161.293511,162.302423,54.171622,57.199973,59.170520,12.927175,158.697023,1.209809,75.346118,56.523473,160.916174,160.584740,158.146519,159.297836,68.288733,158.693663,0.001934,-1.735845,32.000000,-237.079970,159.394024,0.385347,15.198957,0.683590,281904.699209,0.915056,29.234667,40.671015,2.888291
55.837912,75.194349,161.379756,162.308357,54.281538,57.199899,7.946201,12.928194,158.771199,1.209802,75.312413,56.530018,160.916203,160.658049,158.140670,159.372805,68.306128,158.766245,0.001943,-1.735838,32.000000,-237.079046,159.464425,0.385481,15.198667,0.683553,281920.458493,0.915904,29.214908,40.678885,2.888603
55.844415,75.170009,161.466203,162.315984,54.284846,57.199671,59.176297,12.929506,158.847052,1.209625,75.277449,56.536725,160.917459,160.733082,158.135955,159.448362,68.323709,158.840302,0.001927,-1.735819,32.000000,-237.077762,159.536534,0.385213,15.204593,0.683227,281921.823974,0.915880,29.184436,40.691604,2.888992
55.846600,75.153263,161.521364,162.321776,54.246564,57.199629,59.213465,12.930138,158.895005,1.209772,75.254395,56.538992,160.918974,160.781981,158.133939,159.495361,68.335609,158.889746,0.001916,-1.735825,32.000000,-237.077165,159.583617,0.385286,15.210805,0.683449,281883.360285,6.818576,29.154097,40.705470,2.890147
55.846072,75.127714,161.595369,162.331541,54.243928,57.199556,59.174517,12.929356,158.966704,1.209616,75.217928,56.537203,160.921501,160.852547,158.131301,159.564734,68.352459,158.960436,0.001915,-1.735838,32.000000,-237.077977,159.654077,0.385416,15.211706,0.683392,281843.556265,0.915421,29.123588,40.719774,2.891358
55.844087,75.101027,161.682030,162.343404,54.338592,57.199511,59.179509,12.929635,159.045113,1.078918,75.181321,56.535435,160.925658,160.924033,158.129892,159.636222,68.369957,159.032382,0.001933,-1.735836,32.000000,-237.077738,159.754602,0.336554,15.214718,0.683271,281817.342006,0.914767,29.104771,40.729155,2.892233
55.840810,75.073651,161.757955,162.357080,54.322984,57.199495,59.158173,12.929526,159.117265,0.963582,75.142460,56.529867,160.931240,160.994389,158.128683,159.706483,68.386374,159.102490,0.001924,-1.735829,32.000000,-237.077863,159.824639,0.303414,15.226129,0.683494,281780.131871,0.915317,29.079722,40.742724,2.893585
55.835874,75.054749,161.791397,162.367354,54.346702,57.199417,59.163855,12.929551,159.163193,1.004016,75.116434,56.526576,160.935881,161.041310,158.128864,159.753647,68.397418,159.148152,0.001915,-1.735821,32.000000,-237.077883,159.855324,0.320924,15.226917,0.683673,281741.778311,0.915213,29.054918,40.756173,2.895240
55.830528,75.025911,161.827974,162.384234,54.236523,57.199390,59.222408,12.929224,159.228334,1.213419,75.077148,56.519579,160.943992,161.109405,158.129436,159.820477,68.413881,159.216309,0.001914,-1.735842,32.000000,-237.078167,159.905486,0.386138,15.233562,0.683466,281704.230353,0.915537,29.030651,40.769904,2.896770
55.820263,74.996500,161.889029,162.402368,54.148534,57.199385,59.159597,12.928999,159.297217,1.213421,75.037254,56.508449,160.953624,161.176847,158.130949,159.887853,68.430271,159.282863,0.001932,-1.735854,32.000000,-237.078388,159.972289,0.386601,15.241489,0.683587,281679.398255,0.915492,29.016430,40.778490,2.897625
55.808022,74.966249,161.953751,162.422384,54.071765,57.187417,59.184102,12.929504,159.370556,1.080771,74.996823,56.492503,160.964311,161.244651,158.133324,159.955775,68.446332,159.350840,0.001939,-1.735860,32.000000,-237.077928,160.074761,0.336688,15.249348,0.683458,281641.266482,0.914615,28.992661,40.791320,2.898557
55.796884,74.945849,162.001691,162.436948,54.114710,57.179271,59.173266,12.929576,159.415545,0.968123,74.970110,56.481561,160.972178,161.289401,158.135404,160.000833,68.456647,159.395657,0.001928,-1.735874,32.000000,-237.077792,160.120302,0.304154,15.249884,0.683424,281604.563476,0.915702,28.972988,40.803525,2.900184
55.778921,74.915130,162.047130,162.460599,54.204066,57.158939,59.162508,12.929484,159.482881,0.968101,74.929703,56.461783,160.985008,161.355381,158.139572,160.066165,68.472988,159.462826,0.001927,-1.735868,32.000000,-237.077894,160.186210,0.304345,15.247454,0.683296,281508.884046,0.915281,28.954351,40.816659,2.901980
55.756221,74.884632,162.112766,162.486265,54.289674,57.134607,7.847967,12.928465,159.546701,0.968223,74.889225,56.439764,160.999435,161.420220,158.145425,160.130936,68.488765,159.526356,0.001927,-1.735867,32.000000,-237.078968,160.248756,0.304028,15.254499,0.683471,281445.745553,0.915471,28.944518,40.825588,2.903418
55.733679,74.854089,162.207398,162.513503,54.257920,57.110226,59.226183,12.927532,159.609312,0.968215,74.848190,56.414778,161.016396,161.483257,158.152551,160.193543,68.504374,159.590426,0.001934,-1.735887,32.000000,-237.079873,160.311243,0.304326,15.253255,0.683705,281310.140060,0.915564,28.930849,40.838081,2.905168
55.716483,74.833534,162.250591,162.532837,54.254012,57.093881,59.173329,12.926834,159.652192,0.968350,74.821062,56.397208,161.028890,161.524734,158.158546,160.234308,68.515390,159.631471,0.001918,-1.735907,32.000000,-237.080654,160.352785,0.304147,15.255972,0.683600,281156.752054,6.901657,28.921900,40.849569,2.907528
55.687589,74.802196,162.274839,162.563514,54.232526,57.069481,59.175342,12.926708,159.711785,0.968337,74.780573,56.368874,161.048896,161.585107,158.167230,160.295674,68.531111,159.691875,0.001908,-1.735908,32.000000,-237.080779,160.411831,0.304042,15.259792,0.683981,281003.490489,0.914472,28.912763,40.861448,2.910402
55.654915,74.770637,162.351913,162.595714,54.231396,57.044997,59.169882,12.923535,159.761005,1.125111,74.739497,56.333305,161.070136,161.640015,158.176595,160.349771,68.546353,159.743714,0.001908,-1.735895,32.000000,-237.083896,160.432115,0.361135,15.264252,0.684030,280900.367527,0.915289,28.908544,40.868036,2.912075
55.619640,74.738982,162.392445,162.629891,54.203185,57.020681,59.163013,12.921557,159.815066,0.987930,74.699867,56.295967,161.093340,161.689534,158.186860,160.400366,68.561913,159.793975,0.001928,-1.735883,32.000000,-237.085891,160.515484,0.309328,15.261254,0.683983,280747.791420,0.915315,28.904661,40.878216,2.914022
55.596640,74.718072,162.383218,162.653478,54.267952,57.004381,59.173470,12.922308,159.850512,0.971215,74.673947,56.273672,161.110404,161.720445,158.193744,160.434037,68.572267,159.825623,0.001916,-1.735909,32.000000,-237.085059,160.548219,0.305112,15.269120,0.684169,280596.531503,0.915523,28.904161,40.885198,2.917117
55.561043,74.686932,162.392389,162.690157,54.338532,56.976060,59.200555,12.922603,159.896951,0.971502,74.635475,56.236688,161.137245,161.764617,158.205124,160.481447,68.586845,159.873325,0.001908,-1.735915,32.000000,-237.084764,160.593488,0.305403,15.273137,0.684584,280446.354368,0.915802,28.906054,40.891180,2.919696
55.523540,74.656260,162.408869,162.728264,54.379552,56.951615,7.919754,12.922611,159.941077,0.971500,74.598164,56.197617,161.165384,161.804534,158.216473,160.523748,68.601078,159.915607,0.001906,-1.735926,32.000000,-237.084739,160.635355,0.305365,15.274935,0.684269,280345.676646,0.915746,28.907026,40.894387,2.920738
55.488258,74.626552,162.414696,162.766773,54.300567,56.919114,59.173558,12.921861,159.978171,0.971528,74.562589,56.158662,161.196013,161.841258,158.230230,160.562115,68.615676,159.951917,0.001927,-1.735933,32.000000,-237.085485,160.670511,0.305259,15.279501,0.684197,280177.160180,0.915443,28.909768,40.900246,2.922774
55.463686,74.607419,162.446021,162.792459,54.345078,56.894753,59.166149,12.922048,160.001996,0.971674,74.539729,56.133744,161.216499,161.863891,158.240113,160.584534,68.625190,159.975869,0.001934,-1.736509,32.000000,-237.085355,160.692342,0.305406,15.276072,0.684331,280029.020638,6.844586,28.914808,40.904124,2.925045
55.427372,74.579469,162.479603,162.830876,54.259234,56.858155,59.214757,12.921961,160.030348,1.132160,74.506852,56.098862,161.246688,161.895574,158.256659,160.618429,68.638931,160.008495,0.001925,-1.736521,32.000000,-237.085434,160.691284,0.363315,15.286189,0.684169,279841.004415,0.916123,28.918715,40.905077,2.927010
55.391613,74.552719,162.493256,162.869024,54.176181,56.821546,7.929157,12.921133,160.063422,1.191934,74.476336,56.060905,161.277762,161.923869,158.274538,160.646859,68.651734,160.037431,0.001924,-1.737108,32.000000,-237.086240,160.735632,0.373186,15.290860,0.684448,279703.369086,0.916246,28.923003,40.905820,2.928872
55.354931,74.527265,162.497010,162.906655,54.089778,56.784882,59.155593,12.919827,160.093414,0.973799,74.447650,56.025854,161.308804,161.948895,158.293200,160.670870,68.664497,160.064870,0.001924,-1.737111,32.000000,-237.087505,160.776900,0.306477,15.294396,0.684115,279497.695815,0.915498,28.929680,40.906046,2.931396
55.329674,74.510625,162.468167,162.931577,54.065861,56.764516,59.177059,12.919394,160.109812,0.973647,74.428440,56.003137,161.329327,161.965132,158.306201,160.686150,68.672216,160.080996,0.001930,-1.737106,32.000000,-237.087954,160.792954,0.306429,15.298328,0.683940,279293.577109,6.836893,28.937046,40.905631,2.933535
55.293502,74.486506,162.495875,162.968512,53.970383,56.727891,59.168550,12.918685,160.131307,0.973987,74.403106,55.965826,161.361222,161.986012,158.326771,160.706936,68.683789,160.101206,0.001912,-1.737680,32.000000,-237.088542,160.810782,0.306238,15.298197,0.683792,279090.852273,0.916426,28.946605,40.904613,2.935547
55.257875,74.464197,162.508892,163.004638,53.974845,56.691261,59.174422,12.917580,160.147655,0.973988,74.379698,55.929022,161.392725,162.000187,158.346880,160.721719,68.693193,160.116829,0.001904,-1.738283,32.000000,-237.089701,160.824222,0.306581,15.299657,0.683568,278977.043424,0.916185,28.954083,40.903795,2.936366
55.222426,74.443178,162.447415,163.039830,54.070010,56.654621,59.175509,12.916983,160.159307,0.973965,74.359391,55.893639,161.424699,162.010574,158.367212,160.734163,68.702449,160.130453,0.001903,-1.738312,32.000000,-237.090329,160.836062,0.306316,15.301382,0.683670,278776.654700,0.916327,28.964519,40.900871,2.938788
55.197578,74.430160,162.451782,163.062534,54.046203,56.629995,59.172197,12.916220,160.163738,0.974104,74.347386,55.869240,161.445940,162.016020,158.380990,160.737688,68.708055,160.136127,0.001925,-1.738330,32.000000,-237.091026,160.841235,0.306373,15.303707,0.683647,278579.520720,0.916241,28.976263,40.898152,2.940918
55.162352,74.412443,162.493666,163.095722,54.007923,56.593350,59.185783,12.916153,160.170124,0.974092,74.331028,55.832796,161.477061,162.021131,158.400891,160.741836,68.715418,160.142041,0.001910,-1.740078,32.000000,-237.091141,160.845500,0.306529,15.300482,0.683320,278383.683270,0.916228,28.989141,40.894727,2.941693
55.128097,74.396324,162.459001,163.128049,53.999599,56.556759,59.183098,12.916286,160.173012,0.974045,74.316667,55.798569,161.507206,162.022564,158.420778,160.744576,68.721744,160.145155,0.001901,-1.741263,32.000000,-237.090898,160.848327,0.306322,15.304780,0.683243,278253.641776,0.916304,28.999894,40.891547,2.943096
55.092050,74.381896,162.443051,163.159206,54.114501,56.520119,59.169467,12.914319,160.163624,1.139205,74.305206,55.762485,161.538111,162.017698,158.441125,160.741899,68.727129,160.140289,0.001900,-1.742423,32.000000,-237.092811,160.813162,0.365814,15.306830,0.683543,278061.847963,0.916101,29.015891,40.886715,2.945735
55.055098,74.369297,162.402139,163.189557,54.082529,56.491386,59.209430,12.913121,160.159472,0.989513,74.297871,55.724715,161.568329,162.010986,158.460965,160.733946,68.731983,160.132990,0.001922,-1.744777,32.000000,-237.094037,160.840929,0.310284,15.305070,0.683197,277872.899810,0.916137,29.032571,40.881721,2.946936
55.030773,74.362080,162.414196,163.209296,54.121055,56.471141,59.209721,12.911849,160.153505,0.974457,74.294850,55.699817,161.588097,162.004070,158.474545,160.726012,68.734118,160.126234,0.001927,-1.745939,32.000000,-237.095314,160.834541,0.306509,15.301266,0.683049,277685.871887,0.916379,29.052674,40.874253,2.948575
54.991607,74.353263,162.419596,163.238503,54.077296,56.442801,59.174989,12.910294,160.140919,0.974329,74.293023,55.660913,161.616974,161.989396,158.495076,160.709600,68.736383,160.113734,0.001919,-1.747138,32.000000,-237.096846,160.819587,0.306600,15.301211,0.683086,277540.124536,0.915940,29.075494,40.866278,2.949811
54.956716,74.346914,162.386766,163.266988,54.152828,56.410323,59.169082,12.909215,160.122689,0.974419,74.295542,55.623307,161.645175,161.969530,158.515102,160.690850,68.736502,160.095524,0.001917,-1.748339,32.000000,-237.097918,160.802246,0.306463,15.295019,0.683368,277439.488186,0.916035,29.091601,40.861252,2.951334
54.919289,74.343484,162.382627,163.294900,54.153255,56.385929,59.179538,12.907080,160.100101,0.974401,74.300368,55.586257,161.672174,161.945338,158.534698,160.668423,68.735263,160.072448,0.001917,-1.748936,32.000000,-237.099991,160.779669,0.306445,15.293608,0.683554,277301.943633,0.916808,29.120356,40.853638,2.953534
54.895542,74.342468,162.365715,163.313156,54.107826,56.361537,59.168728,12.905903,160.081729,0.974516,74.306551,55.561770,161.691128,161.927138,158.547860,160.652350,68.734618,160.055557,0.001939,-1.749521,32.000000,-237.101181,160.761743,0.306582,15.287585,0.683760,277147.175177,0.916996,29.147496,40.845726,2.954812
54.860117,74.343046,162.287052,163.339619,53.932854,56.324996,59.166208,12.904993,160.052275,1.028295,74.318274,55.527136,161.717948,161.898401,158.566935,160.623582,68.733258,160.026611,0.001921,-1.751308,32.000000,-237.102126,160.715542,0.328278,15.284323,0.684003,277036.188688,0.917115,29.180005,40.837089,2.956750
54.823673,74.345961,162.277262,163.364464,53.861658,56.288502,59.196522,12.904220,160.016958,1.226672,74.332770,55.492859,161.744176,161.866638,158.585702,160.590841,68.731095,159.994972,0.001915,-1.751910,32.000000,-237.102905,160.666434,0.390087,15.279707,0.684219,276922.457368,0.917319,29.201802,40.830505,2.957721
54.789354,74.351078,162.273871,163.388112,53.733359,56.251823,59.217610,12.903247,159.982876,1.186109,74.351643,55.456846,161.769219,161.828657,158.604161,160.553930,68.728756,159.961113,0.001915,-1.753082,32.000000,-237.103763,160.646484,0.372377,15.283495,0.684085,276754.192632,0.917415,29.236426,40.819476,2.958197
54.765718,74.356092,162.266459,163.403295,53.802724,56.227404,59.179311,12.902723,159.961772,0.990465,74.365412,55.433442,161.785253,161.803262,158.616189,160.527244,68.726575,159.937134,0.001938,-1.754270,32.000000,-237.104292,160.639061,0.310671,15.279855,0.684300,276588.959923,0.917027,29.274384,40.808094,2.959985
54.733704,74.365349,162.228812,163.425116,53.992619,56.190761,7.571499,12.902947,159.922514,0.976827,74.388248,55.402095,161.808610,161.762672,158.633854,160.488659,68.722866,159.896883,0.001923,-1.754872,32.000000,-237.104076,160.600888,0.307023,15.275045,0.684140,276424.246693,0.916745,29.312517,40.795935,2.961777
54.699725,74.376243,162.200482,163.445913,54.056141,56.162383,59.176984,12.901833,159.877442,0.976715,74.413125,55.371467,161.831178,161.717158,158.650015,160.442667,68.718184,159.853465,0.001915,-1.756048,32.000000,-237.105110,160.560717,0.307111,15.269195,0.684303,276316.390765,0.917386,29.340279,40.787847,2.962920
54.664806,74.389018,162.146650,163.465386,54.059000,56.137747,59.175903,12.901978,159.831387,0.976694,74.440302,55.337948,161.853070,161.670617,158.666653,160.396277,68.713384,159.808632,0.001915,-1.757829,32.000000,-237.105015,160.515136,0.307296,15.264425,0.684362,276155.464229,7.170442,29.380360,40.774316,2.963966
54.642534,74.398127,162.122031,163.478063,54.047609,56.113418,59.181399,12.902526,159.799775,0.976716,74.458916,55.315598,161.867575,161.638252,158.677139,160.365718,68.709187,159.776658,0.001936,-1.759020,32.000000,-237.104514,160.484349,0.307034,15.263032,0.684639,276038.085037,0.917622,29.423983,40.760399,2.965289
54.605926,74.412475,162.096172,163.496993,53.911552,56.080874,59.184678,12.900868,159.742038,1.147233,74.487652,55.279166,161.888153,161.582765,158.691851,160.311970,68.702057,159.724777,0.001941,-1.760238,32.000000,-237.106154,160.399642,0.368005,15.263582,0.684830,275940.718466,0.917909,29.470409,40.745989,2.966198
54.572767,74.427944,162.005053,163.515997,53.846362,56.044147,0.543535,12.902199,159.691022,1.226520,74.517606,55.246272,161.908730,161.529626,158.706570,160.259033,68.694209,159.674150,0.001934,-1.762020,32.000000,-237.104733,160.349090,0.389884,15.262524,0.684820,275838.316550,0.917858,29.500990,40.736484,2.966957
54.535707,74.443942,161.949065,163.534598,53.793355,56.007538,59.183204,12.902595,159.635974,1.226538,74.548555,55.208792,161.928679,161.474394,158.720641,160.204663,68.684762,159.620787,0.001933,-1.763790,32.000000,-237.104354,160.296614,0.389803,15.250528,0.684811,275706.077435,0.917983,29.550647,40.721375,2.968472
54.511787,74.454993,161.953779,163.546989,53.740215,55.983075,59.208254,12.901140,159.597979,1.226420,74.569342,55.184363,161.941946,161.435416,158.730711,160.164156,68.678448,159.583392,0.001934,-1.763799,32.000000,-237.105814,160.258767,0.390037,15.249826,0.684519,275553.936924,99.962852,29.598113,40.707519,2.968606
54.475483,74.472277,161.872239,163.565637,53.593464,55.946425,59.206261,12.901556,159.544913,1.182192,74.600620,55.149447,161.960998,161.378594,158.745672,160.106393,68.667878,159.527422,0.001956,-1.764145,32.000000,-237.105374,160.219477,0.371286,15.252685,0.684917,275405.400004,0.918175,29.649889,40.694081,2.969597
54.442412,74.490156,161.824457,163.583743,53.531965,55.909690,59.182995,12.903507,159.492253,0.974587,74.631916,55.116219,161.979269,161.322444,158.759936,160.053235,68.655858,159.474720,0.001936,-1.765918,32.000000,-237.103431,160.182507,0.306739,15.241802,0.685010,275306.140906,0.917853,29.684043,40.684355,2.970986
54.408366,74.508787,161.794304,163.601406,53.420735,55.873112,59.180485,12.903269,159.433426,0.974425,74.663840,55.083412,161.996806,161.264945,158.774888,159.994331,68.642771,159.419676,0.001930,-1.766789,32.000000,-237.103752,160.125485,0.307006,15.240773,0.684625,275159.277177,0.917994,29.736406,40.670913,2.971470
54.388375,74.521689,161.729112,163.612914,53.338345,55.852628,59.186732,12.903505,159.390110,1.032349,74.685905,55.062535,162.008472,161.224535,158.785436,159.952956,68.634107,159.380414,0.001930,-1.767388,32.000000,-237.103508,160.071823,0.329789,15.233291,0.684956,275013.132820,0.918405,29.786254,40.660316,2.972397
54.359562,74.541929,161.720354,163.629262,53.246060,55.816093,59.189572,12.903470,159.325667,1.223607,74.719759,55.034909,162.025746,161.163417,158.800355,159.887877,68.620486,159.318985,0.001950,-1.769160,32.000000,-237.103607,159.994347,0.388963,15.233811,0.684928,274869.737801,0.918517,29.837815,40.649776,2.973703
54.331155,74.563642,161.650778,163.644124,53.232830,55.783573,59.177458,12.903000,159.261888,1.223494,74.754059,55.007101,162.041864,161.100676,158.814700,159.822421,68.605117,159.254698,0.001932,-1.770936,32.000000,-237.104017,159.933109,0.388913,15.221513,0.685043,274792.660807,0.918483,29.870059,40.641584,2.973597
54.303132,74.586116,161.585685,163.657677,53.173561,55.758981,59.165616,12.902186,159.194672,1.223480,74.791275,54.979605,162.058257,161.033090,158.828938,159.753762,68.589534,159.188612,0.001927,-1.772140,32.000000,-237.104847,159.868374,0.388723,15.222055,0.684963,274649.559558,0.918419,29.918187,40.628825,2.975012
54.286582,74.601861,161.554627,163.666095,53.080055,55.742675,59.192608,12.901816,159.151248,1.176588,74.816604,54.959517,162.068616,160.986805,158.837443,159.706215,68.578258,159.144082,0.001926,-1.773316,32.000000,-237.105262,159.838575,0.369468,15.212653,0.685260,274529.150899,0.918649,29.967406,40.616578,2.975287
54.259159,74.626597,161.496695,163.677308,52.967485,55.718202,59.174109,12.901332,159.083235,0.970526,74.856175,54.933518,162.083576,160.915633,158.849887,159.636149,68.561700,159.072995,0.001946,-1.774532,32.000000,-237.105808,159.786084,0.305855,15.206121,0.685094,274448.169832,0.919001,30.017024,40.603765,2.975624
54.232333,74.652186,161.424746,163.687374,53.054349,55.693732,59.169851,12.901525,159.010225,0.970510,74.895960,54.905496,162.097041,160.843132,158.861454,159.564170,68.543303,159.002400,0.001950,-1.776310,32.000000,-237.105586,159.713748,0.305826,15.200818,0.685446,274395.516564,0.918657,30.048805,40.595899,2.975959
54.208754,74.679123,161.352441,163.696083,52.960540,55.665287,59.235755,12.901460,158.934934,0.970515,74.938232,54.878447,162.110234,160.766379,158.873296,159.488508,68.524955,158.927085,0.001943,-1.778123,32.000000,-237.105573,159.637572,0.305684,15.189161,0.685627,274317.745858,0.919107,30.100119,40.581896,2.976395
54.194876,74.697970,161.271879,163.701280,52.913348,55.649118,59.175505,12.901220,158.879217,1.147086,74.967222,54.862799,162.117626,160.713734,158.880676,159.434381,68.512228,158.875765,0.001942,-1.778735,32.000000,-237.105851,159.554039,0.368382,15.186777,0.685688,274242.019159,0.919328,30.151721,40.569931,2.976541
54.173806,74.727391,161.219787,163.707819,52.818413,55.624645,59.225747,12.900661,158.800120,1.221241,75.011833,54.842088,162.128434,160.633195,158.891712,159.355598,68.494008,158.797844,0.001944,-1.780503,32.000000,-237.106340,159.476021,0.387839,15.182383,0.685951,274147.188889,0.918337,30.201528,40.555878,2.976502
54.156074,74.758620,161.147041,163.712451,52.672715,55.600339,59.192333,12.901980,158.722136,1.221015,75.058662,54.824442,162.137299,160.555823,158.902613,159.277356,68.475115,158.720926,0.001963,-1.781682,32.000000,-237.104989,159.400619,0.387901,15.179511,0.685761,274098.253915,0.919307,30.233841,40.546519,2.975777
54.139529,74.790945,161.110778,163.715845,52.555945,55.576047,59.187387,12.903202,158.643196,1.220992,75.105205,54.806559,162.143993,160.477100,158.911001,159.198987,68.455027,158.641124,0.001942,-1.783456,32.000000,-237.103848,159.323565,0.388126,15.169456,0.685791,274023.640200,0.918583,30.283708,40.531196,2.975973
54.129708,74.812949,161.032035,163.717345,52.445882,55.563901,59.226725,12.903482,158.588868,1.220879,75.137085,54.798680,162.148251,160.422532,158.916638,159.145484,68.441626,158.587313,0.001942,-1.783473,32.000000,-237.103590,159.270418,0.387855,15.173771,0.685624,273950.630012,0.919103,30.332151,40.516966,2.975604
54.119480,74.846789,160.940656,163.718523,52.411678,55.551841,59.174904,12.903497,158.507933,1.220869,75.185700,54.788930,162.153883,160.341639,158.924886,159.064118,68.420979,158.507569,0.001939,-1.783493,32.000000,-237.103541,159.189207,0.388136,15.163364,0.685924,273879.722154,0.919161,30.380541,40.502676,2.975844
54.114409,74.881489,160.894540,163.717748,52.306712,55.539690,59.198412,12.904979,158.431264,1.169941,75.233574,54.782429,162.157804,160.263996,158.931259,158.983990,68.400194,158.428267,0.001959,-1.784709,32.000000,-237.102178,159.125131,0.367437,15.159399,0.685441,273852.520955,0.918584,30.412083,40.492887,2.974929
54.108513,74.915900,160.791592,163.713808,52.313644,55.527651,59.177875,12.905474,158.354108,0.969280,75.280164,54.777322,162.159644,160.184685,158.937178,158.903485,68.378855,158.350424,0.001940,-1.784720,32.000000,-237.101608,159.061843,0.305185,15.151683,0.685602,273841.653126,0.919458,30.455857,40.479159,2.973803
54.106681,74.938486,160.740826,163.709664,52.342369,55.519539,59.193932,12.905533,158.300316,0.969424,75.310551,54.775980,162.160277,160.132244,158.941265,158.849283,68.364967,158.296572,0.001940,-1.784736,32.000000,-237.101558,159.007717,0.305508,15.147938,0.685583,273829.953723,0.919068,30.495482,40.465746,2.973229
54.106426,74.971864,160.643209,163.701451,52.361688,55.507293,59.190147,12.907563,158.221838,0.969165,75.354899,54.778525,162.159524,160.053938,158.946390,158.771912,68.345168,158.219226,0.001933,-1.785301,32.000000,-237.099558,158.929583,0.305415,15.143922,0.685521,273819.201572,0.919378,30.535621,40.453505,2.971651
54.106432,75.004424,160.588479,163.690733,52.292420,55.507335,59.190532,12.907480,158.135645,1.147524,75.398163,54.780328,162.156778,159.973797,158.950971,158.688343,68.325801,158.137492,0.001954,-1.785335,32.000000,-237.099634,158.818450,0.368467,15.137417,0.685456,273810.507790,0.919081,30.559987,40.444154,2.970813
54.109905,75.036411,160.521770,163.678040,52.267800,55.503298,59.182907,12.907798,158.055196,1.215496,75.440361,54.784165,162.152099,159.894528,158.954066,158.606312,68.306615,158.057507,0.001956,-1.785951,32.000000,-237.099306,158.738814,0.387091,15.130882,0.685161,273795.236267,0.919020,30.593613,40.430565,2.969023
54.115360,75.057611,160.445918,163.668033,52.255680,55.507269,59.192502,12.908774,158.003256,1.215371,75.467838,54.790889,162.147895,159.842428,158.955620,158.552929,68.293951,158.005691,0.001955,-1.785964,32.000000,-237.098340,158.687796,0.386957,15.127241,0.685304,273839.101911,0.919090,30.626166,40.414638,2.968011
54.122795,75.089092,160.405582,163.650874,52.373194,55.519494,59.184067,12.909581,157.926072,1.215381,75.507761,54.799454,162.139797,159.765008,158.956326,158.474149,68.273564,157.928893,0.001934,-1.785972,32.000000,-237.097495,158.610138,0.387096,15.131031,0.685297,273861.102810,0.919152,30.654780,40.399271,2.966588
54.133217,75.119890,160.344534,163.632008,52.418416,55.531598,8.279308,12.909797,157.855354,0.974834,75.546076,54.811317,162.130335,159.691032,158.955641,158.399787,68.253623,157.854748,0.001936,-1.785993,32.000000,-237.097260,158.568920,0.306164,15.117701,0.685177,273907.843855,0.919017,30.670681,40.389545,2.964887
54.146755,75.149715,160.259705,163.611340,52.342460,55.543849,59.189149,12.911255,157.784550,0.963456,75.582559,54.825944,162.119116,159.620412,158.953547,158.328649,68.233361,157.783865,0.001954,-1.786598,32.000000,-237.095923,158.498069,0.303739,15.109883,0.684947,274010.274427,0.919285,30.694940,40.376734,2.963734
54.155872,75.169177,160.168411,163.596907,52.358963,55.551970,59.228410,12.911455,157.737273,0.963445,75.606504,54.835718,162.111131,159.574106,158.951585,158.282646,68.219640,157.736326,0.001954,-1.785427,32.000000,-237.095765,158.448095,0.303558,15.102169,0.685375,274110.032501,6.572009,30.715616,40.364613,2.962036
54.168692,75.197975,160.101086,163.574291,52.143354,55.564171,59.187658,12.910111,157.659065,1.265670,75.641511,54.850683,162.097577,159.503338,158.947796,158.212830,68.198370,157.666857,0.001933,-1.784244,32.000000,-237.097132,158.329440,0.407511,15.101969,0.685421,274209.801543,0.919305,30.732294,40.354214,2.959729
54.188761,75.226396,160.024877,163.549893,52.072585,55.576314,59.176835,12.910950,157.591987,1.333658,75.676070,54.870327,162.082741,159.436846,158.944401,158.144591,68.177510,157.602060,0.001930,-1.784855,32.000000,-237.096292,158.260301,0.425679,15.094517,0.685421,274275.625894,0.918706,30.742904,40.347367,2.957545
54.212145,75.254398,159.951073,163.523850,51.991203,55.588476,59.202584,12.911282,157.527561,1.333696,75.708150,54.893328,162.066216,159.371047,158.939373,158.079221,68.156703,157.537160,0.001952,-1.783296,32.000000,-237.095946,158.196137,0.425303,15.090580,0.685192,274375.829264,0.919370,30.759257,40.338570,2.955602
54.227055,75.272551,159.920441,163.505275,52.000682,55.608732,59.223714,12.909094,157.483699,1.333722,75.729035,54.909089,162.054256,159.327386,158.935721,158.034753,68.142692,157.492762,0.001952,-1.782705,32.000000,-237.098138,158.151878,0.425611,15.086206,0.685160,274472.759817,0.919432,30.768200,40.331377,2.953101
54.256321,75.299256,159.834722,163.475256,52.048498,55.629161,59.203152,12.909375,157.425929,1.277751,75.760112,54.938971,162.034678,159.268327,158.929641,157.973436,68.121780,157.434906,0.001932,-1.781502,32.000000,-237.097788,158.109402,0.403500,15.078558,0.684931,274568.610834,0.918864,30.773514,40.324078,2.950466
54.287552,75.325399,159.786666,163.442936,52.082182,55.661791,59.187544,12.910248,157.371791,1.083934,75.789607,54.971012,162.013003,159.213050,158.922237,157.917384,68.102009,157.375637,0.001927,-1.779740,32.000000,-237.097007,158.069348,0.342835,15.072200,0.685090,274692.337982,0.918637,30.777205,40.318856,2.949090
54.322353,75.350660,159.743769,163.408278,52.023442,55.698379,59.175869,12.910357,157.316227,1.084049,75.817373,55.006375,161.989006,159.158682,158.914251,157.862104,68.082577,157.319426,0.001946,-1.778007,32.000000,-237.096906,158.015623,0.343099,15.068331,0.684994,274826.963145,0.918812,30.775531,40.314700,2.945919
54.345897,75.367249,159.700334,163.384037,52.084412,55.722766,59.178789,12.910068,157.280306,1.084055,75.834890,55.032663,161.970787,159.124240,158.907644,157.827434,68.069144,157.284093,0.001945,-1.777432,32.000000,-237.097160,157.981374,0.342967,15.072689,0.685119,275019.365006,0.919075,30.771403,40.308783,2.943339
54.385762,75.391877,159.626814,163.345916,52.158254,55.759438,59.225397,12.911922,157.233502,1.084040,75.861360,55.073987,161.942732,159.078141,158.896212,157.779816,68.051148,157.237803,0.001946,-1.777454,32.000000,-237.095347,157.933145,0.342871,15.061834,0.685152,275229.772901,0.919274,30.762948,40.303845,2.940664
54.427026,75.415645,159.548611,163.306167,52.077448,55.796039,59.219398,12.913145,157.186319,1.084068,75.887321,55.116638,161.913368,159.033289,158.884161,157.734326,68.034572,157.190154,0.001925,-1.776539,32.000000,-237.094083,157.888391,0.342991,15.063763,0.684800,275370.173631,0.919234,30.756737,40.301956,2.938590
54.466958,75.438900,159.522624,163.265249,52.061446,55.832561,0.791344,12.912582,157.139564,1.153634,75.912367,55.157789,161.882857,158.991016,158.871452,157.690399,68.018964,157.145913,0.001927,-1.775132,32.000000,-237.094555,157.812118,0.368847,15.050710,0.684953,275577.650761,0.918434,30.742774,40.299875,2.935085
54.506506,75.461209,159.458975,163.222820,52.122516,55.869133,8.320783,12.911528,157.096536,1.274041,75.935878,55.198854,161.850617,158.949311,158.856940,157.649712,68.003926,157.103340,0.001947,-1.774549,32.000000,-237.095546,157.906791,0.401069,15.057046,0.684484,275782.209314,0.918422,30.726624,40.295781,2.931423
54.534694,75.475520,159.399590,163.194059,52.127808,55.893520,7.900886,12.912908,157.074029,1.093047,75.950764,55.227206,161.827846,158.926073,158.846030,157.626968,67.993900,157.080339,0.001948,-1.773388,32.000000,-237.094124,157.898066,0.344246,15.053679,0.684926,275985.595438,68.722918,30.711270,40.292193,2.928796
54.574030,75.495831,159.372619,163.150528,52.137326,55.930040,59.183008,12.912401,157.039634,1.082860,75.971193,55.267406,161.792733,158.893143,158.829182,157.592925,67.981017,157.047799,0.001927,-1.771658,32.000000,-237.094682,157.863247,0.341811,15.051303,0.684336,276187.866739,6.535312,30.695360,40.288756,2.925503
54.614929,75.513927,159.366683,163.107231,52.141911,55.966638,59.220262,12.914241,157.009923,1.082695,75.988759,55.310609,161.756553,158.864782,158.810533,157.565937,67.968593,157.020383,0.001927,-1.769893,32.000000,-237.092875,157.834651,0.342197,15.046984,0.684196,276321.863574,6.881988,30.682446,40.288796,2.922902
54.654934,75.530662,159.325672,163.064298,52.268159,56.003281,59.190581,12.913928,156.985316,1.082675,76.003330,55.352868,161.720442,158.839784,158.790988,157.541337,67.958312,156.993682,0.001945,-1.768132,32.000000,-237.093152,157.809597,0.341946,15.049303,0.684147,276520.509518,0.918662,30.664781,40.287554,2.920301
54.682082,75.540817,159.288415,163.036037,52.248053,56.027710,59.178907,12.914262,156.969383,1.082681,76.011179,55.381565,161.696341,158.828447,158.777380,157.527751,67.951522,156.982743,0.001944,-1.766963,32.000000,-237.092778,157.761961,0.341970,15.049845,0.684253,276716.726289,0.917973,30.643414,40.288074,2.918006
54.726722,75.554197,159.266864,162.994279,52.163297,56.064225,59.192403,12.915642,156.951049,1.323115,76.021053,55.425479,161.659924,158.814033,158.757017,157.510504,67.942603,156.967400,0.001925,-1.765175,32.000000,-237.091400,157.666290,0.421877,15.044959,0.683922,276910.410516,0.918336,30.621570,40.286761,2.915120
54.769061,75.566040,159.293750,162.953037,52.273219,56.100831,59.187810,12.916635,156.942567,1.331128,76.027690,55.470707,161.623854,158.806049,158.734771,157.501156,67.934793,156.958376,0.001921,-1.763400,32.000000,-237.090407,157.658580,0.423540,15.043440,0.683700,277038.682684,0.918441,30.605558,40.288799,2.912991
