Torad 40 Ton Compressor Load Stand
54.811058,75.575751,159.307639,162.912318,52.442465,56.137372,59.168878,12.916706,156.942735,1.154537,76.031963,55.514133,161.587845,158.803877,158.712836,157.497464,67.928033,156.955098,0.001940,-1.761623,32.000000,-237.090342,157.686328,0.360826,15.046547,0.683697,277226.447455,0.918040,30.575931,40.291054,2.910221
54.837915,75.581101,159.299109,162.885767,52.459610,56.165874,59.228150,12.916990,156.942632,1.080269,76.032538,55.544173,161.563384,158.804697,158.698015,157.497599,67.923594,156.954251,0.001939,-1.760449,32.000000,-237.090105,157.686174,0.341245,15.051237,0.683779,277413.356779,0.917960,30.547009,40.294946,2.908462
54.881412,75.587412,159.258777,162.846707,52.543870,56.214663,59.234888,12.918555,156.949817,1.080389,76.030790,55.588549,161.527494,158.813339,158.675262,157.501570,67.919132,156.958834,0.001941,-1.758703,32.000000,-237.088615,157.692486,0.341470,15.045173,0.683588,277597.262540,0.918102,30.516308,40.300282,2.906487
54.923471,75.591142,159.295824,162.808479,52.627744,56.263473,59.174458,12.917895,156.955881,1.080260,76.027407,55.632472,161.492982,158.820677,158.653748,157.508332,67.916459,156.967078,0.001919,-1.756949,32.000000,-237.089278,157.697629,0.341099,15.051844,0.683334,277739.423772,0.917169,30.495828,40.304354,2.904908
54.965809,75.593032,159.316945,162.770996,52.863782,56.308053,59.187075,12.919159,156.962488,1.080399,76.020501,55.675742,161.458291,158.835238,158.632052,157.521052,67.915312,156.981381,0.001924,-1.755164,32.000000,-237.087948,157.700828,0.341510,15.047583,0.683466,277978.574499,0.917078,30.460325,40.310805,2.901871
54.990786,75.593048,159.330905,162.746406,52.848290,56.332418,59.182083,12.920504,156.974422,1.270818,76.014485,55.703737,161.435362,158.847498,158.617020,157.532877,67.915062,156.990604,0.001924,-1.753983,32.000000,-237.086616,157.750572,0.407989,15.045303,0.683345,278214.682696,0.918049,30.423647,40.317060,2.900323
55.027148,75.591426,159.368687,162.710965,52.876020,56.368930,8.347388,12.920212,156.992348,1.328130,76.004647,55.741547,161.401959,158.863669,158.594619,157.550302,67.915668,157.005978,0.001939,-1.752229,32.000000,-237.086950,157.768840,0.423282,15.049395,0.683604,278426.401133,0.917808,30.384884,40.324418,2.898474
55.061978,75.589054,159.404564,162.677092,52.922200,56.405531,59.175825,12.920954,157.016129,1.328142,75.993615,55.779526,161.369628,158.887195,158.572258,157.573594,67.918374,157.029734,0.001920,-1.750443,32.000000,-237.086156,157.793569,0.423406,15.046218,0.683717,278540.612720,0.917826,30.360928,40.328673,2.897411
55.100527,75.586029,159.420568,162.645840,52.918984,56.442090,59.194640,12.922566,157.045583,1.328103,75.981631,55.817547,161.337538,158.916071,158.548828,157.603399,67.921245,157.058889,0.001922,-1.748673,32.000000,-237.084630,157.822902,0.423157,15.056557,0.683638,278709.391886,6.506754,30.324423,40.334744,2.896183
55.125371,75.583844,159.435362,162.625907,52.868215,56.466527,59.217352,12.922663,157.064203,1.328234,75.973758,55.842647,161.317250,158.936598,158.533508,157.622503,67.923773,157.079058,0.001922,-1.747504,32.000000,-237.084531,157.842880,0.423183,15.049769,0.683906,278876.824439,0.917801,30.288654,40.342353,2.895002
55.162382,75.580255,159.460766,162.597213,52.924254,56.503215,59.177383,12.922637,157.100393,1.264438,75.960709,55.879087,161.288400,158.969527,158.511253,157.657116,67.927619,157.111431,0.001941,-1.745732,32.000000,-237.084483,157.893201,0.398972,15.060176,0.683416,279041.737701,0.917392,30.248686,40.352140,2.893268
55.200186,75.575596,159.496014,162.569877,52.948688,56.535695,59.173985,12.923364,157.141357,1.081879,75.946298,55.916018,161.260428,159.010049,158.489178,157.696122,67.932112,157.151527,0.001923,-1.744483,32.000000,-237.083756,157.949064,0.341592,15.055664,0.683740,279151.817581,0.916978,30.222702,40.358368,2.892232
55.233484,75.569560,159.566401,162.543939,52.973538,56.560174,59.183835,12.922814,157.183914,1.081981,75.929219,55.949919,161.233290,159.051649,158.467658,157.739112,67.936815,157.191888,0.001920,-1.743287,32.000000,-237.084214,157.988781,0.341680,15.063005,0.683308,279316.511874,0.917510,30.183674,40.368574,2.890752
55.257087,75.564431,159.573381,162.527733,52.992079,56.580422,59.177824,12.922913,157.208261,1.158075,75.917580,55.974653,161.215599,159.082593,158.454226,157.769898,67.940889,157.221631,0.001919,-1.742096,32.000000,-237.084163,157.991354,0.369614,15.062615,0.683532,279458.975660,0.917389,30.142835,40.381482,2.889411
55.293901,75.556274,159.634939,162.504992,53.040165,56.610859,59.184852,12.923438,157.248084,1.329546,75.900621,56.010368,161.189655,159.127108,158.435363,157.813650,67.947811,157.263308,0.001937,-1.740308,32.000000,-237.083562,158.048531,0.423651,15.066418,0.683322,279561.647515,0.917012,30.104947,40.394291,2.888943
55.328631,75.548359,159.692456,162.483145,52.975422,56.647466,59.173409,12.923983,157.292305,1.329542,75.883945,56.045168,161.165466,159.172794,158.416199,157.859899,67.956269,157.307870,0.001936,-1.739711,32.000000,-237.083043,158.092410,0.423573,15.077293,0.683291,279647.490946,0.916991,30.077249,40.403119,2.887836
55.367160,75.540268,159.727019,162.461839,53.031324,56.684103,7.974718,12.925590,157.339733,1.329576,75.866106,56.082983,161.141500,159.222949,158.397010,157.907436,67.966104,157.356572,0.001915,-1.739113,32.000000,-237.081408,158.142880,0.423755,15.079635,0.683227,279774.608668,0.916686,30.033905,40.414275,2.887026
55.392650,75.534488,159.786112,162.447693,53.129259,56.708456,59.191499,12.926170,157.376925,1.149341,75.853557,56.108510,161.126005,159.257698,158.384586,157.940217,67.973662,157.389036,0.001914,-1.739095,32.000000,-237.080803,158.206873,0.360033,15.081161,0.682927,279931.699219,0.916805,29.992813,40.425142,2.886254
55.430077,75.525295,159.856738,162.426840,53.229736,56.745055,59.161990,12.926875,157.430697,0.959272,75.835113,56.146316,161.103949,159.310915,158.365772,157.993474,67.985699,157.439183,0.001921,-1.738488,32.000000,-237.080127,158.272288,0.301480,15.089151,0.682871,280085.707476,6.801871,29.947933,40.436422,2.884869
55.465746,75.515581,159.908756,162.406805,53.352341,56.781601,59.232610,12.927368,157.482155,0.959252,75.816534,56.181358,161.082184,159.366622,158.347515,158.045901,67.998564,157.490861,0.001936,-1.737665,32.000000,-237.079585,158.323267,0.301599,15.091468,0.682983,280187.085709,0.916315,29.917825,40.442937,2.884609
55.501976,75.505647,159.916486,162.387250,53.323285,56.810142,59.226883,12.928928,157.536513,0.959304,75.798224,56.218782,161.060715,159.423277,158.329691,158.102776,68.012298,157.545682,0.001915,-1.737069,32.000000,-237.078032,158.375408,0.301383,15.097014,0.682829,280338.265090,0.916663,29.872927,40.452633,2.883935
55.524462,75.499085,159.963230,162.374783,53.365195,56.834387,59.171225,12.929622,157.570919,0.959213,75.786100,56.242380,161.047482,159.462724,158.318316,158.140879,68.022228,157.580965,0.001912,-1.737066,32.000000,-237.077372,158.393436,0.301504,15.092207,0.682884,280488.412395,0.915490,29.829202,40.462160,2.883018
55.558569,75.489027,160.047467,162.357115,53.279220,56.866896,59.171094,12.930261,157.626659,1.201650,75.767569,56.278377,161.027305,159.518286,158.301343,158.196677,68.036764,157.636797,0.001922,-1.737058,32.000000,-237.076820,158.398982,0.382169,15.104770,0.682502,280597.430938,0.915358,29.784740,40.472174,2.881276
55.589443,75.478914,160.121639,162.340140,53.373630,56.891165,59.234782,12.929662,157.684365,1.208516,75.750124,56.309109,161.008062,159.574599,158.284434,158.254590,68.052716,157.694258,0.001938,-1.737012,32.000000,-237.077334,158.453752,0.383484,15.121004,0.682885,280695.532420,0.916187,29.756755,40.477524,2.880951
55.618485,75.468539,160.198903,162.324319,53.394914,56.915547,59.216662,12.928992,157.742420,1.208473,75.732180,56.337260,160.990341,159.631707,158.267875,158.314626,68.069259,157.750190,0.001921,-1.736968,32.000000,-237.078014,158.511744,0.383624,15.117636,0.682575,280824.161150,0.916072,29.714217,40.487163,2.880698
55.635823,75.461211,160.259470,162.314535,53.366223,56.931711,59.176903,12.928334,157.781990,1.208562,75.719744,56.355797,160.978449,159.670735,158.257393,158.355587,68.080034,157.789563,0.001919,-1.736962,32.000000,-237.078672,158.551601,0.383585,15.119096,0.682005,280910.830842,0.914895,29.674717,40.496085,2.880432
55.664569,75.449657,160.291516,162.301217,53.552300,56.956061,59.219928,12.928942,157.844818,1.208507,75.699737,56.380898,160.962103,159.734169,158.242833,158.418116,68.096842,157.854956,0.001919,-1.736954,32.000000,-237.078031,158.614462,0.383595,15.118391,0.682358,280997.916077,0.915018,29.636709,40.503747,2.880318
55.689900,75.436999,160.362623,162.289852,53.751530,56.980471,59.169199,12.930292,157.910794,1.208489,75.678866,56.403933,160.946387,159.798294,158.227651,158.484139,68.113780,157.920835,0.001937,-1.736328,32.000000,-237.076699,158.693504,0.383763,15.120603,0.682481,281056.436990,0.915562,29.612889,40.510007,2.880509
55.716411,75.423635,160.455957,162.280183,53.770805,57.004847,59.162125,12.932372,157.982724,0.968754,75.657089,56.425418,160.931864,159.867196,158.213408,158.553971,68.131322,157.989502,0.001935,-1.736330,32.000000,-237.074650,158.654908,0.304328,15.131569,0.682536,281142.104200,0.914742,29.574003,40.521484,2.879597
55.730923,75.414274,160.512885,162.274878,53.791241,57.021166,59.168557,12.932272,158.023034,1.041511,75.641588,56.438696,160.923082,159.911085,158.203991,158.596258,68.143229,158.032576,0.001914,-1.736318,32.000000,-237.074699,158.664185,0.331867,15.134720,0.682648,281228.135071,0.915431,29.537267,40.533035,2.879564
55.750024,75.399169,160.577237,162.268273,53.802913,57.045480,59.155432,12.930755,158.088456,1.209621,75.617778,56.456168,160.911932,159.975081,158.191174,158.660707,68.161206,158.095940,0.001914,-1.736303,32.000000,-237.076157,158.753335,0.385033,15.139835,0.682451,281312.707472,0.915422,29.498712,40.545175,2.879869
55.767012,75.383558,160.640119,162.262842,53.812397,57.069995,59.231243,12.930245,158.156117,1.209405,75.591975,56.474199,160.901772,160.042120,158.178347,158.726443,68.178723,158.163610,0.001926,-1.736314,32.000000,-237.076608,158.819009,0.385035,15.151994,0.682522,281369.510979,0.915300,29.475567,40.551883,2.880140
55.783635,75.367076,160.710642,162.259230,53.834924,57.094316,59.222372,12.929791,158.221598,1.209379,75.565566,56.488859,160.892602,160.109022,158.166467,158.792989,68.195898,158.231942,0.001937,-1.736294,32.000000,-237.077010,158.883810,0.384916,15.153290,0.682560,281453.593948,0.915513,29.442322,40.561285,2.880308
55.793306,75.355558,160.761364,162.257616,53.937121,57.110570,7.697112,12.929852,158.267762,1.209302,75.547785,56.497588,160.887184,160.154614,158.159342,158.839046,68.207832,158.276591,0.001919,-1.736277,32.000000,-237.076895,158.928898,0.385035,15.152236,0.682304,281539.662018,0.914392,29.410581,40.572995,2.880558
55.805400,75.337817,160.867022,162.256407,54.205992,57.134935,59.174679,12.928798,158.337324,1.021741,75.519932,56.510371,160.880403,160.222024,158.149576,158.907134,68.225149,158.343819,0.001918,-1.736278,32.000000,-237.077950,159.093423,0.319324,15.152702,0.682567,281624.600012,0.914580,29.378320,40.585325,2.880964
55.816227,75.319164,160.920170,162.256871,54.266408,57.151105,59.167756,12.928346,158.402246,1.204950,75.492192,56.521253,160.875021,160.288812,158.141311,158.977062,68.242298,158.410902,0.001929,-1.736268,32.000000,-237.078453,159.125446,0.384758,15.161771,0.682869,281680.698175,7.037329,29.357624,40.592666,2.881374
55.826257,75.299840,161.029390,162.258612,54.282039,57.169855,59.171132,12.929371,158.469811,1.211283,75.463218,56.530845,160.871306,160.357594,158.133339,159.046859,68.260191,158.480128,0.001946,-1.736282,32.000000,-237.077420,159.192527,0.386348,15.165619,0.683369,281765.674902,0.915507,29.328406,40.604361,2.882643
55.832448,75.286402,161.102094,162.260626,54.224949,57.178015,59.223251,12.929478,158.514979,1.211325,75.443179,56.536412,160.869797,160.403323,158.128232,159.090594,68.271776,158.524338,0.001929,-1.736276,32.000000,-237.077397,159.237371,0.386320,15.168104,0.683187,281810.279932,0.915634,29.299481,40.616152,2.883036
55.838849,75.265312,161.143370,162.265134,54.236825,57.177973,59.179468,12.927677,158.582131,1.211375,75.412038,56.538845,160.868248,160.467141,158.121230,159.157154,68.288432,158.592550,0.001926,-1.736262,32.000000,-237.079091,159.305163,0.386172,15.167274,0.683515,281866.056952,0.915656,29.270641,40.628114,2.884474
55.841922,75.243042,161.193284,162.271219,54.219814,57.177944,59.149882,12.925545,158.651672,1.211505,75.378925,56.543127,160.868073,160.534841,158.115678,159.226298,68.305162,158.659966,0.001927,-1.736269,32.000000,-237.081170,159.372864,0.386179,15.180157,0.683681,281882.098155,0.914838,29.251332,40.635591,2.885456
55.845237,75.219616,161.287159,162.279559,54.089676,57.177952,59.225730,12.925985,158.724591,1.211462,75.344886,56.543954,160.869011,160.608260,158.110149,159.298729,68.321726,158.732926,0.001943,-1.736260,32.000000,-237.080766,159.445092,0.386184,15.178924,0.683768,281846.520338,0.915349,29.224170,40.648338,2.885865
55.845594,75.203532,161.339035,162.286112,54.184466,57.177802,59.166140,12.925628,158.780429,1.137528,75.322145,56.544008,160.871540,160.654574,158.107212,159.347018,68.332937,158.781221,0.001940,-1.736259,32.000000,-237.081068,159.518716,0.358640,15.187050,0.683305,281811.027841,0.915699,29.198987,40.660658,2.886600
55.845860,75.178737,161.385434,162.297385,54.201069,57.177839,59.196822,12.925281,158.843937,1.048437,75.286709,56.541049,160.875896,160.725544,158.104895,159.419038,68.350148,158.854892,0.001923,-1.736279,32.000000,-237.081415,159.499734,0.334371,15.199774,0.683653,281774.781951,0.914411,29.172416,40.675522,2.888109
55.846071,75.152730,161.434837,162.310809,54.202453,57.177918,59.173766,12.924907,158.913432,1.214147,75.250151,56.538878,160.880937,160.795264,158.103747,159.486685,68.366204,158.924633,0.001924,-1.736279,32.000000,-237.081830,159.573485,0.386680,15.212440,0.683452,281750.283386,0.915286,29.155993,40.685110,2.889020
55.840516,75.126062,161.524823,162.325314,54.111025,57.177999,59.172853,12.923233,158.980022,1.214127,75.212855,56.533689,160.889052,160.863378,158.104929,159.556990,68.383243,158.991006,0.001936,-1.736302,32.000000,-237.083511,159.638551,0.386564,15.212348,0.683017,281713.152497,0.914749,29.130946,40.699615,2.889837
55.834146,75.098028,161.628438,162.341466,54.262038,57.177878,59.174361,12.922128,159.047204,1.214121,75.172977,56.525856,160.897189,160.930556,158.105702,159.626636,68.398713,159.058773,0.001945,-1.736319,32.000000,-237.084566,159.704921,0.386676,15.220682,0.682596,281676.988764,0.915042,29.104740,40.713574,2.890711
55.829553,75.078743,161.692203,162.352991,54.229387,57.177831,59.169258,12.922273,159.092269,1.214111,75.145840,56.520570,160.903254,160.976907,158.106404,159.671829,68.409458,159.103252,0.001925,-1.736358,32.000000,-237.084431,159.747677,0.386746,15.222998,0.682991,281640.669839,0.915094,29.083339,40.725090,2.892610
55.820479,75.048905,161.737847,162.371161,54.193898,57.177787,59.174218,12.923620,159.161676,1.214132,75.103794,56.511581,160.914036,161.044761,158.109331,159.742133,68.425522,159.171139,0.001923,-1.736952,32.000000,-237.083083,159.815288,0.386664,15.225847,0.683067,281604.209494,0.915118,29.061347,40.738768,2.894796
55.808597,75.018092,161.802540,162.390598,54.125207,57.177894,59.153904,12.924055,159.229463,1.214131,75.062202,56.500718,160.926258,161.111100,158.113031,159.809427,68.442100,159.236074,0.001936,-1.737009,32.000000,-237.082690,159.881214,0.386857,15.236213,0.683239,281579.162858,0.915234,29.046418,40.747148,2.896176
55.794454,74.987086,161.864748,162.411451,54.125920,57.173879,59.232500,12.923051,159.300059,1.138011,75.019413,56.483634,160.940634,161.176620,158.117616,159.875381,68.458730,159.302061,0.001951,-1.737035,32.000000,-237.083728,159.972894,0.358695,15.231776,0.683363,281542.047096,0.915250,29.025187,40.760265,2.897464
55.782396,74.966058,161.927296,162.426258,54.158894,57.171849,59.152901,12.922421,159.349712,0.973701,74.989628,56.469608,160.950778,161.220950,158.120739,159.919862,68.469557,159.346998,0.001936,-1.737053,32.000000,-237.084370,160.004062,0.306292,15.238563,0.683258,281504.888914,0.915707,29.005648,40.771593,2.899240
55.762926,74.932937,161.944672,162.450178,54.318407,57.147438,59.205311,12.922346,159.411753,1.053588,74.944677,56.448974,160.966320,161.287384,158.127250,159.987530,68.485585,159.415222,0.001935,-1.737063,32.000000,-237.084385,160.039044,0.336004,15.244191,0.683780,281447.907374,0.914610,28.988061,40.783311,2.901090
55.739728,74.899061,162.032891,162.476375,54.416534,57.123046,59.166949,12.921166,159.477198,1.217345,74.899414,56.424882,160.983443,161.349324,158.134594,160.053169,68.500860,159.478574,0.001934,-1.737075,32.000000,-237.085524,160.116277,0.387775,15.243081,0.683830,281413.832077,0.915976,28.978477,40.791784,2.902839
55.713391,74.865331,162.082476,162.504844,54.334241,57.098523,59.173154,12.921501,159.540503,1.217360,74.855642,56.398133,161.002274,161.410242,158.143765,160.119754,68.516352,159.544084,0.001951,-1.737081,32.000000,-237.085150,160.182985,0.387850,15.246418,0.683551,281256.769426,0.915048,28.963839,40.805050,2.904164
55.695276,74.842912,162.109856,162.524842,54.330734,57.082238,59.167592,12.921243,159.580997,1.217297,74.826562,56.378522,161.015635,161.451227,158.149804,160.160990,68.526287,159.585826,0.001945,-1.737084,32.000000,-237.085394,160.225435,0.387808,15.251566,0.683900,281101.523355,0.915590,28.951991,40.816968,2.906955
55.664586,74.809395,162.147911,162.556363,54.262597,57.057830,59.175939,12.918813,159.639832,1.217361,74.783803,56.347914,161.037720,161.509956,158.161151,160.220278,68.541084,159.644921,0.001927,-1.737118,32.000000,-237.087855,160.283970,0.387775,15.253995,0.683944,280946.218406,0.915497,28.943278,40.829589,2.909219
55.633812,74.776321,162.240730,162.590023,54.274641,57.033341,59.168993,12.917972,159.697281,1.217376,74.740908,56.316599,161.061580,161.568540,158.172649,160.277687,68.556051,159.702874,0.001926,-1.737148,32.000000,-237.088703,160.342918,0.387792,15.256864,0.683826,280843.493909,0.915596,28.938070,40.837560,2.910657
55.600125,74.743142,162.279150,162.625295,54.294781,57.009207,59.172887,12.917245,159.754213,1.217394,74.698161,56.281086,161.086574,161.619679,158.184249,160.332720,68.570399,159.758380,0.001940,-1.737154,32.000000,-237.089402,160.418104,0.387771,15.267631,0.683920,280690.987034,0.915551,28.933724,40.848110,2.912946
55.576880,74.721001,162.308009,162.649575,54.365426,56.992893,59.169767,12.916529,159.789991,1.021311,74.670820,56.255753,161.104802,161.655253,158.192609,160.369667,68.580421,159.793788,0.001943,-1.737152,32.000000,-237.090144,160.502254,0.319743,15.268474,0.684213,280538.057981,0.915745,28.929913,40.857993,2.916225
55.541554,74.688200,162.392877,162.687024,54.414947,56.968637,59.198566,12.915683,159.839518,0.968092,74.631008,56.219131,161.133592,161.705645,158.206021,160.418929,68.595156,159.848141,0.001928,-1.737170,32.000000,-237.090950,160.535668,0.305633,15.265692,0.683977,280388.447037,0.915828,28.928779,40.867438,2.918683
55.506980,74.655933,162.429224,162.725435,54.455306,56.944300,8.198622,12.915828,159.883202,1.214533,74.591873,56.182907,161.163296,161.752189,158.221181,160.465677,68.609792,159.895540,0.001925,-1.737195,32.000000,-237.090835,160.563616,0.387496,15.267561,0.684125,280287.273071,0.915983,28.928760,40.872591,2.920423
55.473053,74.624735,162.449359,162.764190,54.548704,56.919927,59.180603,12.916380,159.925018,1.220298,74.553976,56.146114,161.194156,161.795025,158.236861,160.506285,68.624081,159.939177,0.001939,-1.738934,32.000000,-237.090215,160.606910,0.387950,15.272299,0.684703,280137.440170,0.915711,28.929592,40.881146,2.923809
55.447587,74.604420,162.485650,162.789957,54.476798,56.903631,59.153157,12.915595,159.951061,1.220342,74.529607,56.121909,161.215033,161.819194,158.246755,160.531816,68.632510,159.964110,0.001952,-1.738922,32.000000,-237.090991,160.632331,0.387831,15.282859,0.684873,279987.437525,6.613087,28.930258,40.886815,2.926285
55.410142,74.574906,162.572793,162.828497,54.302382,56.875297,59.242939,12.914801,159.986661,1.220407,74.495615,56.085980,161.247656,161.854276,158.264085,160.566600,68.645797,159.998311,0.001935,-1.740678,32.000000,-237.091880,160.667138,0.387674,15.292016,0.684838,279838.320482,0.916298,28.931392,40.891216,2.928437
55.375322,74.546845,162.595324,162.866763,54.398552,56.838864,59.168408,12.913959,160.018301,1.220513,74.462946,56.050036,161.280575,161.887112,158.281372,160.596957,68.658290,160.029273,0.001933,-1.741239,32.000000,-237.092755,160.697817,0.387893,15.292672,0.684609,279740.935916,0.916876,28.935354,40.893465,2.930437
55.339444,74.519600,162.620512,162.904716,54.364311,56.802266,59.167438,12.913045,160.050434,1.139752,74.432152,56.014717,161.313463,161.914921,158.299684,160.625914,68.669784,160.058160,0.001934,-1.741775,32.000000,-237.093707,160.759246,0.358237,15.294755,0.684648,279575.853357,0.915640,28.941554,40.894821,2.933990
55.317096,74.502280,162.647192,162.929904,54.400865,56.785957,59.220210,12.912548,160.068394,0.978020,74.412597,55.992358,161.335124,161.933575,158.312567,160.643602,68.677315,160.076300,0.001945,-1.741758,32.000000,-237.094241,160.753417,0.306593,15.297740,0.684675,279371.776062,0.916774,28.946720,40.895583,2.936242
55.284750,74.477412,162.697806,162.967149,54.474366,56.749330,59.212425,12.912867,160.090901,0.971658,74.385301,55.959843,161.368025,161.958118,158.332236,160.670339,68.688281,160.100551,0.001936,-1.741721,32.000000,-237.093923,160.761218,0.305050,15.295887,0.684668,279169.054840,0.916787,28.953727,40.896453,2.938600
55.251510,74.453762,162.668516,163.003292,54.632169,56.716804,59.156861,12.912667,160.111282,1.218667,74.360564,55.927617,161.401200,161.978489,158.352756,160.689620,68.698935,160.118401,0.001920,-1.741696,32.000000,-237.094095,160.763423,0.387023,15.295214,0.684709,279073.886532,0.916073,28.957751,40.896686,2.940270
55.218981,74.431852,162.702233,163.038030,54.541400,56.680298,59.172348,12.912975,160.126532,1.224079,74.337559,55.894979,161.434063,161.995806,158.372580,160.707318,68.708445,160.135644,0.001920,-1.743437,32.000000,-237.093868,160.782443,0.387094,15.301655,0.684929,278872.706000,0.916132,28.963788,40.896098,2.942906
55.196560,74.417964,162.681592,163.060594,54.387518,56.655982,59.216624,12.913134,160.133596,1.224105,74.324342,55.871425,161.456044,162.004035,158.386668,160.715419,68.714961,160.142642,0.001934,-1.744563,32.000000,-237.093716,160.792162,0.387092,15.303693,0.684848,278692.864111,0.917017,28.971911,40.893082,2.944146
55.163373,74.398413,162.669450,163.093928,54.305188,56.623514,59.173196,12.913326,160.146967,1.023705,74.306941,55.836319,161.487556,162.013837,158.406181,160.724284,68.723793,160.151082,0.001936,-1.744619,32.000000,-237.093556,160.852822,0.317523,15.308008,0.684644,278495.819002,0.916729,28.981111,40.890950,2.946491
55.128935,74.381092,162.651184,163.126467,54.252871,56.596675,7.790519,12.912415,160.151034,0.973749,74.290983,55.802746,161.518452,162.017259,158.425905,160.726728,68.731362,160.153582,0.001919,-1.745140,32.000000,-237.094435,160.858004,0.304381,15.307426,0.684451,278365.175331,0.916026,28.988672,40.887429,2.947314
55.094811,74.365419,162.633231,163.158162,54.271981,56.568255,0.719540,12.912104,160.151594,0.973749,74.279068,55.767550,161.548753,162.017223,158.445286,160.725910,68.737816,160.154133,0.001917,-1.746291,32.000000,-237.094600,160.857200,0.304520,15.302885,0.684221,278190.358484,0.916733,29.000883,40.882208,2.948867
55.071740,74.356164,162.647467,163.178532,54.357371,56.552027,59.170444,12.912005,160.147555,0.973733,74.272711,55.744171,161.568581,162.016454,158.457848,160.724390,68.741641,160.150815,0.001934,-1.746294,32.000000,-237.094796,160.854485,0.304303,15.302767,0.684273,278046.848711,6.964245,29.016537,40.875709,2.950378
55.039178,74.344499,162.660421,163.207955,54.458700,56.527767,59.188366,12.913885,160.138347,0.973637,74.266302,55.708376,161.598142,162.010628,158.477376,160.717096,68.746184,160.141028,0.001945,-1.746276,32.000000,-237.092970,160.846749,0.304468,15.306287,0.684490,277897.948450,75.412843,29.033554,40.869490,2.951879
55.003724,74.334828,162.645661,163.236230,54.495149,56.503506,59.169486,12.912315,160.122627,0.973595,74.263266,55.671277,161.626716,161.994637,158.497354,160.702587,68.749890,160.126804,0.001932,-1.748020,32.000000,-237.094502,160.831539,0.304460,15.298297,0.684643,277813.567356,0.917192,29.046408,40.864245,2.953374
54.968838,74.327879,162.615452,163.263059,54.356461,56.471072,59.157649,12.910828,160.098131,1.186668,74.263470,55.633821,161.654189,161.974412,158.517072,160.682465,68.752379,160.106472,0.001929,-1.749737,32.000000,-237.096028,160.779527,0.377187,15.299079,0.684648,277689.709650,0.917089,29.065960,40.855515,2.955357
54.945000,74.324532,162.589449,163.280307,54.346314,56.446730,59.182756,12.910058,160.084204,1.223917,74.266243,55.611829,161.671666,161.959612,158.529718,160.665376,68.753213,160.088645,0.001928,-1.750890,32.000000,-237.096872,160.779929,0.386042,15.291794,0.685112,277568.940622,0.917614,29.090295,40.845723,2.956994
54.909313,74.321491,162.562265,163.305077,54.344160,56.410142,59.159807,12.909591,160.057695,0.979685,74.273628,55.576938,161.697711,161.935868,158.547955,160.641176,68.753903,160.063173,0.001937,-1.751944,32.000000,-237.097292,160.765764,0.304667,15.283623,0.685016,277411.111637,0.917894,29.116824,40.834535,2.958321
54.876091,74.321072,162.533169,163.328954,54.307840,56.373460,59.213956,12.910335,160.029055,0.973740,74.283607,55.543304,161.721914,161.906445,158.564523,160.613148,68.753351,160.035159,0.001928,-1.753691,32.000000,-237.096524,160.739472,0.303481,15.281598,0.685250,277294.321292,0.917538,29.136362,40.826073,2.959131
54.840951,74.322940,162.449237,163.352003,54.275498,56.336945,59.174901,12.910417,159.996593,0.973736,74.298298,55.508516,161.745543,161.873105,158.581722,160.580422,68.752415,160.002241,0.001913,-1.754728,32.000000,-237.096487,160.708626,0.303543,15.279672,0.685541,277121.230759,0.917947,29.167595,40.814480,2.960559
54.817705,74.325694,162.416869,163.366907,54.197919,56.312700,59.168051,12.910601,159.971210,0.973701,74.310553,55.485865,161.761114,161.849013,158.593304,160.557126,68.751869,159.978798,0.001912,-1.755872,32.000000,-237.096372,160.685156,0.303524,15.279030,0.685511,276950.158271,0.917119,29.199098,40.803042,2.961821
54.781537,74.332013,162.386472,163.388467,54.267055,56.276112,59.174177,12.909255,159.928587,0.973699,74.330017,55.449056,161.783597,161.808090,158.609049,160.516586,68.749773,159.936910,0.001930,-1.757593,32.000000,-237.097742,160.643081,0.303454,15.277517,0.685289,276782.513827,0.917779,29.234748,40.789885,2.962189
54.748698,74.340502,162.323053,163.409524,54.250086,56.239509,59.185004,12.909228,159.881724,0.973630,74.352469,55.413624,161.805386,161.765113,158.625198,160.472290,68.746471,159.892881,0.001928,-1.759320,32.000000,-237.097784,160.598986,0.303426,15.272734,0.685219,276672.153408,0.917924,29.259858,40.780395,2.962854
54.714110,74.350977,162.262960,163.429520,54.159697,56.202978,59.171756,12.909161,159.826678,1.067560,74.377357,55.377220,161.826309,161.716803,158.640357,160.422873,68.742922,159.845729,0.001914,-1.759867,32.000000,-237.097838,160.520575,0.337175,15.269849,0.685213,276508.906074,0.917913,29.300974,40.764552,2.964255
54.690385,74.358998,162.233046,163.442437,54.110703,56.178536,59.253337,12.909041,159.790716,1.219084,74.395828,55.353748,161.840222,161.681545,158.650927,160.389312,68.740034,159.810751,0.001911,-1.759860,32.000000,-237.097942,160.489140,0.384539,15.268119,0.685188,276347.474862,0.917772,29.341075,40.748998,2.964875
54.654886,74.372437,162.172657,163.461096,53.980772,56.146211,59.184193,12.910201,159.739960,1.223550,74.424462,55.318401,161.860755,161.627665,158.664995,160.336749,68.734348,159.756812,0.001929,-1.761630,32.000000,-237.096796,160.453969,0.384484,15.258636,0.685112,276188.315963,0.918042,29.384859,40.732347,2.965651
54.617019,74.387253,162.093478,163.479061,53.842960,56.109699,59.168642,12.909591,159.685631,0.978294,74.454432,55.280031,161.881062,161.575308,158.679024,160.280337,68.727840,159.702288,0.001939,-1.762197,32.000000,-237.097500,160.400946,0.302527,15.260326,0.685105,276083.381258,0.916834,29.415738,40.720248,2.966391
54.577222,74.402488,162.043985,163.496825,53.784005,56.073163,59.179733,12.908823,159.629699,0.972762,74.484764,55.241200,161.901523,161.517939,158.692685,160.220024,68.720598,159.644552,0.001925,-1.763946,32.000000,-237.098252,160.341992,0.301433,15.259611,0.685404,275950.106829,0.918063,29.463392,40.702817,2.967212
54.551337,74.412834,162.023261,163.508819,53.671592,56.048761,59.192708,12.908071,159.588840,0.972771,74.504771,55.213171,161.914124,161.477344,158.700963,160.178805,68.714655,159.603400,0.001923,-1.765117,32.000000,-237.098987,160.300427,0.301490,15.253906,0.685103,275798.285601,0.918440,29.514724,40.685951,2.967820
54.511642,74.429277,161.935534,163.526994,53.655105,56.012312,59.182006,12.908828,159.528671,0.972771,74.534475,55.174365,161.932494,161.416850,158.712951,160.118004,68.705139,159.543829,0.001923,-1.765678,32.000000,-237.098151,160.241180,0.301435,15.250685,0.685049,275647.951360,0.918440,29.568356,40.668438,2.969077
54.473524,74.446140,161.914106,163.545242,53.627443,55.975698,59.166213,12.908087,159.459489,1.187436,74.565194,55.137024,161.950343,161.349139,158.724477,160.052958,68.694409,159.477438,0.001933,-1.767391,32.000000,-237.098868,160.139881,0.375484,15.242904,0.685298,275548.662718,0.918341,29.603690,40.656730,2.970106
54.438954,74.463705,161.844734,163.562553,53.556727,55.939133,59.187182,12.909391,159.392207,1.221529,74.596745,55.100831,161.968372,161.282488,158.737413,159.987584,68.682936,159.411174,0.001921,-1.769112,32.000000,-237.097542,160.071839,0.383255,15.246415,0.685209,275401.977116,0.918682,29.658468,40.640691,2.970660
54.415127,74.475885,161.814628,163.573565,53.467636,55.914794,59.161157,12.909398,159.346003,1.221606,74.617769,55.076699,161.979342,161.235596,158.745559,159.941894,68.674444,159.364617,0.001907,-1.770258,32.000000,-237.097506,160.026030,0.383134,15.235709,0.685565,275255.931420,0.919071,29.712162,40.622934,2.972345
54.380619,74.494833,161.745553,163.589513,53.356687,55.878258,59.181799,12.909688,159.272062,1.221460,74.649690,55.042659,161.995680,161.165877,158.758912,159.870530,68.661175,159.291765,0.001907,-1.772004,32.000000,-237.097162,159.954871,0.383303,15.235566,0.685183,275110.044537,0.918826,29.763148,40.605961,2.972958
54.345932,74.514668,161.649374,163.604580,53.267147,55.841673,59.186015,12.908943,159.202981,1.011988,74.682518,55.007977,162.011743,161.093752,158.771084,159.795993,68.646267,159.215756,0.001924,-1.773744,32.000000,-237.097838,159.918805,0.311190,15.226539,0.685594,275014.572135,0.919300,29.798374,40.594464,2.973707
54.316168,74.535307,161.589564,163.618891,53.118052,55.805040,59.166881,12.909798,159.130045,0.969297,74.716688,54.977328,162.027849,161.019620,158.783745,159.723580,68.630243,159.140663,0.001920,-1.774310,32.000000,-237.097066,159.846985,0.301191,15.216350,0.685377,274871.762434,0.919062,29.850710,40.576443,2.974324
54.285982,74.557434,161.516937,163.632054,53.158427,55.768539,8.132743,12.909875,159.053019,0.969359,74.753176,54.945155,162.043069,160.944533,158.795960,159.647522,68.614088,159.063451,0.001907,-1.775472,32.000000,-237.097024,159.769114,0.301094,15.200463,0.685457,274730.965158,0.919084,29.904122,40.558696,2.974452
54.268208,74.572988,161.456776,163.639910,53.181104,55.744197,59.184114,12.910631,159.000028,0.969296,74.778313,54.927397,162.052263,160.894684,158.803169,159.597065,68.602858,159.012325,0.001906,-1.775462,32.000000,-237.096203,159.717382,0.301169,15.198554,0.685667,274590.351738,0.919379,29.953586,40.542445,2.974981
54.237660,74.597151,161.366043,163.650429,53.053253,55.719823,59.179626,12.909553,158.917076,0.969354,74.816313,54.897293,162.066131,160.813956,158.813889,159.517941,68.584778,158.931883,0.001926,-1.776034,32.000000,-237.097191,159.619193,0.303688,15.188658,0.686090,274451.930137,6.688692,30.004959,40.525403,2.975297
54.211068,74.622467,161.271106,163.659384,53.001775,55.695549,59.215483,12.909277,158.831868,1.212921,74.856407,54.870451,162.079563,160.731350,158.825331,159.435325,68.567105,158.849492,0.001934,-1.777801,32.000000,-237.097429,159.525063,0.382496,15.186337,0.685907,274359.934332,0.919087,30.037740,40.514647,2.975163
54.183138,74.648996,161.216085,163.666805,52.861684,55.663131,8.177409,12.907518,158.745565,1.217245,74.897557,54.843003,162.091277,160.645842,158.834752,159.353124,68.547188,158.764138,0.001924,-1.778960,32.000000,-237.099215,159.440719,0.382494,15.173326,0.686154,274284.307276,0.919379,30.091519,40.498119,2.975166
54.164897,74.667490,161.116387,163.670779,52.756369,55.646810,59.232382,12.906524,158.689019,1.217262,74.925868,54.824808,162.098330,160.588197,158.841099,159.296581,68.533650,158.709119,0.001923,-1.780135,32.000000,-237.100232,159.385124,0.382321,15.171984,0.685987,274208.906740,0.918975,30.142628,40.480334,2.974874
54.140891,74.696245,161.036840,163.675900,52.486221,55.618397,59.224844,12.907153,158.605675,1.005834,74.969609,54.799953,162.108044,160.504408,158.850457,159.214637,68.512986,158.625298,0.001922,-1.781899,32.000000,-237.099679,159.339590,0.309862,15.170748,0.686385,274096.613475,6.654953,30.196258,40.463503,2.975392
54.119402,74.725970,160.953275,163.680193,52.397940,55.593971,59.227435,12.908053,158.519853,0.964951,75.014898,54.778674,162.116019,160.419888,158.860182,159.130301,68.491630,158.540322,0.001931,-1.782509,32.000000,-237.098794,159.253306,0.300533,15.165129,0.686131,274048.660942,0.918872,30.232457,40.453345,2.974554
54.098375,74.757273,160.878460,163.683075,52.372224,55.569550,59.235132,12.908271,158.433911,0.964718,75.061791,54.757894,162.123394,160.332594,158.868418,159.043471,68.470168,158.454033,0.001918,-1.782509,32.000000,-237.098530,159.166342,0.300372,15.156276,0.685896,273957.368922,0.919033,30.284518,40.437896,2.974403
54.087793,74.778849,160.829332,163.684178,52.351131,55.553208,59.181360,12.908634,158.373707,0.964823,75.092832,54.747117,162.127322,160.271514,158.873354,158.985965,68.455529,158.395869,0.001906,-1.783587,32.000000,-237.098132,159.107995,0.300395,15.150644,0.685870,273886.899907,0.919059,30.335113,40.422627,2.974040
54.075683,74.812337,160.745881,163.684306,52.339114,55.540212,59.182481,12.909680,158.286874,0.964619,75.142262,54.735658,162.131994,160.185207,158.881939,158.899414,68.433990,158.310920,0.001906,-1.784784,32.000000,-237.097062,159.021199,0.300428,15.145655,0.686014,273817.030274,0.919000,30.386843,40.406886,2.973813
54.067734,74.847120,160.673886,163.681365,52.340627,55.527913,59.243110,12.910015,158.193267,1.181391,75.190509,54.726706,162.135020,160.096239,158.888887,158.814115,68.412058,158.223682,0.001927,-1.785409,32.000000,-237.096787,158.902927,0.374490,15.138608,0.686048,273770.245520,0.919812,30.418703,40.396436,2.973487
54.062629,74.881638,160.591889,163.675671,52.209141,55.515678,59.191520,12.911295,158.106613,1.212440,75.238780,54.722023,162.136671,160.010270,158.896267,158.729748,68.390243,158.138194,0.001919,-1.787149,32.000000,-237.095463,158.818775,0.381544,15.139566,0.686009,273756.208359,0.919883,30.463959,40.381323,2.972609
54.059232,74.904436,160.495857,163.670320,52.141615,55.507471,59.219111,12.910191,158.048595,1.212477,75.270095,54.719218,162.136651,159.952832,158.900775,158.673257,68.375456,158.081583,0.001908,-1.788324,32.000000,-237.096521,158.761528,0.381430,15.127365,0.686069,273745.409710,0.918968,30.506469,40.365599,2.971715
54.057533,74.938384,160.449132,163.660560,52.140912,55.495265,59.234367,12.910042,157.962918,1.212479,75.316672,54.718942,162.135587,159.868130,158.905627,158.587018,68.353064,157.996530,0.001906,-1.788903,32.000000,-237.096740,158.677361,0.381456,15.126689,0.685677,273734.345595,0.919742,30.545950,40.350498,2.970479
54.059530,74.971980,160.371141,163.648969,52.135813,55.487160,59.180083,12.910667,157.883719,1.119757,75.361771,54.721118,162.133074,159.785044,158.909627,158.505267,68.330483,157.913446,0.001927,-1.788918,32.000000,-237.096134,158.629157,0.348413,15.125694,0.685842,273726.555286,0.919294,30.572051,40.340832,2.968889
54.063417,75.005069,160.308466,163.635003,52.066377,55.487152,59.173525,12.910842,157.801498,0.962094,75.405095,54.723298,162.128768,159.703237,158.913027,158.424555,68.308005,157.832481,0.001936,-1.788893,32.000000,-237.095908,158.550631,0.299920,15.118172,0.685621,273714.673226,0.918966,30.607650,40.326471,2.968118
54.067290,75.026856,160.272328,163.624649,52.046984,55.487231,59.198603,12.910428,157.749191,0.962054,75.432741,54.726110,162.124378,159.650282,158.914567,158.371772,68.292529,157.779892,0.001927,-1.789575,32.000000,-237.096282,158.498368,0.299978,15.116828,0.685296,273721.759965,0.919716,30.639305,40.313137,2.966566
54.076018,75.059171,160.177407,163.607661,52.099076,55.495265,59.202370,12.910795,157.671766,0.962240,75.474368,54.732778,162.117668,159.572276,158.916655,158.291983,68.270364,157.702169,0.001926,-1.789541,32.000000,-237.095940,158.420507,0.299858,15.110879,0.685395,273768.311582,0.919823,30.668614,40.300601,2.965193
54.085991,75.090949,160.104494,163.588583,52.046116,55.503432,59.179070,12.911410,157.590178,1.180236,75.514953,54.745758,162.109709,159.494960,158.917360,158.214661,68.248205,157.624273,0.001926,-1.790222,32.000000,-237.095336,158.313231,0.374517,15.106576,0.685302,273799.487915,0.919413,30.686637,40.293327,2.964312
54.100947,75.122045,160.043460,163.567568,52.074967,55.515584,59.237216,12.912674,157.516915,1.210267,75.552815,54.758484,162.098218,159.423096,158.916320,158.141102,68.224859,157.551614,0.001948,-1.789046,32.000000,-237.094011,158.241418,0.380980,15.094525,0.685229,273883.071853,0.919401,30.710469,40.281861,2.962078
54.111408,75.142374,159.993340,163.552401,52.076596,55.523657,59.187737,12.913371,157.468613,1.210370,75.577756,54.768390,162.089566,159.376348,158.915393,158.093841,68.209235,157.505384,0.001931,-1.787885,32.000000,-237.093286,158.195543,0.380967,15.093193,0.685164,273967.009740,0.919786,30.732554,40.270300,2.960184
54.127803,75.172211,159.927760,163.527838,52.084784,55.535842,59.184344,12.913162,157.400054,1.210288,75.615496,54.785336,162.075465,159.306248,158.912501,158.024738,68.186941,157.438384,0.001922,-1.786104,32.000000,-237.093530,158.128387,0.381056,15.085695,0.685475,274069.607193,0.918879,30.749116,40.262181,2.958238
54.145785,75.201838,159.844290,163.502022,52.150595,55.547930,59.177872,12.913434,157.335414,1.210283,75.652336,54.804179,162.059604,159.238376,158.908072,157.958408,68.164595,157.370217,0.001922,-1.784942,32.000000,-237.093236,158.076479,0.380327,15.086700,0.685331,274137.860080,0.919634,30.759283,40.257782,2.956740
54.170827,75.231187,159.791993,163.474269,52.193195,55.560113,59.195417,12.914412,157.276388,0.964834,75.688268,54.828383,162.041610,159.176928,158.901606,157.896614,68.142109,157.305669,0.001943,-1.784928,32.000000,-237.092358,158.027833,0.299765,15.080772,0.685394,274238.562742,0.919653,30.773195,40.251046,2.954632
54.186973,75.250752,159.739299,163.454931,52.304737,55.572210,59.173419,12.912682,157.233085,0.960337,75.711492,54.844627,162.028152,159.134772,158.896633,157.852642,68.126665,157.263328,0.001932,-1.783749,32.000000,-237.094159,157.984949,0.299862,15.078173,0.684978,274338.231210,0.919688,30.785359,40.243846,2.952110
54.218655,75.280134,159.679518,163.424383,52.373619,55.604633,59.177631,12.913244,157.167477,1.179656,75.745848,54.875485,162.006919,159.072614,158.889319,157.792000,68.104452,157.202404,0.001923,-1.783163,32.000000,-237.093580,157.893416,0.374651,15.065711,0.684905,274436.705058,0.919220,30.790397,40.238348,2.949779
54.253938,75.309285,159.665221,163.390838,52.386657,55.636893,59.248143,12.914519,157.107756,1.205169,75.779646,54.910807,161.984124,159.013920,158.880581,157.734344,68.081905,157.145002,0.001922,-1.782562,32.000000,-237.092268,157.838078,0.380913,15.068723,0.684779,274522.413678,0.919507,30.794291,40.235430,2.947928
54.293428,75.338166,159.606393,163.354798,52.566208,55.673609,59.190297,12.916392,157.052891,1.205175,75.812260,54.951611,161.959100,158.959767,158.871700,157.680261,68.060920,157.089298,0.001944,-1.780804,32.000000,-237.090433,157.784082,0.381057,15.059482,0.685126,274718.779853,0.919458,30.792934,40.231217,2.945103
54.319127,75.357069,159.567350,163.329183,52.547544,55.698025,59.179513,12.915728,157.016515,1.205170,75.833828,54.977161,161.941518,158.924115,158.865152,157.643893,68.047204,157.053259,0.001952,-1.780225,32.000000,-237.091185,157.748985,0.380899,15.055933,0.684911,274913.664833,0.918310,30.787869,40.228857,2.942924
54.361285,75.384641,159.518724,163.288673,52.677520,55.734592,59.241422,12.918585,156.974712,1.110438,75.865505,55.019393,161.913590,158.878169,158.854836,157.596072,68.027444,157.003863,0.001944,-1.779068,32.000000,-237.088421,157.734467,0.345754,15.050202,0.685066,275127.294734,0.919148,30.778475,40.225665,2.939700
54.400829,75.411238,159.444755,163.246569,52.697128,55.771214,59.195412,12.918576,156.929956,0.956397,75.896122,55.060650,161.883585,158.835826,158.842270,157.549088,68.009762,156.959446,0.001942,-1.777327,32.000000,-237.088430,157.694512,0.299250,15.045841,0.685058,275269.348226,0.919287,30.772482,40.223737,2.937591
54.441762,75.436932,159.382561,163.203566,52.713166,55.807705,59.172003,12.918995,156.889224,0.956345,75.925669,55.103822,161.852401,158.796181,158.827503,157.507874,67.992364,156.918166,0.001944,-1.775570,32.000000,-237.088059,157.655120,0.299290,15.049316,0.685054,275479.854773,0.918212,30.759231,40.222050,2.934418
54.470632,75.453689,159.364884,163.174482,52.755579,55.832068,59.232086,12.919144,156.866245,0.956361,75.943748,55.133485,161.830374,158.771570,158.816087,157.484555,67.981126,156.893283,0.001965,-1.774393,32.000000,-237.087917,157.631400,0.299251,15.048306,0.684926,275688.251873,0.918859,30.747558,40.220442,2.930925
54.514875,75.478168,159.332548,163.130433,52.800350,55.868672,59.222569,12.920747,156.829096,1.065491,75.970408,55.178066,161.796854,158.739929,158.799448,157.452305,67.966313,156.860981,0.001950,-1.772662,32.000000,-237.086313,157.566235,0.340506,15.045425,0.684457,275894.612539,0.919127,30.733661,40.219908,2.927579
54.558931,75.501391,159.284963,163.086163,52.872537,55.905265,8.068432,12.921021,156.797772,1.202108,75.995009,55.222742,161.761679,158.710463,158.781397,157.423677,67.952279,156.831340,0.001942,-1.770928,32.000000,-237.086128,157.534378,0.380563,15.048518,0.684376,276031.693079,0.918101,30.722507,40.220337,2.925703
54.600343,75.523468,159.260963,163.041608,52.813246,55.941837,59.170516,12.921276,156.770156,1.202095,76.017219,55.267108,161.726079,158.685345,158.763297,157.398378,67.939230,156.804612,0.001943,-1.769180,32.000000,-237.085945,157.509087,0.380627,15.059286,0.684272,276234.088236,0.918090,30.704236,40.221113,2.922735
54.628847,75.536928,159.286645,163.012042,52.751456,55.966279,59.189188,12.921177,156.755251,1.202135,76.030246,55.296869,161.701697,158.669655,158.750333,157.381975,67.930918,156.789123,0.001966,-1.767994,32.000000,-237.086115,157.494782,0.380723,15.052364,0.683833,276435.195852,6.737656,30.684916,40.222267,2.919503
54.673593,75.555683,159.288032,162.968416,52.766188,56.002933,59.170261,12.922631,156.738785,1.202059,76.047922,55.343227,161.665015,158.653550,158.731018,157.365112,67.919858,156.771356,0.001953,-1.766260,32.000000,-237.084687,157.480558,0.380598,15.057609,0.683173,276634.888015,0.918628,30.667026,40.223699,2.916849
54.718685,75.573055,159.264529,162.925081,52.848691,56.039416,59.178502,12.923555,156.732257,0.986641,76.061799,55.387056,161.627525,158.644151,158.709571,157.353422,67.909052,156.759802,0.001945,-1.764511,32.000000,-237.083858,157.500482,0.306641,15.054618,0.683533,276766.903373,0.918246,30.652991,40.225278,2.915797
54.764690,75.587909,159.257181,162.882639,52.899458,56.083442,59.244819,12.925327,156.723339,1.066673,76.073692,55.434284,161.589991,158.639879,158.688200,157.347916,67.900221,156.753938,0.001944,-1.762753,32.000000,-237.082087,157.466975,0.341764,15.058161,0.683184,276961.702637,0.918360,30.628605,40.228614,2.913436
54.793057,75.596614,159.261921,162.854800,52.943783,56.107889,7.902477,12.924955,156.721616,1.201022,76.079462,55.463184,161.564884,158.639532,158.673666,157.344205,67.895455,156.749378,0.001966,-1.761576,32.000000,-237.082396,157.464297,0.380809,15.062130,0.683088,277154.578691,0.918041,30.602530,40.234397,2.910606
54.838610,75.608141,159.241849,162.813681,52.996910,56.152584,59.183190,12.925281,156.722302,1.202570,76.085397,55.507488,161.527987,158.641809,158.651413,157.344389,67.889004,156.750177,0.001973,-1.759822,32.000000,-237.082052,157.464800,0.380910,15.053928,0.682845,277380.262878,0.916923,30.573087,40.240679,2.908027
54.882964,75.617212,159.247107,162.773170,53.064510,56.201536,7.744306,12.925111,156.729511,1.202566,76.088027,55.550518,161.490830,158.650162,158.628794,157.348945,67.883534,156.755068,0.001966,-1.758050,32.000000,-237.082136,157.472183,0.380853,15.051740,0.682616,277505.264201,6.873412,30.554489,40.243463,2.906608
54.929970,75.624174,159.256369,162.733594,53.232295,56.250312,50.019906,12.924893,156.742086,1.202679,76.087420,55.596232,161.454426,158.663587,158.605982,157.361007,67.879104,156.766873,0.001965,-1.756308,32.000000,-237.082341,157.483092,0.380907,15.054767,0.682859,277729.526735,0.917699,30.522198,40.250262,2.903827
54.959219,75.627629,159.263301,162.707812,53.268841,56.282863,59.232341,12.923950,156.753213,1.202690,76.085175,55.625641,161.430108,158.677036,158.590354,157.371165,67.876677,156.773916,0.001967,-1.755746,32.000000,-237.083312,157.492608,0.380907,15.052666,0.682995,277972.148395,7.013250,30.488633,40.257857,2.901576
55.000935,75.630477,159.278363,162.670242,53.329152,56.324359,59.196888,12.923414,156.767840,1.426232,76.079021,55.667759,161.394777,158.697264,158.566487,157.390294,67.873766,156.790297,0.001988,-1.753989,32.000000,-237.083916,157.481894,0.456952,15.045132,0.682872,278210.830950,1.085765,30.450437,40.267420,2.899262
55.040723,75.630863,159.320467,162.633993,53.355498,56.361080,49.829868,12.923244,156.794571,1.349783,76.070475,55.708806,161.361046,158.723756,158.543855,157.414481,67.872861,156.809685,0.001969,-1.752220,32.000000,-237.084083,157.537061,0.425293,15.052013,0.682998,278369.398782,0.916898,30.425806,40.272908,2.897845
55.081732,75.629725,159.336866,162.599964,53.454147,56.397768,59.164496,12.923298,156.824039,1.201167,76.060013,55.749709,161.327370,158.754652,158.520314,157.440565,67.872197,156.834955,0.001960,-1.750479,32.000000,-237.084068,157.563810,0.381516,15.048420,0.683354,278568.824228,0.917367,30.388621,40.282940,2.895921
55.120987,75.627463,159.374276,162.567714,53.472743,56.434385,59.190119,12.924771,156.857703,1.201293,76.048439,55.790815,161.294937,158.789057,158.495911,157.472670,67.873649,156.866564,0.001961,-1.748721,32.000000,-237.082644,157.594809,0.381619,15.053509,0.683116,278741.297459,1.089660,30.350843,40.292273,2.894593
55.147542,75.625551,159.386136,162.547148,53.542218,56.458727,59.169589,12.925417,156.880790,1.201290,76.040018,55.819754,161.273569,158.812943,158.480172,157.495902,67.874927,156.888080,0.001983,-1.747562,32.000000,-237.082076,157.617920,0.381587,15.053820,0.683237,278911.730896,0.917584,30.310393,40.303920,2.892735
55.188573,75.622080,159.374374,162.517476,53.634086,56.495315,59.220918,12.926634,156.919209,1.201407,76.026628,55.861400,161.242299,158.852869,158.457916,157.533592,67.878414,156.923210,0.001968,-1.745789,32.000000,-237.080736,157.653826,0.381589,15.054486,0.683075,279078.995296,0.917060,30.270520,40.316204,2.891354
