Torad 40 Ton Compressor Load Stand
55.516557,75.556718,160.012368,162.386943,54.089597,56.816707,59.220188,12.931426,157.482235,1.210694,75.870395,56.171658,161.067847,159.411858,158.350918,158.082876,67.963135,157.472028,0.001954,-1.739947,32.000000,-237.075566,158.207165,0.384076,15.054782,0.685108,280416.616846,0.916461,29.907957,40.477983,2.884293
55.535427,75.549704,160.036432,162.373116,54.168139,56.841219,59.167928,12.930173,157.511470,1.210571,75.857135,56.193018,161.051806,159.442141,158.337865,158.111762,67.972365,157.501657,0.001941,-1.739943,32.000000,-237.076773,158.236443,0.384065,15.059796,0.684861,280567.527607,0.915379,29.862668,40.483553,2.883227
55.563864,75.538880,160.147463,162.353792,54.148778,56.869485,59.161671,12.929808,157.559785,1.210581,75.836850,56.220260,161.028183,159.490271,158.319086,158.158309,67.987047,157.548886,0.001938,-1.739933,32.000000,-237.077124,158.283196,0.384116,15.068115,0.684791,280717.024748,0.915423,29.821919,40.489429,2.882246
55.592124,75.527510,160.173479,162.335519,54.193103,56.893859,7.756023,12.930035,157.611190,1.210450,75.815749,56.248246,161.005717,159.541441,158.299634,158.211382,68.002261,157.599147,0.001956,-1.739939,32.000000,-237.076871,158.332537,0.384038,15.080296,0.684688,280817.947706,0.916269,29.796930,40.493037,2.881700
55.619571,75.515695,160.230169,162.318847,54.233730,56.918253,59.158362,12.929855,157.664323,1.210311,75.794662,56.275463,160.984641,159.593928,158.280655,158.264917,68.017671,157.651447,0.001965,-1.739353,32.000000,-237.077038,158.384654,0.384047,15.089471,0.684700,280926.211410,0.916280,29.759030,40.498812,2.882223
55.636528,75.507369,160.268650,162.308682,54.254406,56.934452,59.180179,12.930211,157.696931,1.282760,75.779749,56.292400,160.971406,159.629359,158.268087,158.300366,68.028307,157.688821,0.001954,-1.738785,32.000000,-237.076685,158.379989,0.411169,15.100875,0.684142,281014.444802,6.988125,29.720762,40.505364,2.881226
55.660406,75.493934,160.347981,162.294989,54.304113,56.958815,59.192490,12.930739,157.757507,1.221135,75.755692,56.318331,160.952276,159.685546,158.250409,158.356951,68.044255,157.745626,0.001952,-1.738781,32.000000,-237.076204,158.443992,0.387031,15.103624,0.683867,281102.227570,0.916054,29.682831,40.512598,2.880824
55.682809,75.479578,160.365876,162.283362,54.271168,56.983125,59.161524,12.931433,157.816612,1.211275,75.731771,56.340790,160.935631,159.745040,158.234115,158.416743,68.060818,157.803693,0.001952,-1.738799,32.000000,-237.075569,158.500685,0.384595,15.101574,0.683454,281159.892407,0.915651,29.658378,40.518140,2.880637
55.703595,75.464512,160.426058,162.273446,54.304881,57.007460,59.166886,12.931740,157.878775,1.211528,75.706753,56.361231,160.920378,159.806550,158.218988,158.478899,68.077904,157.865456,0.001972,-1.738800,32.000000,-237.075214,158.560733,0.384735,15.098531,0.683600,281246.810720,0.915389,29.622237,40.526776,2.880827
55.717128,75.453939,160.494034,162.268035,54.242328,57.023739,59.173943,12.931998,157.920255,1.211381,75.689167,56.375154,160.911306,159.848643,158.209050,158.522368,68.089305,157.908492,0.001956,-1.738794,32.000000,-237.074949,158.601546,0.384803,15.103000,0.683728,281332.326691,0.915820,29.586584,40.535337,2.879989
55.734973,75.437142,160.589322,162.261734,54.281190,57.048283,59.221197,12.933382,157.987107,1.211604,75.662239,56.395490,160.898889,159.913134,158.194566,158.586942,68.106593,157.973662,0.001944,-1.738806,32.000000,-237.073568,158.665432,0.384498,15.113196,0.684097,281417.006952,0.915717,29.551766,40.544964,2.879995
55.752348,75.419525,160.631138,162.257124,54.303822,57.072584,59.163273,12.933269,158.051980,1.211610,75.634083,56.413614,160.888461,159.977026,158.181134,158.652525,68.123873,158.038000,0.001944,-1.738803,32.000000,-237.073694,158.729403,0.384751,15.120916,0.684165,281473.828010,0.915600,29.528336,40.552173,2.880515
55.767538,75.400806,160.679216,162.254334,54.356739,57.096879,59.177780,12.933112,158.122771,0.972367,75.604987,56.428407,160.879484,160.042183,158.167635,158.718799,68.140839,158.104703,0.001963,-1.738810,32.000000,-237.073897,158.828092,0.304888,15.132179,0.684121,281558.993447,0.914902,29.494589,40.563059,2.881303
55.775687,75.388024,160.732711,162.253419,54.285119,57.113190,59.169144,12.932160,158.166927,0.963143,75.585046,56.436790,160.874580,160.085471,158.159329,158.763664,68.151709,158.148187,0.001956,-1.737655,32.000000,-237.074857,158.871541,0.302614,15.135113,0.683968,281642.432881,0.915833,29.460471,40.573584,2.881155
55.789659,75.368142,160.811410,162.253380,54.278737,57.137521,59.173970,12.932342,158.234314,0.963131,75.555032,56.450553,160.869107,160.151711,158.149744,158.832192,68.168187,158.216267,0.001945,-1.737667,32.000000,-237.074613,158.937249,0.302953,15.145405,0.683707,281726.406979,0.915680,29.427331,40.585437,2.881232
55.799446,75.347184,160.846414,162.254961,54.282021,57.157901,59.176734,12.932343,158.300174,1.155993,75.523712,56.460138,160.864483,160.217058,158.139081,158.895666,68.184478,158.281023,0.001944,-1.737682,32.000000,-237.074564,158.918237,0.370602,15.139316,0.683853,281783.522219,0.915898,29.406812,40.593348,2.881770
55.810327,75.325614,160.930803,162.257689,54.333362,57.169963,59.159135,12.932847,158.366293,1.213191,75.490843,56.468330,160.860282,160.281259,158.129901,158.960589,68.199962,158.347259,0.001963,-1.737195,32.000000,-237.074070,158.984087,0.385642,15.155125,0.683772,281867.083249,0.915915,29.373668,40.606268,2.882459
55.814357,75.310634,160.983705,162.260084,54.386041,57.178091,59.168065,12.932709,158.410605,1.213207,75.468574,56.472225,160.858554,160.325082,158.124397,159.003180,68.210238,158.390298,0.001971,-1.737192,32.000000,-237.074205,159.028709,0.385541,15.159165,0.684262,281931.858327,0.915973,29.343423,40.617931,2.882581
55.821013,75.287370,161.056592,162.265014,54.463398,57.178371,59.167456,12.933863,158.477592,1.213186,75.434209,56.478811,160.858138,160.391697,158.117423,159.068722,68.226490,158.456574,0.001956,-1.737196,32.000000,-237.073002,159.094745,0.385488,15.161371,0.683848,281955.659299,0.916192,29.311529,40.631031,2.883531
55.825043,75.263153,161.140977,162.271466,54.464581,57.182350,7.845283,12.935013,158.549812,1.033129,75.398004,56.482485,160.858406,160.460797,158.111924,159.137863,68.241614,158.525609,0.001954,-1.737182,32.000000,-237.071901,159.194577,0.321778,15.164271,0.683895,281972.232955,0.916076,29.292725,40.639323,2.884271
55.825359,75.237650,161.211410,162.279716,54.325145,57.190436,59.173876,12.934307,158.615359,0.965349,75.361882,56.481611,160.861170,160.529673,158.107827,159.203814,68.257423,158.592137,0.001954,-1.737185,32.000000,-237.072680,159.262701,0.303811,15.165760,0.683962,281936.962058,0.915915,29.263147,40.651657,2.885232
55.825257,75.211408,161.256198,162.289713,54.191640,57.190536,59.177392,12.934684,158.680512,0.965338,75.324942,56.480836,160.865102,160.599487,158.103760,159.271053,68.273048,158.658896,0.001974,-1.737171,32.000000,-237.072247,159.315664,0.304111,15.171542,0.684120,281921.162881,6.907138,29.235107,40.666302,2.886536
55.822333,75.193668,161.275814,162.297503,54.212997,57.190531,59.166375,12.932846,158.717977,1.160816,75.299978,56.476740,160.868456,160.642928,158.101708,159.314616,68.283758,158.700144,0.001959,-1.737203,32.000000,-237.074117,159.377094,0.372464,15.181943,0.684385,281925.236063,0.915813,29.209303,40.679169,2.887781
55.818186,75.166510,161.361210,162.310625,54.181539,57.190533,59.174783,12.932867,158.783952,1.214750,75.261664,56.473897,160.874590,160.709934,158.099809,159.381983,68.298873,158.763744,0.001948,-1.737201,32.000000,-237.074038,159.446091,0.386637,15.179941,0.684256,281889.079458,0.915701,29.183159,40.692311,2.888589
55.812748,75.138585,161.442449,162.324878,54.160622,57.190643,59.179228,12.933380,158.849168,1.214605,75.222466,56.469346,160.882397,160.779245,158.098947,159.450562,68.314732,158.832746,0.001947,-1.736597,32.000000,-237.073547,159.513701,0.386595,15.191194,0.683872,281865.351346,0.915882,29.168192,40.699371,2.889091
55.803761,75.109461,161.459471,162.340747,54.206624,57.190638,59.167791,12.933877,158.920887,1.031682,75.182250,56.463259,160.892224,160.846980,158.099374,159.518766,68.330938,158.902348,0.001967,-1.736598,32.000000,-237.073015,159.653333,0.322230,15.200733,0.684310,281829.956085,0.915763,29.144967,40.711648,2.890836
55.796441,75.089476,161.503101,162.352250,54.177450,57.190470,59.176547,12.933300,158.963363,0.965224,75.155088,56.455605,160.899559,160.889380,158.100083,159.564016,68.341842,158.945718,0.001957,-1.736602,32.000000,-237.073600,159.696742,0.304445,15.210452,0.684151,281794.041106,0.915728,29.122203,40.725499,2.892573
55.784095,75.058789,161.554712,162.370926,54.142210,57.190300,59.168213,12.932673,159.027346,0.965221,75.113432,56.444403,160.911881,160.953989,158.102081,159.629726,68.357614,159.012177,0.001948,-1.736617,32.000000,-237.074265,159.760246,0.304403,15.228556,0.683859,281757.208072,0.915999,29.101605,40.739249,2.893344
55.767286,75.027431,161.581197,162.391619,54.173062,57.190392,59.166183,12.932366,159.089537,0.965011,75.071121,56.429090,160.925041,161.017706,158.105275,159.693222,68.373387,159.076743,0.001946,-1.736622,32.000000,-237.074543,159.823762,0.304601,15.243228,0.683653,281731.778180,0.915946,29.088566,40.747008,2.894505
55.749475,74.995494,161.618669,162.413566,54.093078,57.175043,59.180419,12.931333,159.147502,1.044826,75.026760,56.412180,160.939377,161.080588,158.108506,159.756251,68.389000,159.139268,0.001966,-1.736648,32.000000,-237.075554,159.854787,0.333573,15.240614,0.683151,281694.292061,0.916223,29.069598,40.759825,2.896071
55.738479,74.973501,161.671323,162.429218,54.028604,57.162755,59.155035,12.931552,159.187730,1.208914,74.996144,56.401522,160.949866,161.123519,158.111516,159.797314,68.399267,159.183263,0.001973,-1.736636,32.000000,-237.075365,159.901225,0.386056,15.243531,0.682773,281658.809860,0.916485,29.054193,40.771821,2.897419
55.720170,74.939323,161.741175,162.453731,53.948777,57.146470,59.192546,12.931252,159.248597,1.215397,74.948727,56.379860,160.967042,161.187191,158.117503,159.861630,68.414246,159.247575,0.001956,-1.736649,32.000000,-237.075757,160.019306,0.387673,15.250297,0.683034,281547.552306,0.916265,29.039169,40.783089,2.899017
55.694171,74.903888,161.803199,162.479346,53.966100,57.122018,59.173448,12.929978,159.316367,0.974842,74.901098,56.354358,160.985380,161.251385,158.124701,159.928240,68.428784,159.312832,0.001955,-1.736638,32.000000,-237.077108,159.986838,0.307451,15.254047,0.683067,281462.368485,0.916609,29.027618,40.791731,2.900533
55.668906,74.867360,161.910117,162.507269,53.978719,57.097608,59.203508,12.929866,159.380463,0.966488,74.852919,56.328343,161.004951,161.319122,158.132849,159.994221,68.443179,159.377964,0.001954,-1.736631,32.000000,-237.077192,160.052581,0.305506,15.263615,0.683027,281345.823099,0.916017,29.010829,40.804389,2.902740
55.651085,74.843034,161.953227,162.527146,53.967396,57.081391,59.180258,12.930313,159.422958,0.966389,74.820780,56.310699,161.019190,161.361953,158.139535,160.038669,68.452870,159.424068,0.001975,-1.736640,32.000000,-237.076758,160.098329,0.305757,15.269227,0.683092,281190.250932,0.916307,29.000098,40.817883,2.905209
55.621807,74.806432,161.984706,162.558545,54.007798,57.057033,59.214551,12.929349,159.483489,1.168065,74.771779,56.280038,161.041709,161.425359,158.149510,160.104643,68.465824,159.489162,0.001956,-1.736636,32.000000,-237.077710,160.140708,0.375629,15.274480,0.683066,281034.314981,0.915821,28.987583,40.831460,2.908448
55.591069,74.769802,162.072404,162.591768,53.913781,57.032736,59.157246,12.928395,159.544128,1.219124,74.723201,56.249722,161.065844,161.485745,158.161220,160.166498,68.479148,159.550716,0.001947,-1.736617,32.000000,-237.078560,160.199964,0.388973,15.280087,0.682982,280930.806877,0.916186,28.980199,40.841564,2.910154
55.564916,74.733492,162.133111,162.626132,53.911969,57.008325,59.176991,12.930148,159.604236,1.219266,74.676675,56.222502,161.092146,161.544974,158.173810,160.226792,68.492873,159.611799,0.001947,-1.736626,32.000000,-237.076784,160.261601,0.388919,15.279042,0.682909,280777.880090,0.915708,28.971441,40.856550,2.912252
55.545601,74.709593,162.165134,162.649529,53.902361,56.992124,59.164168,12.930923,159.642318,1.219263,74.645978,56.204440,161.110303,161.582828,158.182829,160.267201,68.501651,159.650706,0.001968,-1.736626,32.000000,-237.076012,160.299753,0.388785,15.275089,0.683056,280625.248939,0.916675,28.964058,40.869639,2.915440
55.514224,74.673996,162.191537,162.685444,53.898264,56.967669,59.164796,12.928841,159.693895,1.219440,74.601122,56.171884,161.138938,161.635398,158.197708,160.320656,68.515167,159.702762,0.001957,-1.736637,32.000000,-237.078062,160.352903,0.388839,15.274377,0.683330,280470.261676,0.916366,28.952639,40.882116,2.917904
55.480499,74.638939,162.238383,162.722047,53.941210,56.943469,59.164731,12.927474,159.742742,1.219438,74.558447,56.138102,161.168490,161.683890,158.213786,160.370980,68.528546,159.751582,0.001949,-1.736622,32.000000,-237.079488,160.403373,0.388923,15.286167,0.683645,280368.882227,0.916598,28.947132,40.890024,2.919496
55.448035,74.605193,162.291233,162.759012,53.989509,56.919098,59.177801,12.927159,159.794638,1.147022,74.516961,56.104682,161.198587,161.731020,158.230133,160.419445,68.540698,159.797892,0.001947,-1.736630,32.000000,-237.079851,160.494039,0.361637,15.279723,0.683839,280216.106403,0.916680,28.941420,40.898828,2.921621
55.425273,74.583460,162.283356,162.783665,53.903778,56.902847,59.210553,12.926442,159.825790,0.978354,74.491445,56.082919,161.219329,161.760395,158.242191,160.450222,68.549311,159.827866,0.001968,-1.736634,32.000000,-237.080434,160.547646,0.308099,15.281311,0.683586,280065.657695,0.916821,28.938497,40.906377,2.924242
55.391833,74.551835,162.284686,162.820604,53.846283,56.878615,59.189503,12.925222,159.866553,0.970646,74.454059,56.049519,161.250664,161.802015,158.260350,160.491719,68.561420,159.871644,0.001974,-1.736636,32.000000,-237.081637,160.591035,0.306788,15.291483,0.684167,279916.687465,0.916737,28.935700,40.914074,2.926907
55.359936,74.521354,162.362966,162.857597,53.805675,56.854247,59.170804,12.924630,159.902401,0.970773,74.418902,56.019814,161.282608,161.840196,158.277892,160.528885,68.573005,159.909030,0.001956,-1.736631,32.000000,-237.082302,160.629662,0.306701,15.294003,0.684123,279817.291428,0.916330,28.935673,40.918304,2.927967
55.328304,74.492371,162.383896,162.894070,53.689708,56.825760,59.230628,12.924077,159.934704,0.970761,74.385622,55.987245,161.314030,161.872694,158.297243,160.562810,68.583886,159.943906,0.001955,-1.736651,32.000000,-237.082871,160.662753,0.306728,15.292772,0.683770,279670.906716,0.916799,28.935951,40.924951,2.929758
55.307571,74.473899,162.390734,162.917820,53.662654,56.809423,59.178829,12.923763,159.953134,0.970774,74.364749,55.965814,161.334789,161.893842,158.310273,160.583088,68.590788,159.963701,0.001956,-1.737237,32.000000,-237.083191,160.682525,0.306894,15.286494,0.684042,279524.724622,0.917205,28.935915,40.929381,2.932860
55.276358,74.447555,162.411966,162.952474,53.739745,56.781008,59.155337,12.923316,159.975872,1.175667,74.335635,55.935910,161.366454,161.920213,158.330589,160.607107,68.601358,159.990535,0.001976,-1.738990,32.000000,-237.083652,160.679311,0.377831,15.284307,0.684203,279360.193787,0.916326,28.937136,40.933437,2.934915
55.246613,74.422974,162.450584,162.986093,53.693472,56.744582,37.286857,12.923513,159.999433,1.223609,74.309069,55.908207,161.397227,161.943935,158.350147,160.634369,68.610990,160.015389,0.001958,-1.740735,32.000000,-237.083442,160.701414,0.389765,15.293066,0.684558,279264.378368,0.917199,28.938470,40.935011,2.936139
55.216469,74.399828,162.486648,163.018358,53.670034,56.707987,59.187580,12.924087,160.019275,1.223641,74.284841,55.879897,161.427492,161.965928,158.370667,160.653729,68.620691,160.037737,0.001950,-1.740738,32.000000,-237.082830,160.720497,0.390085,15.287689,0.684756,279102.095149,0.917611,28.941952,40.935930,2.938181
55.194719,74.385320,162.485092,163.039520,53.775683,56.683660,59.158579,12.923318,160.030653,1.223536,74.270777,55.859169,161.447749,161.976712,158.383884,160.664250,68.627214,160.047221,0.001952,-1.740723,32.000000,-237.083664,160.731140,0.390001,15.293289,0.684425,278902.612355,1.455618,28.945807,40.936939,2.940462
55.165856,74.365168,162.516124,163.070713,53.761554,56.646952,59.169605,12.924007,160.049517,1.147983,74.252479,55.828556,161.477266,161.992036,158.403793,160.681885,68.636708,160.067559,0.001973,-1.741318,32.000000,-237.082984,160.784383,0.361787,15.291822,0.684731,278703.500429,0.916911,28.951490,40.936806,2.942721
55.134521,74.347446,162.548931,163.101213,53.784745,56.622620,59.187046,12.923263,160.059377,0.973504,74.236507,55.796986,161.507116,162.004663,158.424420,160.694978,68.645352,160.081187,0.001960,-1.741303,32.000000,-237.083763,160.845009,0.307118,15.294730,0.684437,278572.123242,0.917330,28.957790,40.934341,2.943852
55.107160,74.331530,162.548892,163.131281,53.741025,56.598270,59.179948,12.923514,160.071190,0.973173,74.224465,55.767606,161.536108,162.015394,158.444650,160.706936,68.652801,160.092028,0.001954,-1.741882,32.000000,-237.083501,160.854161,0.307175,15.285416,0.684527,278374.378427,0.917044,28.965261,40.933553,2.945955
55.087500,74.322005,162.580909,163.150835,53.721236,56.581875,59.208794,12.923347,160.075720,0.973308,74.218270,55.747121,161.555090,162.020519,158.458131,160.712965,68.657572,160.096653,0.001953,-1.741897,32.000000,-237.083678,160.844302,0.307051,15.290068,0.684616,278240.776471,0.916910,28.977541,40.930740,2.948224
55.057288,74.309803,162.601655,163.179231,53.670774,56.557373,59.224155,12.922098,160.075016,1.218022,74.211581,55.716614,161.583019,162.023410,158.478113,160.714432,68.663684,160.100491,0.001973,-1.741922,32.000000,-237.084879,160.841091,0.388667,15.296392,0.685077,278108.995779,0.917089,28.987833,40.927931,2.949687
55.026268,74.299788,162.575892,163.206552,53.683387,56.532915,59.175923,12.919166,160.073444,1.223890,74.208559,55.684100,161.610512,162.018930,158.498142,160.713884,68.668656,160.098355,0.001978,-1.742510,32.000000,-237.087797,160.836724,0.390104,15.288523,0.685037,278021.407988,0.916713,28.997145,40.925139,2.951321
54.995335,74.292436,162.599382,163.232944,53.727001,56.508447,59.237319,12.917972,160.067509,1.223806,74.208955,55.652202,161.637097,162.011543,158.518066,160.706198,68.673338,160.092429,0.001959,-1.743124,32.000000,-237.088921,160.831037,0.389678,15.290879,0.684914,277893.657982,0.916602,29.013900,40.920670,2.953318
54.974718,74.288817,162.558174,163.250089,53.741041,56.492073,59.177569,12.916412,160.067559,1.146402,74.211586,55.632080,161.654645,162.004847,158.531356,160.698331,68.675275,160.086486,0.001958,-1.744302,32.000000,-237.090495,160.855176,0.360982,15.286688,0.685268,277769.200749,0.917496,29.033630,40.914784,2.954514
54.945474,74.285492,162.598497,163.275007,53.747362,56.467707,59.163486,12.916048,160.058685,0.974530,74.218954,55.601795,161.678902,161.994262,158.549901,160.688433,68.677564,160.078582,0.001959,-1.745481,32.000000,-237.090919,160.807669,0.307103,15.290031,0.685355,277646.648887,0.916697,29.055953,40.907565,2.956603
54.914734,74.285032,162.592480,163.299088,53.661555,56.443200,59.177155,12.914706,160.044819,0.974520,74.229741,55.569443,161.703271,161.975987,158.568762,160.672068,68.679548,160.062847,0.001980,-1.746294,32.000000,-237.092275,160.790070,0.306930,15.277769,0.685449,277567.089561,0.917726,29.072117,40.903085,2.956962
54.884570,74.287090,162.529293,163.322274,53.690343,56.414771,59.179439,12.913566,160.025016,0.974507,74.245447,55.538699,161.727468,161.956375,158.587414,160.650227,68.680041,160.042669,0.001961,-1.748056,32.000000,-237.093434,160.768312,0.307198,15.280174,0.685537,277450.422046,0.918077,29.096867,40.897414,2.959270
54.866141,74.290153,162.545493,163.337278,53.701707,56.394495,59.164840,12.913434,160.009653,0.974497,74.257923,55.516864,161.742985,161.941370,158.599537,160.635333,68.679722,160.026649,0.001960,-1.749247,32.000000,-237.093561,160.752598,0.307089,15.279248,0.686179,277335.583070,0.918030,29.125929,40.888696,2.960817
54.836487,74.296882,162.519668,163.358632,53.763495,56.366289,59.177918,12.912819,159.979445,1.182689,74.278594,55.487054,161.765681,161.916578,158.617547,160.607845,68.678721,159.999301,0.001953,-1.751003,32.000000,-237.094153,160.681732,0.379039,15.267801,0.685886,277204.809725,0.918091,29.156966,40.879565,2.961293
54.808288,74.305556,162.492042,163.379028,53.680187,56.329594,59.234734,12.913041,159.948747,1.225695,74.301974,55.457833,161.788177,161.885528,158.633365,160.577635,68.676503,159.967651,0.001975,-1.752753,32.000000,-237.093953,160.650381,0.389193,15.253613,0.685990,277112.857959,0.918333,29.177743,40.873028,2.962583
54.779545,74.316460,162.483698,163.398512,53.676547,56.293053,59.163274,12.913778,159.916527,1.225694,74.328083,55.427671,161.810262,161.850674,158.649185,160.541277,68.673336,159.936539,0.001959,-1.754504,32.000000,-237.093284,160.628504,0.389134,15.260179,0.686469,276988.105271,0.918231,29.212983,40.862319,2.963714
54.756917,74.324958,162.459423,163.411231,53.661143,56.276034,59.181468,12.912914,159.895735,1.027081,74.348389,55.404223,161.824427,161.825995,158.658946,160.517910,68.670772,159.910033,0.001959,-1.755097,32.000000,-237.094143,160.616615,0.320196,15.260715,0.686949,276824.283430,0.917292,29.248779,40.850987,2.964735
54.722951,74.339892,162.379155,163.430108,53.612060,56.239663,59.178222,12.911655,159.855848,0.975329,74.381857,55.370632,161.844554,161.784107,158.673100,160.478141,68.666777,159.869095,0.001952,-1.756852,32.000000,-237.095344,160.572891,0.306158,15.250906,0.686576,276663.401741,0.918358,29.287340,40.840831,2.966138
54.692490,74.357769,162.338421,163.448957,53.560325,56.215151,59.176096,12.912475,159.814267,0.975312,74.417653,55.339944,161.864818,161.740286,158.687406,160.434692,68.662507,159.827908,0.001974,-1.758035,32.000000,-237.094512,160.527635,0.305868,15.257819,0.686569,276595.009427,0.918235,29.317616,40.832042,2.966921
54.661301,74.377689,162.270233,163.467152,53.508323,56.190761,59.180171,12.911592,159.768148,0.975423,74.455058,55.309268,161.884648,161.688282,158.700694,160.386788,68.657013,159.780858,0.001978,-1.758979,32.000000,-237.095446,160.477981,0.306056,15.247772,0.686733,276440.530051,0.918352,29.365258,40.818502,2.967295
54.640640,74.391637,162.250718,163.478753,53.437933,56.174361,59.183790,12.911594,159.735609,0.975391,74.480127,55.288042,161.897370,161.656042,158.709640,160.352184,68.652884,159.746141,0.001979,-1.760156,32.000000,-237.095425,160.443872,0.305918,15.251258,0.686398,276345.522279,0.918588,29.412480,40.805126,2.968203
54.607970,74.412954,162.180036,163.495720,53.302303,56.149909,59.178561,12.911819,159.688675,0.893420,74.518705,55.256286,161.915830,161.601062,158.722178,160.299584,68.646159,159.692300,0.001960,-1.761903,32.000000,-237.095258,160.420822,0.276190,15.244816,0.686744,276254.420823,0.918748,29.462458,40.790458,2.968649
54.572754,74.435135,162.135800,163.512484,53.183999,56.113169,59.176085,12.910957,159.630974,0.722868,74.558768,55.223686,161.934395,161.542495,158.734565,160.240889,68.639902,159.637640,0.001961,-1.763107,32.000000,-237.096200,160.353824,0.222491,15.237816,0.686607,276193.706947,0.918837,29.496327,40.779706,2.969415
54.537836,74.457903,162.090818,163.528992,53.156124,56.076667,59.204538,12.910382,159.573161,0.722789,74.597510,55.190200,161.951702,161.481414,158.747402,160.183307,68.631707,159.578496,0.001982,-1.764865,32.000000,-237.096820,160.297285,0.222503,15.234812,0.686801,276104.896672,0.919171,29.549153,40.763351,2.969897
54.501814,74.480909,162.018327,163.545192,53.043816,56.040090,59.175528,12.908453,159.507155,0.932986,74.637612,55.154712,161.969172,161.418321,158.759704,160.120612,68.623281,159.516024,0.001962,-1.766005,32.000000,-237.098705,160.192686,0.294550,15.234526,0.687007,275956.550984,0.919311,29.605317,40.746170,2.971003
54.482083,74.496648,161.971098,163.555602,52.908630,56.015934,59.187678,12.909654,159.466250,0.972266,74.663921,55.133795,161.980078,161.376044,158.767100,160.079770,68.616289,159.473933,0.001963,-1.767169,32.000000,-237.097514,160.151654,0.304025,15.227698,0.687025,275811.708787,0.918970,29.661795,40.728997,2.972080
54.450340,74.520978,161.905240,163.570819,52.877749,55.979398,59.190632,12.911311,159.402970,0.972270,74.703179,55.103005,161.996021,161.312798,158.777862,160.015299,68.604635,159.413030,0.001957,-1.768934,32.000000,-237.095919,160.085029,0.304047,15.215007,0.686832,275666.918202,0.919541,29.719594,40.710620,2.972714
54.417519,74.545578,161.830818,163.585421,52.809286,55.942789,59.165818,12.910635,159.334716,0.972252,74.742909,55.068745,162.012413,161.243228,158.790085,159.944708,68.593199,159.345178,0.001978,-1.770661,32.000000,-237.096479,160.013410,0.304263,15.211757,0.686953,275572.245251,0.919358,29.754399,40.699548,2.972924
54.386507,74.570712,161.770211,163.599324,52.760945,55.906117,7.734286,12.910717,159.262663,0.972255,74.783367,55.037798,162.028051,161.172401,158.801786,159.873863,68.580301,159.272914,0.001961,-1.772445,32.000000,-237.096412,159.940166,0.304250,15.206950,0.687288,275431.034355,0.919357,29.809412,40.685059,2.973448
54.367571,74.587931,161.744452,163.608105,52.724410,55.881623,8.077765,12.911698,159.213154,0.972231,74.810598,55.017550,162.037593,161.123069,158.808740,159.825276,68.571159,159.224236,0.001962,-1.773601,32.000000,-237.095388,159.890976,0.304234,15.199481,0.687173,275289.493978,0.919807,29.865751,40.667360,2.973873
54.337356,74.614506,161.700476,163.620446,52.723510,55.845025,59.176506,12.912966,159.138366,0.972210,74.852076,54.987155,162.051645,161.046195,158.819336,159.750949,68.555341,159.149764,0.001958,-1.775364,32.000000,-237.094106,159.813548,0.304288,15.196010,0.687162,275149.109240,7.036584,29.920890,40.649220,2.974455
54.307821,74.641461,161.597789,163.631232,52.802241,55.812586,59.185182,12.912864,159.055600,1.183079,74.894522,54.957433,162.065516,160.967919,158.829546,159.672711,68.540116,159.070625,0.001978,-1.777132,32.000000,-237.094249,159.707813,0.376358,15.185669,0.687384,275055.532927,6.737293,29.956436,40.637447,2.975017
54.279588,74.669067,161.533434,163.640830,52.764872,55.775846,59.186293,12.912754,158.975978,1.220892,74.937332,54.928562,162.078105,160.887510,158.838153,159.593036,68.523479,158.991077,0.001982,-1.778285,32.000000,-237.094365,159.625887,0.384895,15.188134,0.687380,274919.481077,0.919681,30.012263,40.621259,2.975862
54.262574,74.688250,161.474150,163.646321,52.766529,55.751323,59.190694,12.913671,158.929031,1.136035,74.966384,54.909999,162.086037,160.836332,158.843894,159.539095,68.511975,158.939566,0.001982,-1.778273,32.000000,-237.093419,159.604717,0.354378,15.182727,0.687486,274803.139210,0.919623,30.067826,40.602461,2.975590
54.233882,74.717453,161.402198,163.653722,52.656595,55.726884,0.529239,12.912388,158.846237,0.967795,75.010206,54.880054,162.096394,160.753878,158.853219,159.455488,68.493651,158.855821,0.001960,-1.778277,32.000000,-237.094668,159.522800,0.302008,15.176689,0.687097,274667.294494,0.919589,30.122790,40.584885,2.975952
54.208040,74.747439,161.298655,163.660643,52.660629,55.702284,59.182405,12.912061,158.763081,0.967774,75.054960,54.853843,162.106099,160.668490,158.862412,159.372536,68.475351,158.774946,0.001962,-1.779451,32.000000,-237.095058,159.440561,0.301850,15.178888,0.687072,274576.767054,0.919477,30.158462,40.574229,2.975792
54.188913,74.778646,161.197063,163.666371,52.583826,55.677748,59.189275,12.912081,158.680065,0.967782,75.100820,54.834700,162.114660,160.586428,158.871061,159.292519,68.455758,158.690371,0.001982,-1.781202,32.000000,-237.095074,159.360116,0.301942,15.163315,0.687202,274504.711956,102.857620,30.215487,40.556512,2.976040
54.177681,74.799903,161.131014,163.669433,52.553650,55.661442,59.185120,12.912127,158.623480,0.967748,75.130136,54.825685,162.119801,160.531162,158.876800,159.237295,68.441858,158.633253,0.001981,-1.782347,32.000000,-237.094986,159.287892,0.302102,15.163375,0.686796,274431.224672,0.919949,30.270538,40.539993,2.975549
54.163591,74.831823,161.053771,163.672290,52.533953,55.649207,59.192207,12.912087,158.535942,1.211765,75.173853,54.812717,162.126348,160.446894,158.883993,159.152640,68.420923,158.545251,0.001960,-1.782978,32.000000,-237.095009,159.185971,0.382431,15.161513,0.687110,274358.293907,0.919866,30.320302,40.523161,2.974724
54.148527,74.862760,160.970566,163.672318,52.483569,55.636977,59.228339,12.911211,158.450031,1.216728,75.216086,54.800048,162.132309,160.361983,158.890837,159.063709,68.400218,158.460928,0.001955,-1.783579,32.000000,-237.095775,159.098957,0.382515,15.151285,0.686832,274310.895498,0.919919,30.352460,40.512453,2.974122
54.137155,74.893123,160.879765,163.670057,52.454257,55.624726,59.210252,12.910938,158.366479,1.216640,75.257238,54.792199,162.135931,160.278164,158.896778,158.978405,68.378721,158.376714,0.001975,-1.784743,32.000000,-237.096040,159.031508,0.382498,15.149071,0.686709,274299.294656,0.919944,30.398056,40.495461,2.973469
54.132065,74.912984,160.827384,163.667269,52.433951,55.616695,59.197992,12.911928,158.315185,1.010578,75.284115,54.789693,162.137651,160.222919,158.900792,158.922723,68.364513,158.322657,0.001975,-1.785924,32.000000,-237.095096,158.982386,0.311273,15.145757,0.686960,274287.243660,0.919533,30.443618,40.479809,2.972760
54.125564,74.942307,160.745319,163.661270,52.571013,55.604378,59.188771,12.912641,158.232097,0.965853,75.323112,54.783995,162.138637,160.141114,158.905937,158.841518,68.342496,158.239090,0.001957,-1.787081,32.000000,-237.094319,158.900803,0.299727,15.141405,0.686757,274274.061505,0.919894,30.485025,40.464980,2.971707
54.123064,74.970919,160.670596,163.653619,52.654206,55.592274,59.170524,12.912668,158.151962,0.966031,75.359902,54.781866,162.137142,160.060296,158.910258,158.759203,68.320526,158.157406,0.001952,-1.787673,32.000000,-237.094488,158.817856,0.299740,15.142466,0.686702,274265.121591,0.920093,30.509829,40.455866,2.971019
54.122177,74.998606,160.592877,163.643584,52.644270,55.579947,59.191831,12.913691,158.071275,0.966025,75.395528,54.781923,162.134374,159.983332,158.913761,158.680844,68.298565,158.080261,0.001974,-1.787069,32.000000,-237.093382,158.739701,0.299986,15.133609,0.686570,274250.318990,0.920223,30.545466,40.441814,2.969859
54.124907,75.016803,160.543233,163.635839,52.623886,55.571903,59.185436,12.915048,158.019479,0.966116,75.418148,54.785178,162.132285,159.931623,158.916027,158.626419,68.283916,158.028946,0.001974,-1.785894,32.000000,-237.092055,158.688405,0.299745,15.125864,0.686158,274234.956364,0.920420,30.576506,40.428513,2.968616
54.127628,75.043548,160.418919,163.622502,52.636428,55.559607,59.226411,12.915005,157.936941,1.178811,75.451304,54.790353,162.127151,159.852072,158.918664,158.547729,68.261286,157.950786,0.001975,-1.785688,32.000000,-237.092130,158.576776,0.372743,15.121952,0.686163,274217.368544,0.919965,30.605053,40.417152,2.967229
54.133559,75.069431,160.347735,163.606946,52.719660,55.555332,8.703199,12.914623,157.859117,1.213214,75.481994,54.796898,162.119546,159.774417,158.919348,158.471098,68.238349,157.873334,0.001954,-1.785158,32.000000,-237.092510,158.501066,0.380613,15.120716,0.686216,274205.414932,0.919923,30.620599,40.409629,2.966162
54.140414,75.094487,160.293500,163.589488,52.568427,55.563410,59.221850,12.915245,157.784853,1.213281,75.510841,54.805789,162.110434,159.699121,158.918211,158.396695,68.215382,157.800068,0.001957,-1.783389,32.000000,-237.091885,158.428486,0.380301,15.110365,0.685765,274186.704949,0.919095,30.644702,40.398477,2.963716
54.146725,75.110558,160.226250,163.576974,52.526630,55.563332,59.171929,12.915699,157.741681,1.124991,75.530142,54.813038,162.103331,159.652029,158.917948,158.348160,68.200084,157.754331,0.001957,-1.782251,32.000000,-237.091431,158.415716,0.348600,15.107037,0.685453,274206.884879,6.253745,30.664824,40.387926,2.962076
54.155138,75.134290,160.144367,163.556751,52.543461,55.575467,59.178872,12.915322,157.670481,0.962309,75.558992,54.822615,162.091317,159.582408,158.916997,158.276816,68.177554,157.686575,0.001977,-1.781064,32.000000,-237.091833,158.355032,0.298198,15.111771,0.685762,274287.192785,0.919110,30.683223,40.379204,2.960700
54.170303,75.157906,160.070900,163.535409,52.572214,55.587498,59.193938,12.916043,157.605453,0.962320,75.586599,54.838700,162.077305,159.514076,158.914583,158.210256,68.155345,157.619854,0.001955,-1.779902,32.000000,-237.091123,158.290911,0.298220,15.104533,0.685584,274312.435926,0.919805,30.693166,40.374713,2.959112
54.185802,75.181183,159.965341,163.512021,52.686193,55.599836,59.194790,12.915276,157.536363,0.963286,75.612490,54.854810,162.062603,159.449093,158.911764,158.142516,68.133400,157.554820,0.001953,-1.778756,32.000000,-237.091849,158.207057,0.300648,15.091018,0.685126,274411.014478,0.919796,30.708730,40.367922,2.957141
54.200633,75.196116,159.943702,163.495674,52.705762,55.607882,59.181099,12.915749,157.490333,1.176453,75.629026,54.868023,162.051903,159.408102,158.909558,158.098905,68.118845,157.513939,0.001953,-1.778180,32.000000,-237.091411,158.154448,0.372034,15.095749,0.685151,274506.809389,0.919535,30.717623,40.361247,2.954957
54.223837,75.217975,159.917292,163.469902,52.749020,55.620073,59.195903,12.917110,157.428854,1.208486,75.652433,54.891161,162.033278,159.348025,158.904528,158.038308,68.096789,157.454808,0.001973,-1.777029,32.000000,-237.090000,158.097336,0.379888,15.084140,0.685323,274603.400461,0.919492,30.725858,40.355030,2.952163
54.249223,75.238900,159.837475,163.442186,52.836831,55.632287,59.193955,12.917425,157.366958,1.208367,75.675254,54.915350,162.014003,159.291127,158.899765,157.978761,68.076466,157.396694,0.001954,-1.777300,32.000000,-237.089660,158.039736,0.379748,15.090860,0.684952,274665.298897,0.919597,30.726400,40.351878,2.950956
54.277087,75.259125,159.778093,163.412757,52.828897,55.648614,59.175493,12.917989,157.313113,1.208369,75.696385,54.943009,161.992132,159.235614,158.892199,157.923901,68.056085,157.344623,0.001950,-1.775552,32.000000,-237.089128,157.987325,0.379877,15.082386,0.685254,274758.107999,0.919188,30.725750,40.348314,2.949206
54.297850,75.272376,159.755150,163.391838,52.922289,55.664852,59.238259,12.918893,157.278173,1.208270,75.710000,54.964564,161.977226,159.204144,158.886975,157.888321,68.043350,157.310980,0.001948,-1.774394,32.000000,-237.088252,157.954333,0.380011,15.078446,0.684476,274848.185849,0.918998,30.722056,40.343452,2.946355
54.328894,75.291328,159.751059,163.358562,52.940043,55.697401,59.193147,12.918450,157.227796,1.208244,75.729623,54.996191,161.953631,159.154241,158.878986,157.835544,68.024470,157.261219,0.001967,-1.772655,32.000000,-237.088695,157.905142,0.379758,15.078176,0.684483,274957.835078,0.919084,30.715271,40.341261,2.943749
54.366408,75.309686,159.659989,163.323539,53.020190,55.733905,59.178031,12.920209,157.176328,1.306210,75.748333,55.032566,161.927581,159.111100,158.868130,157.788837,68.007086,157.215630,0.001969,-1.771491,32.000000,-237.086910,157.829273,0.416266,15.075705,0.684518,275055.437444,0.918024,30.708401,40.339410,2.942200
54.405400,75.327804,159.599831,163.286648,53.108877,55.770474,59.244437,12.921686,157.136284,1.364773,75.766150,55.072557,161.899307,159.069057,158.855624,157.743867,67.990001,157.174186,0.001948,-1.770942,32.000000,-237.085369,157.818436,0.428423,15.070196,0.684529,275241.505819,0.918730,30.697281,40.336711,2.940444
54.429299,75.339740,159.594155,163.261075,53.218683,55.794777,49.869535,12.920393,157.106354,1.210696,75.778062,55.097215,161.879920,159.043003,158.847167,157.715077,67.980014,157.146030,0.001946,-1.770365,32.000000,-237.086723,157.795344,0.379350,15.069939,0.684252,275443.387064,0.918915,30.679316,40.334320,2.936740
54.466745,75.357261,159.552373,163.221589,53.281229,55.831074,59.182108,12.921010,157.071567,1.205655,75.796005,55.135257,161.850655,159.008078,158.835102,157.676719,67.966251,157.109716,0.001953,-1.768642,32.000000,-237.086092,157.761513,0.379193,15.062221,0.684218,275645.058471,0.917808,30.659701,40.333425,2.933529
54.506962,75.373913,159.559655,163.181393,53.268941,55.867578,59.178524,12.921314,157.041060,1.205436,75.812007,55.177822,161.819157,158.977620,158.821347,157.646180,67.952619,157.078420,0.001972,-1.767522,32.000000,-237.085714,157.730620,0.378790,15.068971,0.684199,275777.988633,1.090328,30.648520,40.331195,2.932137
54.547158,75.389800,159.554693,163.140688,53.337603,55.904323,49.818841,12.921241,157.014849,1.205449,75.826286,55.218905,161.786033,158.948370,158.805170,157.617841,67.939749,157.051566,0.001950,-1.765747,32.000000,-237.085800,157.704699,0.379020,15.062335,0.684356,275974.715842,0.918706,30.629835,40.329197,2.929354
54.573239,75.399762,159.526902,163.113433,53.399640,55.928752,59.227110,12.920847,156.999429,1.205406,75.834981,55.246206,161.764045,158.932548,158.794250,157.602460,67.932245,157.037133,0.001946,-1.764595,32.000000,-237.086294,157.690187,0.378915,15.060310,0.684013,276170.718621,0.918658,30.607624,40.329244,2.927326
54.614296,75.413850,159.513303,163.072390,53.467088,55.965264,59.181149,12.920402,156.976836,1.305665,75.847123,55.285453,161.729924,158.912316,158.777649,157.581352,67.922182,157.020164,0.001949,-1.762825,32.000000,-237.086663,157.641130,0.417126,15.051125,0.684232,276366.985017,1.091130,30.584690,40.330457,2.925078
54.658557,75.427458,159.494538,163.031446,53.531488,56.001805,59.234788,12.921477,156.967459,1.361060,75.858588,55.330644,161.695538,158.901195,158.759703,157.565197,67.913073,157.006914,0.001968,-1.762234,32.000000,-237.085489,157.660668,0.427979,15.060671,0.684184,276496.158791,0.917747,30.569475,40.331694,2.923171
54.700393,75.440433,159.451704,162.991046,53.561354,56.038529,59.182141,12.922450,156.959465,1.203589,75.868947,55.373616,161.661560,158.893282,158.742054,157.558360,67.905119,156.998036,0.001950,-1.761671,32.000000,-237.084559,157.649512,0.379836,15.052714,0.684462,276686.528923,0.918334,30.543947,40.334390,2.920724
54.727926,75.448177,159.444309,162.964486,53.549278,56.063052,59.181234,12.922013,156.954792,1.203621,75.873956,55.400602,161.637766,158.888248,158.729597,157.553630,67.900171,156.992364,0.001946,-1.760502,32.000000,-237.085014,157.646866,0.379970,15.058359,0.683831,276875.045254,0.917319,30.514874,40.337746,2.918016
54.770844,75.458296,159.464845,162.925088,53.456166,56.099756,7.802164,12.922578,156.950685,1.203642,75.880021,55.444540,161.603326,158.883727,158.710884,157.551119,67.894075,156.989991,0.001946,-1.758773,32.000000,-237.084560,157.644286,0.379634,15.053136,0.683927,277063.455480,0.917997,30.487531,40.341844,2.915001
54.813188,75.466632,159.447907,162.886253,53.521469,56.136412,59.189375,12.923058,156.952657,1.203625,75.884466,55.487829,161.569014,158.884543,158.691424,157.551095,67.889253,156.988824,0.001965,-1.756991,32.000000,-237.084024,157.643216,0.379839,15.050348,0.683584,277188.294082,0.917924,30.468752,40.344329,2.913399
54.853443,75.473420,159.465437,162.847814,53.621770,56.173152,59.183767,12.923894,156.956518,1.203719,75.885206,55.526956,161.534201,158.892266,158.670101,157.551227,67.885389,156.993886,0.001965,-1.755246,32.000000,-237.083087,157.647881,0.379576,15.049492,0.683790,277372.211821,6.961418,30.437549,40.349394,2.911491
54.877739,75.476880,159.472065,162.822575,53.643452,56.197570,59.237308,12.924151,156.960384,1.203709,75.884911,55.550892,161.510798,158.896238,158.655799,157.554629,67.883060,156.997973,0.001944,-1.754089,32.000000,-237.082832,157.652088,0.379419,15.050615,0.683746,277553.529249,0.917474,30.405141,40.353711,2.908933
54.915243,75.480753,159.492646,162.785939,53.658895,56.234155,59.217717,12.925298,156.972118,0.997653,75.884202,55.586232,161.476112,158.907195,158.634394,157.565053,67.881200,157.009554,0.001944,-1.752353,32.000000,-237.081688,157.680924,0.312627,15.051773,0.683767,277733.469264,0.917439,30.373216,40.359772,2.907118
54.951031,75.484379,159.480104,162.751234,53.711802,56.258728,50.309405,12.925725,156.982850,1.199244,75.882797,55.621906,161.441918,158.920920,158.613961,157.579108,67.881174,157.023029,0.001950,-1.752282,32.000000,-237.081372,157.679500,0.380156,15.058966,0.683722,277853.089123,0.916571,30.353321,40.363876,2.905952
54.986118,75.487533,159.493096,162.718925,53.782549,56.291317,59.187105,12.925297,156.997523,1.201750,75.880157,55.655741,161.408308,158.939361,158.592457,157.594406,67.881514,157.040525,0.001967,-1.750530,32.000000,-237.081827,157.693955,0.380386,15.061366,0.683701,278028.823666,0.916793,30.321160,40.370765,2.904342
55.010190,75.489588,159.510937,162.698300,53.864719,56.315693,59.214441,12.925057,157.011652,1.201779,75.878243,55.677417,161.386892,158.952685,158.578266,157.607579,67.882797,157.053463,0.001947,-1.749343,32.000000,-237.082032,157.705565,0.380349,15.055432,0.683151,278143.408647,1.078840,30.290416,40.376642,2.902222
55.047992,75.492092,159.514747,162.668568,53.810988,56.352509,59.167298,12.927094,157.035946,1.201825,75.873477,55.713840,161.355027,158.977651,158.557078,157.631113,67.885796,157.079258,0.001942,-1.747607,32.000000,-237.080033,157.732095,0.380236,15.061602,0.683022,278297.048205,0.916917,30.259893,40.383899,2.900607
55.082010,75.493569,159.541743,162.640551,53.812027,56.389144,59.176806,12.928835,157.061335,1.209107,75.868775,55.750335,161.324473,159.005972,158.536776,157.656070,67.889477,157.106930,0.001949,-1.746448,32.000000,-237.078262,157.743099,0.385942,15.061282,0.683342,278411.408024,0.916455,30.238852,40.388232,2.899662
55.119223,75.494362,159.581831,162.613877,53.756015,56.425950,59.192425,12.931823,157.088509,1.446698,75.862744,55.787671,161.294919,159.034189,158.515994,157.684827,67.894215,157.135758,0.001966,-1.745244,32.000000,-237.075300,157.756733,0.461619,15.065508,0.683019,278582.287702,0.917099,30.205101,40.396431,2.897740
55.149938,75.494417,159.589911,162.588452,53.772040,56.462530,59.181221,12.931210,157.116088,1.448911,75.857506,55.819560,161.266822,159.060541,158.495972,157.713479,67.900348,157.163100,0.001947,-1.745267,32.000000,-237.075880,157.784556,0.461863,15.074877,0.683129,278751.290220,0.916930,30.173970,40.404761,2.896440
55.170221,75.494142,159.623125,162.572226,53.822104,56.486987,59.184692,12.930569,157.139473,1.354910,75.853460,55.839394,161.248392,159.080521,158.482268,157.733557,67.904904,157.182624,0.001944,-1.745191,32.000000,-237.076571,157.835236,0.427183,15.075151,0.683053,278918.943931,0.916608,30.139109,40.412535,2.895212
55.201033,75.493348,159.633123,162.549081,53.732855,56.519570,59.190901,12.931013,157.173448,1.201964,75.847249,55.869509,161.222861,159.114093,158.462534,157.766220,67.912836,157.215961,0.001942,-1.744009,32.000000,-237.076073,157.871534,0.381219,15.079791,0.682690,279085.436441,0.916816,30.109750,40.418267,2.893746
55.232736,75.492125,159.695820,162.527531,53.709237,56.544099,59.164076,12.932369,157.207792,1.202031,75.841393,55.901539,161.197439,159.150255,158.444402,157.800240,67.921594,157.248750,0.001961,-1.744038,32.000000,-237.074745,157.907175,0.381267,15.085361,0.682836,279195.776233,0.916788,30.090057,40.422183,2.893284
55.263976,75.491161,159.732338,162.507201,53.578981,56.568341,59.224378,12.932238,157.241897,1.211003,75.833683,55.932126,161.173516,159.186202,158.425795,157.834940,67.931362,157.282037,0.001961,-1.744593,32.000000,-237.074821,157.927252,0.387794,15.087265,0.682640,279339.378659,0.916657,30.059777,40.428714,2.891850
55.287375,75.490125,159.790874,162.494252,53.629835,56.588857,59.178797,12.933730,157.264854,1.424252,75.827891,55.956805,161.158288,159.210322,158.413744,157.860700,67.938214,157.306971,0.001941,-1.744015,32.000000,-237.073336,157.936899,0.456620,15.086757,0.682509,279442.185632,0.916890,30.028228,40.434179,2.891326
55.319096,75.487761,159.849843,162.475128,53.663894,56.621371,59.199785,12.932785,157.301892,1.449092,75.818954,55.988019,161.135937,159.249212,158.395939,157.896294,67.949186,157.343392,0.001941,-1.744603,32.000000,-237.074177,157.973958,0.462691,15.088431,0.682447,279542.245768,0.915778,29.997393,40.438847,2.890352
55.350673,75.484494,159.894740,162.456436,53.558303,56.657988,59.183898,12.933255,157.344125,1.449041,75.809107,56.022988,161.114390,159.291777,158.378722,157.936970,67.960571,157.382935,0.001949,-1.744546,32.000000,-237.073797,158.014560,0.462682,15.101504,0.682640,279629.610870,0.916387,29.973994,40.442808,2.890187
55.380075,75.480850,159.928457,162.438325,53.529468,56.694553,59.233241,12.932309,157.389352,1.234878,75.799194,56.055249,161.093432,159.333378,158.362269,157.979305,67.972472,157.421671,0.001963,-1.743952,32.000000,-237.074685,158.087155,0.388647,15.099112,0.682764,279768.118524,0.916006,29.941323,40.447627,2.889596
55.400468,75.478205,159.952734,162.426361,53.448980,56.718963,59.217910,12.932152,157.418942,1.202775,75.792467,56.076513,161.080043,159.364353,158.351839,158.008321,67.981047,157.449469,0.001943,-1.743336,32.000000,-237.074867,158.115280,0.381003,15.105845,0.682366,279926.233672,0.916263,29.907899,40.453384,2.888759
55.431098,75.473976,160.035395,162.408871,53.512730,56.755538,59.180765,12.931880,157.465468,1.202878,75.782701,56.109151,161.060889,159.408250,158.335745,158.051892,67.994062,157.493444,0.001941,-1.742731,32.000000,-237.075165,158.160269,0.381143,15.104454,0.682657,280083.545805,0.915548,29.876187,40.458272,2.887834
55.460981,75.469444,160.059850,162.392009,53.678359,56.792084,59.179726,12.931552,157.510151,1.202984,75.771982,56.137951,161.042198,159.453679,158.320229,158.098845,68.007156,157.536797,0.001948,-1.742724,32.000000,-237.075534,158.203024,0.381364,15.113556,0.682468,280187.240914,0.915803,29.854082,40.461744,2.887209
55.491399,75.464428,160.123898,162.375818,53.663320,56.816534,0.599426,12.930646,157.552150,1.429530,75.761055,56.168591,161.024444,159.498636,158.305246,158.145366,68.020234,157.581153,0.001966,-1.742697,32.000000,-237.076502,158.212443,0.457563,15.119092,0.682887,280342.966576,0.916402,29.820634,40.467781,2.887105
55.511574,75.461034,160.139297,162.365399,53.711784,56.832842,59.175979,12.931033,157.584409,1.454004,75.754105,56.189515,161.012456,159.531675,158.294970,158.178897,68.029152,157.612635,0.001948,-1.742710,32.000000,-237.076108,158.245054,0.463309,15.121252,0.682605,280498.081360,0.916455,29.787608,40.473467,2.885990
55.541773,75.456141,160.163594,162.350402,53.748936,56.857381,59.194418,12.931885,157.638225,1.452540,75.743812,56.221348,160.995524,159.582833,158.280465,158.231505,68.042662,157.665428,0.001945,-1.742682,32.000000,-237.075208,158.310144,0.460517,15.123299,0.682490,280592.916534,90.462474,29.753597,40.479601,2.885562
55.566380,75.450819,160.264477,162.336184,53.723600,56.881849,59.170761,12.931155,157.691614,1.211210,75.732341,56.244740,160.979794,159.636164,158.267045,158.284048,68.056493,157.717653,0.001944,-1.742079,32.000000,-237.076039,158.379589,0.382486,15.131437,0.682374,280656.026714,0.916233,29.730981,40.484313,2.884791
55.593234,75.444444,160.293897,162.323636,53.661628,56.906309,59.179271,12.933207,157.747634,1.206975,75.720154,56.271327,160.965405,159.692705,158.253817,158.339347,68.070236,157.773160,0.001954,-1.741497,32.000000,-237.073957,158.435815,0.382628,15.134041,0.682263,280751.005570,0.915785,29.697325,40.493660,2.883660
55.609946,75.439645,160.310006,162.316034,53.685524,56.922631,59.222134,12.933542,157.783835,1.207032,75.710756,56.289440,160.955777,159.729700,158.244914,158.376280,68.079357,157.808626,0.001951,-1.741465,32.000000,-237.073731,158.472687,0.382590,15.140996,0.682264,280846.389233,0.916087,29.668573,40.502434,2.884199
55.634244,75.431954,160.396323,162.305553,53.710250,56.947198,59.217722,12.933533,157.837837,1.207084,75.697259,56.314211,160.942474,159.785414,158.231750,158.430238,68.092880,157.864019,0.001932,-1.740835,32.000000,-237.073738,158.529577,0.382701,15.147922,0.682183,280940.320187,0.915848,29.636641,40.512708,2.883335
