Torad 40 Ton Compressor Load Stand
55.896938,75.347747,161.089436,162.253801,54.660739,57.225340,59.173747,12.934694,158.664073,1.214925,75.529043,56.595149,160.838312,160.628214,158.117757,159.256812,68.231594,158.674027,0.001980,-1.737206,32.000000,-237.072416,159.463672,0.384516,15.199447,0.682076,282254.988891,0.915496,29.303418,40.711848,2.880468
55.900459,75.323607,161.198897,162.265051,54.727015,57.225485,59.185886,12.934723,158.750863,1.042722,75.492751,56.598512,160.840930,160.709726,158.113488,159.342175,68.249484,158.759196,0.001959,-1.737221,32.000000,-237.072366,159.577639,0.322571,15.207190,0.681891,282228.246567,1.086795,29.281064,40.723403,2.881077
55.903230,75.298255,161.244096,162.278053,54.708267,57.225427,59.165875,12.934297,158.833148,0.969005,75.454879,56.600336,160.846486,160.795335,158.111208,159.428884,68.267247,158.838675,0.001962,-1.737234,32.000000,-237.072671,159.658586,0.302677,15.210186,0.682044,282189.547601,0.915343,29.251535,40.740283,2.881901
55.903998,75.280515,161.323409,162.288109,54.769695,57.225482,59.168877,12.934329,158.888339,0.969084,75.428575,56.602804,160.850999,160.851524,158.110160,159.483551,68.278860,158.892481,0.001961,-1.737246,32.000000,-237.072619,159.713770,0.302709,15.211521,0.682046,282152.106243,0.915038,29.224060,40.759077,2.883678
55.903908,75.252883,161.422903,162.304437,54.725223,57.225435,7.810779,12.934726,158.966302,1.042301,75.388397,56.602210,160.858775,160.936077,158.108838,159.566448,68.296501,158.975248,0.001982,-1.737261,32.000000,-237.072229,159.746371,0.329955,15.217814,0.682014,282112.959601,0.915237,29.196080,40.775536,2.884343
55.903817,75.224264,161.469607,162.322221,54.668162,57.225395,59.201882,12.935969,159.047015,1.220788,75.347044,56.601903,160.869137,161.020657,158.109824,159.645671,68.314669,159.059235,0.001961,-1.736676,32.000000,-237.070993,159.754087,0.386039,15.233443,0.682229,282087.263518,0.915136,29.177614,40.787081,2.885722
55.897977,75.194227,161.562582,162.341580,54.651756,57.225443,59.164966,12.935162,159.129142,1.220622,75.303770,56.595060,160.880668,161.101999,158.112563,159.727914,68.332236,159.143824,0.001958,-1.736692,32.000000,-237.071738,159.835187,0.386155,15.232545,0.682298,282047.233493,6.931927,29.150066,40.805053,2.887507
55.892650,75.173382,161.606608,162.355329,54.648386,57.225474,59.167833,12.935704,159.185463,1.220671,75.273657,56.589801,160.889601,161.156650,158.114627,159.783392,68.343766,159.199330,0.001956,-1.736691,32.000000,-237.071167,159.889244,0.386095,15.235988,0.681732,282006.503328,0.914495,29.121534,40.823010,2.888347
55.881347,75.141117,161.665831,162.377492,54.711000,57.225403,59.166689,12.934387,159.263964,1.220702,75.228168,56.577607,160.904798,161.235273,158.118198,159.865760,68.362236,159.277525,0.001977,-1.736723,32.000000,-237.072405,159.969324,0.385989,15.249054,0.682165,281967.111244,0.915101,29.097030,40.841812,2.890312
55.868847,75.107442,161.772274,162.402004,54.710003,57.213126,59.158962,12.933592,159.343772,1.220685,75.181906,56.563662,160.920814,161.312670,158.122516,159.946616,68.379490,159.359267,0.001959,-1.736746,32.000000,-237.073216,160.047789,0.386055,15.249414,0.682219,281940.626108,0.915104,29.081235,40.854139,2.891375
55.854432,75.073408,161.881585,162.428241,54.795089,57.205336,59.224091,12.933517,159.429566,0.981068,75.134528,56.548715,160.938380,161.394228,158.128484,160.028528,68.396836,159.438949,0.001954,-1.736748,32.000000,-237.073336,160.158402,0.306444,15.259720,0.681965,281899.224692,0.915248,29.059681,40.869266,2.893020
55.845029,75.050121,161.914722,162.446646,54.827599,57.197088,59.168743,12.933127,159.482619,0.971573,75.101620,56.536688,160.950540,161.446769,158.132966,160.081153,68.408503,159.489234,0.001955,-1.736760,32.000000,-237.073767,160.210518,0.304584,15.265450,0.682330,281798.629134,0.915317,29.037855,40.887121,2.895572
55.828190,75.013967,161.963146,162.475770,54.940956,57.184813,59.173389,12.932862,159.560205,0.971567,75.050933,56.515801,160.970783,161.522976,158.141133,160.158144,68.425637,159.567942,0.001957,-1.736735,32.000000,-237.074019,160.290505,0.304510,15.270268,0.682339,281719.990233,0.914366,29.017489,40.903984,2.898276
55.807462,74.976568,162.078704,162.505951,55.033564,57.172588,59.150561,12.931382,159.636966,0.971677,74.998778,56.494403,160.993308,161.594679,158.151450,160.232088,68.444110,159.643701,0.001960,-1.736740,32.000000,-237.075420,160.366217,0.304534,15.278402,0.682194,281652.019888,0.915204,29.003119,40.913901,2.899358
55.784288,74.938128,162.212368,162.537820,54.891204,57.156350,59.159159,12.930768,159.712566,1.166190,74.946337,56.470937,161.016955,161.665820,158.162494,160.306328,68.462360,159.719381,0.001937,-1.736761,32.000000,-237.075945,160.380194,0.372948,15.282929,0.682182,281550.808091,0.915154,28.982936,40.930538,2.901100
55.770158,74.912138,162.262514,162.559667,54.795546,57.144105,59.210329,12.930498,159.760062,1.223085,74.911260,56.454975,161.033227,161.715523,158.170751,160.356578,68.474732,159.768584,0.001937,-1.736773,32.000000,-237.076213,160.429089,0.388276,15.285525,0.682338,281448.333887,0.915597,28.965200,40.944561,2.904248
55.741188,74.872269,162.348728,162.593153,54.772827,57.119839,59.160809,12.927655,159.830735,1.222890,74.856027,56.424380,161.058657,161.782076,158.183437,160.425143,68.492293,159.836005,0.001941,-1.736767,32.000000,-237.079149,160.503099,0.388194,15.280372,0.682711,281326.429709,0.915531,28.948753,40.958760,2.907850
55.711339,74.830805,162.393522,162.628035,54.801675,57.095292,59.169737,12.927845,159.907237,0.982816,74.800048,56.394420,161.085192,161.852311,158.196447,160.498049,68.510735,159.907014,0.001960,-1.736773,32.000000,-237.078921,160.605722,0.308606,15.289759,0.682792,281237.277173,0.914738,28.936175,40.967478,2.909486
55.677008,74.788536,162.447389,162.664574,54.659273,57.062782,59.165418,12.927565,159.974903,0.973885,74.744620,56.361109,161.113648,161.917827,158.211063,160.565866,68.528634,159.974095,0.001938,-1.736747,32.000000,-237.079216,160.674257,0.306413,15.293915,0.683384,281077.253627,0.915544,28.923811,40.978809,2.912545
55.655229,74.760340,162.506527,162.690170,54.618486,57.046647,59.170050,12.927359,160.015836,0.973845,74.707970,56.340481,161.133490,161.960551,158.220804,160.607758,68.540176,160.016616,0.001934,-1.736776,32.000000,-237.079405,160.715611,0.306349,15.294119,0.683158,280913.693969,0.915454,28.910701,40.990787,2.914910
55.619738,74.718618,162.536056,162.730117,54.555542,57.022208,59.164260,12.926659,160.077128,0.973842,74.653873,56.307882,161.164670,162.017267,158.236303,160.667912,68.557581,160.078073,0.001937,-1.736774,32.000000,-237.080197,160.775768,0.306545,15.292749,0.683175,280712.455511,0.915520,28.901057,41.001616,2.917675
55.583119,74.677341,162.591219,162.770948,54.585591,56.997692,59.216118,12.925568,160.123775,1.170594,74.599580,56.274272,161.197503,162.072436,158.253110,160.725979,68.575037,160.135404,0.001957,-1.736791,32.000000,-237.081306,160.839340,0.375364,15.301996,0.683444,280605.527104,0.915517,28.893565,41.008279,2.919879
55.547230,74.636263,162.623354,162.812356,54.562495,56.973416,59.150365,12.925478,160.177110,1.225956,74.547379,56.239854,161.231856,162.124335,158.271314,160.779028,68.591688,160.187653,0.001939,-1.736786,32.000000,-237.081454,160.893275,0.390360,15.313867,0.683722,280445.206526,0.915758,28.885596,41.017179,2.922273
55.523181,74.609533,162.650174,162.840216,54.463524,56.957181,59.181625,12.925481,160.210094,1.225821,74.513961,56.216162,161.255266,162.155833,158.284059,160.811619,68.602811,160.220584,0.001935,-1.737929,32.000000,-237.081475,160.926189,0.390354,15.310520,0.683643,280285.195659,0.915128,28.879162,41.024256,2.925191
55.485768,74.570548,162.689235,162.882209,54.389406,56.928671,59.156702,12.924097,160.261934,1.042682,74.466315,56.177695,161.290018,162.198529,158.304712,160.857598,68.618337,160.266617,0.001932,-1.737893,32.000000,-237.082845,161.017669,0.325858,15.309093,0.683349,280126.765235,0.916309,28.872249,41.029956,2.927659
55.450313,74.532872,162.715271,162.923973,54.358121,56.904248,59.161935,12.923864,160.304611,0.975236,74.420308,56.141227,161.325059,162.241012,158.326146,160.902888,68.633580,160.311135,0.001937,-1.737879,32.000000,-237.083120,161.061842,0.307994,15.306861,0.683672,280021.580662,0.915937,28.868425,41.032921,2.929410
55.412166,74.496512,162.781619,162.965166,54.337852,56.879675,59.160315,12.921731,160.342846,0.975186,74.376966,56.104843,161.359447,162.276227,158.348264,160.941617,68.648417,160.350891,0.001938,-1.738438,32.000000,-237.085348,161.099885,0.308295,15.316424,0.683977,279846.038506,0.916451,28.865085,41.037079,2.932089
55.387980,74.473215,162.773039,162.992185,54.309400,56.855193,59.156159,12.920991,160.367465,0.975203,74.350051,56.079319,161.383032,162.298074,158.363243,160.963828,68.658028,160.372271,0.001916,-1.738426,32.000000,-237.086099,161.123228,0.308181,15.317817,0.684276,279691.068208,0.916532,28.861206,41.040870,2.934434
55.350850,74.439990,162.779551,163.032153,54.249475,56.818514,59.169377,12.920409,160.400813,0.975198,74.311999,56.043128,161.419340,162.328767,158.385598,160.994817,68.671986,160.406513,0.001914,-1.739017,32.000000,-237.086684,161.153123,0.308100,15.313431,0.684259,279537.939779,0.916768,28.861230,41.043028,2.937651
55.314355,74.408170,162.807147,163.071125,54.127421,56.781986,59.181412,12.919327,160.429324,0.975183,74.274209,56.009304,161.454881,162.354969,158.406906,161.022984,68.685322,160.437127,0.001918,-1.740767,32.000000,-237.087678,161.180203,0.308476,15.316177,0.684147,279396.164175,0.916823,28.861008,41.042554,2.938779
55.279621,74.377802,162.873784,163.108936,54.089282,56.745293,59.222938,12.918925,160.449382,1.175336,74.239246,55.974177,161.490534,162.375914,158.429127,161.045705,68.698274,160.463819,0.001934,-1.741933,32.000000,-237.088125,161.161717,0.377876,15.312684,0.684349,279186.497122,0.916624,28.863225,41.043230,2.940868
55.255439,74.358320,162.898500,163.133434,54.103784,56.720875,59.175884,12.917853,160.460024,1.228816,74.217884,55.951841,161.513529,162.386525,158.443283,161.056695,68.706198,160.476091,0.001912,-1.742522,32.000000,-237.089246,161.173540,0.391650,15.317658,0.684318,278978.904861,0.916437,28.866261,41.042975,2.943307
55.217205,74.330588,162.858814,163.169104,54.175399,56.684339,59.177512,12.917312,160.475209,1.228772,74.188191,55.913629,161.547623,162.399193,158.464223,161.069497,68.717971,160.493158,0.001906,-1.743723,32.000000,-237.089817,161.188026,0.391615,15.318811,0.684704,278771.555011,0.915764,28.869081,41.041426,2.946362
55.178286,74.305128,162.870555,163.203379,54.172766,56.647919,59.169515,12.914656,160.481987,1.228786,74.162211,55.871618,161.581155,162.405407,158.485203,161.076842,68.728648,160.502932,0.001912,-1.745461,32.000000,-237.092464,161.232528,0.391486,15.318201,0.684563,278635.093019,0.916492,28.872714,41.038745,2.948099
55.139551,74.281547,162.903450,163.236540,54.241919,56.619260,59.171925,12.913424,160.488075,0.985546,74.139755,55.833523,161.614012,162.407145,158.507311,161.076915,68.738626,160.506815,0.001931,-1.746612,32.000000,-237.093748,161.126335,0.310412,15.313033,0.684376,278433.139310,0.916508,28.881546,41.034262,2.949422
55.114034,74.267092,162.905338,163.257958,54.270693,56.603172,59.172135,12.912172,160.487650,0.977322,74.126507,55.808658,161.635127,162.405626,158.521480,161.076604,68.744753,160.504279,0.001912,-1.746598,32.000000,-237.094948,161.123094,0.308593,15.316651,0.684472,278234.073786,0.916693,28.893325,41.027761,2.951715
55.074724,74.247549,162.891495,163.288951,54.199576,56.579089,7.844682,12.911415,160.483855,0.977202,74.109784,55.769819,161.667056,162.399554,158.542478,161.071692,68.753726,160.500742,0.001907,-1.747758,32.000000,-237.095756,161.116845,0.308732,15.324894,0.684959,278075.730092,0.916843,28.906826,41.019441,2.954385
55.035268,74.230050,162.895371,163.318953,54.141411,56.554516,59.165210,12.911360,160.474585,0.977163,74.097801,55.732851,161.697655,162.391907,158.564349,161.059224,68.760936,160.492000,0.001906,-1.749513,32.000000,-237.095831,161.106733,0.308546,15.315870,0.684916,277986.402130,0.917012,28.916809,41.012230,2.955787
54.995503,74.215757,162.864542,163.347954,54.081823,56.521978,59.221454,12.909378,160.456005,1.178831,74.089633,55.693600,161.727329,162.373226,158.585722,161.041191,68.766836,160.476096,0.001912,-1.751269,32.000000,-237.097932,161.043001,0.378845,15.314378,0.684691,277854.542074,6.919115,28.934933,41.001747,2.957645
54.970614,74.207979,162.846934,163.366725,54.021756,56.497578,59.168560,12.909605,160.442233,1.230178,74.086942,55.669605,161.746576,162.359230,158.600227,161.027487,68.770722,160.464325,0.001912,-1.751857,32.000000,-237.097730,161.028771,0.391635,15.320228,0.685299,277723.890028,0.917684,28.955261,40.990802,2.959836
54.931527,74.198628,162.813627,163.394002,53.792642,56.461200,59.182842,12.908640,160.420483,1.230257,74.086414,55.628697,161.774990,162.333596,158.620978,161.003119,68.774824,160.439675,0.001891,-1.753587,32.000000,-237.098715,161.038280,0.391811,15.316457,0.685357,277557.822306,0.916979,28.979112,40.978109,2.961416
54.891398,74.192072,162.787758,163.420141,53.694487,56.424633,59.178193,12.907834,160.397306,0.986416,74.088705,55.587822,161.802657,162.304227,158.640632,160.975419,68.778111,160.411167,0.001889,-1.755339,32.000000,-237.099529,161.099783,0.310079,15.313516,0.685046,277434.538126,0.917841,28.995217,40.969195,2.962436
54.849603,74.187764,162.780440,163.445474,53.628009,56.388032,59.152165,12.906186,160.365412,0.978595,74.095956,55.545946,161.829143,162.268901,158.659336,160.941636,68.780850,160.374674,0.001897,-1.755899,32.000000,-237.101144,161.065477,0.308141,15.301649,0.685147,277255.148827,0.917723,29.023394,40.954562,2.963938
54.822192,74.186607,162.788353,163.462146,53.521088,56.363651,59.187906,12.906527,160.341186,0.978719,74.103022,55.519800,161.845712,162.242609,158.671506,160.918033,68.781777,160.348905,0.001912,-1.757061,32.000000,-237.100842,161.041925,0.308312,15.299816,0.685249,277078.000810,0.917921,29.055388,40.939094,2.965633
54.782427,74.187461,162.745530,163.487014,53.392920,56.327173,59.162416,12.906436,160.301726,0.978425,74.116218,55.480278,161.870149,162.201922,158.690117,160.877878,68.782595,160.310509,0.001891,-1.758837,32.000000,-237.100947,161.001491,0.308224,15.298146,0.685859,276903.206831,0.918487,29.091252,40.920759,2.967760
54.740949,74.190827,162.690189,163.511586,53.313138,56.286375,59.174627,12.905147,160.257437,0.978448,74.133213,55.437284,161.893822,162.157200,158.708554,160.829119,68.782710,160.264440,0.001888,-1.760581,32.000000,-237.102206,160.955422,0.308292,15.304536,0.686036,276788.865760,0.918037,29.116454,40.908819,2.969388
54.697607,74.196394,162.630344,163.535266,53.238107,56.237599,59.169788,12.905649,160.210881,0.978464,74.151229,55.394496,161.916409,162.109306,158.725915,160.782237,68.781108,160.215803,0.001894,-1.762346,32.000000,-237.101631,160.909479,0.308288,15.301172,0.686034,276619.962936,0.918571,29.155567,40.891588,2.970762
54.653321,74.203574,162.528152,163.558811,53.048797,56.188755,59.187660,12.905157,160.156178,0.978293,74.173978,55.350803,161.939355,162.058593,158.742932,160.729919,68.778770,160.166116,0.001910,-1.764101,32.000000,-237.102145,160.840808,0.308129,15.288956,0.685591,276432.965791,0.918488,29.198861,40.871776,2.972002
54.624035,74.209904,162.469277,163.574337,52.944100,56.156316,59.160749,12.904609,160.118316,1.181672,74.190971,55.322687,161.954648,162.021365,158.754395,160.691491,68.776706,160.128283,0.001910,-1.765268,32.000000,-237.102726,160.777999,0.378734,15.286490,0.685496,276210.517632,0.918579,29.246175,40.852578,2.973263
54.580179,74.221729,162.423339,163.597454,52.896455,56.107553,59.226145,12.904794,160.058390,1.228244,74.218167,55.278417,161.976570,161.963579,158.769907,160.630540,68.771110,160.068951,0.001908,-1.767042,32.000000,-237.102673,160.717509,0.390862,15.288920,0.685651,275990.368270,0.918336,29.296037,40.833662,2.973802
54.535496,74.235481,162.304896,163.619721,52.811812,56.058688,59.226081,12.904082,159.999398,1.152235,74.249366,55.233846,161.998091,161.900650,158.785969,160.566978,68.765042,160.006425,0.001907,-1.768199,32.000000,-237.103450,160.694781,0.362472,15.275466,0.685541,275845.669653,0.918779,29.330607,40.819541,2.974318
54.487110,74.251416,162.208471,163.641352,52.772756,56.018027,59.176254,12.903292,159.928420,0.976694,74.282402,55.186837,162.019440,161.833639,158.801378,160.499753,68.757140,159.940253,0.001916,-1.769938,32.000000,-237.104230,160.647088,0.307060,15.281680,0.685261,275631.996013,0.917804,29.384744,40.799746,2.975867
54.458315,74.262989,162.116950,163.655831,52.708718,55.993588,59.178391,12.902729,159.881982,0.976866,74.305649,55.155827,162.033715,161.786409,158.812139,160.451931,68.751362,159.896736,0.001914,-1.770509,32.000000,-237.104796,160.600043,0.307044,15.281089,0.685433,275420.224056,0.917862,29.441632,40.779049,2.976133
54.414601,74.281761,162.080880,163.677379,52.620219,55.957115,59.179684,12.901958,159.809155,0.976779,74.342865,55.113899,162.054725,161.713377,158.827949,160.379096,68.741571,159.825873,0.001893,-1.772274,32.000000,-237.105576,160.527783,0.307145,15.276252,0.684956,275253.339010,0.918901,29.504309,40.758618,2.977006
54.374052,74.302606,162.044595,163.698342,52.565529,55.920501,59.156005,12.901005,159.733609,0.976761,74.380881,55.073826,162.075599,161.636663,158.844272,160.301302,68.730756,159.752612,0.001891,-1.774028,32.000000,-237.106602,160.450038,0.306993,15.268718,0.684724,275155.602143,0.919027,29.543714,40.745757,2.976900
54.334460,74.324823,161.941472,163.718186,52.515811,55.883874,59.177362,12.900512,159.655653,0.976671,74.420625,55.033861,162.094564,161.555720,158.859688,160.223649,68.718672,159.678141,0.001899,-1.775774,32.000000,-237.107148,160.372469,0.307093,15.274489,0.684970,275012.056972,0.919261,29.604757,40.725191,2.978628
54.309124,74.340451,161.889689,163.730275,52.474140,55.859492,59.173642,12.900558,159.602888,0.976716,74.448305,55.007225,162.107237,161.502996,158.869532,160.171958,68.710452,159.625775,0.001910,-1.776931,32.000000,-237.107138,160.319833,0.307215,15.277100,0.685301,274869.237885,0.919828,29.664836,40.704609,2.980182
54.272436,74.365023,161.808359,163.746982,52.445840,55.822988,59.174546,12.900578,159.520810,0.984667,74.490900,54.966502,162.125657,161.419302,158.883636,160.090064,68.696781,159.544408,0.001892,-1.778689,32.000000,-237.107092,160.231928,0.309226,15.267397,0.684766,274728.660818,0.919681,29.725386,40.684766,2.980456
54.237643,74.391182,161.676291,163.762261,52.437295,55.786413,59.189657,12.900299,159.437296,0.974707,74.534836,54.931180,162.142730,161.334462,158.896314,160.002667,68.681240,159.458038,0.001890,-1.780442,32.000000,-237.107347,160.123152,0.306056,15.254393,0.684512,274635.538508,0.919844,29.765554,40.670531,2.980893
54.206518,74.418748,161.608420,163.775574,52.439037,55.749830,59.228475,12.899452,159.347279,0.974570,74.579557,54.898154,162.159031,161.246861,158.909513,159.916212,68.665182,159.372026,0.001900,-1.781027,32.000000,-237.108204,160.034960,0.305974,15.252260,0.684717,274498.025034,0.919968,29.825678,40.649298,2.981410
54.186727,74.437649,161.565345,163.783454,52.440112,55.725541,59.169240,12.899795,159.286414,0.974535,74.610583,54.877716,162.169928,161.187146,158.918732,159.856315,68.654650,159.313784,0.001916,-1.782198,32.000000,-237.107943,159.974407,0.305772,15.247015,0.684848,274362.363070,0.919839,29.885567,40.627776,2.980887
54.156059,74.467100,161.459819,163.793727,52.355050,55.692966,59.183718,12.899548,159.195958,0.974413,74.658578,54.849195,162.183632,161.097691,158.930986,159.764674,68.636145,159.221895,0.001914,-1.783971,32.000000,-237.108220,159.880368,0.306064,15.245588,0.684699,274227.442219,0.919276,29.943323,40.606906,2.981347
54.129346,74.498239,161.398567,163.801686,52.269340,55.656619,59.226080,12.900259,159.102368,0.974273,74.708659,54.819621,162.196864,161.007192,158.943611,159.669222,68.617110,159.129043,0.001912,-1.785126,32.000000,-237.107425,159.787472,0.305877,15.241913,0.684762,274137.934772,0.920208,29.981428,40.592428,2.981641
54.104890,74.530772,161.342008,163.807983,52.321116,55.628172,59.185384,12.900715,159.007237,0.974154,74.761287,54.797654,162.208135,160.913688,158.954888,159.574405,68.596954,159.036527,0.001912,-1.786898,32.000000,-237.106920,159.692357,0.306048,15.226482,0.684477,274026.692264,0.920085,30.040645,40.571455,2.981381
54.088847,74.553276,161.294228,163.811139,52.311944,55.612003,59.184899,12.900871,158.942581,0.974145,74.796829,54.780411,162.214969,160.850913,158.962271,159.510958,68.583340,158.972627,0.001924,-1.788089,32.000000,-237.106733,159.627964,0.305993,15.228170,0.684375,273897.394133,0.919397,30.097724,40.550584,2.981720
54.066100,74.588110,161.218447,163.814299,52.274871,55.587786,59.239339,12.902073,158.841613,1.061370,74.851254,54.759306,162.224210,160.756770,158.973307,159.413170,68.561959,158.875402,0.001922,-1.788096,32.000000,-237.105511,159.499627,0.336965,15.219104,0.684879,273808.522428,0.920090,30.154014,40.530960,2.982023
54.043412,74.624233,161.108535,163.815835,52.282684,55.563342,59.177573,12.899596,158.744230,1.141248,74.907358,54.736523,162.230803,160.655552,158.983120,159.311711,68.538837,158.776032,0.001904,-1.788677,32.000000,-237.108019,159.422040,0.357544,15.215622,0.684676,273763.658848,0.920182,30.192106,40.517088,2.982024
54.023977,74.662356,160.999364,163.815491,52.207961,55.538958,59.187107,12.900486,158.647722,0.968327,74.964863,54.714945,162.235634,160.560229,158.992685,159.215123,68.514796,158.680443,0.001904,-1.789284,32.000000,-237.107154,159.334726,0.303574,15.198030,0.684854,273697.942086,0.919441,30.249047,40.496631,2.981877
54.011939,74.688441,160.927854,163.814469,52.131050,55.522694,59.191703,12.900668,158.581798,0.968345,75.004143,54.703552,162.238708,160.492618,158.999296,159.149163,68.498206,158.613186,0.001916,-1.789860,32.000000,-237.106923,159.267872,0.303611,15.196517,0.684654,273633.575612,0.920504,30.307229,40.476974,2.981095
53.996642,74.728283,160.854207,163.811441,51.998381,55.498297,59.179947,12.901660,158.481948,0.968460,75.063623,54.689468,162.241588,160.395066,159.007212,159.050198,68.474104,158.514444,0.001924,-1.789868,32.000000,-237.105858,159.169524,0.303885,15.193693,0.685050,273571.634390,0.920404,30.364253,40.459846,2.980146
53.984639,74.769393,160.722388,163.806729,51.949771,55.473865,59.230639,12.903066,158.381903,0.968637,75.124066,54.676865,162.242429,160.294618,159.014122,158.951468,68.448766,158.415737,0.001907,-1.789890,32.000000,-237.104359,159.071311,0.303681,15.189058,0.684844,273530.511635,0.920349,30.402048,40.447458,2.979487
53.973892,74.811500,160.602277,163.800500,51.783341,55.453486,59.182474,12.904889,158.280156,0.968619,75.185724,54.665681,162.242624,160.197438,159.019501,158.852138,68.423594,158.317410,0.001904,-1.791652,32.000000,-237.102533,158.959898,0.303824,15.177471,0.684661,273468.553624,0.920506,30.456772,40.428997,2.978967
53.968412,74.840236,160.527403,163.795334,51.733503,55.445398,8.082104,12.905023,158.211967,1.088696,75.227363,54.659248,162.241912,160.130751,159.023022,158.786429,68.406075,158.247666,0.001916,-1.792229,32.000000,-237.102427,158.895368,0.343324,15.163747,0.684287,273407.211409,0.919633,30.509564,40.411771,2.977187
53.967232,74.884423,160.429659,163.786046,51.658496,55.433262,59.172342,12.905757,158.109622,1.093608,75.290325,54.657193,162.239729,160.030359,159.027259,158.687010,68.379760,158.148652,0.001931,-1.792258,32.000000,-237.101593,158.796570,0.343324,15.162803,0.684305,273366.176217,0.920343,30.562131,40.394520,2.975555
53.970747,74.929696,160.349058,163.774592,51.632819,55.425260,59.221548,12.906611,158.014073,1.011269,75.352905,54.658588,162.235736,159.931450,159.029276,158.590810,68.354340,158.052138,0.001926,-1.792248,32.000000,-237.100666,158.734607,0.313282,15.158594,0.684652,273366.596152,6.739614,30.596200,40.381936,2.974470
53.975814,74.974592,160.264238,163.759532,51.628297,55.425359,59.235796,12.907086,157.918139,0.840752,75.413344,54.661169,162.229999,159.838287,159.031042,158.498002,68.328718,157.957720,0.001924,-1.792847,32.000000,-237.100131,158.650748,0.260337,15.147110,0.684259,273366.690275,0.920460,30.641536,40.365499,2.972724
53.980553,75.003764,160.173430,163.748061,51.690080,55.425294,59.184699,12.907794,157.857583,0.840735,75.452012,54.667732,162.224157,159.776986,159.031803,158.437770,68.311756,157.898841,0.001923,-1.792272,32.000000,-237.099400,158.591109,0.260191,15.147405,0.684071,273385.081136,0.919602,30.683389,40.349225,2.971036
53.991493,75.046732,160.092041,163.728806,51.711902,55.429462,59.188284,12.908710,157.761959,1.048850,75.508910,54.677452,162.213910,159.685812,159.032544,158.346062,68.286104,157.808474,0.001936,-1.790508,32.000000,-237.098424,158.465840,0.331476,15.133345,0.684269,273443.537345,0.919393,30.723351,40.334043,2.969186
54.005036,75.089006,160.025037,163.706946,51.732055,55.441778,59.185156,12.909975,157.673365,1.087901,75.564875,54.690689,162.201848,159.598787,159.032565,158.259259,68.260231,157.723611,0.001930,-1.789916,32.000000,-237.097073,158.379723,0.340699,15.124893,0.683887,273480.677796,0.920165,30.747911,40.325550,2.967243
54.023957,75.130872,159.926004,163.683009,51.808297,55.453995,59.182933,12.911347,157.588012,1.087804,75.618761,54.707636,162.188300,159.513877,159.030698,158.173136,68.235161,157.639904,0.001913,-1.789353,32.000000,-237.095646,158.293994,0.340586,15.123065,0.684176,273555.848863,0.920075,30.780232,40.312118,2.965135
54.036674,75.158414,159.886843,163.665660,51.824433,55.462170,59.180832,12.911537,157.531953,1.087915,75.653870,54.720614,162.178081,159.457819,159.028796,158.115383,68.218172,157.584098,0.001913,-1.789339,32.000000,-237.095510,158.236497,0.340663,15.120051,0.684343,273670.460143,0.920174,30.809328,40.301274,2.963150
54.059187,75.198779,159.817609,163.637103,51.936528,55.474408,59.199546,12.912207,157.449069,1.087774,75.705456,54.743445,162.161035,159.376001,159.024570,158.035577,68.192181,157.503180,0.001925,-1.789322,32.000000,-237.094865,158.154304,0.340838,15.101765,0.684007,273782.476394,0.920156,30.832790,40.290111,2.960279
54.085518,75.238544,159.706336,163.606526,51.936017,55.499000,59.174376,12.912964,157.368704,1.087847,75.756404,54.768272,162.141558,159.298888,159.018937,157.955823,68.167331,157.422686,0.001932,-1.787552,32.000000,-237.094175,158.075004,0.340778,15.098233,0.683967,273857.026490,0.920152,30.847964,40.282937,2.958858
54.115449,75.277973,159.683275,163.573568,52.016342,55.523533,59.185825,12.914578,157.284641,1.296543,75.805697,54.799453,162.120253,159.219309,159.012962,157.878018,68.142594,157.343592,0.001916,-1.787546,32.000000,-237.092587,157.972617,0.411998,15.095918,0.684437,273967.547094,0.919738,30.866437,40.273880,2.956345
54.136626,75.303928,159.646462,163.550303,52.025782,55.539831,59.189823,12.914536,157.235974,1.249993,75.837759,54.818056,162.104687,159.168938,159.007576,157.827347,68.125638,157.292916,0.001914,-1.786372,32.000000,-237.092618,157.955940,0.389925,15.090248,0.684181,274136.862263,0.920140,30.880610,40.263853,2.952848
54.169936,75.342415,159.596987,163.513372,52.046735,55.564155,38.836935,12.914575,157.159090,1.084571,75.885109,54.851989,162.079610,159.095604,158.997199,157.755908,68.100626,157.220008,0.001928,-1.785798,32.000000,-237.092377,157.892236,0.337655,15.081330,0.684165,274304.337628,0.919903,30.890956,40.254305,2.950789
54.204675,75.379930,159.538378,163.474448,52.132999,55.600877,7.980588,12.914821,157.086990,1.084342,75.930465,54.888133,162.052598,159.025721,158.986069,157.685982,68.075902,157.147735,0.001941,-1.784052,32.000000,-237.092137,157.821073,0.337833,15.084984,0.684234,274415.698303,0.919777,30.896343,40.249289,2.948955
54.244524,75.416376,159.483172,163.433874,52.288877,55.637439,59.184773,12.915505,157.020675,1.084320,75.973327,54.926292,162.023407,158.958225,158.973343,157.621305,68.052376,157.081851,0.001934,-1.783543,32.000000,-237.091437,157.756372,0.337636,15.080447,0.684361,274581.034802,1.401602,30.902489,40.242679,2.946228
54.272009,75.440078,159.455046,163.405634,52.357172,55.661849,59.190323,12.916518,156.975628,1.084163,76.001048,54.952919,162.002822,158.917827,158.963558,157.581410,68.036635,157.042446,0.001932,-1.782386,32.000000,-237.090365,157.715474,0.337758,15.078085,0.684015,274806.611458,6.821157,30.906293,40.236047,2.943259
54.316708,75.475011,159.387454,163.361785,52.527721,55.698282,59.171552,12.918982,156.914525,1.084189,76.041681,54.996383,161.970985,158.862854,158.947841,157.527014,68.013260,156.983905,0.001933,-1.781228,32.000000,-237.087873,157.643720,0.339052,15.085786,0.683976,275027.719721,0.919727,30.904088,40.230978,2.940079
54.359700,75.509179,159.315987,163.316314,52.618748,55.734804,59.184603,12.919102,156.854617,1.325933,76.080616,55.038845,161.937742,158.808369,158.930310,157.472957,67.990469,156.926158,0.001947,-1.779486,32.000000,-237.087686,157.573289,0.418593,15.078330,0.683944,275174.795354,0.919589,30.901145,40.229611,2.938072
54.403853,75.542077,159.291870,163.269357,52.610940,55.771503,59.191268,12.919974,156.800106,1.330645,76.118576,55.082910,161.903357,158.759917,158.911672,157.423096,67.968532,156.871828,0.001940,-1.777741,32.000000,-237.086726,157.521450,0.418683,15.063187,0.683234,275392.980350,0.919735,30.892767,40.227567,2.934409
54.433222,75.563361,159.264249,163.237858,52.643166,55.795950,59.179078,12.919513,156.769061,1.330644,76.141872,55.113528,161.880146,158.730051,158.899769,157.391214,67.954663,156.839864,0.001926,-1.776563,32.000000,-237.087134,157.489579,0.418637,15.053778,0.683218,275610.761131,0.919418,30.885304,40.225275,2.930774
54.479063,75.594204,159.204020,163.190568,52.602912,55.832467,59.205386,12.919682,156.728450,1.330810,76.175125,55.161084,161.842600,158.688555,158.880981,157.349041,67.934299,156.797549,0.001925,-1.774823,32.000000,-237.086916,157.465305,0.418529,15.050627,0.683719,275827.833907,0.919178,30.875472,40.223608,2.927952
54.524854,75.623493,159.223503,163.142959,52.661054,55.868997,59.182972,12.919443,156.694756,1.086325,76.206119,55.207495,161.804166,158.653517,158.862282,157.313038,67.915733,156.762175,0.001939,-1.773086,32.000000,-237.087143,157.432841,0.337083,15.049936,0.683983,275970.959374,0.919276,30.868348,40.223587,2.925865
54.572174,75.651190,159.181234,163.095384,52.591188,55.905546,7.963285,12.920227,156.662403,1.080705,76.235129,55.255277,161.764967,158.621620,158.841826,157.283174,67.899045,156.732924,0.001940,-1.771357,32.000000,-237.086385,157.385023,0.337592,15.048636,0.683770,276183.266523,0.918694,30.854873,40.225560,2.922297
54.604898,75.668568,159.177710,163.063865,52.585318,55.929946,59.233636,12.920914,156.642126,1.292096,76.252195,55.289725,161.738534,158.605151,158.827652,157.265042,67.888648,156.715025,0.001926,-1.770205,32.000000,-237.085655,157.353052,0.408859,15.050211,0.683760,276392.955431,0.918865,30.839922,40.228748,2.920200
54.653602,75.692510,159.177515,163.016490,52.572062,55.974614,59.219418,12.921559,156.619912,1.326240,76.274876,55.337642,161.698180,158.584460,158.805490,157.244543,67.874052,156.690634,0.001923,-1.768455,32.000000,-237.084962,157.333210,0.416372,15.052725,0.683509,276599.192219,6.827439,30.821931,40.232718,2.916894
54.701583,75.714441,159.123080,162.969495,52.655231,56.015050,59.182336,12.923041,156.604274,1.326237,76.292630,55.385455,161.658481,158.568069,158.781345,157.230665,67.860889,156.675545,0.001937,-1.766682,32.000000,-237.083481,157.319444,0.416524,15.042323,0.683317,276734.825406,0.917709,30.807730,40.235332,2.915081
54.763460,75.739538,159.106125,162.908165,52.503579,56.080305,59.174809,12.922104,156.589826,1.326389,76.310772,55.445216,161.605225,158.553788,158.748708,157.218584,67.845225,156.661023,0.001949,-1.764338,32.000000,-237.084423,157.305366,0.416339,15.037321,0.683135,276975.770350,0.917821,30.784703,40.239323,2.912480
54.796191,75.750674,159.115285,162.878035,52.547329,56.112812,0.664437,12.922764,156.588369,1.326255,76.317740,55.479265,161.578295,158.551146,158.731622,157.214576,67.837719,156.658038,0.001939,-1.763156,32.000000,-237.083789,157.303861,0.416419,15.031417,0.683274,277193.311076,0.918227,30.760392,40.245922,2.908930
