Torad 40 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, November 29, 2018
12:44:32 PM


Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe
psia,F,psia,F,lbm/min,lbm/min,rpm,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F
55.165009,75.603408,158.569513,161.729872,61.855769,56.512355,59.280469,12.760562,155.692683,1.630715,75.938604,55.753559,160.428395,157.813440,157.779487,156.477693,68.105710,156.041219,0.001929,0.014418,32.000000,-237.246574,156.674625,0.503722,15.011866,0.682058,279001.946015,0.917670,30.270892,39.701524,2.876436,69.594028,96.391443,54.655882
55.198024,75.592427,158.621729,161.707013,61.827086,56.536645,59.203669,12.760250,155.724819,1.807720,75.917342,55.787571,160.403582,157.848867,157.760488,156.513053,68.105190,156.074574,0.001929,0.014429,32.000000,-237.246879,156.686519,0.566154,15.013780,0.682050,279072.449976,0.917158,30.245949,39.709610,2.875785,69.594575,96.371713,54.655411
55.232825,75.581261,158.655544,161.685276,61.864990,56.573332,59.173025,12.761312,155.766689,1.873654,75.895682,55.822334,160.380054,157.889687,157.741503,156.553810,68.105841,156.115135,0.001943,0.014418,32.000000,-237.245851,156.741228,0.575795,15.020830,0.681974,279177.863628,0.916068,30.204312,39.724796,2.874458,69.594108,96.352565,54.654735
55.265561,75.570074,158.727908,161.663813,61.958055,56.610114,59.186936,12.762196,155.813382,1.638429,75.873933,55.855334,160.357201,157.933690,157.722503,156.599116,68.107034,156.160334,0.001936,0.014427,32.000000,-237.244962,156.799273,0.503276,15.023131,0.681929,279281.663101,0.917023,30.161734,39.739866,2.873685,69.593342,96.333945,54.654464
55.286747,75.562195,158.762560,161.650469,61.942405,56.634575,59.200598,12.763149,155.843245,1.633518,75.858971,55.877035,160.342662,157.965151,157.709963,156.630613,68.108637,156.192129,0.001920,0.014424,32.000000,-237.243989,156.830861,0.503091,15.022017,0.681705,279444.845721,0.917432,30.117279,39.756905,2.872487,69.593020,96.322173,54.654467
55.319645,75.550156,158.770913,161.631935,61.988215,56.671278,59.165752,12.763872,155.890670,1.633497,75.836935,55.908892,160.321084,158.013229,157.692234,156.679243,68.111098,156.238151,0.001919,0.014424,32.000000,-237.243291,156.879262,0.503121,15.030119,0.681877,279608.192596,0.917190,30.074791,39.775420,2.872094,69.592316,96.304673,54.654360
55.350142,75.537985,158.810330,161.614067,62.096061,56.707824,59.180730,12.763506,155.940190,1.633558,75.814645,55.940863,160.300347,158.062544,157.673968,156.730739,68.113883,156.288243,0.001933,0.014425,32.000000,-237.243668,156.928694,0.503223,15.031027,0.682061,279716.224191,0.916970,30.046662,39.787681,2.871621,69.590612,96.286890,54.654707
55.383889,75.525623,158.833972,161.597218,62.155821,56.744268,59.209474,12.764481,155.989651,1.692102,75.792654,55.972840,160.280782,158.115234,157.656467,156.785052,68.117871,156.338802,0.001938,0.014413,32.000000,-237.242659,156.967969,0.525660,15.036148,0.681708,279877.236169,0.917477,30.003192,39.805279,2.870064,69.589439,96.269515,54.655716
55.406314,75.517411,158.880599,161.586467,62.175631,56.768780,59.171048,12.764248,156.025221,1.852693,75.778850,55.994821,160.268157,158.151721,157.645192,156.819620,68.121511,156.373353,0.001920,0.014410,32.000000,-237.242861,157.004775,0.571263,15.039130,0.681838,280037.583635,0.917253,29.961897,39.824324,2.869195,69.589844,96.258298,54.656515
55.438098,75.505438,158.953021,161.570555,62.249127,56.805350,59.185246,12.765125,156.083390,1.638964,75.757789,56.025065,160.249668,158.210202,157.629155,156.876228,68.126822,156.429402,0.001918,0.014404,32.000000,-237.242025,157.074789,0.503334,15.040764,0.681659,280195.560089,0.916754,29.917321,39.842363,2.867873,69.590450,96.241604,54.657852
55.469343,75.493118,159.071481,161.555757,62.230828,56.829899,59.206112,12.765799,156.142065,1.634147,75.737009,56.055293,160.232567,158.270606,157.614563,156.935853,68.133163,156.488927,0.001931,0.014404,32.000000,-237.241451,157.136827,0.503457,15.041301,0.681697,280300.331804,0.917319,29.887710,39.853773,2.867554,69.592502,96.226659,54.659278
55.499670,75.480380,159.135792,161.542122,62.341208,56.854220,59.188473,12.766480,156.203733,1.634149,75.715563,56.086220,160.215516,158.334639,157.599925,156.999850,68.140258,156.551355,0.001943,0.014390,32.000000,-237.240725,157.199547,0.503413,15.047345,0.681912,280458.057293,0.917084,29.845420,39.872872,2.867216,69.594144,96.212676,54.661345
55.518911,75.471906,159.188653,161.533813,62.401118,56.870463,59.220415,12.766700,156.245990,1.634139,75.702123,56.105096,160.205184,158.378147,157.591236,157.043060,68.146194,156.594161,0.001930,0.014394,32.000000,-237.240543,157.244285,0.503409,15.052698,0.682223,280555.477503,0.916560,29.803310,39.892447,2.867737,69.595273,96.204268,54.663511
55.548452,75.459118,159.234821,161.522685,62.465581,56.894887,59.214528,12.765683,156.310451,1.634149,75.681804,56.131503,160.190564,158.443829,157.577507,157.106889,68.155013,156.658767,0.001928,0.014415,32.000000,-237.241576,157.310489,0.503557,15.058209,0.682072,280650.449461,0.916646,29.761669,39.912523,2.867329,69.596505,96.191786,54.666272
55.576299,75.446021,159.317128,161.512776,62.547580,56.919237,59.186474,12.765366,156.380549,1.471219,75.661089,56.158099,160.177346,158.512030,157.564483,157.174223,68.164743,156.726034,0.001928,0.014416,32.000000,-237.241907,157.399400,0.445026,15.060421,0.681967,280712.938348,0.916044,29.734864,39.925213,2.867287,69.597491,96.181191,54.669513
55.602963,75.432148,159.355948,161.504124,62.549112,56.943603,59.164640,12.765466,156.443744,1.616394,75.638885,56.183944,160.165248,158.578852,157.551767,157.241902,68.174493,156.795319,0.001942,0.014416,32.000000,-237.241843,157.441838,0.501258,15.061714,0.681782,280806.495976,0.915963,29.693940,39.944501,2.866593,69.597387,96.170629,54.672419
55.620604,75.422489,159.407150,161.498946,62.524665,56.959927,59.209126,12.765566,156.489582,1.634501,75.624130,56.200110,160.157436,158.625622,157.544116,157.288281,68.181659,156.840542,0.001934,0.014430,32.000000,-237.241735,157.488830,0.504037,15.063716,0.681911,280899.481681,0.916255,29.654335,39.964025,2.866638,69.597016,96.163992,54.674210
55.644378,75.407773,159.460782,161.491863,62.585710,56.984382,59.184497,12.765898,156.560293,1.634473,75.601547,56.223696,160.145820,158.697571,157.533185,157.358216,68.193073,156.909630,0.001918,0.014445,32.000000,-237.241474,157.561423,0.503980,15.070898,0.681918,280991.849545,0.916469,29.615085,39.984397,2.865961,69.597097,96.154169,54.676499
55.669676,75.392346,159.543363,161.486133,62.659849,57.008782,59.171676,12.766293,156.632129,1.634508,75.578038,56.245548,160.135123,158.767797,157.523451,157.429158,68.204973,156.982884,0.001918,0.014452,32.000000,-237.241006,157.632246,0.503951,15.077777,0.681979,281052.992010,0.915701,29.588643,39.996886,2.865973,69.597569,96.144858,54.679039
55.689690,75.376026,159.602302,161.481887,62.612125,57.033153,59.192968,12.767592,156.713200,1.334533,75.553034,56.264734,160.124998,158.843738,157.513620,157.503893,68.216877,157.059578,0.001933,0.014428,32.000000,-237.239796,157.744948,0.400778,15.078446,0.681820,281144.258573,0.916011,29.551315,40.015491,2.865712,69.597321,96.135687,54.680977
55.700570,75.364549,159.620293,161.480449,62.586293,57.049346,59.201206,12.768150,156.763960,1.107829,75.536317,56.275923,160.119666,158.893790,157.507894,157.554838,68.225001,157.107284,0.001933,0.014430,32.000000,-237.239259,157.807573,0.330909,15.081134,0.681771,281233.457528,0.916108,29.511836,40.035410,2.865894,69.597500,96.130167,54.682415
55.716112,75.346321,159.688369,161.480952,62.509576,57.073711,59.184213,12.767965,156.837723,1.085376,75.511221,56.291208,160.113392,158.967965,157.499555,157.627745,68.238064,157.180945,0.001917,0.014431,32.000000,-237.239425,157.882142,0.327454,15.083716,0.681973,281323.664996,0.915770,29.476493,40.056807,2.865922,69.597271,96.122199,54.685469
55.736874,75.327828,159.776346,161.483241,62.501624,57.094038,59.214000,12.768960,156.907991,1.275211,75.485976,56.310539,160.108583,159.041909,157.492038,157.702301,68.250994,157.257327,0.001915,0.014418,32.000000,-237.238403,157.931225,0.393412,15.089869,0.681958,281383.326621,0.915679,29.454677,40.069392,2.865685,69.596337,96.114945,54.689314
55.754880,75.309787,159.826668,161.486827,62.582476,57.110305,59.201495,12.768412,156.977541,1.678422,75.460411,56.329413,160.105544,159.117502,157.485190,157.776393,68.263828,157.332055,0.001930,0.014448,32.000000,-237.238989,157.967459,0.526316,15.099892,0.682167,281472.004602,0.916009,29.421683,40.088294,2.866108,69.595009,96.109591,54.693516
55.768543,75.297947,159.876180,161.489392,62.704274,57.126721,59.179087,12.768699,157.029602,1.763223,75.443125,56.341040,160.103864,159.168890,157.480970,157.827737,68.271942,157.382612,0.001941,0.014440,32.000000,-237.238623,158.020360,0.548783,15.103909,0.682177,281539.122324,0.915456,29.383469,40.108498,2.866618,69.593716,96.106915,54.696284
55.785146,75.279889,159.960677,161.493440,62.789834,57.151079,59.225547,12.768990,157.108219,1.767667,75.417001,56.356078,160.102852,159.246862,157.475228,157.906339,68.284901,157.462173,0.001927,0.014433,32.000000,-237.238266,158.098394,0.548770,15.109086,0.681850,281587.284312,0.915543,29.348328,40.128069,2.866595,69.592021,96.104327,54.700360
55.798600,75.260416,160.018140,161.498535,62.923245,57.175402,59.217484,12.768479,157.185378,1.767668,75.389161,56.368930,160.102442,159.326371,157.470836,157.985164,68.297931,157.537864,0.001924,0.014440,32.000000,-237.238696,158.176448,0.548916,15.109506,0.681866,281647.366140,0.915879,29.323515,40.141872,2.866781,69.589999,96.102985,54.704278
55.808769,75.239995,160.084721,161.505112,63.013640,57.187593,59.164316,12.768303,157.264298,1.767661,75.360367,56.380041,160.103541,159.406938,157.467936,158.066214,68.310983,157.618483,0.001925,0.014452,32.000000,-237.238875,158.256733,0.548815,15.119694,0.682007,281735.748956,0.915208,29.289699,40.163394,2.867442,69.587162,96.102001,54.707898
55.814372,75.225781,160.127036,161.510516,63.002805,57.191750,59.208449,12.768039,157.317340,1.767677,75.340315,56.386006,160.104661,159.461778,157.465882,158.120674,68.319659,157.670791,0.001941,0.014475,32.000000,-237.239119,158.309604,0.548850,15.125068,0.682298,281823.311823,0.915434,29.257456,40.183154,2.867781,69.585836,96.101165,54.710192
55.818645,75.203850,160.238804,161.520311,62.900307,57.195813,59.202445,12.769067,157.403405,1.510115,75.310686,56.391103,160.107677,159.543301,157.463947,158.201921,68.332918,157.750994,0.001932,0.014473,32.000000,-237.238135,158.416177,0.463798,15.131760,0.682078,281851.646040,0.916221,29.227387,40.205015,2.868451,69.584464,96.100373,54.714002
55.821577,75.181060,160.372633,161.532209,62.920046,57.195834,59.188350,12.768957,157.483448,1.490521,75.279934,56.394729,160.112398,159.622450,157.462538,158.283527,68.345703,157.830368,0.001919,0.014489,32.000000,-237.238222,158.493752,0.460637,15.140433,0.681962,281850.831773,0.915470,29.207858,40.218983,2.868921,69.583059,96.099382,54.717194
55.821150,75.157431,160.459825,161.546812,62.942707,57.195779,59.200489,12.768729,157.560727,1.490390,75.248031,56.395345,160.118639,159.701654,157.461203,158.363933,68.358602,157.907933,0.001918,0.014494,32.000000,-237.238469,158.571363,0.460585,15.146798,0.682061,281839.146824,0.915499,29.181874,40.240436,2.870704,69.581017,96.098112,54.720427
55.818661,75.141525,160.499401,161.557554,62.905938,57.195826,59.177183,12.768524,157.611964,1.490477,75.226403,56.393338,160.123769,159.754167,157.460947,158.417183,68.367238,157.959687,0.001936,0.014502,32.000000,-237.238601,158.622624,0.460450,15.143744,0.682137,281808.091957,0.915611,29.156301,40.261989,2.872951,69.579973,96.097650,54.723063
55.819504,75.117207,160.583727,161.574877,62.894384,57.195941,59.161723,12.769164,157.689856,1.490360,75.193306,56.391918,160.132751,159.831705,157.461480,158.495614,68.380317,158.036980,0.001933,0.014514,32.000000,-237.238022,158.701353,0.460596,15.152715,0.682163,281776.534092,0.915374,29.133078,40.282635,2.874535,69.578382,96.096649,54.726717
55.815165,75.092104,160.645694,161.593822,62.853616,57.195913,59.194844,12.769170,157.767349,1.490369,75.159787,56.385977,160.143499,159.907531,157.462971,158.572065,68.394145,158.114885,0.001921,0.014539,32.000000,-237.237960,158.777425,0.460450,15.153301,0.682472,281756.392552,0.915743,29.119532,40.296373,2.875372,69.577095,96.095878,54.731225
55.810551,75.066290,160.704643,161.614250,62.905702,57.195944,59.207502,12.770897,157.846376,1.490325,75.125240,56.379928,160.155219,159.986462,157.465723,158.650320,68.407180,158.196377,0.001918,0.014576,32.000000,-237.236250,158.856046,0.460533,15.159475,0.682348,281724.394817,0.915912,29.094415,40.316698,2.876839,69.575860,96.095261,54.736132
55.806679,75.048507,160.774195,161.628781,62.908773,57.195928,59.187138,12.771694,157.897172,1.490383,75.101487,56.374476,160.163677,160.038975,157.467675,158.701815,68.415824,158.249061,0.001935,0.014573,32.000000,-237.235408,158.907854,0.460623,15.167726,0.682583,281692.096339,0.915418,29.073429,40.336529,2.878173,69.575167,96.095197,54.739843
55.796674,75.021010,160.830701,161.652250,62.915251,57.195978,59.250483,12.771511,157.968014,1.633989,75.063669,56.365376,160.177181,160.113697,157.471892,158.776049,68.429156,158.324206,0.001944,0.014591,32.000000,-237.235455,158.968676,0.507791,15.169384,0.682565,281660.463523,0.915245,29.051993,40.358687,2.879467,69.574032,96.094420,54.745332
55.785745,74.992748,160.907102,161.676782,62.839292,57.187782,59.190510,12.773094,158.046569,1.495915,75.025308,56.354093,160.192613,160.190235,157.477071,158.851758,68.442153,158.397084,0.001932,0.014584,32.000000,-237.233882,159.055787,0.460542,15.173813,0.682488,281638.979892,0.915588,29.037883,40.372790,2.880913,69.573393,96.093533,54.751099
55.766127,74.963119,160.977549,161.702987,62.843085,57.171584,59.172609,12.772268,158.118994,1.491016,74.985264,56.334943,160.209663,160.260694,157.483270,158.923057,68.454347,158.466762,0.001929,0.014594,32.000000,-237.234672,159.128544,0.460390,15.177862,0.682722,281607.231036,0.914726,29.019879,40.391891,2.882442,69.573313,96.091811,54.756292
55.754410,74.942942,161.018023,161.721538,62.863844,57.155320,59.210216,12.772915,158.166826,1.491011,74.959213,56.322657,160.222328,160.309858,157.488551,158.970143,68.462939,158.513655,0.001929,0.014590,32.000000,-237.234018,159.175922,0.460505,15.182304,0.682830,281534.566978,0.915652,29.001989,40.410336,2.884377,69.573498,96.090899,54.759744
55.732520,74.912578,161.112407,161.751265,62.760042,57.130970,59.176300,12.773358,158.237715,1.490897,74.920589,56.300229,160.242902,160.380548,157.496783,159.037704,68.475842,158.583905,0.001946,0.014581,32.000000,-237.233529,159.248239,0.460650,15.186301,0.682942,281425.109968,0.915954,28.990983,40.428195,2.886655,69.574039,96.089505,54.764649
55.711098,74.882446,161.185290,161.783731,62.742459,57.106641,59.161531,12.775208,158.308599,1.490948,74.882864,56.277749,160.265544,160.451542,157.507081,159.107848,68.488792,158.654164,0.001932,0.014565,32.000000,-237.231694,159.319412,0.460402,15.194385,0.682830,281324.008037,0.915276,28.981930,40.439822,2.887987,69.576077,96.088895,54.768793
55.685184,74.852650,161.255587,161.817921,62.825211,57.082267,59.187902,12.775437,158.377849,1.490799,74.844961,56.251742,160.290084,160.518573,157.517365,159.174233,68.501479,158.721940,0.001920,0.014566,32.000000,-237.231485,159.386736,0.460550,15.201252,0.682982,281173.709393,0.915734,28.972354,40.457202,2.890815,69.577969,96.088846,54.772350
55.665991,74.832812,161.324147,161.841629,62.795022,57.065987,59.182505,12.776417,158.427123,1.308967,74.819619,56.234574,160.307193,160.562561,157.524600,159.218627,68.510092,158.767122,0.001920,0.014562,32.000000,-237.230509,159.457768,0.396780,15.202798,0.682842,281023.590004,0.915889,28.962571,40.474528,2.893235,69.578974,96.089225,54.774339
55.636123,74.802820,161.339575,161.878762,62.719801,57.041784,59.163704,12.776319,158.488537,1.343579,74.782605,56.203643,160.334912,160.625481,157.535962,159.283690,68.522839,158.833258,0.001938,0.014574,32.000000,-237.230617,159.491685,0.414549,15.207751,0.682817,280875.169229,0.915488,28.957399,40.491037,2.895844,69.580369,96.090132,54.776972
55.604549,74.772894,161.372951,161.917534,62.676708,57.017434,59.204844,12.774872,158.548868,1.359263,74.745665,56.171989,160.363409,160.684073,157.548407,159.342177,68.535595,158.893482,0.001932,0.014591,32.000000,-237.232009,159.551383,0.416253,15.213623,0.683043,280775.942815,0.915610,28.955805,40.501884,2.898074,69.580929,96.092129,54.779413
55.574170,74.743751,161.424960,161.957404,62.727750,56.993089,59.202521,12.775257,158.605210,1.359273,74.709826,56.140089,160.393452,160.741083,157.562297,159.400490,68.548272,158.952672,0.001920,0.014586,32.000000,-237.231623,159.608480,0.416369,15.217714,0.682938,280629.342344,0.915983,28.954214,40.517611,2.899907,69.581183,96.094998,54.781317
55.552191,74.724513,161.446030,161.984329,62.683457,56.976928,59.186923,12.774534,158.640329,1.359421,74.686815,56.117197,160.414898,160.777066,157.572765,159.437451,68.556261,158.987070,0.001918,0.014595,32.000000,-237.232306,159.643792,0.416468,15.223676,0.682882,280482.151460,0.915456,28.954323,40.530776,2.902154,69.581771,96.097214,54.782296
55.519434,74.696009,161.521833,162.024948,62.686009,56.952520,59.262153,12.774947,158.693687,1.359418,74.652655,56.085138,160.448014,160.828929,157.589116,159.489491,68.568002,159.040246,0.001935,0.014588,32.000000,-237.231920,159.694337,0.416162,15.225129,0.682964,280335.274200,0.915582,28.954089,40.543570,2.904676,69.582398,96.101423,54.783397
55.484742,74.668204,161.580271,162.065812,62.667455,56.928178,59.186941,12.775010,158.741521,1.359513,74.619263,56.053545,160.481359,160.877828,157.606343,159.537339,68.579594,159.088816,0.001943,0.014617,32.000000,-237.231857,159.742592,0.416401,15.229459,0.682847,280239.146961,0.915917,28.955777,40.550380,2.906205,69.582642,96.106086,54.783990
55.451177,74.641100,161.588280,162.106983,62.604036,56.903859,59.167433,12.775208,158.791773,1.174582,74.588465,56.019872,160.515433,160.924818,157.624792,159.581967,68.591192,159.134661,0.001929,0.014648,32.000000,-237.231671,159.815552,0.351371,15.232103,0.683169,280094.370346,0.914888,28.958468,40.561511,2.909285,69.583165,96.111748,54.784772
55.427184,74.623608,161.591351,162.134563,62.655833,56.887698,59.201098,12.775042,158.820016,1.084042,74.568501,55.996105,160.538889,160.953554,157.638595,159.609845,68.599201,159.162429,0.001928,0.014649,32.000000,-237.231794,159.845485,0.328187,15.232365,0.683331,279950.995332,0.916223,28.963719,40.570806,2.912157,69.584024,96.116103,54.786110
55.392295,74.598024,161.628817,162.176204,62.623953,56.863002,59.176587,12.774612,158.859961,1.079727,74.539843,55.960520,160.574400,160.991157,157.658415,159.647987,68.610189,159.202584,0.001927,0.014652,32.000000,-237.232198,159.882031,0.328359,15.234638,0.683343,279807.976631,0.916679,28.968609,40.578917,2.914064,69.584370,96.122619,54.787274
55.358312,74.573492,161.673570,162.217538,62.506088,56.826503,59.162260,12.774312,158.895222,1.079723,74.512008,55.928158,160.609933,161.026829,157.678167,159.682653,68.620233,159.237526,0.001946,0.014630,32.000000,-237.232490,159.914904,0.328259,15.232091,0.683442,279713.356588,0.916292,28.973999,40.582844,2.915381,69.584548,96.128842,54.787410
55.325823,74.550434,161.657807,162.257890,62.512186,56.789899,59.202307,12.774601,158.921567,1.285760,74.487162,55.896388,160.646500,161.056525,157.698900,159.714829,68.629529,159.268207,0.001933,0.014642,32.000000,-237.232201,160.014664,0.399352,15.237747,0.683603,279570.432720,0.916848,28.981701,40.589113,2.917894,69.585057,96.135480,54.787805
55.306151,74.535810,161.671831,162.284119,62.496855,56.765426,59.161596,12.774154,158.941282,1.358857,74.471516,55.874553,160.670970,161.075214,157.713901,159.732685,68.635747,159.287795,0.001922,0.014641,32.000000,-237.232576,160.034233,0.416989,15.242113,0.683864,279371.280650,0.917042,28.989603,40.594084,2.920493,69.585804,96.140270,54.788341
55.274930,74.515101,161.714571,162.322247,62.529722,56.728804,59.180027,12.774552,158.971187,1.362953,74.449114,55.842857,160.706652,161.102292,157.736334,159.760786,68.643969,159.316094,0.001922,0.014644,32.000000,-237.232129,160.060484,0.417025,15.241968,0.683500,279173.156103,0.916368,28.997570,40.597970,2.921923,69.586841,96.147593,54.788633
55.243693,74.495533,161.729830,162.359393,62.489380,56.692163,59.209087,12.773968,158.998304,1.298191,74.428596,55.810966,160.741946,161.126485,157.757987,159.783401,68.651786,159.338094,0.001941,0.014643,32.000000,-237.232769,160.098236,0.392627,15.242812,0.683296,279040.755052,0.916927,29.001738,40.600167,2.923216,69.588540,96.155639,54.787793
55.209151,74.476847,161.759860,162.395745,62.448843,56.667805,59.239608,12.774871,159.027725,0.904571,74.409541,55.775769,160.776515,161.147575,157.780685,159.805750,68.658845,159.360558,0.001934,0.014629,32.000000,-237.231815,160.157621,0.262463,15.239847,0.683414,278845.221533,0.916570,29.010862,40.604100,2.925640,69.590191,96.163688,54.786532
55.172059,74.459179,161.807465,162.431730,62.347367,56.631039,59.164756,12.774630,159.047433,0.684986,74.392935,55.739554,160.811197,161.163013,157.803312,159.821819,68.665719,159.376941,0.001924,0.014629,32.000000,-237.232029,160.183782,0.195703,15.240836,0.683371,278650.472644,0.916051,29.021158,40.605731,2.927571,69.591928,96.172966,54.784834
55.148673,74.448004,161.806300,162.455760,62.331417,56.606597,59.199885,12.774720,159.057234,0.680505,74.383382,55.715806,160.834402,161.172502,157.818698,159.831311,68.670318,159.384179,0.001923,0.014631,32.000000,-237.231953,160.192573,0.195563,15.241250,0.683754,278518.899856,0.915771,29.035509,40.608321,2.929947,69.593513,96.179571,54.783633
55.115232,74.432615,161.807552,162.491564,62.256941,56.570185,59.218264,12.773631,159.064293,0.812460,74.371486,55.681767,160.868516,161.182441,157.841826,159.839555,68.675977,159.395267,0.001942,0.014628,32.000000,-237.233037,160.202133,0.237652,15.244370,0.683919,278327.809906,0.916970,29.053336,40.608481,2.932779,69.595151,96.189676,54.781572
55.084580,74.419845,161.826176,162.526176,62.120254,56.537623,59.228199,12.774084,159.074132,0.826386,74.362048,55.650613,160.902029,161.192016,157.863972,159.847132,68.680978,159.402971,0.001950,0.014637,32.000000,-237.232600,160.208379,0.239577,15.242474,0.683889,278200.848649,0.916430,29.064547,40.606991,2.934002,69.596997,96.200623,54.779446
55.056612,74.408789,161.834596,162.559484,62.066890,56.513305,59.189133,12.774027,159.079527,0.826314,74.354894,55.620352,160.934987,161.194990,157.884920,159.849594,68.685463,159.406696,0.001933,0.014628,32.000000,-237.232690,160.212905,0.239310,15.239322,0.683733,278013.451757,0.916131,29.081185,40.606091,2.935805,69.598561,96.212186,54.777193
55.037012,74.402360,161.832264,162.580765,62.019890,56.497004,59.174662,12.773590,159.080440,0.826289,74.351188,55.601027,160.956601,161.194664,157.899299,159.850314,68.687730,159.406631,0.001932,0.014644,32.000000,-237.233173,160.212395,0.239302,15.235065,0.683881,277846.989522,0.915979,29.097782,40.604398,2.937776,69.599585,96.220380,54.775499
55.006941,74.394327,161.799599,162.611516,61.914674,56.472559,59.170731,12.773303,159.081626,0.826227,74.348625,55.570351,160.987705,161.194716,157.920289,159.848723,68.690894,159.406089,0.001933,0.014650,32.000000,-237.233492,160.213786,0.239440,15.232153,0.684113,277721.997752,0.916675,29.113533,40.601512,2.939422,69.600480,96.233306,54.773391
54.980951,74.387910,161.770638,162.641081,61.834765,56.448223,59.192987,12.772838,159.079692,0.826226,74.348779,55.542688,161.018226,161.191454,157.942798,159.843093,68.693273,159.402832,0.001953,0.014640,32.000000,-237.233977,160.211170,0.239220,15.232067,0.684343,277640.014721,0.916978,29.125898,40.599217,2.940426,69.600948,96.246632,54.771219
54.954049,74.383646,161.787601,162.669197,61.771787,56.423778,59.202991,12.772293,159.074855,1.038468,74.351715,55.516242,161.047729,161.183961,157.964354,159.836155,68.694725,159.394115,0.001937,0.014630,32.000000,-237.234570,160.115958,0.311969,15.234521,0.684432,277518.858274,0.917173,29.146709,40.595821,2.941440,69.601082,96.260205,54.768842
54.936627,74.381737,161.756872,162.687263,61.726864,56.407509,59.177109,12.772763,159.070013,1.101686,74.355502,55.497240,161.067194,161.179981,157.979025,159.830277,68.695557,159.389604,0.001927,0.014611,32.000000,-237.234117,160.110285,0.328233,15.228338,0.684367,277398.724403,0.916894,29.165228,40.592043,2.942303,69.601280,96.269616,54.767528
54.907519,74.380621,161.750114,162.713032,61.765036,56.383106,59.257584,12.772467,159.058398,1.105527,74.363535,55.468084,161.094926,161.168051,158.000680,159.817994,68.695736,159.377519,0.001926,0.014616,32.000000,-237.234480,160.098976,0.328114,15.231474,0.684380,277281.129771,0.916825,29.186787,40.586847,2.944052,69.601384,96.283442,54.765350
54.878961,74.381693,161.757571,162.737797,61.779055,56.358667,59.196374,12.772403,159.044124,1.105535,74.373461,55.440508,161.121556,161.154062,158.020836,159.803808,68.694835,159.361429,0.001948,0.014589,32.000000,-237.234464,160.084864,0.328271,15.227983,0.684566,277203.686790,0.917276,29.201606,40.584081,2.944427,69.601085,96.297033,54.762572
54.851237,74.384533,161.727125,162.762119,61.769041,56.334433,59.173580,12.773227,159.031669,1.105535,74.386784,55.413640,161.147718,161.138172,158.041676,159.787946,68.694087,159.342249,0.001939,0.014587,32.000000,-237.233623,160.067982,0.327987,15.227813,0.684486,277090.853383,0.916164,29.228448,40.578712,2.945865,69.601174,96.311371,54.758974
54.831206,74.387612,161.699146,162.777743,61.722051,56.318365,59.204298,12.772316,159.019511,1.034240,74.397041,55.394547,161.165549,161.122986,158.054545,159.773641,68.693084,159.327426,0.001930,0.014583,32.000000,-237.234561,160.066074,0.301396,15.226139,0.684758,276980.111171,0.917240,29.256960,40.572705,2.947533,69.601603,96.320918,54.756693
54.802063,74.393914,161.666309,162.800667,61.707174,56.294123,59.183657,12.771904,158.995120,0.828207,74.414829,55.364525,161.190575,161.101108,158.073628,159.751159,68.690863,159.306094,0.001929,0.014579,32.000000,-237.235016,160.046491,0.239918,15.226544,0.684730,276871.040040,0.917715,29.286449,40.565214,2.948468,69.602212,96.334968,54.752797
54.776660,74.401726,161.614356,162.823350,61.640070,56.265831,59.149740,12.771841,158.965709,1.088510,74.435499,55.340473,161.215286,161.072492,158.093006,159.721115,68.688770,159.282434,0.001950,0.014575,32.000000,-237.235082,160.034213,0.326194,15.224273,0.684767,276801.006570,0.917352,29.308790,40.559852,2.949035,69.603768,96.349129,54.749383
54.754165,74.411843,161.581627,162.844480,61.511590,56.241405,59.189042,12.772357,158.934471,1.101989,74.457281,55.318018,161.238251,161.042914,158.111238,159.692076,68.685682,159.255078,0.001957,0.014588,32.000000,-237.234598,160.007271,0.327907,15.217933,0.684733,276696.447748,0.917827,29.343126,40.552911,2.950004,69.604450,96.363094,54.746064
54.737230,74.419164,161.559949,162.857398,61.549867,56.225196,59.195769,12.770979,158.913185,1.101985,74.472258,55.299870,161.252854,161.021807,158.123265,159.671422,68.683432,159.233846,0.001941,0.014591,32.000000,-237.235927,159.986155,0.327875,15.215090,0.684632,276572.067952,0.918378,29.375381,40.544840,2.950424,69.605299,96.372442,54.744017
54.712696,74.430399,161.538779,162.875359,61.559792,56.200720,59.172361,12.770977,158.879637,1.102141,74.494349,55.278812,161.273944,160.989826,158.140269,159.640911,68.679727,159.204088,0.001941,0.014587,32.000000,-237.235909,159.953806,0.327845,15.213368,0.684816,276468.805612,0.917807,29.407152,40.536176,2.951038,69.605716,96.386487,54.741060
54.689335,74.441756,161.525702,162.891685,61.446749,56.176459,59.191935,12.770787,158.843177,1.102234,74.516989,55.253770,161.293219,160.954714,158.157013,159.606053,68.675402,159.173212,0.001941,0.014568,32.000000,-237.236120,159.920300,0.327964,15.208000,0.684900,276401.546776,0.917767,29.430778,40.529303,2.951555,69.606710,96.400467,54.738527
54.668097,74.453448,161.488159,162.907234,61.360507,56.152002,59.221854,12.770743,158.806451,1.102277,74.539696,55.227934,161.311448,160.919180,158.173456,159.570303,68.670100,159.137777,0.001962,0.014580,32.000000,-237.236222,159.886006,0.327775,15.205037,0.684944,276299.797836,0.918208,29.465644,40.520221,2.952492,69.607887,96.414326,54.735891
54.652117,74.461453,161.488052,162.917279,61.338066,56.135740,59.169575,12.770933,158.782174,1.027633,74.554329,55.211424,161.322560,160.893948,158.184493,159.544451,68.666022,159.113295,0.001945,0.014586,32.000000,-237.235989,159.891759,0.300302,15.201117,0.685171,276199.672219,0.917965,29.499508,40.511276,2.953514,69.608021,96.423499,54.734342
54.630668,74.473735,161.467597,162.932030,61.279192,56.111275,59.209693,12.772510,158.734659,1.170176,74.576423,55.190193,161.338860,160.855244,158.200458,159.506756,68.660018,159.076200,0.001937,0.014572,32.000000,-237.234399,159.843571,0.357273,15.196167,0.685166,276099.044811,0.917520,29.531668,40.501349,2.953974,69.608887,96.437023,54.731985
54.607664,74.486215,161.433499,162.946116,61.187882,56.086880,59.222581,12.773017,158.692367,1.234836,74.599323,55.167425,161.354361,160.813725,158.215773,159.465440,68.653179,159.034408,0.001937,0.014566,32.000000,-237.234003,159.803524,0.371368,15.196342,0.685367,276033.759836,0.918378,29.555077,40.494902,2.954836,69.609644,96.450249,54.729289
54.584804,74.499437,161.413823,162.958760,61.179201,56.062591,59.199049,12.773187,158.648943,1.234900,74.622073,55.145873,161.369180,160.769652,158.230645,159.421148,68.646728,158.994865,0.001958,0.014556,32.000000,-237.233834,159.761755,0.371096,15.190432,0.685520,275934.364786,0.917780,29.588041,40.484956,2.955622,69.610808,96.464292,54.726921
54.572586,74.508317,161.389537,162.966704,61.110594,56.046356,59.215766,12.773485,158.618321,1.234910,74.636883,55.131213,161.378665,160.739997,158.240177,159.392113,68.641762,158.966304,0.001946,0.014551,32.000000,-237.233556,159.732778,0.371293,15.189189,0.685416,275837.082279,0.917635,29.622710,40.473824,2.956243,69.612035,96.473152,54.725029
54.551402,74.521698,161.346004,162.977958,61.069956,56.022029,59.216614,12.773531,158.573052,1.234891,74.660000,55.108709,161.392519,160.694080,158.254089,159.348341,68.634450,158.923404,0.001939,0.014536,32.000000,-237.233440,159.690737,0.371176,15.182080,0.685635,275739.988251,0.918055,29.657988,40.463265,2.957120,69.614293,96.486622,54.722816
54.532562,74.535495,161.314800,162.988224,61.141000,55.997671,59.180208,12.775010,158.530149,1.235010,74.682231,55.087958,161.405726,160.651440,158.266755,159.306291,68.624964,158.882737,0.001939,0.014521,32.000000,-237.231950,159.649856,0.370983,15.185412,0.685576,275675.218929,0.917776,29.678660,40.455946,2.957337,69.614939,96.498396,54.720359
54.512619,74.549342,161.300088,162.998110,61.091893,55.973287,59.187083,12.774377,158.486116,1.235017,74.704479,55.069662,161.418393,160.607635,158.279188,159.263781,68.615504,158.840530,0.001961,0.014515,32.000000,-237.232626,159.604838,0.371292,15.182241,0.685740,275578.384071,0.917787,29.712491,40.444799,2.957688,69.615390,96.510130,54.717063
54.501019,74.558762,161.276104,163.004462,61.050757,55.957472,59.214142,12.774033,158.456219,1.235020,74.719802,55.056863,161.426166,160.580589,158.286935,159.235008,68.608695,158.811330,0.001966,0.014506,32.000000,-237.232945,159.577018,0.371012,15.183024,0.685448,275483.878801,0.918332,29.744479,40.436784,2.958137,69.615748,96.517618,54.714895
54.483823,74.573256,161.218337,163.013928,61.093055,55.941092,59.166371,12.773044,158.408963,1.235019,74.742685,55.036387,161.437570,160.537835,158.299183,159.192775,68.597507,158.769084,0.001948,0.014512,32.000000,-237.233852,159.522061,0.371112,15.177254,0.685527,275389.151773,0.918226,29.777587,40.428078,2.958950,69.614890,96.528347,54.711961
54.470577,74.588191,161.182640,163.022885,61.046259,55.928865,59.188272,12.772730,158.362088,1.424155,74.766334,55.021537,161.448807,160.494919,158.310879,159.149023,68.587403,158.724339,0.001947,0.014517,32.000000,-237.234197,159.461221,0.428608,15.173459,0.685368,275328.644710,0.917784,29.798215,40.422316,2.959139,69.614806,96.539246,54.710500
54.455503,74.603621,161.155214,163.030605,61.001942,55.916908,59.208428,12.773455,158.321425,1.236672,74.789859,55.005697,161.459210,160.453013,158.321451,159.106620,68.576356,158.682643,0.001947,0.014510,32.000000,-237.233568,159.344489,0.369852,15.172222,0.685457,275275.019669,0.918608,29.829324,40.415313,2.959013,69.614102,96.549217,54.708388
54.445986,74.614030,161.135575,163.035356,60.948568,55.908824,59.193425,12.772850,158.289567,1.232533,74.805578,54.995783,161.465487,160.423407,158.328531,159.076483,68.568634,158.653363,0.001969,0.014506,32.000000,-237.234135,159.316445,0.369757,15.172410,0.685549,275239.856624,0.918347,29.857062,40.406148,2.959077,69.613384,96.555213,54.706623
54.432071,74.629872,161.055323,163.041968,60.965034,55.896689,59.186628,12.773333,158.243204,1.232530,74.829475,54.981329,161.474741,160.378866,158.339762,159.032934,68.557079,158.609831,0.001950,0.014495,32.000000,-237.233688,159.273891,0.369781,15.171990,0.685574,275207.675472,0.918153,29.887064,40.399234,2.959393,69.612206,96.562850,54.704343
54.420316,74.646357,161.018327,163.047590,60.940650,55.884597,59.213841,12.773650,158.195545,1.232698,74.854863,54.968582,161.483100,160.333560,158.350545,158.991311,68.545525,158.568424,0.001942,0.014496,32.000000,-237.233322,159.229782,0.369874,15.167207,0.685540,275186.147950,0.918453,29.906675,40.394341,2.959549,69.611223,96.569308,54.702749
54.409638,74.663245,160.978422,163.052237,60.928672,55.872459,59.232263,12.773144,158.149065,1.232689,74.880442,54.958865,161.491712,160.288056,158.361000,158.945672,68.534506,158.524339,0.001941,0.014521,32.000000,-237.233830,159.186150,0.369878,15.163318,0.685307,275153.862122,0.918654,29.935971,40.387138,2.958831,69.610483,96.574281,54.701689
54.404786,74.674737,160.949565,163.054582,60.920350,55.864488,59.223496,12.773837,158.118673,1.232831,74.897318,54.953988,161.496482,160.259158,158.367257,158.917120,68.526823,158.496672,0.001963,0.014524,32.000000,-237.233133,159.156515,0.369993,15.158889,0.685414,275121.672967,0.918289,29.963825,40.380846,2.958791,69.609822,96.576753,54.701141
54.397214,74.692539,160.891322,163.057089,60.846418,55.852151,59.209140,12.774447,158.077130,1.151837,74.922683,54.948638,161.502794,160.214480,158.376067,158.871945,68.514900,158.453126,0.001949,0.014529,32.000000,-237.232495,159.114557,0.340704,15.154301,0.685459,275088.837747,0.918041,29.991042,40.372861,2.958638,69.609326,96.579287,54.700585
54.390110,74.710783,160.889761,163.058740,60.774150,55.839960,59.212718,12.773835,158.030883,1.086920,74.948058,54.941535,161.507953,160.167246,158.384354,158.827010,68.502570,158.407741,0.001942,0.014517,32.000000,-237.233075,159.072237,0.326054,15.155951,0.685536,275066.965406,0.918163,30.007228,40.368617,2.958371,69.609040,96.580813,54.699259
54.384229,74.729323,160.840599,163.059087,60.832782,55.827625,59.182718,12.774437,157.981463,1.087038,74.974543,54.935904,161.511937,160.120932,158.392654,158.781196,68.490346,158.363782,0.001942,0.014517,32.000000,-237.232495,159.012786,0.326062,15.157838,0.685499,275033.767049,0.918365,30.032356,40.361761,2.957713,69.609301,96.581912,54.698271
54.383082,74.741887,160.775163,163.058704,60.812406,55.819539,59.222179,12.775617,157.946678,1.307375,74.992546,54.935435,161.513933,160.089738,158.398121,158.750789,68.482497,158.333098,0.001965,0.014521,32.000000,-237.231207,158.967334,0.401157,15.156118,0.685393,275001.880048,0.918283,30.057474,40.354515,2.958070,69.609485,96.582326,54.697883
54.380865,74.761196,160.736692,163.056837,60.868914,55.815597,59.204375,12.775874,157.896850,1.365826,75.020823,54.932265,161.516875,160.041274,158.406110,158.703141,68.471503,158.288201,0.001970,0.014518,32.000000,-237.231014,158.919072,0.413450,15.155469,0.685077,274969.156583,0.918698,30.081706,40.347776,2.957486,69.610160,96.583288,54.698009
54.378403,74.781371,160.722732,163.053426,60.885304,55.815516,59.192791,12.775889,157.847907,1.365994,75.049271,54.928538,161.519020,159.991118,158.412236,158.655138,68.460776,158.239207,0.001951,0.014515,32.000000,-237.230967,158.869628,0.413617,15.152905,0.684839,274946.874480,0.918003,30.095378,40.342387,2.956345,69.611291,96.584210,54.698484
54.376222,74.801826,160.663393,163.049148,60.912801,55.815495,59.180401,12.776174,157.803113,1.282201,75.078304,54.927167,161.519556,159.941825,158.417456,158.606247,68.450360,158.193415,0.001951,0.014539,32.000000,-237.230619,158.858400,0.383675,15.150867,0.684731,274953.841153,0.918301,30.116834,40.334004,2.955758,69.612071,96.584513,54.698644
54.373782,74.815737,160.632008,163.045802,60.911057,55.815458,59.210575,12.775699,157.765874,1.100464,75.098799,54.925361,161.519961,159.908947,158.421292,158.573486,68.443970,158.162039,0.001952,0.014575,32.000000,-237.231024,158.879928,0.326566,15.148732,0.684860,274979.716514,0.918572,30.139391,40.323583,2.955635,69.612272,96.584998,54.699233
54.374835,74.836961,160.627385,163.040259,60.885314,55.815437,59.190849,12.776251,157.713274,1.180520,75.127805,54.927580,161.518939,159.860104,158.424567,158.524724,68.433937,158.114291,0.001973,0.014568,32.000000,-237.230314,158.803592,0.357971,15.145838,0.684783,275006.017061,0.918852,30.161958,40.314229,2.954663,69.611503,96.584855,54.699359
54.378994,74.858423,160.573446,163.033804,60.890075,55.815547,59.184108,12.775232,157.659801,1.484151,75.158031,54.932169,161.517931,159.809370,158.428137,158.471617,68.424636,158.064133,0.001953,0.014574,32.000000,-237.231329,158.734262,0.454829,15.142568,0.684810,275023.501567,0.918461,30.178230,40.307070,2.954218,69.611325,96.584873,54.699727
54.382008,74.880685,160.487884,163.024967,60.891229,55.815466,59.208701,12.773155,157.606707,1.496684,75.188003,54.933500,161.515618,159.757353,158.429887,158.419869,68.415121,158.014824,0.001945,0.014581,32.000000,-237.233363,158.683347,0.456276,15.138793,0.684945,275048.688540,0.918797,30.198436,40.296481,2.954076,69.610714,96.583979,54.699792
54.385446,74.895585,160.485856,163.018204,60.903202,55.815474,59.173264,12.774181,157.575171,1.496537,75.208434,54.938350,161.513373,159.725336,158.431162,158.387983,68.409022,157.983775,0.001946,0.014584,32.000000,-237.232318,158.652909,0.456267,15.131370,0.684865,275073.457171,0.918877,30.215871,40.284113,2.952858,69.610429,96.583353,54.699944
54.391141,74.917824,160.456211,163.007076,60.954220,55.815240,59.182263,12.773750,157.527358,1.496817,75.238732,54.944642,161.508429,159.677314,158.432821,158.337920,68.399885,157.934418,0.001968,0.014611,32.000000,-237.232717,158.606356,0.456310,15.124558,0.684700,275098.579910,0.918490,30.235217,40.272320,2.951121,69.610472,96.582288,54.700034
54.398843,74.940453,160.424541,162.994989,60.947640,55.815122,59.274706,12.773910,157.479797,1.505833,75.269529,54.951684,161.502312,159.631599,158.432892,158.291949,68.391235,157.887428,0.001953,0.014633,32.000000,-237.232548,158.527549,0.458979,15.126881,0.685010,275114.622455,0.919011,30.246791,40.265000,2.950897,69.610905,96.581844,54.699763
54.404534,74.963380,160.407920,162.982364,61.098852,55.827216,59.202789,12.773208,157.433304,1.494203,75.300736,54.958310,161.494512,159.584643,158.432262,158.246875,68.382430,157.840414,0.001946,0.014631,32.000000,-237.233245,158.480267,0.454491,15.123074,0.685159,275137.854360,0.918814,30.263518,40.252801,2.950043,69.611696,96.581474,54.699099
54.410729,74.978829,160.351429,162.973729,61.127461,55.835354,59.182803,12.773410,157.402163,1.494055,75.321161,54.965566,161.489636,159.553984,158.431139,158.215877,68.376631,157.810404,0.001946,0.014620,32.000000,-237.233111,158.449155,0.454496,15.115967,0.684862,275160.596129,0.917290,30.278693,40.241136,2.949043,69.612621,96.581060,54.698668
54.421577,75.002632,160.282003,162.960103,61.061249,55.847411,59.209312,12.773275,157.356070,1.494062,75.352833,54.975755,161.480930,159.507904,158.429538,158.170298,68.367452,157.764048,0.001967,0.014629,32.000000,-237.233275,158.404410,0.454492,15.113941,0.685088,275244.303301,0.918551,30.296116,40.229608,2.948429,69.614792,96.581022,54.698772
54.433749,75.027063,160.207754,162.945654,61.161967,55.859631,59.205251,12.772214,157.310534,1.493908,75.385013,54.987971,161.471701,159.460896,158.427534,158.123781,68.358830,157.717150,0.001971,0.014625,32.000000,-237.234311,158.357198,0.454483,15.110155,0.685232,275300.098406,0.918917,30.305570,40.222426,2.947055,69.616838,96.580998,54.698902
54.449494,75.052195,160.147905,162.930228,61.200286,55.871817,59.173954,12.771726,157.265101,1.493739,75.418553,55.005114,161.462719,159.414266,158.425665,158.077190,68.350609,157.672602,0.001949,0.014631,32.000000,-237.234665,158.311509,0.454510,15.107301,0.685089,275383.705195,0.918559,30.318880,40.211550,2.945192,69.618713,96.581991,54.699582
54.468112,75.078042,160.103618,162.913348,61.275153,55.883936,59.173377,12.772467,157.223369,1.493747,75.452011,55.025482,161.452383,159.369185,158.422046,158.034193,68.342073,157.628192,0.001948,0.014656,32.000000,-237.233949,158.266999,0.454420,15.105395,0.684996,275467.424585,0.918655,30.331539,40.199878,2.943170,69.620483,96.582907,54.699974
54.482282,75.095237,160.067114,162.900734,61.352481,55.891999,59.202920,12.772446,157.199238,1.405994,75.474148,55.038636,161.445224,159.340031,158.419206,158.005238,68.336276,157.598624,0.001951,0.014653,32.000000,-237.233985,158.262547,0.423371,15.105155,0.684866,275550.134971,0.919109,30.341448,40.188818,2.941219,69.621091,96.584062,54.700193
54.500011,75.120721,160.022170,162.880213,61.575807,55.912231,59.181015,12.771807,157.158278,1.217255,75.506076,55.057377,161.433960,159.298327,158.414572,157.963547,68.327337,157.555850,0.001973,0.014642,32.000000,-237.234569,158.204715,0.366539,15.100455,0.684727,275632.693147,0.919033,30.349295,40.178129,2.939401,69.623044,96.585138,54.700736
54.522690,75.145186,159.966852,162.858663,61.528184,55.932248,59.180264,12.771383,157.118022,1.212914,75.535327,55.079333,161.420498,159.255371,158.407521,157.922036,68.317525,157.513693,0.001952,0.014663,32.000000,-237.234844,158.162912,0.366712,15.096987,0.684533,275687.287653,0.918485,30.352796,40.171124,2.937966,69.623914,96.584557,54.700240
54.545116,75.168907,159.916088,162.835809,61.580132,55.952536,59.212378,12.772233,157.076024,1.310612,75.564171,55.103680,161.404679,159.216618,158.400568,157.880055,68.308341,157.473921,0.001947,0.014650,32.000000,-237.234045,158.098293,0.400828,15.092624,0.684619,275810.259903,0.918890,30.361148,40.161539,2.936186,69.624611,96.584134,54.700098
54.562945,75.184548,159.872261,162.819930,61.608594,55.960603,59.172781,12.772181,157.050412,1.475526,75.582877,55.122178,161.393370,159.189529,158.395456,157.855329,68.301979,157.448025,0.001948,0.014651,32.000000,-237.234111,158.074161,0.451871,15.092517,0.684536,275930.923567,0.918868,30.363704,40.153090,2.933950,69.624755,96.583613,54.699964
54.587165,75.207762,159.836274,162.795165,61.612581,55.980846,59.184854,12.771688,157.013646,1.487074,75.610541,55.146761,161.375347,159.151562,158.387822,157.816146,68.292853,157.408167,0.001968,0.014642,32.000000,-237.234534,158.036256,0.452315,15.086161,0.684525,276052.060331,0.918344,30.365770,40.145044,2.931813,69.626295,96.583422,54.699482
54.612335,75.230166,159.806548,162.769009,61.607217,56.005280,59.206669,12.773270,156.978632,1.487075,75.636919,55.173436,161.356072,159.116499,158.378773,157.779685,68.283806,157.373425,0.001951,0.014619,32.000000,-237.232907,158.000329,0.452035,15.083691,0.684237,276105.002779,0.918799,30.364198,40.140185,2.930052,69.629047,96.583671,54.699101
54.636085,75.251849,159.741403,162.742104,61.625047,56.029441,59.213760,12.773321,156.943239,1.486924,75.662126,55.199094,161.335665,159.080907,158.370036,157.746060,68.274973,157.339195,0.001946,0.014630,32.000000,-237.232821,157.967246,0.452108,15.081394,0.684351,276225.095600,0.918551,30.364035,40.132038,2.928093,69.631718,96.584265,54.699044
54.653964,75.265898,159.715575,162.723771,61.596597,56.045577,59.188111,12.774195,156.922549,1.487084,75.678346,55.217841,161.321715,159.058994,158.363473,157.722561,68.269620,157.317995,0.001946,0.014625,32.000000,-237.231963,157.944814,0.452163,15.087147,0.684342,276364.635094,0.918202,30.362155,40.126027,2.926199,69.634111,96.585376,54.698893
54.674818,75.285878,159.714247,162.696052,61.560746,56.070018,59.208197,12.774447,156.900043,1.268728,75.701014,55.242444,161.299204,159.028369,158.353052,157.692795,68.260808,157.287714,0.001967,0.014624,32.000000,-237.231682,157.952349,0.377733,15.084049,0.684203,276502.700617,0.918101,30.360931,40.120020,2.923734,69.638378,96.587409,54.697845
54.698046,75.304756,159.686904,162.668869,61.565622,56.094424,59.205665,12.774512,156.872918,1.206234,75.721688,55.267099,161.276492,159.000390,158.341992,157.666216,68.251434,157.259982,0.001970,0.014630,32.000000,-237.231621,157.925748,0.364621,15.083300,0.683814,276593.506504,0.918466,30.357742,40.116183,2.922305,69.642283,96.589529,54.696234
54.720753,75.322089,159.676546,162.642331,61.548133,56.118884,59.184414,12.774300,156.844911,1.206387,75.740893,55.292420,161.254646,158.974010,158.330338,157.639713,68.243669,157.233596,0.001949,0.014652,32.000000,-237.231832,157.883499,0.365730,15.076067,0.684011,276732.112135,0.918218,30.357619,40.111864,2.921166,69.647168,96.592773,54.695994
54.737084,75.333053,159.645659,162.624832,61.572323,56.135119,59.216191,12.773990,156.823833,1.434356,75.752321,55.310603,161.239628,158.958219,158.321512,157.620906,68.238408,157.216881,0.001949,0.014657,32.000000,-237.232113,157.839415,0.442841,15.076297,0.683955,276870.323759,0.918273,30.354115,40.109210,2.919426,69.649917,96.595431,54.695780
54.762522,75.348832,159.605958,162.598613,61.572145,56.159393,59.201593,12.773795,156.796556,1.736117,75.768437,55.337560,161.216663,158.932191,158.306994,157.592158,68.231211,157.189091,0.001949,0.014643,32.000000,-237.232337,157.800283,0.537214,15.076594,0.684264,277005.803886,0.918626,30.349572,40.105530,2.918025,69.654068,96.600391,54.694672
54.784556,75.363677,159.581998,162.571940,61.580097,56.183811,59.172141,12.773301,156.775735,1.747457,75.782288,55.363586,161.192970,158.910123,158.292120,157.568748,68.223926,157.165828,0.001971,0.014643,32.000000,-237.232818,157.776731,0.537271,15.075113,0.684124,277095.293970,0.918123,30.344807,40.103541,2.916590,69.657817,96.606374,54.693045
54.808135,75.376936,159.558219,162.545547,61.575961,56.208074,59.179782,12.774164,156.757593,1.751080,75.794090,55.387403,161.169314,158.891068,158.278240,157.548135,68.216961,157.145818,0.001948,0.014639,32.000000,-237.231999,157.759108,0.537186,15.076513,0.683937,277227.193753,0.918316,30.336096,40.098682,2.914511,69.661729,96.612740,54.691766
54.821343,75.384842,159.544901,162.528334,61.611046,56.224202,59.213201,12.774083,156.746631,1.751100,75.800712,55.401903,161.153115,158.879581,158.267951,157.536180,68.212861,157.132794,0.001948,0.014637,32.000000,-237.232081,157.746929,0.537227,15.070428,0.683932,277360.451850,0.918802,30.329733,40.095873,2.912901,69.664179,96.617360,54.690920
54.842660,75.395274,159.528841,162.503018,61.661108,56.248612,59.185576,12.774355,156.731007,1.750966,75.808722,55.426045,161.129487,158.863306,158.254353,157.519327,68.207667,157.114769,0.001946,0.014631,32.000000,-237.231865,157.729298,0.537214,15.065832,0.683778,277490.970756,0.918677,30.320305,40.094156,2.911214,69.667851,96.624486,54.689966
