Torad 40 Ton Compressor Load Stand
54.864924,75.404395,159.521159,162.478324,61.695437,56.273051,59.178860,12.774741,156.718682,1.750989,75.815275,55.448363,161.106238,158.852297,158.241051,157.507514,68.203205,157.102422,0.001966,0.014646,32.000000,-237.231529,157.715218,0.537096,15.063252,0.684034,277577.333263,0.918198,30.315506,40.092602,2.910270,69.671487,96.632394,54.688700
54.884027,75.412188,159.563017,162.454693,61.725505,56.297302,59.205490,12.774230,156.713972,1.530637,75.819526,55.467241,161.083680,158.843050,158.227370,157.496163,68.198796,157.091623,0.001948,0.014654,32.000000,-237.232058,157.735343,0.461984,15.062007,0.684205,277705.497188,0.918658,30.305438,40.089974,2.908846,69.674697,96.639551,54.686693
54.896586,75.416684,159.536087,162.439752,61.649300,56.309406,59.200365,12.774021,156.704918,1.581368,75.820877,55.482747,161.068487,158.837527,158.218008,157.491191,68.196007,157.085854,0.001948,0.014642,32.000000,-237.232252,157.704097,0.486401,15.063797,0.684304,277831.370515,0.918774,30.293156,40.089077,2.907525,69.676322,96.643723,54.685190
54.918671,75.422373,159.552791,162.418219,61.661136,56.321636,59.179385,12.774144,156.698825,1.747054,75.821812,55.506297,161.046244,158.832875,158.203873,157.485246,68.191859,157.080057,0.001942,0.014631,32.000000,-237.232052,157.691394,0.535847,15.063786,0.684584,277956.593165,0.918424,30.282587,40.088798,2.907276,69.678859,96.649620,54.683648
54.937833,75.427086,159.541874,162.397104,61.682987,56.333874,59.213868,12.773160,156.694456,1.750779,75.821570,55.527042,161.024595,158.830914,158.190135,157.479930,68.188283,157.075745,0.001961,0.014606,32.000000,-237.233090,157.686712,0.535566,15.059050,0.684377,278019.146210,0.918481,30.275016,40.089084,2.906120,69.681490,96.654394,54.682214
54.959883,75.430709,159.535905,162.376436,61.727446,56.346015,59.214582,12.774502,156.697102,1.750739,75.819065,55.549147,161.002846,158.832157,158.175904,157.480759,68.184721,157.075890,0.001962,0.014583,32.000000,-237.231864,157.688081,0.535634,15.055950,0.684310,278082.269782,0.918614,30.259488,40.090715,2.905256,69.684626,96.657934,54.680334
54.973253,75.432174,159.544434,162.363196,61.776217,56.354127,59.195823,12.774087,156.701973,1.750726,75.816301,55.561933,160.988930,158.834508,158.166722,157.483468,68.182670,157.078607,0.001962,0.014592,32.000000,-237.232307,157.704024,0.535776,15.056565,0.684376,278144.685597,0.917938,30.245798,40.092419,2.904044,69.687595,96.660432,54.679152
54.990732,75.433075,159.494213,162.344076,61.840459,56.366286,59.213239,12.774717,156.710538,1.396807,75.810247,55.582128,160.968407,158.840619,158.153273,157.489526,68.180479,157.083272,0.001941,0.014573,32.000000,-237.231733,157.740580,0.416526,15.055058,0.684348,278205.451087,0.917729,30.228249,40.096045,2.902770,69.692098,96.663209,54.677617
55.007233,75.432554,159.534542,162.326320,61.791300,56.378351,59.208387,12.775919,156.719610,1.340937,75.802044,55.603014,160.948539,158.849717,158.139690,157.497106,68.178457,157.091163,0.001945,0.014581,32.000000,-237.230567,157.750379,0.404224,15.056680,0.684279,278245.031599,0.917911,30.216880,40.099274,2.902219,69.696519,96.665778,54.676005
55.026933,75.430351,159.517674,162.309830,61.752360,56.390571,59.178253,12.775728,156.727118,1.340938,75.791704,55.623595,160.929710,158.859444,158.126613,157.508607,68.177114,157.101168,0.001966,0.014554,32.000000,-237.230792,157.759228,0.404328,15.061448,0.684057,278303.479254,0.917521,30.201009,40.103491,2.900384,69.700215,96.668131,54.675209
55.039865,75.428279,159.502405,162.299181,61.731989,56.398699,59.226360,12.775634,156.733545,1.340959,75.783895,55.635657,160.917906,158.865648,158.118379,157.517247,68.176869,157.107508,0.001966,0.014531,32.000000,-237.230865,157.765488,0.404206,15.060439,0.684075,278360.673864,0.917489,30.184655,40.108937,2.900247,69.702164,96.669410,54.674684
55.061102,75.424075,159.536679,162.283692,61.781764,56.414931,59.209075,12.775630,156.746475,1.355524,75.770920,55.658026,160.901021,158.878686,158.106464,157.532147,68.176611,157.122290,0.001944,0.014493,32.000000,-237.230906,157.775754,0.409049,15.065974,0.683663,278415.305891,0.917789,30.163555,40.114624,2.898902,69.704256,96.670861,54.673896
55.083535,75.418232,159.554215,162.268665,61.735435,56.427085,59.160094,12.776879,156.762780,1.345279,75.754321,55.680428,160.885045,158.894499,158.093754,157.548575,68.176830,157.138625,0.001943,0.014489,32.000000,-237.229720,157.788534,0.403935,15.071017,0.683572,278450.836657,0.916935,30.149081,40.117622,2.897943,69.705217,96.671786,54.673098
55.105976,75.411017,159.609008,162.253756,61.698097,56.447383,59.197189,12.776911,156.781577,1.352708,75.735833,55.701130,160.869472,158.912604,158.081599,157.567491,68.177224,157.156809,0.001960,0.014503,32.000000,-237.229667,157.806458,0.404069,15.071199,0.683360,278522.568716,0.917068,30.124516,40.124295,2.897448,69.705789,96.672475,54.672532
55.121052,75.405320,159.627851,162.243874,61.755468,56.463684,59.214759,12.777074,156.794885,1.356399,75.722891,55.715602,160.858957,158.926551,158.074172,157.581805,68.178222,157.169915,0.001960,0.014497,32.000000,-237.229465,157.819910,0.404095,15.069675,0.683043,278572.220905,0.917601,30.097172,40.131164,2.896586,69.706206,96.672156,54.672264
55.143983,75.395345,159.672207,162.229171,61.797632,56.488068,59.186724,12.776902,156.816838,1.356527,75.702294,55.738162,160.844452,158.947997,158.062085,157.603341,68.179708,157.191262,0.001942,0.014489,32.000000,-237.229666,157.840388,0.404177,15.072961,0.683188,278660.647342,0.916929,30.068454,40.138661,2.896401,69.706500,96.671758,54.671977
55.167350,75.384219,159.693408,162.214486,61.834270,56.512434,59.187720,12.777361,156.837061,1.466775,75.680320,55.762630,160.829087,158.972032,158.050078,157.629503,68.181343,157.214184,0.001939,0.014486,32.000000,-237.229248,157.837019,0.443506,15.073124,0.683315,278732.030515,0.916633,30.048314,40.143352,2.895951,69.706231,96.670824,54.671366
55.189397,75.371690,159.720532,162.199797,61.843924,56.536794,59.214846,12.777087,156.861023,1.633673,75.656688,55.785682,160.813733,159.000401,158.037937,157.657171,68.183338,157.239446,0.001958,0.014470,32.000000,-237.229563,157.864880,0.489637,15.076890,0.683310,278837.213192,0.917022,30.016379,40.151126,2.895551,69.705778,96.669515,54.671015
55.203094,75.363089,159.749412,162.190268,61.842487,56.553027,59.184466,12.776469,156.878497,1.637526,75.641172,55.800605,160.803569,159.018909,158.030514,157.673047,68.185325,157.257303,0.001957,0.014470,32.000000,-237.230199,157.882355,0.489500,15.076646,0.683352,278941.320560,0.916949,29.982882,40.159436,2.894709,69.705831,96.668567,54.671120
55.223783,75.350070,159.772858,162.176604,61.765348,56.569469,59.184917,12.776402,156.909030,1.637542,75.618999,55.823721,160.788376,159.050102,158.019952,157.703876,68.188690,157.286723,0.001957,0.014485,32.000000,-237.230246,157.911301,0.489699,15.083780,0.683270,279044.296606,0.916493,29.949252,40.168398,2.894044,69.706197,96.667663,54.671659
55.242900,75.337191,159.801056,162.163824,61.687005,56.590095,59.230945,12.776095,156.941611,1.637551,75.597737,55.844809,160.773456,159.082653,158.010576,157.735048,68.193152,157.316506,0.001935,0.014481,32.000000,-237.230599,157.941924,0.489804,15.085969,0.683395,279112.304984,0.916957,29.927547,40.174156,2.893849,69.706602,96.667112,54.672306
55.266587,75.324803,159.826450,162.151754,61.695078,56.602338,59.203092,12.776197,156.977344,1.637257,75.577509,55.865342,160.759770,159.116455,157.999942,157.771044,68.198173,157.350389,0.001939,0.014467,32.000000,-237.230468,157.989279,0.489411,15.093505,0.683060,279174.952516,0.916808,29.894735,40.183551,2.893189,69.707105,96.667007,54.673805
55.278258,75.316731,159.837312,162.144111,61.655555,56.618646,59.192129,12.776065,157.004095,1.411852,75.564086,55.878733,160.751295,159.140845,157.993725,157.794869,68.201875,157.373689,0.001939,0.014480,32.000000,-237.230598,158.022473,0.413886,15.095660,0.683048,279257.124560,0.916052,29.863574,40.192005,2.892699,69.707873,96.666927,54.674495
55.298254,75.304483,159.893485,162.133622,61.598693,56.639005,59.195254,12.774720,157.035468,1.502323,75.544006,55.899650,160.738806,159.176516,157.984446,157.830421,68.207592,157.410078,0.001957,0.014478,32.000000,-237.231927,158.042718,0.447465,15.094658,0.682617,279297.049062,0.916221,29.828539,40.201674,2.891918,69.708594,96.666900,54.676230
55.319299,75.292401,159.928149,162.123782,61.690365,56.658993,59.202628,12.773461,157.070566,1.516359,75.524971,55.921116,160.727030,159.213136,157.975273,157.867362,68.214321,157.444285,0.001936,0.014471,32.000000,-237.233153,158.077474,0.447391,15.098301,0.682583,279364.287833,0.916423,29.809311,40.208071,2.891504,69.709384,96.667083,54.678638
55.342275,75.280676,160.016983,162.114502,61.615988,56.679506,59.183302,12.773477,157.108504,1.523073,75.506493,55.943461,160.715620,159.251682,157.965354,157.905982,68.221228,157.481921,0.001938,0.014474,32.000000,-237.233162,158.113486,0.447604,15.102104,0.682811,279444.513680,0.916311,29.777957,40.218127,2.891474,69.709646,96.666919,54.681119
55.356462,75.273007,160.057982,162.108473,61.663990,56.695830,59.217940,12.773125,157.133055,1.522941,75.494201,55.957953,160.708527,159.276605,157.959124,157.932636,68.226250,157.507339,0.001937,0.014479,32.000000,-237.233484,158.138194,0.447361,15.102762,0.682729,279521.098391,0.916109,29.745768,40.226223,2.891001,69.710116,96.666706,54.682805
55.380174,75.261767,160.068680,162.099677,61.766408,56.720277,59.176535,12.772945,157.170731,1.522937,75.476390,55.978826,160.698752,159.316130,157.950163,157.973465,68.234563,157.547517,0.001955,0.014491,32.000000,-237.233604,158.179714,0.447528,15.107256,0.682830,279600.410067,0.916295,29.712100,40.235624,2.891406,69.710913,96.666675,54.685630
55.402077,75.250877,160.111624,162.090750,61.843268,56.744685,59.175441,12.773433,157.209750,1.522838,75.459372,56.000638,160.688602,159.354580,157.941923,158.013807,68.243101,157.586604,0.001937,0.014471,32.000000,-237.233131,158.220131,0.447466,15.107540,0.682962,279666.074270,0.915747,29.690884,40.241613,2.891406,69.712079,96.666269,54.687767
55.422830,75.240539,160.137973,162.081945,61.922141,56.769011,59.193677,12.773168,157.244384,1.640055,75.442899,56.021341,160.678086,159.395745,157.932970,158.054294,68.252300,157.625596,0.001933,0.014471,32.000000,-237.233413,158.230549,0.489898,15.108149,0.682759,279763.280798,0.916325,29.657011,40.250704,2.890361,69.712784,96.665230,54.689539
55.438965,75.234010,160.162460,162.076182,61.991585,56.785335,59.177985,12.773094,157.276244,1.693720,75.433222,56.036296,160.671564,159.422360,157.926992,158.082671,68.258643,157.651423,0.001932,0.014467,32.000000,-237.233466,158.284826,0.497513,15.110645,0.682902,279860.613927,0.916313,29.625219,40.259094,2.889993,69.713671,96.664093,54.690282
55.457824,75.224820,160.260093,162.067481,62.043676,56.809761,59.166548,12.773638,157.326410,1.312138,75.419317,56.053971,160.662475,159.465120,157.919542,158.128723,68.268658,157.695621,0.001940,0.014478,32.000000,-237.233015,158.354040,0.369297,15.114962,0.682977,279957.423832,0.916022,29.595083,40.266779,2.889386,69.714582,96.662628,54.692265
55.478504,75.215465,160.290429,162.059866,62.153692,56.834250,59.192591,12.773731,157.370740,1.262604,75.405569,56.071128,160.653993,159.509386,157.911877,158.174643,68.279116,157.739056,0.001940,0.014490,32.000000,-237.232917,158.399406,0.360401,15.114219,0.682931,280021.715647,0.916220,29.573165,40.271617,2.888987,69.714635,96.660696,54.694463
55.496923,75.206322,160.351607,162.053569,62.142652,56.858771,59.206706,12.773225,157.415652,1.258952,75.392196,56.088082,160.644789,159.554242,157.904032,158.221538,68.289547,157.784578,0.001919,0.014484,32.000000,-237.233369,158.443644,0.360362,15.120749,0.683152,280119.939714,0.916428,29.545993,40.280732,2.889765,69.714825,96.658085,54.696319
55.516758,75.197592,160.408104,162.048177,62.054039,56.883307,59.166564,12.772933,157.459062,1.258929,75.379954,56.105300,160.636745,159.597103,157.896529,158.267526,68.299681,157.829937,0.001926,0.014494,32.000000,-237.233701,158.487926,0.360374,15.126505,0.683310,280217.016464,0.916022,29.516925,40.289072,2.889235,69.713957,96.655236,54.698046
55.529181,75.191867,160.426031,162.044927,62.049360,56.899605,59.209535,12.773313,157.489618,1.259065,75.372758,56.116836,160.632302,159.628294,157.891604,158.299807,68.307373,157.861703,0.001927,0.014478,32.000000,-237.233319,158.517580,0.360488,15.128627,0.683291,280314.995931,0.915843,29.490228,40.298338,2.889378,69.713905,96.653644,54.699303
55.548668,75.183311,160.471411,162.040520,61.980684,56.924081,59.199904,12.773334,157.536247,1.259041,75.360026,56.134105,160.625741,159.672614,157.882488,158.346603,68.317429,157.908059,0.001942,0.014480,32.000000,-237.233216,158.563677,0.360340,15.133318,0.683278,280413.368967,0.916480,29.462602,40.307826,2.889364,69.712459,96.650011,54.701246
55.564814,75.174391,160.518259,162.036791,62.035582,56.948680,59.171848,12.772237,157.580350,1.259184,75.347485,56.148058,160.619876,159.717552,157.874161,158.392377,68.328494,157.951807,0.001921,0.014480,32.000000,-237.234298,158.606832,0.360389,15.138316,0.683271,280477.837542,0.915839,29.445042,40.313873,2.889040,69.711031,96.646693,54.703345
55.580564,75.165331,160.571177,162.033537,62.115360,56.965102,59.188423,12.770616,157.624980,1.395797,75.335139,56.159984,160.615142,159.762185,157.867152,158.436048,68.338597,157.996085,0.001925,0.014482,32.000000,-237.235877,158.646175,0.403179,15.145385,0.683257,280576.103457,0.916008,29.417928,40.323862,2.888844,69.709519,96.643656,54.705277
55.589774,75.159163,160.588463,162.031727,62.140145,56.980301,59.193045,12.770993,157.656304,1.264838,75.326463,56.168048,160.611810,159.793538,157.862392,158.468142,68.345369,158.029374,0.001924,0.014476,32.000000,-237.235529,158.680819,0.360174,15.144166,0.683284,280674.355841,0.916525,29.393636,40.331711,2.888847,69.708138,96.641696,54.705824
55.604009,75.149621,160.612142,162.029819,62.232976,56.992544,59.163711,12.771310,157.702060,1.260876,75.312757,56.179045,160.607276,159.840002,157.855592,158.516168,68.356062,158.076050,0.001940,0.014479,32.000000,-237.235212,158.729743,0.360143,15.150690,0.683154,280733.524415,0.916226,29.369585,40.340746,2.888981,69.706102,96.639684,54.706698
55.616248,75.139406,160.684733,162.029170,62.209326,57.004601,59.192175,12.770936,157.747901,1.260902,75.298044,56.191119,160.603038,159.887595,157.849537,158.564021,68.366224,158.123216,0.001922,0.014479,32.000000,-237.235503,158.776823,0.360137,15.158981,0.683322,280794.305084,0.916218,29.354652,40.348361,2.888813,69.703509,96.637687,54.707482
55.627668,75.128922,160.704715,162.029438,62.205662,57.016781,59.235289,12.771377,157.794131,1.260802,75.283441,56.202786,160.599378,159.935885,157.843723,158.612704,68.377238,158.171448,0.001919,0.014498,32.000000,-237.235078,158.824085,0.360242,15.160930,0.683068,280832.089277,0.916588,29.331564,40.357835,2.888499,69.700784,96.635635,54.708428
55.633263,75.121754,160.761457,162.030451,62.177772,57.024928,59.165882,12.770836,157.825311,1.260798,75.273343,56.207945,160.597396,159.968088,157.840302,158.645543,68.384104,158.204381,0.001918,0.014518,32.000000,-237.235608,158.855131,0.360260,15.162391,0.682941,280869.808751,0.916096,29.309704,40.368048,2.889169,69.698774,96.634712,54.708872
55.642820,75.110382,160.810192,162.033092,62.180575,57.037184,59.203368,12.770826,157.874077,1.260789,75.257660,56.213133,160.595722,160.018112,157.836707,158.695296,68.394242,158.254052,0.001927,0.014504,32.000000,-237.235628,158.904346,0.360228,15.169227,0.682907,280907.322487,0.915394,29.288356,40.377866,2.888935,69.694946,96.633747,54.710596
55.650344,75.098477,160.864406,162.036976,62.207881,57.049361,59.204076,12.770774,157.921846,1.260741,75.241294,56.218255,160.594784,160.065185,157.833638,158.741817,68.404744,158.302027,0.001926,0.014519,32.000000,-237.235654,158.952485,0.360234,15.176176,0.683086,280933.144382,0.916480,29.275868,40.385219,2.889664,69.690967,96.632640,54.712509
55.655534,75.086160,160.934773,162.042331,62.244797,57.061521,59.172772,12.771721,157.971429,1.260742,75.224777,56.225111,160.594652,160.113373,157.830078,158.790753,68.414527,158.350694,0.001904,0.014510,32.000000,-237.234732,159.002902,0.360221,15.175546,0.682974,280971.685841,0.915897,29.255408,40.396526,2.890044,69.687489,96.632137,54.714006
55.656516,75.077690,160.956718,162.046382,62.236399,57.065654,59.202826,12.771197,158.002433,1.272633,75.213390,56.224940,160.595406,160.143347,157.828519,158.821948,68.421313,158.381411,0.001903,0.014531,32.000000,-237.235222,159.033655,0.366176,15.176044,0.682905,281009.567123,0.915918,29.236345,40.406731,2.890627,69.685802,96.631745,54.715438
55.656873,75.064534,161.033310,162.053203,62.179059,57.077803,59.193705,12.771283,158.052711,1.260990,75.195838,56.226690,160.596659,160.191428,157.827177,158.870511,68.430965,158.429075,0.001911,0.014560,32.000000,-237.235066,159.086040,0.361088,15.180143,0.683268,281048.501638,0.916475,29.219095,40.417949,2.891622,69.684030,96.630745,54.716977
55.657911,75.051022,161.022408,162.061386,62.184363,57.085952,59.176423,12.770673,158.101851,1.259460,75.178783,56.228262,160.599563,160.239790,157.826957,158.918441,68.441045,158.476856,0.001924,0.014556,32.000000,-237.235726,159.135048,0.360837,15.184469,0.683357,281054.815153,0.916038,29.209691,40.424415,2.891965,69.682539,96.629503,54.718957
55.656571,75.037158,161.064102,162.070711,62.144024,57.085976,59.183088,12.770983,158.153364,1.259476,75.160639,56.227763,160.603643,160.290316,157.826717,158.968073,68.450609,158.525530,0.001905,0.014557,32.000000,-237.235405,159.185342,0.360986,15.189404,0.683590,281094.785021,0.916337,29.196196,40.435324,2.893323,69.680428,96.628243,54.719866
55.652971,75.027836,161.089150,162.077767,62.095206,57.086039,59.183047,12.770827,158.186712,1.259483,75.148085,56.225989,160.606695,160.324651,157.827161,159.001170,68.456549,158.559194,0.001902,0.014567,32.000000,-237.235516,159.219764,0.360960,15.192859,0.683410,281113.771288,0.916685,29.181698,40.445850,2.893073,69.679289,96.626971,54.720205
55.645999,75.013140,161.114169,162.089607,62.022917,57.077908,59.176985,12.770286,158.236159,1.272983,75.128079,56.219215,160.612859,160.373117,157.828975,159.050041,68.466170,158.607091,0.001910,0.014556,32.000000,-237.236097,159.269270,0.366737,15.194491,0.683351,281093.536351,0.916573,29.169108,40.457273,2.893892,69.678365,96.625092,54.721102
55.635842,74.997877,161.175755,162.103316,62.038158,57.065749,59.181914,12.769472,158.287498,1.262359,75.108612,56.205086,160.620801,160.420417,157.832580,159.098637,68.476289,158.655205,0.001927,0.014571,32.000000,-237.236969,159.315149,0.361881,15.203314,0.683331,281081.648238,0.916618,29.163209,40.465844,2.894529,69.677205,96.622414,54.722167
55.624684,74.982787,161.219438,162.119141,62.082549,57.053537,59.199710,12.770319,158.338136,1.260784,75.090018,56.191536,160.630262,160.468985,157.835849,159.149031,68.485531,158.704432,0.001910,0.014574,32.000000,-237.236082,159.362551,0.361871,15.204975,0.683321,281022.178150,0.916673,29.155142,40.476866,2.895341,69.675375,96.619014,54.722013
55.616444,74.972802,161.257053,162.130822,62.115611,57.045375,59.195436,12.770811,158.371949,1.260803,75.077328,56.181365,160.637379,160.499814,157.837831,159.180535,68.491607,158.738484,0.001907,0.014556,32.000000,-237.235621,159.394477,0.361708,15.205952,0.683137,280942.911061,0.916550,29.149538,40.487479,2.896977,69.674039,96.616165,54.721814
55.603179,74.958057,161.316749,162.149973,62.082079,57.033040,59.208676,12.770270,158.415747,1.260814,75.058782,56.164263,160.649223,160.544278,157.840082,159.225988,68.500498,158.784631,0.001906,0.014567,32.000000,-237.236109,159.437827,0.361850,15.208996,0.683215,280865.036650,0.916244,29.145061,40.499445,2.898343,69.672227,96.611231,54.721213
55.585045,74.943614,161.307024,162.171228,62.114460,57.020980,59.203189,12.770676,158.457190,1.260931,75.041445,56.145883,160.663888,160.589013,157.844621,159.267955,68.509548,158.825931,0.001916,0.014573,32.000000,-237.235740,159.480019,0.361822,15.209623,0.683315,280813.020820,0.916305,29.142914,40.508035,2.899449,69.671167,96.606462,54.720842
55.564070,74.929216,161.402251,162.193708,62.123228,57.008700,59.157783,12.769379,158.495172,1.260814,75.024155,56.123906,160.679344,160.626829,157.850692,159.305799,68.518204,158.862985,0.001914,0.014558,32.000000,-237.237083,159.516710,0.361832,15.212660,0.683417,280735.385822,0.916108,29.140789,40.519016,2.901215,69.669854,96.601460,54.720498
55.549577,74.919745,161.409661,162.209354,62.126635,57.000431,59.213277,12.769343,158.523584,1.150471,75.012751,56.108150,160.690394,160.653874,157.854576,159.330868,68.524288,158.889905,0.001894,0.014561,32.000000,-237.237112,159.558619,0.325171,15.212924,0.683423,280660.668623,0.916293,29.143603,40.527748,2.901986,69.668143,96.597319,54.719770
55.528263,74.905656,161.408002,162.234129,61.992474,56.980573,59.187460,12.770193,158.558229,1.246732,74.995679,56.086671,160.708548,160.690672,157.860746,159.369389,68.533373,158.928486,0.001894,0.014573,32.000000,-237.236346,159.568376,0.367902,15.216567,0.683774,280586.094670,0.917146,29.149170,40.535042,2.904795,69.666181,96.590572,54.718480
55.504526,74.891764,161.455637,162.260168,62.011670,56.952121,59.155152,12.770256,158.597409,1.379987,74.978304,56.064085,160.727572,160.728621,157.868106,159.406234,68.542334,158.966898,0.001905,0.014569,32.000000,-237.236360,159.606613,0.405142,15.219251,0.683863,280535.657925,0.916394,29.153498,40.540545,2.905687,69.663985,96.582810,54.716668
55.482594,74.878167,161.469221,162.287268,62.025133,56.927661,59.208103,12.771016,158.634449,1.380219,74.961655,56.040249,160.747685,160.766934,157.876298,159.444473,68.550227,159.004075,0.001913,0.014568,32.000000,-237.235736,159.643875,0.405421,15.217019,0.683710,280423.305696,0.916827,29.159705,40.548063,2.906772,69.662016,96.574427,54.715027
55.465193,74.868983,161.513474,162.305899,61.993384,56.911405,59.162133,12.771383,158.658732,1.380107,74.950524,56.023834,160.761904,160.790325,157.882539,159.468473,68.555628,159.028538,0.001898,0.014565,32.000000,-237.235385,159.666831,0.405394,15.217897,0.683729,280269.889910,0.917268,29.168427,40.555628,2.908873,69.660410,96.568476,54.713832
55.437126,74.855062,161.565727,162.334832,61.910265,56.882756,59.186419,12.771846,158.694138,1.380322,74.933627,55.996939,160.785045,160.828296,157.893204,159.505015,68.563498,159.064465,0.001895,0.014558,32.000000,-237.234878,159.700869,0.405290,15.220242,0.683864,280137.098232,0.916420,29.175729,40.563728,2.910268,69.657378,96.559241,54.712447
55.410443,74.840875,161.570757,162.365093,61.922508,56.858364,59.190914,12.772735,158.731634,1.370878,74.917200,55.971139,160.809434,160.864832,157.905931,159.540798,68.571584,159.100513,0.001905,0.014554,32.000000,-237.233924,159.750809,0.399551,15.225918,0.684017,280049.220009,0.917165,29.183132,40.568850,2.911979,69.654892,96.550507,54.711874
55.380112,74.826728,161.601928,162.396379,61.907325,56.833857,59.211071,12.772246,158.764942,1.109734,74.900928,55.940982,160.834836,160.897230,157.918921,159.573241,68.579435,159.133045,0.001919,0.014562,32.000000,-237.234498,159.799690,0.319493,15.230466,0.684124,279897.268076,0.916804,29.195970,40.576430,2.914396,69.652631,96.542072,54.711935
55.361512,74.817268,161.607458,162.418023,61.891575,56.817549,59.163162,12.772328,158.784670,1.099290,74.889794,55.922511,160.852201,160.917958,157.928471,159.595559,68.584879,159.154144,0.001914,0.014564,32.000000,-237.234377,159.821717,0.319626,15.233858,0.683924,279765.288968,0.916793,29.207236,40.583845,2.915890,69.651112,96.536744,54.711662
55.332827,74.803170,161.591567,162.451033,61.831846,56.793157,59.198920,12.773043,158.813994,1.099254,74.872919,55.897550,160.878630,160.948099,157.943475,159.626646,68.592110,159.183967,0.001911,0.014555,32.000000,-237.233691,159.851270,0.319642,15.234576,0.683928,279634.190867,0.916604,29.222031,40.589980,2.918050,69.649249,96.528009,54.711229
55.304241,74.789452,161.633605,162.484193,61.830425,56.765342,59.210788,12.772436,158.838571,1.099111,74.857044,55.868258,160.906470,160.974302,157.958456,159.650471,68.599234,159.210215,0.001911,0.014589,32.000000,-237.234413,159.878232,0.319486,15.228904,0.683830,279546.208240,0.917399,29.230325,40.593604,2.919130,69.647221,96.519775,54.711174
55.277885,74.776115,161.672290,162.517018,61.853547,56.740884,59.189971,12.772148,158.864393,1.099116,74.841837,55.842049,160.934702,160.998805,157.974274,159.674862,68.605548,159.233709,0.001923,0.014580,32.000000,-237.234674,159.902963,0.319611,15.232753,0.683797,279415.697720,0.916940,29.243616,40.599192,2.920356,69.646057,96.512047,54.710918
55.259500,74.767507,161.690924,162.538559,61.814420,56.720301,59.206351,12.772785,158.877930,1.126773,74.831579,55.824120,160.953542,161.015787,157.984705,159.691100,68.609267,159.248842,0.001917,0.014572,32.000000,-237.234010,159.903468,0.332347,15.231727,0.684235,279269.028935,0.916795,29.257205,40.603347,2.922626,69.645385,96.507023,54.710733
55.232857,74.754926,161.694277,162.570648,61.862341,56.683715,59.197221,12.772080,158.895333,1.369554,74.817063,55.799632,160.982100,161.037144,158.001489,159.711537,68.614732,159.271200,0.001898,0.014581,32.000000,-237.234772,159.911136,0.406203,15.231236,0.684248,279138.973276,0.917171,29.269051,40.607130,2.924719,69.643914,96.500488,54.711189
55.207907,74.743332,161.700409,162.601954,61.845514,56.647033,59.172201,12.772513,158.916504,1.378912,74.804494,55.774718,161.010506,161.060154,158.020274,159.733025,68.619210,159.292652,0.001898,0.014574,32.000000,-237.234370,159.934795,0.406183,15.236638,0.684355,279032.618949,0.916899,29.278019,40.609912,2.926029,69.643688,96.494318,54.712102
55.182868,74.732333,161.720151,162.632706,61.864909,56.618618,59.213933,12.774360,158.942581,1.257239,74.792264,55.751674,161.038921,161.081968,158.038117,159.756641,68.622802,159.315748,0.001910,0.014587,32.000000,-237.232579,159.985074,0.362484,15.239472,0.684282,278844.794866,0.916905,29.290912,40.614052,2.927502,69.643860,96.489497,54.713624
55.165694,74.725232,161.731115,162.653069,61.843649,56.599353,59.192983,12.774432,158.955072,1.111752,74.784591,55.734535,161.058085,161.095750,158.050747,159.769402,68.624983,159.326028,0.001916,0.014586,32.000000,-237.232549,160.000389,0.320550,15.238318,0.683928,278657.597154,0.917127,29.303184,40.618790,2.928936,69.644861,96.486585,54.715419
55.138799,74.714877,161.747791,162.683486,61.689077,56.570862,59.161913,12.774512,158.973543,1.101920,74.773820,55.710877,161.086129,161.113470,158.069795,159.787918,68.627661,159.342277,0.001902,0.014601,32.000000,-237.232526,160.018930,0.320306,15.240492,0.683853,278512.773072,0.916452,29.316143,40.625118,2.930622,69.645634,96.482432,54.717534
55.115128,74.705118,161.745695,162.713488,61.659363,56.550771,59.249722,12.773340,158.986874,1.098320,74.764559,55.685618,161.115054,161.126002,158.088331,159.802134,68.629994,159.355316,0.001900,0.014599,32.000000,-237.233595,160.032761,0.320581,15.240503,0.683924,278414.950184,0.916761,29.325479,40.627352,2.931734,69.646962,96.479156,54.719678
55.091275,74.696452,161.757182,162.742785,61.631402,56.526379,59.194230,12.772310,158.994361,1.246982,74.756136,55.663091,161.144159,161.138539,158.108222,159.813624,68.631290,159.366722,0.001915,0.014596,32.000000,-237.234647,160.016855,0.373725,15.240746,0.683886,278271.562537,0.917247,29.340876,40.631653,2.933466,69.648637,96.477458,54.721451
55.078442,74.691053,161.799726,162.761671,61.594499,56.514333,59.175393,12.772521,159.002321,1.369892,74.751057,55.649476,161.163530,161.144266,158.121253,159.821548,68.632179,159.372400,0.001928,0.014580,32.000000,-237.234470,160.024816,0.407102,15.241442,0.683938,278169.479295,0.915972,29.353787,40.634919,2.934688,69.649877,96.476861,54.722697
55.059602,74.683709,161.794034,162.788580,61.532294,56.498090,59.204500,12.773145,159.012844,1.378964,74.745641,55.629478,161.192379,161.154369,158.140113,159.832153,68.634365,159.381205,0.001921,0.014586,32.000000,-237.233916,160.033184,0.407109,15.239488,0.683975,278048.326827,0.916850,29.367974,40.638522,2.936167,69.652893,96.476940,54.724253
55.038215,74.677465,161.777006,162.813803,61.466974,56.473703,59.204568,12.772754,159.021436,1.378982,74.741568,55.604959,161.219997,161.162315,158.158656,159.840384,68.634934,159.386494,0.001918,0.014595,32.000000,-237.234253,160.039694,0.406973,15.243990,0.684131,277987.739793,0.917169,29.374873,40.640071,2.937624,69.656096,96.478029,54.724903
55.016425,74.672069,161.797707,162.838260,61.413351,56.453416,59.164433,12.771531,159.026685,1.378902,74.739060,55.580679,161.247718,161.166627,158.177468,159.844149,68.636192,159.389083,0.001918,0.014602,32.000000,-237.235509,160.044095,0.407100,15.249865,0.684233,277905.068302,0.916781,29.385588,40.641665,2.938525,69.659611,96.479939,54.725494
55.003513,74.669292,161.820209,162.854366,61.408005,56.437157,59.204978,12.771611,159.030820,1.378886,74.738172,55.567323,161.264666,161.170324,158.188283,159.845301,68.635964,159.391102,0.001932,0.014606,32.000000,-237.235421,160.046871,0.407136,15.246051,0.683941,277785.888277,0.916761,29.399849,40.643368,2.939358,69.661122,96.481451,54.725555
54.982061,74.666612,161.800226,162.877707,61.400906,56.412728,59.179906,12.771984,159.037351,1.133178,74.739005,55.544943,161.289197,161.176018,158.206005,159.847481,68.636107,159.393951,0.001925,0.014600,32.000000,-237.235094,160.077381,0.326042,15.242492,0.683791,277686.793538,0.917439,29.415351,40.643220,2.940898,69.663434,96.484369,54.726382
54.959734,74.665039,161.779576,162.900729,61.351128,56.388163,59.161165,12.771743,159.036096,1.099766,74.742225,55.522165,161.313091,161.176538,158.223986,159.847553,68.636210,159.394704,0.001908,0.014593,32.000000,-237.235386,160.078913,0.320290,15.236398,0.684028,277608.269529,0.916777,29.424960,40.644316,2.941998,69.665669,96.488042,54.727319
54.938400,74.664865,161.804156,162.923535,61.234862,56.363703,59.198836,12.771941,159.036323,1.088797,74.747191,55.502765,161.336185,161.175311,158.240573,159.846262,68.634952,159.394811,0.001908,0.014601,32.000000,-237.235241,160.077034,0.320092,15.239734,0.684090,277491.943247,0.917154,29.442865,40.645395,2.942782,69.667580,96.492205,54.728656
54.927655,74.665529,161.789671,162.938555,61.258913,56.347332,59.193483,12.772191,159.030762,1.241076,74.751876,55.489254,161.351434,161.172134,158.252051,159.845097,68.634706,159.394274,0.001923,0.014612,32.000000,-237.235073,160.046281,0.374811,15.243428,0.684280,277375.997951,0.917451,29.462723,40.645616,2.943602,69.668765,96.495324,54.729470
54.914617,74.667810,161.772431,162.960433,61.343939,56.326950,59.167195,12.773610,159.027825,1.361618,74.760818,55.474051,161.373826,161.170720,158.269541,159.841222,68.634375,159.392608,0.001925,0.014606,32.000000,-237.233617,160.043627,0.406155,15.241855,0.684211,277262.554806,0.916859,29.483032,40.646921,2.945192,69.670171,96.500148,54.730395
54.900472,74.672027,161.764298,162.980571,61.338176,56.314785,59.204775,12.773955,159.027095,1.118183,74.770557,55.459653,161.395547,161.167480,158.285726,159.837262,68.633054,159.389089,0.001911,0.014625,32.000000,-237.233247,160.065412,0.324964,15.236516,0.683932,277185.828903,0.916874,29.494015,40.646937,2.945505,69.671209,96.504948,54.730861
54.887371,74.676443,161.748367,162.999511,61.354878,56.302579,59.205388,12.773230,159.020131,1.083170,74.780013,55.446778,161.416985,161.161758,158.302073,159.832247,68.631820,159.384462,0.001908,0.014606,32.000000,-237.234061,160.060687,0.319681,15.235765,0.683873,277091.187963,0.917194,29.508818,40.646552,2.945890,69.671775,96.509489,54.731310
54.876655,74.679307,161.718622,163.011470,61.205869,56.294550,59.183641,12.772504,159.015134,1.083297,74.786997,55.438160,161.430833,161.158424,158.313435,159.828671,68.631698,159.378789,0.001922,0.014610,32.000000,-237.234777,160.057266,0.319809,15.239521,0.684124,277039.510092,0.916683,29.526624,40.646362,2.946501,69.672579,96.513300,54.731741
54.864841,74.683932,161.730086,163.028118,61.165137,56.282501,59.208318,12.772600,159.009144,1.083190,74.796762,55.428919,161.450072,161.152941,158.330491,159.821302,68.630005,159.372448,0.001933,0.014633,32.000000,-237.234658,160.052938,0.319548,15.236007,0.684129,276987.484378,0.916726,29.543628,40.645609,2.946914,69.672762,96.518097,54.732783
54.856008,74.688783,161.725170,163.043581,61.187166,56.270282,59.189810,12.772927,159.002143,1.122363,74.807112,55.421047,161.468646,161.145573,158.347068,159.815426,68.628349,159.368585,0.001926,0.014625,32.000000,-237.234305,160.034121,0.336207,15.231932,0.683895,276953.001092,0.917135,29.556791,40.643296,2.946948,69.672394,96.523615,54.734175
54.849675,74.694124,161.737395,163.057736,61.212083,56.257905,59.170376,12.774572,158.996369,1.353868,74.817404,55.415632,161.486305,161.141475,158.363432,159.813651,68.626813,159.367476,0.001923,0.014660,32.000000,-237.232650,160.018822,0.406033,15.232139,0.684119,276902.363345,0.916784,29.572772,40.642265,2.947791,69.671050,96.529524,54.735451
54.844344,74.699702,161.710091,163.070661,61.237041,56.245824,59.208679,12.775814,158.993980,1.362818,74.828430,55.410785,161.503949,161.139578,158.379908,159.810751,68.625107,159.362457,0.001923,0.014668,32.000000,-237.231438,160.016692,0.406015,15.232412,0.684263,276849.837392,0.917045,29.586113,40.642262,2.948176,69.671586,96.536951,54.736951
54.840045,74.703360,161.729122,163.078725,61.230099,56.237520,59.170420,12.776037,158.995402,1.344254,74.835814,55.404194,161.514543,161.140121,158.390857,159.809593,68.623471,159.361924,0.001938,0.014668,32.000000,-237.231241,160.028597,0.395185,15.230225,0.684246,276796.217756,0.917273,29.597544,40.643323,2.948739,69.671536,96.542212,54.738047
54.830575,74.708839,161.759370,163.090122,61.258359,56.237389,59.154771,12.775538,158.992362,1.096696,74.847188,55.396850,161.529854,161.134924,158.407774,159.805465,68.620881,159.356964,0.001929,0.014690,32.000000,-237.231718,160.039863,0.319544,15.235052,0.684056,276744.363413,0.916594,29.608246,40.642874,2.948528,69.672098,96.550739,54.740156
54.821460,74.714246,161.722324,163.101334,61.285351,56.225212,59.200951,12.775247,158.987779,1.087275,74.857954,55.388300,161.544741,161.129259,158.424251,159.798102,68.618529,159.352842,0.001915,0.014707,32.000000,-237.231974,160.034438,0.319292,15.234173,0.684190,276708.988892,0.917138,29.616039,40.644281,2.949106,69.672958,96.560133,54.742526
54.814521,74.719879,161.738978,163.112140,61.241665,56.213147,59.200910,12.775005,158.981587,1.087380,74.869086,55.381683,161.559019,161.125338,158.439488,159.791886,68.615240,159.346727,0.001912,0.014711,32.000000,-237.232195,160.031175,0.319293,15.236949,0.684227,276717.785973,0.917566,29.630624,40.644740,2.950167,69.674215,96.570648,54.746168
54.810356,74.723898,161.733020,163.119080,61.248256,56.209236,59.189112,12.774705,158.978920,1.087363,74.876605,55.377822,161.567663,161.121795,158.448644,159.786855,68.613010,159.343089,0.001928,0.014736,32.000000,-237.232564,160.027730,0.319527,15.239335,0.684111,276666.749370,0.916831,29.644799,40.645322,2.949982,69.675121,96.577417,54.749075
54.803417,74.730289,161.768041,163.129271,61.242040,56.197090,59.206640,12.773890,158.972702,1.087360,74.888282,55.370217,161.579863,161.114095,158.461193,159.779008,68.608611,159.335379,0.001926,0.014742,32.000000,-237.233478,160.021703,0.319303,15.234814,0.684003,276616.653652,0.916776,29.657104,40.645985,2.950659,69.676362,96.587305,54.753693
54.797018,74.736993,161.751452,163.138997,61.165418,56.184899,59.194815,12.773507,158.960914,1.249344,74.899860,55.362524,161.591604,161.106199,158.473303,159.770154,68.603531,159.328935,0.001914,0.014743,32.000000,-237.233799,159.985045,0.376891,15.238725,0.683891,276603.932824,0.916981,29.665130,40.646653,2.950775,69.676799,96.596813,54.758408
54.792103,74.743863,161.752266,163.148226,61.123710,56.172756,59.164073,12.773414,158.955480,1.361096,74.912051,55.355952,161.603426,161.099339,158.486256,159.762952,68.598715,159.322953,0.001912,0.014744,32.000000,-237.233839,159.980243,0.405469,15.236063,0.684190,276555.613859,0.916653,29.678197,40.647740,2.951788,69.678101,96.605704,54.763490
54.787990,74.748722,161.766906,163.154035,61.107355,56.164630,59.207871,12.773394,158.952216,1.364640,74.920118,55.351829,161.611185,161.097081,158.493606,159.759398,68.595778,159.319043,0.001931,0.014759,32.000000,-237.233846,159.976493,0.405497,15.238354,0.683895,276507.561449,0.916771,29.691058,40.650053,2.951829,69.679126,96.611752,54.766384
54.781512,74.756013,161.760879,163.162855,61.069201,56.155742,59.189878,12.773518,158.947432,1.368237,74.931794,55.345550,161.621532,161.093666,158.505772,159.756001,68.590576,159.315318,0.001940,0.014739,32.000000,-237.233697,159.971607,0.405484,15.237532,0.683949,276459.456767,0.917155,29.702658,40.652301,2.952109,69.680028,96.620624,54.770636
54.774133,74.763139,161.720119,163.171697,60.969120,56.143554,59.170392,12.773628,158.941910,1.368235,74.943317,55.338846,161.632592,161.092533,158.518081,159.749624,68.586400,159.311254,0.001929,0.014725,32.000000,-237.233546,159.968400,0.405499,15.239412,0.683868,276427.398572,0.916431,29.711473,40.653558,2.952598,69.681025,96.628876,54.774998
54.766027,74.770194,161.751476,163.180668,60.998323,56.135622,59.206343,12.772546,158.937482,1.340591,74.955576,55.331342,161.642995,161.085961,158.529919,159.742505,68.582501,159.306195,0.001928,0.014728,32.000000,-237.234704,159.977366,0.392784,15.239483,0.683877,276396.036767,0.916701,29.725000,40.657160,2.952837,69.681417,96.636806,54.778650
54.758209,74.775020,161.752584,163.186718,60.974403,56.135654,59.186189,12.772797,158.934048,1.166972,74.963684,55.324777,161.649518,161.083525,158.537547,159.739335,68.580129,159.303124,0.001928,0.014731,32.000000,-237.234400,159.974715,0.342393,15.238369,0.683596,276347.743066,0.916956,29.739227,40.659590,2.952491,69.682005,96.641588,54.780752
54.749833,74.782058,161.700228,163.196103,60.918645,56.131499,59.167583,12.772194,158.924157,1.357987,74.974958,55.316267,161.659496,161.078298,158.547952,159.731061,68.576885,159.296986,0.001944,0.014741,32.000000,-237.235033,159.953179,0.405179,15.237525,0.683739,276320.539604,0.916435,29.754084,40.661317,2.953500,69.682952,96.648135,54.783760
54.739231,74.788985,161.715430,163.205802,60.886988,56.127395,59.208082,12.771156,158.917261,1.366664,74.985466,55.306738,161.669233,161.070493,158.557369,159.721595,68.573939,159.288885,0.001933,0.014726,32.000000,-237.236061,159.946074,0.404921,15.237363,0.683909,276328.785721,0.916902,29.766436,40.662369,2.953942,69.683609,96.653728,54.785905
54.731363,74.795830,161.723630,163.215534,60.920911,56.127243,59.198810,12.771148,158.909580,1.366769,74.996608,55.298108,161.678915,161.061034,158.566113,159.712906,68.571429,159.284104,0.001921,0.014726,32.000000,-237.236026,159.940712,0.405056,15.232564,0.683808,276319.012597,0.917293,29.781538,40.662976,2.953438,69.684599,96.658239,54.787371
54.725750,74.800364,161.722841,163.222160,60.948490,56.127117,59.197669,12.771171,158.905211,1.366806,75.004104,55.293232,161.686151,161.055274,158.572682,159.706207,68.570291,159.280620,0.001918,0.014730,32.000000,-237.235980,159.936313,0.405095,15.231670,0.683983,276310.004031,0.916810,29.798673,40.662443,2.954288,69.685706,96.661303,54.788605
54.717495,74.807124,161.670365,163.232063,61.051382,56.127064,59.239665,12.771856,158.897859,1.416745,75.015234,55.285124,161.696653,161.046401,158.582395,159.697349,68.568475,159.275498,0.001936,0.014734,32.000000,-237.235309,159.917154,0.424776,15.234203,0.684343,276319.247546,0.917111,29.813095,40.662899,2.954862,69.686567,96.665293,54.790724
54.709433,74.813862,161.662671,163.241871,60.958008,56.114947,59.194049,12.772741,158.888238,1.607344,75.025595,55.277186,161.707178,161.037842,158.592336,159.687838,68.566677,159.268691,0.001932,0.014729,32.000000,-237.234486,159.908759,0.476685,15.233254,0.684469,276324.690889,0.917241,29.823036,40.662541,2.955151,69.687519,96.668712,54.793032
54.697401,74.821043,161.661098,163.251276,60.931835,56.110761,59.162252,12.772381,158.882126,1.376661,75.035984,55.267388,161.717248,161.029831,158.601921,159.679418,68.564957,159.262207,0.001921,0.014735,32.000000,-237.234878,159.914497,0.404290,15.232196,0.684261,276333.248837,0.916757,29.837744,40.662156,2.954638,69.688113,96.671610,54.795871
54.691258,74.825734,161.635265,163.257653,60.906034,56.102693,59.230523,12.772437,158.877602,1.367685,75.042842,55.262049,161.724032,161.024766,158.608718,159.674543,68.563409,159.257184,0.001918,0.014727,32.000000,-237.234698,159.910793,0.404328,15.229105,0.684250,276282.743844,0.917430,29.852249,40.661030,2.954932,69.688337,96.673176,54.797554
54.681115,74.832670,161.630997,163.267626,60.776130,56.102515,59.203505,12.771721,158.869413,1.367553,75.053142,55.255358,161.734173,161.014480,158.619223,159.666091,68.561794,159.248528,0.001937,0.014720,32.000000,-237.235466,159.905051,0.404408,15.228714,0.684417,276272.276892,0.918093,29.871022,40.659964,2.955554,69.688639,96.675191,54.799565
54.676447,74.839901,161.614093,163.277476,60.748326,56.098510,59.169510,12.772413,158.862970,1.367678,75.063287,55.249639,161.743831,161.008892,158.629157,159.660532,68.560239,159.247034,0.001946,0.014725,32.000000,-237.234795,159.898800,0.404298,15.224742,0.684441,276239.278181,0.917027,29.881632,40.659354,2.955413,69.689209,96.676255,54.802021
54.670876,74.847093,161.614384,163.286884,60.765366,56.098609,59.225467,12.772803,158.855853,1.367708,75.073642,55.244972,161.753513,161.003653,158.639937,159.652760,68.559137,159.242197,0.001934,0.014730,32.000000,-237.234470,159.892699,0.404291,15.222574,0.684590,276248.257868,0.917645,29.898341,40.657250,2.955883,69.689936,96.677214,54.803925
54.668413,74.851875,161.614182,163.292979,60.732266,56.098599,59.166238,12.773364,158.852116,1.367738,75.080898,55.243040,161.760326,161.000037,158.646992,159.649376,68.558420,159.239479,0.001933,0.014721,32.000000,-237.233907,159.888779,0.404402,15.222404,0.684728,276236.727208,0.918210,29.910072,40.658163,2.955827,69.690091,96.677900,54.804946
54.664687,74.858962,161.592367,163.301673,60.726481,56.098966,59.197877,12.772447,158.845087,1.367765,75.090702,55.238486,161.770416,160.992179,158.657027,159.641837,68.556969,159.230302,0.001933,0.014706,32.000000,-237.234695,159.880366,0.404413,15.222472,0.684919,276244.813647,0.917463,29.922634,40.657187,2.956133,69.690018,96.678472,54.805564
54.662595,74.865879,161.609689,163.309768,60.826750,56.099155,59.215559,12.773084,158.834159,1.367843,75.100131,55.235306,161.780252,160.983008,158.667741,159.634320,68.556990,159.222756,0.001952,0.014688,32.000000,-237.234018,159.869973,0.404556,15.221932,0.684969,276249.747682,0.918438,29.929788,40.656736,2.956263,69.690674,96.679513,54.806163
54.657067,74.872570,161.591003,163.316904,60.791785,56.099268,59.193443,12.771426,158.826813,1.215380,75.109634,55.230829,161.788637,160.973083,158.678017,159.624296,68.555636,159.210810,0.001939,0.014674,32.000000,-237.235565,159.885998,0.349970,15.214659,0.684947,276259.387275,0.918039,29.940468,40.654243,2.956065,69.690806,96.680514,54.806175
54.652716,74.876969,161.574660,163.321345,60.727425,56.099333,59.196429,12.770704,158.817894,1.099973,75.115829,55.227100,161.794366,160.963770,158.683864,159.616008,68.555028,159.202522,0.001928,0.014676,32.000000,-237.236287,159.878584,0.318641,15.217578,0.685076,276265.960890,0.917822,29.949401,40.650981,2.956495,69.691225,96.681397,54.806426
54.647995,74.883354,161.579237,163.327822,60.663122,56.099265,59.216883,12.771076,158.807065,1.091053,75.124687,55.223415,161.802534,160.954787,158.692220,159.607314,68.553905,159.190471,0.001925,0.014698,32.000000,-237.235907,159.868686,0.318844,15.216920,0.685419,276274.136627,0.918285,29.961422,40.647201,2.956452,69.691630,96.682765,54.806635
54.644957,74.889836,161.555184,163.333716,60.580386,56.099341,59.204956,12.771627,158.793114,1.147902,75.134507,55.221220,161.809886,160.942094,158.701014,159.596134,68.552305,159.178929,0.001944,0.014694,32.000000,-237.235231,159.844269,0.340449,15.214231,0.685294,276279.675215,0.918330,29.970015,40.644248,2.956389,69.693545,96.684387,54.806645
54.644981,74.896786,161.566938,163.338982,60.642648,56.099273,59.169974,12.772460,158.778912,1.363010,75.143648,55.220378,161.816687,160.932117,158.708744,159.585400,68.550206,159.168770,0.001938,0.014704,32.000000,-237.234441,159.818984,0.404989,15.215678,0.685418,276286.110924,0.918113,29.980952,40.640191,2.956728,69.695645,96.685910,54.806134
54.643663,74.901716,161.557208,163.341920,60.736877,56.099289,59.200746,12.772228,158.771182,1.371443,75.150451,55.218192,161.821098,160.925395,158.713999,159.578792,68.549721,159.161873,0.001929,0.014697,32.000000,-237.234710,159.810332,0.405089,15.217037,0.685491,276294.091411,0.918371,29.990363,40.636832,2.956452,69.697384,96.687933,54.805587
54.642585,74.909272,161.549792,163.345703,60.731524,56.099352,59.196310,12.772020,158.758744,1.382255,75.160630,55.215212,161.826939,160.914774,158.721360,159.566197,68.547804,159.150422,0.001928,0.014701,32.000000,-237.234958,159.799461,0.405005,15.214353,0.685485,276300.879924,0.918929,29.997291,40.634564,2.956666,69.699717,96.690433,54.804810
54.639272,74.916751,161.522780,163.349056,60.770467,56.099223,59.184229,12.771283,158.751433,1.133825,75.170521,55.213114,161.832041,160.903663,158.728342,159.551950,68.545553,159.136941,0.001948,0.014679,32.000000,-237.235665,159.816165,0.322404,15.212972,0.685414,276305.337321,0.918487,30.003491,40.632085,2.956559,69.702628,96.693379,54.804150
54.637224,74.924081,161.486865,163.352069,60.715087,56.099113,59.185716,12.770236,158.735834,1.106429,75.180131,55.212077,161.835757,160.887827,158.733744,159.538183,68.543017,159.123234,0.001957,0.014662,32.000000,-237.236709,159.800507,0.318518,15.216040,0.685535,276313.512077,0.918594,30.012087,40.629079,2.956481,69.704981,96.695124,54.804166
54.636445,74.929197,161.477151,163.353771,60.804593,56.099231,59.192670,12.769867,158.725764,1.106386,75.186660,55.211900,161.838177,160.877723,158.737144,159.527651,68.541435,159.114361,0.001943,0.014655,32.000000,-237.237096,159.792007,0.318585,15.215678,0.685547,276321.698130,0.918858,30.022761,40.625536,2.956166,69.706330,96.696306,54.803783
54.640696,74.937273,161.437290,163.355637,60.889196,56.099171,59.167147,12.770333,158.706648,1.282568,75.196338,55.215637,161.842066,160.861514,158.741914,159.512658,68.538840,159.100736,0.001943,0.014629,32.000000,-237.236591,159.749781,0.381547,15.215354,0.685304,276329.521985,0.918889,30.032066,40.622180,2.955620,69.708321,96.697816,54.803133
54.642490,74.945920,161.446287,163.356415,60.877792,56.099257,59.220076,12.769629,158.690994,1.378243,75.207866,55.216492,161.845606,160.844639,158.747155,159.497273,68.536934,159.083743,0.001944,0.014583,32.000000,-237.237238,159.732313,0.404555,15.213753,0.685310,276335.689185,0.918809,30.037932,40.619946,2.955484,69.710092,96.699419,54.802860
54.646371,74.955057,161.407513,163.356113,60.807638,56.099278,59.228251,12.769119,158.676461,1.381946,75.219701,55.218854,161.848271,160.827458,158.751637,159.483723,68.534725,159.066823,0.001965,0.014600,32.000000,-237.237833,159.716015,0.404743,15.208312,0.685117,276343.013810,0.919145,30.041910,40.616684,2.954525,69.710967,96.700044,54.801173
54.649783,74.961305,161.394383,163.355559,60.847732,56.099105,59.194530,12.770130,158.666872,1.385511,75.228215,55.222905,161.849219,160.817990,158.754910,159.473116,68.533175,159.055839,0.001951,0.014581,32.000000,-237.236790,159.704220,0.404770,15.207440,0.685223,276351.333793,0.918312,30.048827,40.611284,2.954592,69.711467,96.700512,54.799791
