Torad 40 Ton Compressor Load Stand
54.652902,74.970985,161.358884,163.353838,60.872043,56.099244,59.217151,12.769943,158.649308,1.385577,75.241770,55.226757,161.851751,160.800219,158.759535,159.458016,68.532717,159.039338,0.001942,0.014562,32.000000,-237.236845,159.687996,0.404662,15.204976,0.685277,276359.125458,0.918135,30.054222,40.606218,2.953673,69.713122,96.702337,54.797190
54.656657,74.981122,161.330665,163.351339,60.927927,56.099328,59.188127,12.770113,158.634968,1.341864,75.255661,55.231817,161.854061,160.786046,158.764351,159.444250,68.532399,159.025250,0.001942,0.014552,32.000000,-237.236667,159.685953,0.386892,15.200218,0.685234,276363.563545,0.918607,30.057179,40.603044,2.953248,69.715010,96.704423,54.794504
54.659865,74.991885,161.323195,163.348499,60.911471,56.099415,59.171366,12.770126,158.622096,1.116663,75.269930,55.235777,161.853695,160.770677,158.767499,159.429471,68.531115,159.008182,0.001963,0.014537,32.000000,-237.236713,159.682713,0.318650,15.197586,0.685176,276370.920118,0.918224,30.063853,40.596405,2.952430,69.716741,96.706328,54.791080
54.664192,74.999143,161.319061,163.346378,60.898738,56.099438,59.229355,12.769896,158.608542,1.171268,75.279501,55.239650,161.853231,160.757599,158.769106,159.416900,68.530045,158.997237,0.001954,0.014536,32.000000,-237.236912,159.655720,0.342051,15.200909,0.685255,276378.171663,0.918630,30.070368,40.590664,2.951711,69.717758,96.707460,54.789012
54.671166,75.010195,161.297345,163.342480,60.918689,56.099425,59.191941,12.769193,158.586941,1.371998,75.295122,55.246169,161.852928,160.737780,158.771866,159.396856,68.528784,158.978362,0.001945,0.014514,32.000000,-237.237577,159.623504,0.404253,15.197729,0.685318,276386.853218,0.918858,30.078039,40.584607,2.951401,69.719454,96.709155,54.786077
54.679044,75.022117,161.324118,163.337071,60.927082,56.100723,59.198806,12.769183,158.569096,1.380130,75.311378,55.253238,161.851488,160.717932,158.773398,159.379911,68.527140,158.959522,0.001945,0.014521,32.000000,-237.237580,159.605627,0.404060,15.198335,0.685105,276391.943717,0.917896,30.081127,40.580968,2.951092,69.721557,96.711454,54.782693
54.686804,75.034348,161.265392,163.330940,61.031050,56.112940,59.212044,12.769082,158.552051,1.380111,75.327286,55.258944,161.849027,160.698263,158.774614,159.364171,68.525152,158.941206,0.001965,0.014522,32.000000,-237.237754,159.587836,0.404261,15.198422,0.685090,276399.331734,0.918373,30.085457,40.574110,2.950318,69.723133,96.714214,54.779460
54.694235,75.042767,161.241734,163.326429,61.096381,56.121061,59.180108,12.769780,158.539874,1.380139,75.338544,55.266231,161.846718,160.685134,158.775214,159.353827,68.523997,158.930579,0.001973,0.014511,32.000000,-237.237058,159.575811,0.404334,15.196910,0.685105,276414.388541,0.918171,30.089785,40.567650,2.950383,69.724350,96.716048,54.777213
54.702991,75.055797,161.258522,163.318969,61.143119,56.137322,59.196582,12.770073,158.526246,1.126905,75.356545,55.273335,161.843023,160.665842,158.775100,159.337426,68.521693,158.913404,0.001957,0.014495,32.000000,-237.236775,159.588700,0.321374,15.196165,0.684932,276483.097473,0.918051,30.094539,40.561757,2.948890,69.725400,96.719306,54.774227
54.713335,75.069300,161.206763,163.310865,61.102579,56.141442,59.203823,12.770387,158.508520,1.101931,75.375381,55.282664,161.839041,160.646961,158.775506,159.322970,68.519731,158.895417,0.001957,0.014497,32.000000,-237.236402,159.570009,0.318187,15.195328,0.684926,276528.506167,0.918562,30.095795,40.558339,2.948057,69.726502,96.722639,54.771246
54.722419,75.083570,161.216025,163.302275,61.049278,56.149662,59.197536,12.770984,158.486418,1.167535,75.394512,55.291268,161.834755,160.630242,158.776459,159.308015,68.518036,158.876637,0.001957,0.014475,32.000000,-237.235835,159.536515,0.342469,15.193676,0.685133,276618.281296,0.918442,30.100390,40.553252,2.947892,69.726979,96.726600,54.769087
54.730126,75.093412,161.194781,163.296174,61.114368,56.149757,59.181617,12.770160,158.470720,1.356116,75.407550,55.298355,161.831313,160.617790,158.776351,159.294383,68.516809,158.863616,0.001978,0.014461,32.000000,-237.236718,159.509761,0.401487,15.191356,0.684904,276647.750478,0.918238,30.103929,40.547474,2.946389,69.727442,96.729021,54.767693
54.741762,75.108759,161.145407,163.286252,61.145779,56.156720,59.222856,12.771120,158.451731,1.376480,75.427167,55.311125,161.824398,160.601584,158.773949,159.279918,68.514868,158.845186,0.001962,0.014451,32.000000,-237.235750,159.490739,0.404075,15.189798,0.685016,276697.918801,0.918336,30.109449,40.541087,2.946069,69.728066,96.732040,54.765197
54.753240,75.124711,161.144886,163.275459,61.128001,56.172871,59.199278,12.771713,158.440088,1.123954,75.448453,55.323340,161.817010,160.586342,158.770959,159.266270,68.512863,158.828994,0.001952,0.014432,32.000000,-237.235145,159.504184,0.321133,15.192227,0.684949,276704.760836,0.918466,30.111868,40.536709,2.945266,69.728678,96.734865,54.762361
54.765641,75.140559,161.131495,163.264442,61.230311,56.185054,59.173263,12.771921,158.423483,1.098755,75.470041,55.334592,161.808907,160.569160,158.767795,159.250355,68.511323,158.812569,0.001950,0.014422,32.000000,-237.234876,159.487106,0.317837,15.191803,0.684785,276749.254018,0.917762,30.116010,40.530717,2.943738,69.729633,96.736965,54.759163
54.779268,75.156741,161.128197,163.253566,61.272499,56.197255,59.174761,12.772597,158.406638,1.098787,75.491387,55.346245,161.799981,160.554445,158.764238,159.234767,68.509322,158.796871,0.001971,0.014429,32.000000,-237.234232,159.471725,0.317796,15.190270,0.684748,276839.518945,0.918218,30.120912,40.525753,2.943111,69.730551,96.738156,54.755614
54.788085,75.167881,161.116986,163.246142,61.394461,56.205412,59.196849,12.772540,158.393502,1.098711,75.505683,55.354985,161.793776,160.545499,158.761528,159.224349,68.507889,158.785977,0.001959,0.014433,32.000000,-237.234223,159.458235,0.318008,15.191789,0.684726,276909.500816,0.918630,30.124821,40.520220,2.942200,69.731092,96.738513,54.753594
54.801113,75.184949,161.114542,163.234591,61.565971,56.217603,59.172992,12.771428,158.374759,1.098787,75.527606,55.368667,161.784975,160.527998,158.757376,159.206986,68.505663,158.768953,0.001950,0.014444,32.000000,-237.235494,159.439695,0.317867,15.192340,0.684776,276979.900505,0.918593,30.127887,40.515463,2.941408,69.732096,96.739747,54.750987
54.816752,75.201891,161.106800,163.222287,61.621734,56.229888,59.191800,12.772396,158.355092,1.353090,75.548282,55.386260,161.775888,160.509665,158.753160,159.188881,68.503136,158.751653,0.001949,0.014414,32.000000,-237.234508,159.394491,0.401238,15.187374,0.684669,277027.549846,0.918248,30.130542,40.512205,2.940730,69.732675,96.741195,54.748285
54.831871,75.218133,161.092493,163.209451,61.656471,56.242024,59.210354,12.771614,158.338340,1.369441,75.567490,55.401863,161.767163,160.491443,158.748501,159.172565,68.501079,158.735130,0.001969,0.014418,32.000000,-237.235206,159.380109,0.403537,15.192848,0.684641,277098.721195,0.918618,30.135074,40.507101,2.939987,69.733323,96.743588,54.745974
54.841336,75.228326,161.075364,163.200469,61.730058,56.250023,59.165793,12.771416,158.328624,1.373000,75.578937,55.411341,161.760797,160.481541,158.745098,159.163005,68.499484,158.725653,0.001977,0.014417,32.000000,-237.235410,159.370478,0.403478,15.188801,0.684798,277170.380164,0.918279,30.136971,40.502178,2.939007,69.733481,96.745074,54.745091
54.859592,75.242573,161.062228,163.186822,61.734333,56.262114,59.198484,12.772785,158.317611,1.373002,75.595304,55.428950,161.751377,160.470391,158.739497,159.150877,68.496800,158.716179,0.001959,0.014434,32.000000,-237.234040,159.361000,0.403521,15.189045,0.684474,277240.118315,0.917949,30.138672,40.497119,2.937935,69.733696,96.748096,54.744195
54.874411,75.256027,161.035506,163.173158,61.805020,56.274245,59.203198,12.772973,158.305919,1.372897,75.609738,55.443293,161.741990,160.460220,158.732948,159.139587,68.494480,158.705687,0.001958,0.014446,32.000000,-237.233810,159.350647,0.403441,15.193321,0.684580,277286.135103,0.918621,30.139762,40.494632,2.937116,69.734114,96.751200,54.743515
54.890595,75.268267,161.032775,163.159800,61.859685,56.286457,59.181484,12.774045,158.295247,1.444062,75.621932,55.460332,161.731689,160.451905,158.726429,159.131036,68.491794,158.696322,0.001958,0.014444,32.000000,-237.232759,159.327176,0.429480,15.195550,0.684442,277354.162524,0.918010,30.136458,40.493236,2.935899,69.734172,96.754569,54.742620
54.900999,75.275826,161.063668,163.150904,61.858056,56.294608,59.223579,12.773754,158.285812,1.627861,75.629840,55.472656,161.724644,160.444054,158.722379,159.124157,68.490139,158.690892,0.001980,0.014446,32.000000,-237.233052,159.304407,0.486375,15.194523,0.684123,277422.323693,0.917894,30.135667,40.491036,2.934619,69.734273,96.756845,54.742211
54.916150,75.286555,161.055256,163.137403,61.803179,56.306799,59.214927,12.773145,158.275215,1.647777,75.640152,55.487365,161.713585,160.435289,158.716572,159.113970,68.487861,158.682492,0.001962,0.014439,32.000000,-237.233727,159.294886,0.488345,15.195799,0.683968,277490.034779,0.918162,30.132354,40.489688,2.933704,69.733950,96.760218,54.742007
54.929469,75.296125,161.098648,163.123871,61.889057,56.319087,59.194409,12.773357,158.272449,1.390553,75.648888,55.500550,161.702977,160.429207,158.711016,159.106551,68.486027,158.674040,0.001954,0.014447,32.000000,-237.233467,159.317092,0.404955,15.195208,0.684106,277534.620091,0.917469,30.129916,40.489005,2.933711,69.733130,96.764438,54.742884
54.943220,75.304434,161.091924,163.110983,61.821806,56.331246,59.180234,12.772975,158.265904,1.367455,75.656060,55.512863,161.692066,160.422415,158.704868,159.096617,68.482948,158.666838,0.001953,0.014457,32.000000,-237.233855,159.310168,0.402106,15.193090,0.683979,277600.992140,0.917549,30.126091,40.487663,2.932748,69.732053,96.767382,54.743278
54.952051,75.309260,161.087568,163.102605,61.807659,56.339298,59.219786,12.772578,158.261325,1.360216,75.659636,55.521984,161.684402,160.418626,158.700592,159.092561,68.481383,158.662922,0.001974,0.014458,32.000000,-237.234232,159.305942,0.402082,15.194220,0.684172,277667.077431,0.917845,30.122868,40.485856,2.932827,69.731041,96.769062,54.743386
54.966751,75.315728,161.089418,163.090329,61.777287,56.351599,59.181662,12.773585,158.258236,1.353073,75.664306,55.535973,161.673647,160.417536,158.694462,159.093379,68.479532,158.660729,0.001959,0.014449,32.000000,-237.233287,159.198315,0.402141,15.192138,0.684223,277732.707179,0.918031,30.117972,40.485833,2.931971,69.730231,96.770842,54.743811
54.982028,75.321535,161.080335,163.078266,61.786194,56.363902,59.188994,12.773877,158.249058,1.611546,75.667973,55.549821,161.663038,160.413716,158.688027,159.090574,68.477727,158.656029,0.001951,0.014470,32.000000,-237.233024,159.212713,0.485241,15.189760,0.684136,277775.216176,0.917398,30.114320,40.485710,2.931420,69.729600,96.772726,54.743676
54.997994,75.326480,161.099006,163.066662,61.717102,56.376056,59.222584,12.774698,158.245911,1.631117,75.670308,55.563597,161.652748,160.412817,158.681644,159.086992,68.475650,158.652157,0.001949,0.014490,32.000000,-237.232145,159.208365,0.487324,15.185659,0.684204,277838.714301,0.917935,30.106676,40.486617,2.930670,69.728405,96.774052,54.743180
55.005009,75.329336,161.103339,163.058934,61.695272,56.384192,59.169094,12.774301,158.244885,1.575590,75.670920,55.571879,161.645576,160.412175,158.677270,159.084365,68.474107,158.647782,0.001970,0.014485,32.000000,-237.232508,159.219978,0.464586,15.188757,0.684235,277901.176222,0.917756,30.097819,40.486396,2.929691,69.727567,96.774953,54.742659
55.015186,75.332642,161.063397,163.047576,61.711137,56.396370,59.193003,12.774294,158.244615,1.371004,75.670778,55.582828,161.634570,160.410673,158.669592,159.082842,68.472246,158.646100,0.001975,0.014516,32.000000,-237.232590,159.232090,0.401218,15.186836,0.684431,277962.893103,0.917152,30.087444,40.486806,2.929180,69.726755,96.776743,54.741235
55.026444,75.334358,161.104311,163.036935,61.749412,56.408485,59.194442,12.774494,158.242932,1.366218,75.668698,55.594660,161.623216,160.410823,158.660936,159.081750,68.470454,158.644824,0.001954,0.014504,32.000000,-237.232346,159.231486,0.401208,15.188942,0.684320,278004.857373,0.917992,30.083570,40.486463,2.928885,69.725870,96.778102,54.739580
55.039129,75.335193,161.084965,163.026601,61.840488,56.420657,59.170661,12.774460,158.242894,1.362648,75.665536,55.605392,161.612478,160.412146,158.653124,159.080386,68.469451,158.645622,0.001953,0.014504,32.000000,-237.232413,159.232519,0.401024,15.193046,0.684267,278066.636832,0.917641,30.077113,40.487600,2.927617,69.725362,96.779840,54.738115
55.046606,75.335320,161.069343,163.019880,61.822871,56.428696,59.192403,12.774095,158.245238,1.362632,75.662823,55.612351,161.605095,160.413034,158.647426,159.080608,68.468226,158.646339,0.001954,0.014503,32.000000,-237.232802,159.233481,0.401120,15.193355,0.684335,278126.641087,0.917614,30.068031,40.488841,2.927762,69.724063,96.781100,54.736943
55.059099,75.334744,161.116889,163.010039,61.792148,56.440790,59.242668,12.773718,158.245091,1.563103,75.656881,55.621660,161.593082,160.415399,158.639700,159.080022,68.467331,158.645524,0.001975,0.014515,32.000000,-237.233192,159.147007,0.469759,15.195652,0.684054,278184.670028,0.917950,30.056701,40.490190,2.926735,69.721715,96.783064,54.734660
55.072845,75.333221,161.096957,163.000114,61.745396,56.452951,59.172953,12.774207,158.247608,1.633849,75.650119,55.636334,161.582401,160.416847,158.632864,159.083733,68.467539,158.648391,0.001954,0.014506,32.000000,-237.232704,159.151995,0.486615,15.192782,0.683972,278223.606401,0.917608,30.049658,40.491723,2.926054,69.718576,96.785181,54.732836
55.085437,75.330978,161.135333,162.989772,61.710254,56.465077,59.177444,12.774994,158.254956,1.574322,75.642332,55.648685,161.572294,160.423968,158.626647,159.089136,68.468270,158.653437,0.001946,0.014499,32.000000,-237.231969,159.172402,0.463218,15.193463,0.684039,278280.664184,0.916796,30.037105,40.492267,2.926254,69.714978,96.788089,54.730780
55.093043,75.329086,161.134021,162.983118,61.695873,56.473273,59.207419,12.775241,158.262173,1.382647,75.636483,55.655262,161.565460,160.428236,158.622439,159.094226,68.469115,158.658155,0.001947,0.014517,32.000000,-237.231801,159.191735,0.403693,15.192976,0.684051,278335.384065,0.917819,30.022404,40.493293,2.925161,69.713017,96.790218,54.729724
55.105296,75.325606,161.150557,162.973772,61.669886,56.485550,59.184790,12.775577,158.269741,1.361865,75.627996,55.667453,161.555991,160.437138,158.616548,159.100266,68.471553,158.663569,0.001966,0.014510,32.000000,-237.231513,159.199260,0.401067,15.190516,0.684150,278389.293366,0.917711,30.008095,40.494737,2.925189,69.710316,96.793534,54.729131
55.119389,75.321758,161.160217,162.965095,61.684220,56.488459,59.176831,12.776441,158.278751,1.361935,75.617997,55.682783,161.546391,160.447746,158.610383,159.106854,68.473458,158.672401,0.001951,0.014509,32.000000,-237.230671,159.207623,0.401091,15.190208,0.684154,278425.433813,0.917236,29.998914,40.495924,2.924762,69.706425,96.795321,54.728354
55.132108,75.317507,161.168748,162.956446,61.625209,56.500610,59.219200,12.776238,158.288851,1.361835,75.607036,55.695429,161.538252,160.459918,158.604049,159.115941,68.475626,158.680326,0.001945,0.014500,32.000000,-237.230863,159.216779,0.401102,15.191549,0.684316,278477.629717,0.917554,29.983693,40.495819,2.924411,69.702584,96.796969,54.728081
55.139917,75.314246,161.161802,162.950811,61.585015,56.508704,59.162443,12.775992,158.296104,1.361936,75.599467,55.704222,161.532644,160.467564,158.600517,159.122435,68.477483,158.686832,0.001945,0.014506,32.000000,-237.231105,159.222363,0.401172,15.187639,0.684206,278483.274366,0.917458,29.966345,40.497719,2.923839,69.700694,96.797875,54.727566
55.152762,75.308764,161.163367,162.942475,61.645741,56.516751,59.163485,12.776658,158.309420,1.361843,75.587116,55.719310,161.524271,160.481001,158.595628,159.133743,68.480711,158.696912,0.001966,0.014492,32.000000,-237.230428,159.233340,0.401089,15.190821,0.684147,278534.149030,0.916757,29.949914,40.498966,2.923319,69.696530,96.798470,54.726124
55.168937,75.302599,161.136756,162.934201,61.754463,56.536713,59.222891,12.776627,158.323338,1.361824,75.574736,55.733541,161.515462,160.496277,158.590582,159.146802,68.484043,158.708445,0.001970,0.014486,32.000000,-237.230466,159.247592,0.401070,15.189809,0.684284,278567.890465,0.917617,29.939173,40.499912,2.922779,69.692606,96.799384,54.724892
55.182111,75.295629,161.168524,162.925712,61.616297,56.556985,59.187213,12.777224,158.344276,1.107551,75.560574,55.747740,161.506416,160.513533,158.585632,159.163581,68.486966,158.721817,0.001949,0.014488,32.000000,-237.229764,159.270595,0.317780,15.195174,0.684064,278596.352701,0.917484,29.921392,40.501025,2.922127,69.688554,96.799929,54.723220
55.190627,75.290472,161.181059,162.920116,61.520489,56.569081,59.186243,12.776402,158.355551,1.294669,75.550949,55.758028,161.501348,160.522913,158.582971,159.172268,68.489175,158.731626,0.001950,0.014493,32.000000,-237.230523,159.217674,0.385111,15.192418,0.684013,278682.545788,0.916578,29.899743,40.502661,2.920788,69.686382,96.800759,54.722289
55.205087,75.282191,161.199524,162.911833,61.536399,56.586706,59.205546,12.775914,158.371423,1.356723,75.535458,55.771605,161.493413,160.542365,158.578733,159.188790,68.492871,158.747179,0.001949,0.014500,32.000000,-237.231115,159.234482,0.400736,15.193657,0.683958,278770.471485,0.917203,29.880164,40.505498,2.920666,69.683823,96.802470,54.721275
55.220682,75.273673,161.223758,162.903503,61.578644,56.598852,59.187370,12.776397,158.389045,1.364069,75.519999,55.787874,161.485638,160.560357,158.574436,159.207365,68.496189,158.764838,0.001970,0.014481,32.000000,-237.230658,159.253296,0.400596,15.192115,0.684161,278821.516518,0.917246,29.866859,40.507514,2.920443,69.681364,96.804320,54.719587
55.237685,75.264924,161.255447,162.895106,61.641458,56.610933,59.186629,12.776858,158.409575,1.367932,75.505049,55.805563,161.478394,160.580894,158.570032,159.225750,68.500563,158.785316,0.001949,0.014481,32.000000,-237.230146,159.271656,0.400683,15.187343,0.684183,278894.653492,0.916950,29.844741,40.510515,2.920012,69.679757,96.807249,54.718764
55.247613,75.258836,161.270692,162.889359,61.621435,56.619011,59.197694,12.776275,158.421871,1.367889,75.494639,55.814595,161.473414,160.592727,158.566091,159.237591,68.502902,158.796730,0.001949,0.014480,32.000000,-237.230726,159.283892,0.400686,15.194398,0.684267,278940.299265,0.917124,29.821305,40.514802,2.919626,69.678404,96.809093,54.718148
55.262727,75.249382,161.307555,162.880959,61.435959,56.631186,59.155270,12.777251,158.442667,1.367883,75.479441,55.831377,161.465980,160.616178,158.561624,159.256985,68.507028,158.816715,0.001946,0.014469,32.000000,-237.229717,159.307163,0.400564,15.195593,0.684516,278984.241259,0.917001,29.796295,40.519246,2.919301,69.676043,96.812296,54.717190
55.277500,75.239911,161.301546,162.872817,61.365131,56.643327,59.202588,12.776817,158.468659,1.177276,75.464839,55.844695,161.457923,160.638723,158.557212,159.280431,68.511843,158.838483,0.001966,0.014478,32.000000,-237.230089,159.356783,0.334811,15.196045,0.684211,279014.393248,0.916765,29.780711,40.521822,2.919053,69.674319,96.815150,54.716310
55.290693,75.231010,161.348743,162.864996,61.442582,56.655552,59.229311,12.777147,158.490791,1.097226,75.451184,55.857968,161.449453,160.664327,158.552784,159.304474,68.516363,158.861629,0.001949,0.014480,32.000000,-237.229746,159.360286,0.315025,15.198321,0.684234,279058.777894,0.917322,29.756808,40.526301,2.918921,69.673373,96.817111,54.715029
55.300391,75.225489,161.367049,162.860043,61.441234,56.663619,59.172890,12.777147,158.505791,1.304944,75.442835,55.867827,161.443589,160.679952,158.549750,159.319243,68.519806,158.875013,0.001948,0.014477,32.000000,-237.229782,159.342267,0.385632,15.198738,0.684117,279102.656399,0.916494,29.733216,40.530857,2.918033,69.672995,96.818320,54.714397
55.312445,75.218142,161.358123,162.852603,61.463520,56.675891,59.197438,12.776757,158.526799,1.367682,75.432222,55.882524,161.435327,160.700899,158.545207,159.340109,68.525587,158.894307,0.001941,0.014464,32.000000,-237.230228,159.362564,0.400458,15.200226,0.684155,279147.794423,0.916017,29.711708,40.536300,2.918190,69.672759,96.819438,54.713559
55.325850,75.211798,161.378854,162.845015,61.473696,56.688030,59.224745,12.776027,158.547391,1.371419,75.422257,55.894751,161.426880,160.721205,158.540218,159.360569,68.531133,158.914063,0.001941,0.014470,32.000000,-237.231123,159.381725,0.400286,15.201744,0.684171,279177.540237,0.916832,29.696920,40.538617,2.918009,69.671915,96.818888,54.712624
55.339173,75.205971,161.425674,162.837259,61.492685,56.700134,59.164077,12.775838,158.569698,1.371295,75.414694,55.908271,161.418658,160.743549,158.535553,159.382055,68.537297,158.936960,0.001945,0.014460,32.000000,-237.231346,159.402829,0.400347,15.198949,0.684040,279223.130841,0.916414,29.678058,40.541141,2.917212,69.671365,96.818009,54.711912
55.346431,75.202594,161.416611,162.832032,61.476361,56.708314,59.212092,12.775711,158.588379,1.177628,75.409555,55.915621,161.413236,160.757994,158.532563,159.397768,68.540882,158.951574,0.001945,0.014453,32.000000,-237.231449,159.445766,0.333821,15.195258,0.684017,279268.435938,0.915929,29.658908,40.544096,2.916880,69.670980,96.817123,54.711820
55.357855,75.198065,161.427341,162.824928,61.562228,56.720508,59.198721,12.774855,158.610687,1.100273,75.402954,55.927119,161.405553,160.781194,158.526738,159.421020,68.547242,158.973694,0.001926,0.014444,32.000000,-237.232260,159.466488,0.315292,15.202915,0.684284,279313.563940,0.916807,29.640358,40.547786,2.917024,69.670253,96.815802,54.711421
55.370950,75.194005,161.453801,162.818518,61.559585,56.732599,59.182141,12.775400,158.632915,1.096551,75.397802,55.942021,161.397895,160.805288,158.520382,159.446199,68.553402,158.995450,0.001928,0.014438,32.000000,-237.231765,159.488943,0.315454,15.203157,0.684411,279345.691487,0.916056,29.630049,40.550488,2.916477,69.670206,96.814530,54.711439
55.381782,75.190671,161.481791,162.812485,61.515076,56.744868,59.199433,12.775415,158.656946,1.096482,75.393491,55.955840,161.390533,160.828794,158.514262,159.469921,68.560325,159.019981,0.001949,0.014433,32.000000,-237.231764,159.510508,0.315389,15.203495,0.684095,279392.318898,0.916242,29.614614,40.553645,2.916069,69.670395,96.813431,54.711210
55.388579,75.188704,161.476915,162.808652,61.531324,56.752978,59.204801,12.774521,158.673996,1.096558,75.390672,55.961773,161.385834,160.845364,158.510487,159.485416,68.565251,159.035111,0.001949,0.014430,32.000000,-237.232619,159.526150,0.315358,15.206282,0.684155,279438.737939,0.916446,29.598052,40.556843,2.915858,69.670901,96.812893,54.711036
55.400212,75.186021,161.494070,162.803548,61.558840,56.765200,59.187516,12.775120,158.699950,1.096488,75.386558,55.974797,161.379266,160.867784,158.505159,159.509180,68.573173,159.057615,0.001929,0.014444,32.000000,-237.231975,159.550599,0.315531,15.212061,0.684246,279486.777209,0.916172,29.584379,40.560472,2.915793,69.672009,96.812429,54.710884
55.407497,75.183481,161.537965,162.798996,61.667429,56.777318,59.191932,12.773835,158.723748,0.985984,75.382683,55.983863,161.373274,160.890603,158.500464,159.533785,68.580804,159.080794,0.001926,0.014443,32.000000,-237.233226,159.631389,0.278638,15.213532,0.684104,279518.074628,0.916092,29.575925,40.562052,2.915347,69.672450,96.811625,54.710028
55.415353,75.181145,161.563874,162.794964,61.671397,56.789592,59.207850,12.773613,158.751890,1.088290,75.379391,55.994192,161.367570,160.915143,158.495905,159.560143,68.588296,159.105080,0.001946,0.014431,32.000000,-237.233488,159.634524,0.315541,15.214902,0.683901,279564.494103,0.916339,29.562143,40.563810,2.915044,69.672646,96.810310,54.709266
55.420590,75.179570,161.558985,162.792669,61.685219,56.797796,59.191425,12.773794,158.769563,1.085038,75.378249,56.001021,161.363640,160.933723,158.492957,159.577689,68.594450,159.124386,0.001946,0.014429,32.000000,-237.233253,159.651827,0.315565,15.219029,0.684052,279612.087141,0.916328,29.552652,40.566145,2.915453,69.673150,96.810053,54.709355
55.429240,75.177393,161.600141,162.789846,61.684896,56.809992,59.206483,12.773665,158.795560,1.081561,75.375670,56.008829,161.358855,160.960563,158.489012,159.604553,68.602268,159.150943,0.001929,0.014441,32.000000,-237.233344,159.677941,0.315558,15.225286,0.684138,279660.858372,0.916132,29.542823,40.569095,2.915507,69.673659,96.809143,54.710405
55.436203,75.175404,161.649601,162.787431,61.741787,56.822217,59.209338,12.772910,158.820715,1.074408,75.373470,56.015245,161.354864,160.987687,158.486760,159.630324,68.610511,159.176332,0.001925,0.014453,32.000000,-237.234171,159.703407,0.315598,15.225674,0.683953,279692.090552,0.916419,29.536250,40.571242,2.915144,69.674516,96.809057,54.712106
55.442925,75.173490,161.691898,162.785593,61.685945,56.834547,59.182750,12.772804,158.844355,1.074390,75.370037,56.023035,161.351151,161.014408,158.483751,159.657845,68.618384,159.203652,0.001927,0.014463,32.000000,-237.234257,159.712802,0.315686,15.230308,0.683870,279739.956038,0.916221,29.525824,40.574840,2.915431,69.675222,96.808616,54.713348
55.448931,75.172143,161.714104,162.784670,61.577383,56.842704,59.229914,12.772534,158.856342,1.286934,75.367985,56.029129,161.349394,161.033127,158.481985,159.674001,68.623960,159.219416,0.001926,0.014466,32.000000,-237.234575,159.733132,0.387834,15.230216,0.684094,279787.735726,0.916243,29.517193,40.577509,2.915957,69.675647,96.808507,54.714389
55.456635,75.170121,161.717748,162.783772,61.592472,56.850931,59.196767,12.773004,158.881680,1.267864,75.364992,56.038910,161.347193,161.057316,158.479712,159.698928,68.631269,159.243934,0.001929,0.014464,32.000000,-237.234133,159.786767,0.372821,15.232343,0.684116,279836.968579,0.916727,29.508869,40.581377,2.916367,69.676493,96.807512,54.716071
55.460577,75.168036,161.729461,162.783324,61.657766,56.863175,59.170331,12.772954,158.908949,1.085100,75.362017,56.044253,161.345355,161.085337,158.476685,159.725812,68.638705,159.270625,0.001909,0.014486,32.000000,-237.234199,159.867536,0.315021,15.233008,0.684219,279868.325208,0.916016,29.501794,40.582576,2.916451,69.677964,96.806809,54.718411
55.463993,75.165339,161.759232,162.784421,61.734947,56.875426,59.227554,12.773475,158.934339,1.088069,75.358095,56.048155,161.343488,161.112723,158.473281,159.751398,68.645296,159.295807,0.001912,0.014509,32.000000,-237.233660,159.891492,0.315059,15.230571,0.684137,279897.419622,0.916517,29.492428,40.585802,2.916112,69.679418,96.805620,54.720093
55.465234,75.163366,161.762166,162.786150,61.810796,56.883480,59.168483,12.773354,158.949004,1.088082,75.355803,56.049918,161.343244,161.129954,158.472071,159.768646,68.649287,159.312364,0.001913,0.014497,32.000000,-237.233778,159.906217,0.315056,15.239664,0.684244,279947.251389,0.917047,29.486585,40.589832,2.916116,69.680752,96.805391,54.721640
55.464333,75.160008,161.757098,162.789815,61.860146,56.895695,59.181723,12.772043,158.969362,1.088129,75.351158,56.051080,161.343419,161.151712,158.469729,159.790651,68.654459,159.335720,0.001933,0.014503,32.000000,-237.234997,159.927252,0.315021,15.238707,0.684568,279997.630490,0.916290,29.480632,40.594059,2.916473,69.682141,96.805113,54.723020
55.462996,75.156248,161.769328,162.794203,61.922540,56.907870,59.203912,12.772133,158.992960,1.088120,75.345869,56.049054,161.344480,161.176144,158.468435,159.814371,68.660157,159.360507,0.001912,0.014518,32.000000,-237.234901,159.949676,0.315085,15.240013,0.684245,280031.356887,0.917308,29.477475,40.597180,2.916461,69.683876,96.805839,54.724598
55.458470,75.151684,161.789104,162.799363,62.046640,56.899868,59.199404,12.771151,159.013462,1.088153,75.339689,56.044759,161.346383,161.197145,158.467468,159.833097,68.665587,159.380817,0.001911,0.014534,32.000000,-237.235833,159.968860,0.315044,15.245345,0.684421,280083.463533,0.917308,29.474977,40.602040,2.916417,69.686292,96.807220,54.725630
55.456754,75.148337,161.796674,162.803221,62.130527,56.891787,59.178507,12.771988,159.028128,1.088164,75.335341,56.044504,161.347947,161.212301,158.466520,159.847249,68.669229,159.396352,0.001910,0.014537,32.000000,-237.234976,159.982955,0.315036,15.249432,0.684568,280135.189716,0.917176,29.472490,40.606985,2.916707,69.687710,96.808118,54.726594
55.452541,75.142893,161.829027,162.809514,62.269032,56.883858,59.201265,12.771767,159.045772,1.088193,75.328047,56.040540,161.350850,161.231215,158.465449,159.867743,68.674126,159.417651,0.001930,0.014558,32.000000,-237.235230,159.987821,0.314993,15.251018,0.684367,280087.859484,0.917188,29.472242,40.610276,2.917302,69.690077,96.809905,54.728259
55.447720,75.136814,161.869332,162.816753,62.206677,56.876026,59.209274,12.770891,159.060020,1.347502,75.319948,56.035103,161.354286,161.249009,158.465722,159.883989,68.679330,159.439506,0.001912,0.014579,32.000000,-237.236126,160.004746,0.398996,15.248177,0.684129,280041.934668,0.917405,29.470529,40.613305,2.917529,69.692779,96.812445,54.729789
55.442258,75.130409,161.906927,162.824781,62.308035,56.863859,59.186508,12.770870,159.078920,1.364216,75.311060,56.031685,161.359072,161.269222,158.464811,159.902629,68.683874,159.460727,0.001906,0.014597,32.000000,-237.236177,160.023132,0.400196,15.251303,0.684133,279995.052248,0.916988,29.469103,40.617551,2.918334,69.695168,96.814757,54.730913
55.434232,75.123657,161.911076,162.833718,62.376986,56.851907,59.197516,12.769891,159.098912,1.163951,75.301438,56.021770,161.364677,161.288429,158.466250,159.921805,68.688784,159.479436,0.001909,0.014624,32.000000,-237.237216,160.125952,0.330343,15.253959,0.684385,279947.517917,0.916811,29.467621,40.621730,2.919314,69.696971,96.816437,54.732392
55.427716,75.118806,161.941903,162.840318,62.425209,56.843884,59.175394,12.769967,159.112808,1.102486,75.294583,56.014851,161.368858,161.301527,158.467755,159.934668,68.692125,159.492675,0.001909,0.014639,32.000000,-237.237152,160.140588,0.314900,15.253384,0.684307,279879.402077,0.917052,29.466424,40.626295,2.920280,69.698055,96.817262,54.733321
55.417901,75.110785,161.966979,162.851133,62.413666,56.831785,59.165529,12.769069,159.134773,1.094502,75.283079,56.004304,161.375412,161.324778,158.470147,159.955743,68.697019,159.514937,0.001913,0.014623,32.000000,-237.238081,160.160032,0.314773,15.258875,0.684152,279812.786429,0.916819,29.467327,40.629415,2.920778,69.699203,96.818382,54.735057
55.406656,75.101857,161.962867,162.863084,62.318582,56.819770,59.204932,12.768433,159.151375,1.306704,75.269835,55.995374,161.382477,161.345327,158.473023,159.978443,68.701478,159.534654,0.001893,0.014625,32.000000,-237.238764,160.147708,0.388838,15.263745,0.684284,279767.752652,0.917139,29.468690,40.631755,2.921677,69.698940,96.819641,54.736892
55.396918,75.092417,161.984030,162.875717,62.342208,56.807737,59.191609,12.769076,159.174806,1.357906,75.256119,55.986808,161.390557,161.369184,158.477511,160.000019,68.706007,159.558087,0.001897,0.014619,32.000000,-237.238112,160.170849,0.399675,15.264530,0.684104,279699.548089,0.917256,29.470030,40.636415,2.922647,69.698436,96.821529,54.739100
55.389751,75.085662,161.989542,162.884548,62.423480,56.799637,59.186806,12.769217,159.191105,1.361590,75.246503,55.979000,161.396271,161.384789,158.480147,160.015656,68.709391,159.575934,0.001897,0.014608,32.000000,-237.238006,160.186692,0.399686,15.265095,0.683862,279632.299218,0.916635,29.471830,40.640416,2.923166,69.698360,96.822974,54.740595
55.375877,75.074503,162.006699,162.898631,62.537926,56.787586,59.200663,12.768922,159.214298,1.365222,75.230321,55.966321,161.406198,161.408763,158.485012,160.040192,68.713640,159.599865,0.001917,0.014622,32.000000,-237.238318,160.210941,0.399758,15.269681,0.683880,279563.761282,0.916802,29.471682,40.645940,2.924062,69.697389,96.824472,54.743059
55.361888,75.062523,162.032598,162.913722,62.565573,56.775479,59.183953,12.768954,159.238495,1.365227,75.212982,55.953764,161.416132,161.433098,158.489846,160.064755,68.717672,159.625350,0.001898,0.014608,32.000000,-237.238310,160.234974,0.399613,15.272179,0.683855,279517.533330,0.916860,29.471766,40.650214,2.924540,69.695807,96.826916,54.745890
55.347011,75.049629,162.039298,162.930068,62.523191,56.763448,59.168700,12.768920,159.262843,1.157555,75.195165,55.938100,161.427701,161.458600,158.495438,160.088142,68.721669,159.652392,0.001898,0.014616,32.000000,-237.238349,160.297627,0.328973,15.271858,0.683740,279449.167824,0.916677,29.473847,40.656230,2.925583,69.694719,96.829861,54.748990
55.338181,75.040552,162.082374,162.941493,62.524214,56.755218,59.202420,12.769162,159.278753,1.316734,75.182297,55.928122,161.435473,161.477082,158.499588,160.105804,68.723764,159.670171,0.001898,0.014631,32.000000,-237.238101,160.298906,0.388938,15.273439,0.683746,279380.368303,0.916967,29.475222,40.663129,2.926790,69.693905,96.832303,54.750659
55.323236,75.026393,162.093216,162.959533,62.456226,56.743111,59.175906,12.769469,159.305246,1.360800,75.163331,55.914970,161.447862,161.503100,158.507519,160.133697,68.727026,159.697040,0.001921,0.014641,32.000000,-237.237716,160.327366,0.398600,15.276636,0.683820,279311.096919,0.917249,29.476531,40.670730,2.927697,69.693615,96.837521,54.753574
55.306463,75.011755,162.129839,162.978300,62.343388,56.730962,59.184409,12.768634,159.331500,1.364663,75.142492,55.899258,161.461059,161.528840,158.516125,160.159986,68.729822,159.722751,0.001923,0.014661,32.000000,-237.238409,160.356832,0.398623,15.278960,0.683924,279264.191190,0.916733,29.475886,40.676258,2.928943,69.692496,96.842676,54.756154
55.293303,74.996566,162.148402,162.997839,62.327203,56.718869,59.207182,12.769362,159.359310,1.364661,75.121125,55.884644,161.475067,161.557110,158.525898,160.187035,68.732557,159.750669,0.001919,0.014672,32.000000,-237.237739,160.385238,0.398620,15.279585,0.683846,279194.864178,0.917187,29.476001,40.684516,2.929930,69.690746,96.847988,54.758217
55.283888,74.986143,162.173584,163.011147,62.368042,56.710782,59.149091,12.769586,159.377472,1.364792,75.106916,55.875005,161.485467,161.575422,158.532964,160.206139,68.734712,159.769687,0.001919,0.014663,32.000000,-237.237566,160.403800,0.398744,15.282226,0.683936,279125.887593,0.917130,29.477384,40.692742,2.931481,69.689701,96.852293,54.759594
55.271132,74.970199,162.179803,163.031252,62.314784,56.698605,59.172463,12.770097,159.407694,1.364750,75.084763,55.862936,161.501698,161.603363,158.544022,160.234063,68.737389,159.797651,0.001926,0.014662,32.000000,-237.237166,160.434357,0.398648,15.286370,0.683979,279055.795617,0.916786,29.474770,40.701974,2.932514,69.687091,96.858254,54.760646
55.257951,74.953842,162.206478,163.051547,62.291168,56.686553,59.201421,12.770496,159.435480,1.364808,75.061740,55.848554,161.518107,161.631166,158.554633,160.261582,68.739442,159.826136,0.001926,0.014657,32.000000,-237.236639,160.463434,0.398657,15.289099,0.683972,279008.769340,0.917703,29.473343,40.707971,2.933469,69.683356,96.864215,54.761626
55.245514,74.937254,162.222550,163.072023,62.291184,56.674444,59.153237,12.771766,159.458950,1.364761,75.039928,55.838497,161.535210,161.657346,158.565899,160.289145,68.742477,159.852779,0.001905,0.014672,32.000000,-237.235484,160.490577,0.398651,15.288233,0.683801,278937.602693,0.917338,29.469591,40.717279,2.934259,69.679387,96.870481,54.763195
55.237284,74.926089,162.259819,163.085569,62.320000,56.666421,59.187150,12.770664,159.472644,1.364847,75.025115,55.829836,161.547006,161.672107,158.573149,160.304172,68.744087,159.869477,0.001905,0.014660,32.000000,-237.236577,160.505221,0.398620,15.288571,0.683789,278867.691415,0.916896,29.465834,40.727432,2.935441,69.676641,96.874378,54.763791
55.225796,74.909195,162.295822,163.105702,62.306708,56.654356,59.220121,12.771598,159.500485,1.364785,75.002761,55.816983,161.564527,161.698169,158.582894,160.329341,68.746258,159.897224,0.001912,0.014661,32.000000,-237.235653,160.545437,0.398717,15.285696,0.683873,278796.307322,0.917635,29.461138,40.735812,2.936393,69.672268,96.879594,54.764727
55.212528,74.892089,162.301389,163.125432,62.198738,56.642223,59.175926,12.771458,159.526334,1.107857,74.980167,55.805310,161.581743,161.724539,158.594473,160.355121,68.749224,159.923356,0.001929,0.014676,32.000000,-237.235850,160.608671,0.314656,15.286566,0.683996,278749.143572,0.917103,29.457841,40.741355,2.937505,69.668481,96.885212,54.767017
55.199273,74.874856,162.331256,163.145100,62.198497,56.630092,59.194537,12.770660,159.546834,1.321618,74.956863,55.793342,161.599168,161.747169,158.606444,160.376308,68.752242,159.947530,0.001910,0.014700,32.000000,-237.236687,160.596510,0.388774,15.285535,0.684248,278677.914151,0.916567,29.451934,40.751070,2.938768,69.664972,96.890427,54.768879
55.191917,74.863369,162.325575,163.158073,62.210793,56.621922,59.180895,12.771130,159.563279,1.363963,74.942155,55.787690,161.611052,161.762751,158.615512,160.392080,68.754683,159.963942,0.001907,0.014690,32.000000,-237.236131,160.614370,0.397862,15.288383,0.684226,278606.269691,0.917257,29.447520,40.759298,2.939575,69.662734,96.893767,54.770345
55.181098,74.846283,162.327514,163.177053,62.231250,56.609881,59.176592,12.771714,159.589058,1.375226,74.918967,55.776916,161.628010,161.787026,158.626975,160.418642,68.758468,159.990251,0.001913,0.014703,32.000000,-237.235541,160.638902,0.397665,15.290683,0.684386,278534.139672,0.916973,29.442968,40.766632,2.940822,69.658745,96.897976,54.771583
55.171465,74.829229,162.337425,163.195887,62.134690,56.597803,59.202832,12.771767,159.614065,1.386203,74.896937,55.765454,161.645154,161.811652,158.638717,160.441270,68.762556,160.015520,0.001930,0.014692,32.000000,-237.235376,160.663626,0.397713,15.291723,0.684214,278484.972711,0.917160,29.438519,40.771218,2.941111,69.654967,96.901509,54.773224
55.160429,74.812357,162.315471,163.214574,62.259086,56.585589,59.194365,12.772224,159.643736,1.177447,74.875309,55.753860,161.662065,161.837103,158.651264,160.465866,68.766363,160.041640,0.001930,0.014682,32.000000,-237.234859,160.700690,0.325471,15.291737,0.684087,278412.328749,0.917189,29.431786,40.778699,2.941723,69.651438,96.904528,54.774115
55.151340,74.801082,162.365784,163.226877,62.340382,56.581500,59.194548,12.772118,159.659951,1.123596,74.861052,55.746602,161.673428,161.851827,158.659681,160.482137,68.769248,160.059089,0.001927,0.014669,32.000000,-237.234981,160.717492,0.312732,15.294641,0.684033,278338.393908,0.916722,29.423954,40.785429,2.942416,69.649129,96.906567,54.774523
55.141277,74.784076,162.378806,163.245130,62.299600,56.569438,59.198969,12.772523,159.678264,1.214281,74.840179,55.736423,161.690686,161.873495,158.672510,160.504487,68.773692,160.082902,0.001928,0.014665,32.000000,-237.234619,160.711922,0.347939,15.296536,0.683908,278265.130591,0.916817,29.417644,40.792804,2.942607,69.645861,96.909439,54.775066
55.132017,74.767430,162.390356,163.262168,62.279187,56.557286,59.188687,12.772261,159.697510,1.374892,74.820065,55.727254,161.707685,161.890077,158.685688,160.524279,68.778540,160.104577,0.001935,0.014666,32.000000,-237.234876,160.738459,0.396649,15.297868,0.684030,278235.859640,0.916888,29.415073,40.797387,2.944004,69.642725,96.912372,54.776083
55.125209,74.751203,162.437511,163.277735,62.171451,56.545127,59.168083,12.771931,159.719488,1.382609,74.800036,55.718804,161.723986,161.909297,158.697489,160.543643,68.783376,160.126719,0.001933,0.014670,32.000000,-237.235227,160.759364,0.396481,15.295359,0.683948,278162.170444,0.916767,29.407701,40.803135,2.944778,69.639120,96.914455,54.775913
55.120810,74.740570,162.445962,163.287305,62.147429,56.537022,59.194723,12.772191,159.735655,1.382565,74.787102,55.713024,161.733983,161.923064,158.705236,160.558180,68.786603,160.142493,0.001914,0.014677,32.000000,-237.234996,160.773427,0.396536,15.296926,0.683881,278087.282112,0.916860,29.399922,40.807562,2.945482,69.637062,96.915490,54.776007
55.114955,74.724855,162.456852,163.300924,62.139426,56.524960,59.171009,12.772011,159.752423,1.487557,74.768425,55.705695,161.749737,161.943722,158.717773,160.578832,68.792182,160.163606,0.001913,0.014663,32.000000,-237.235188,160.767516,0.432568,15.296744,0.684093,278012.415526,0.917068,29.390217,40.812202,2.946701,69.634419,96.916835,54.775564
55.110285,74.709526,162.520040,163.313882,62.036151,56.516814,59.154330,12.772623,159.775468,1.654591,74.750577,55.701065,161.763918,161.963656,158.730284,160.602423,68.797156,160.188214,0.001922,0.014665,32.000000,-237.234621,160.786375,0.481347,15.295480,0.683997,277962.615763,0.916579,29.383796,40.815723,2.947090,69.632097,96.917854,54.774679
55.107420,74.695004,162.529229,163.326334,62.022209,56.516730,59.196577,12.773165,159.798332,1.665794,74.733623,55.697154,161.777846,161.986950,158.743525,160.625157,68.801900,160.212830,0.001935,0.014668,32.000000,-237.234078,160.811537,0.481536,15.299321,0.683951,277887.131219,0.916821,29.373690,40.819178,2.947600,69.630451,96.918703,54.773614
55.105084,74.685617,162.553541,163.334371,61.912951,56.516869,59.149956,12.772995,159.813948,1.665795,74.722378,55.694606,161.786841,162.001730,158.751892,160.640079,68.804867,160.230029,0.001917,0.014656,32.000000,-237.234256,160.828218,0.481598,15.301528,0.684187,277831.687132,0.916997,29.362834,40.824730,2.948997,69.629224,96.919299,54.772826
55.101747,74.671872,162.588895,163.346101,61.852826,56.516966,59.184903,12.773325,159.843741,1.449465,74.706306,55.690667,161.800107,162.025972,158.763801,160.664981,68.809637,160.255413,0.001915,0.014652,32.000000,-237.233900,160.868355,0.408112,15.304110,0.684066,277816.393892,0.916359,29.351057,40.830515,2.949317,69.628222,96.920054,54.771587
55.097189,74.658675,162.605635,163.357493,61.849424,56.517068,59.203629,12.772870,159.869290,1.393420,74.691370,55.686254,161.812420,162.049259,158.776492,160.689237,68.814192,160.280191,0.001924,0.014644,32.000000,-237.234287,160.894212,0.396170,15.308298,0.684075,277807.898233,0.917104,29.343909,40.834904,2.949883,69.627250,96.921999,54.771184
55.094259,74.645825,162.648763,163.368728,61.836171,56.517039,59.157888,12.773914,159.893179,1.389756,74.678032,55.685632,161.824840,162.074622,158.789297,160.713142,68.819620,160.305720,0.001941,0.014662,32.000000,-237.233218,160.919759,0.396295,15.309500,0.684122,277793.791712,0.916593,29.333359,40.840988,2.950703,69.626775,96.925230,54.770738
55.091807,74.637627,162.660946,163.375819,61.836234,56.517042,59.210283,12.773667,159.908965,1.382501,74.669481,55.683923,161.832640,162.091043,158.797049,160.728327,68.822449,160.321524,0.001941,0.014646,32.000000,-237.233447,160.933612,0.396183,15.313435,0.684029,277781.263823,0.916357,29.324530,40.847029,2.951251,69.626426,96.927750,54.770838
55.090473,74.626100,162.641885,163.386186,61.768275,56.516979,59.199224,12.775422,159.930371,1.382560,74.658697,55.682886,161.844835,162.112725,158.808792,160.751640,68.826470,160.342983,0.001938,0.014671,32.000000,-237.231641,160.955079,0.396269,15.316644,0.684164,277766.682685,0.917088,29.314487,40.852515,2.952191,69.625966,96.931842,54.770355
55.085436,74.615547,162.658184,163.396358,61.857715,56.516987,59.159503,12.774584,159.949797,1.293684,74.649297,55.678875,161.856529,162.128158,158.819920,160.768364,68.830756,160.361340,0.001938,0.014702,32.000000,-237.232348,160.985833,0.366683,15.320614,0.684048,277758.429958,0.916302,29.308640,40.856443,2.952543,69.625899,96.935548,54.769193
55.080393,74.606642,162.667175,163.406273,61.898594,56.516969,59.185112,12.775037,159.964283,1.381516,74.643147,55.672674,161.867401,162.146737,158.830320,160.785563,68.835325,160.377189,0.001949,0.014711,32.000000,-237.231989,160.988675,0.396290,15.321019,0.683828,277745.452687,0.916470,29.298390,40.861595,2.952269,69.626460,96.938168,54.768180
55.075722,74.601659,162.664483,163.412807,61.926776,56.517050,59.192439,12.774478,159.973612,1.385324,74.640454,55.669398,161.874524,162.154738,158.836564,160.795663,68.838610,160.387687,0.001946,0.014734,32.000000,-237.232554,160.998082,0.396295,15.319509,0.683759,277734.551150,0.917153,29.292663,40.865155,2.952835,69.627055,96.939840,54.767492
55.069621,74.595786,162.666320,163.422086,61.858620,56.516948,59.144906,12.773741,159.987243,1.392343,74.638148,55.664553,161.884256,162.168461,158.845006,160.811325,68.842774,160.402024,0.001926,0.014745,32.000000,-237.233255,161.010505,0.396280,15.320731,0.683835,277724.333593,0.916827,29.288591,40.867359,2.953268,69.627366,96.942194,54.766007
55.064195,74.591627,162.697978,163.431136,61.915453,56.516919,59.217900,12.773111,159.998957,1.399583,74.638620,55.657705,161.894536,162.180232,158.853774,160.825135,68.846879,160.412997,0.001925,0.014743,32.000000,-237.233908,161.020645,0.396337,15.318957,0.683944,277719.043055,0.916788,29.288085,40.868561,2.953470,69.627004,96.943713,54.764595
55.060002,74.588762,162.695080,163.439984,61.916190,56.512746,59.201927,12.773298,160.009622,1.399677,74.641011,55.653503,161.904551,162.190962,158.862983,160.836704,68.851061,160.423602,0.001936,0.014752,32.000000,-237.233693,161.031785,0.396379,15.321308,0.683963,277711.357180,0.917621,29.288060,40.870523,2.953830,69.626004,96.944721,54.763167
55.056300,74.587815,162.703517,163.445877,61.908804,56.512743,59.179046,12.773121,160.018465,1.304848,74.643684,55.651148,161.911011,162.195954,158.868064,160.843291,68.853390,160.429700,0.001947,0.014747,32.000000,-237.233843,161.066062,0.363266,15.320895,0.684230,277705.116002,0.916579,29.289101,40.871107,2.954696,69.625114,96.944657,54.762238
55.050330,74.587498,162.716187,163.454670,61.994268,56.512825,59.219345,12.773257,160.026140,1.130394,74.649082,55.644969,161.920582,162.205879,158.875230,160.853917,68.858107,160.439015,0.001929,0.014747,32.000000,-237.233811,161.077774,0.312057,15.320532,0.684114,277679.136436,0.916828,29.290258,40.871457,2.954869,69.623071,96.945381,54.760471
55.046008,74.588228,162.712123,163.463591,62.046545,56.509006,59.166271,12.773457,160.028908,1.133199,74.655997,55.638384,161.930804,162.213991,158.881988,160.860837,68.862677,160.446400,0.001926,0.014739,32.000000,-237.233704,161.068075,0.316378,15.320636,0.684211,277676.977914,0.917248,29.292858,40.871734,2.955221,69.621292,96.945576,54.758576
55.042677,74.590599,162.764195,163.472397,62.123079,56.500815,59.177152,12.773154,160.030128,1.393438,74.665332,55.634396,161.940452,162.217878,158.887178,160.865697,68.867814,160.450213,0.001937,0.014754,32.000000,-237.233984,161.057030,0.396865,15.320235,0.684360,277673.863990,0.916734,29.298265,40.870996,2.955771,69.619633,96.945963,54.757046
55.038285,74.592957,162.747912,163.477929,62.105333,56.500796,59.204346,12.773530,160.033709,1.404198,74.672262,55.632408,161.946342,162.219510,158.891042,160.866684,68.870812,160.452286,0.001951,0.014768,32.000000,-237.233615,161.059834,0.396897,15.324268,0.684350,277651.913587,0.917575,29.303141,40.869582,2.955930,69.618397,96.946144,54.755817
55.032494,74.597329,162.737231,163.485977,62.134034,56.496681,59.188589,12.773924,160.035859,1.411499,74.683835,55.625275,161.955452,162.220661,158.896163,160.871104,68.875760,160.454004,0.001947,0.014790,32.000000,-237.233178,161.061354,0.396845,15.322083,0.684519,277609.017402,0.917340,29.308705,40.866074,2.957055,69.617068,96.946647,54.754425
55.025758,74.602681,162.763296,163.493835,62.174572,56.488467,59.202521,12.773844,160.037648,1.414976,74.697107,55.616553,161.964200,162.221974,158.902501,160.871122,68.881305,160.454641,0.001945,0.014811,32.000000,-237.233296,161.061102,0.396857,15.316430,0.684335,277608.600976,0.917004,29.315275,40.863961,2.956995,69.616997,96.946935,54.753603
55.019170,74.608711,162.755969,163.501592,62.247887,56.488357,59.209937,12.773218,160.039708,1.414988,74.711172,55.609594,161.973618,162.220535,158.909383,160.873159,68.886757,160.454319,0.001944,0.014796,32.000000,-237.233858,161.061421,0.396779,15.316266,0.684433,277587.473027,0.917298,29.325200,40.859747,2.957112,69.617414,96.947272,54.752265
