Torad 40 Ton Compressor Load Stand
55.011484,74.613377,162.737220,163.506646,62.230794,56.488346,59.153125,12.772433,160.040668,1.415003,74.720712,55.603177,161.979221,162.220049,158.913581,160.872967,68.889677,160.453902,0.001955,0.014793,32.000000,-237.234599,161.061267,0.396817,15.317289,0.684781,277547.187667,0.917084,29.337012,40.854474,2.957947,69.617128,96.947811,54.751695
55.003668,74.621288,162.735221,163.514154,62.103644,56.476084,59.196922,12.772223,160.039615,1.415001,74.737580,55.593719,161.987231,162.219343,158.921536,160.871239,68.894307,160.450227,0.001950,0.014790,32.000000,-237.234808,161.057985,0.396850,15.315652,0.684861,277546.774556,0.917102,29.349362,40.848886,2.958168,69.617654,96.949654,54.750796
54.997045,74.630372,162.769146,163.521830,62.115924,56.467922,59.182294,12.773404,160.036975,1.415024,74.755800,55.586654,161.994779,162.217437,158.927912,160.866941,68.898299,160.447481,0.001931,0.014764,32.000000,-237.233625,161.053593,0.396744,15.315803,0.684850,277549.407898,0.918135,29.361399,40.845787,2.958241,69.617188,96.951178,54.748598
54.991202,74.640790,162.768117,163.529738,62.167863,56.455721,59.164618,12.774437,160.033124,1.433277,74.776556,55.579342,162.003477,162.212218,158.933770,160.865059,68.901660,160.441076,0.001928,0.014757,32.000000,-237.232541,161.048983,0.403748,15.313795,0.684885,277491.833260,0.917418,29.376809,40.839588,2.958625,69.616588,96.952618,54.746486
54.986484,74.648291,162.789149,163.535061,62.142283,56.447564,59.208071,12.774990,160.029239,1.421572,74.790920,55.573774,162.008782,162.207692,158.937300,160.862223,68.903748,160.436113,0.001941,0.014751,32.000000,-237.232010,161.051709,0.397736,15.313985,0.685018,277456.166897,0.917655,29.392247,40.834422,2.959598,69.615777,96.953551,54.745024
54.978010,74.660546,162.778314,163.542891,62.142254,56.435177,59.213028,12.774567,160.020396,1.420614,74.813214,55.563993,162.016783,162.198445,158.942752,160.853954,68.905870,160.430182,0.001948,0.014724,32.000000,-237.232427,161.043010,0.397870,15.310560,0.685055,277401.835792,0.917862,29.408272,40.828325,2.959894,69.614540,96.955757,54.742668
54.969398,74.674038,162.777953,163.550433,62.101496,56.423007,59.156475,12.775997,160.011425,1.420297,74.837456,55.556793,162.024693,162.188556,158.948410,160.845801,68.907586,160.422836,0.001933,0.014731,32.000000,-237.231027,161.033304,0.397709,15.307965,0.685101,277366.136862,0.917160,29.420300,40.824115,2.960530,69.613296,96.958730,54.740198
54.958315,74.688439,162.783309,163.557829,62.085305,56.410764,59.180283,12.775522,159.998713,1.416402,74.863228,55.548879,162.032916,162.173894,158.953901,160.835058,68.908911,160.409687,0.001931,0.014698,32.000000,-237.231557,161.020519,0.397702,15.306755,0.685200,277314.182751,0.917066,29.440687,40.819461,2.960789,69.612303,96.961823,54.738212
54.951824,74.698741,162.786339,163.562715,62.016966,56.402691,59.180725,12.775232,159.991238,1.416504,74.880654,55.540889,162.038522,162.163659,158.957854,160.827439,68.909020,160.398477,0.001943,0.014717,32.000000,-237.231817,161.011228,0.397842,15.304705,0.685305,277265.064385,0.917934,29.462444,40.814605,2.961247,69.611994,96.963982,54.736957
54.942425,74.715070,162.752821,163.570100,61.956505,56.390484,59.159270,12.775681,159.981094,1.413819,74.907576,55.531111,162.045753,162.152629,158.962955,160.814925,68.908193,160.384430,0.001955,0.014727,32.000000,-237.231325,161.014723,0.396710,15.307084,0.685412,277216.921120,0.917603,29.487485,40.807660,2.961941,69.611222,96.966980,54.734735
54.931828,74.732302,162.733119,163.577759,61.888105,56.378197,59.202908,12.775030,159.964882,1.271669,74.936299,55.518228,162.053292,162.140021,158.968328,160.801040,68.906842,160.369521,0.001950,0.014710,32.000000,-237.231943,160.980488,0.356858,15.309813,0.685517,277186.215619,0.917608,29.504019,40.802761,2.962346,69.610919,96.970603,54.732199
54.919841,74.750455,162.705897,163.585905,61.893188,56.366011,59.227966,12.775667,159.949278,1.411237,74.965208,55.508968,162.060437,162.124877,158.972932,160.788054,68.904773,160.352182,0.001948,0.014721,32.000000,-237.231234,160.967108,0.399066,15.312710,0.685291,277141.658181,0.917953,29.529371,40.797585,2.962243,69.610939,96.974105,54.729799
54.909858,74.763096,162.683494,163.591460,61.924717,56.357854,59.175079,12.775214,159.936955,1.411313,74.984942,55.500874,162.065483,162.113973,158.977010,160.777364,68.903362,160.340476,0.001947,0.014710,32.000000,-237.231708,160.955641,0.398947,15.311563,0.685114,277098.499286,0.917311,29.556781,40.792564,2.962456,69.611002,96.976596,54.728296
54.900266,74.782662,162.667122,163.600023,62.033421,56.345671,59.205390,12.776697,159.922202,1.410986,75.015898,55.490806,162.072974,162.097430,158.982474,160.762947,68.901202,160.323932,0.001962,0.014721,32.000000,-237.230201,160.952885,0.397388,15.313870,0.684919,277057.301597,0.916987,29.586447,40.787223,2.962607,69.610958,96.980933,54.726093
54.887562,74.802911,162.609185,163.609171,62.053268,56.337444,59.197725,12.777639,159.905895,1.150091,75.046777,55.479808,162.080466,162.079915,158.986903,160.746303,68.898038,160.305663,0.001955,0.014737,32.000000,-237.229204,160.954100,0.314093,15.310719,0.684947,277030.469086,0.917886,29.608676,40.783630,2.962737,69.610094,96.985582,54.724315
54.873389,74.823430,162.605778,163.618627,62.011974,56.325195,59.176206,12.778034,159.883822,1.148954,75.077671,55.467628,162.088293,162.061083,158.991336,160.727285,68.895030,160.286476,0.001940,0.014734,32.000000,-237.228749,160.919315,0.321298,15.307671,0.684793,276990.069419,0.917440,29.637458,40.778720,2.962957,69.609139,96.990993,54.722380
54.865494,74.837379,162.601930,163.625069,62.000274,56.316962,59.212229,12.777922,159.866718,1.371833,75.098925,55.458540,162.093680,162.046132,158.994142,160.714096,68.893075,160.269567,0.001936,0.014731,32.000000,-237.228831,160.888566,0.392961,15.307153,0.684811,276971.268163,0.917705,29.669913,40.774073,2.962587,69.608708,96.994920,54.721684
54.853410,74.859080,162.562189,163.634723,62.007130,56.304570,59.188590,12.778482,159.843584,1.408489,75.132020,55.446344,162.102591,162.024052,158.999276,160.692272,68.889815,160.245338,0.001950,0.014752,32.000000,-237.228356,160.863445,0.399148,15.304050,0.685016,276933.287145,0.918148,29.704052,40.768877,2.963290,69.608049,97.001298,54.720653
54.840225,74.881519,162.522261,163.644171,61.967778,56.292266,59.168731,12.778436,159.818905,1.412951,75.165608,55.432658,162.110978,161.998341,159.004456,160.667591,68.886018,160.219090,0.001954,0.014758,32.000000,-237.228512,160.837770,0.399071,15.300055,0.685050,276906.865586,0.917633,29.725590,40.763604,2.963647,69.607149,97.007291,54.719766
54.828071,74.904487,162.445431,163.653587,61.906242,56.280046,59.198819,12.779669,159.793802,1.416596,75.199488,55.420537,162.119360,161.972270,159.009424,160.642299,68.881381,160.194046,0.001939,0.014745,32.000000,-237.227309,160.811351,0.398980,15.297069,0.685087,276868.870372,0.918070,29.758908,40.756502,2.963575,69.606393,97.013427,54.719489
54.819300,74.920072,162.450371,163.659906,61.945725,56.272010,59.189885,12.779679,159.775492,1.416553,75.222215,55.411413,162.125046,161.953571,159.013039,160.625079,68.877926,160.174872,0.001937,0.014746,32.000000,-237.227349,160.794475,0.399118,15.298315,0.685178,276832.145157,0.918472,29.794025,40.749074,2.963559,69.605622,97.017154,54.719183
54.809685,74.943867,162.446544,163.669256,61.875128,56.259709,59.166026,12.780236,159.748763,1.416569,75.256275,55.400635,162.133610,161.926359,159.018171,160.598599,68.872486,160.148099,0.001951,0.014741,32.000000,-237.226789,160.768261,0.398934,15.290639,0.685067,276797.154022,0.918083,29.828680,40.743000,2.962815,69.604892,97.022809,54.719201
54.802085,74.967766,162.420216,163.678018,61.831883,56.247395,59.202144,12.780953,159.722909,1.416566,75.288307,55.391669,162.141830,161.901816,159.023082,160.574627,68.866845,160.121744,0.001963,0.014734,32.000000,-237.226180,160.742295,0.399018,15.289514,0.685078,276775.151390,0.918289,29.852702,40.738252,2.963379,69.603721,97.028594,54.720415
54.794173,74.990535,162.427109,163.685963,61.846673,56.235176,59.187418,12.780690,159.701790,1.183725,75.317405,55.383207,162.150693,161.875419,159.028217,160.551394,68.861062,160.096439,0.001954,0.014734,32.000000,-237.226445,160.750515,0.321667,15.285079,0.685424,276740.472881,0.918691,29.885745,40.732239,2.963829,69.602916,97.034955,54.721913
54.788804,75.011357,162.397182,163.692973,61.778407,56.222841,59.161839,12.780935,159.677904,1.142752,75.342643,55.376682,162.158586,161.850961,159.034175,160.527758,68.853786,160.072626,0.001953,0.014722,32.000000,-237.226145,160.725532,0.314197,15.279810,0.685366,276705.251730,0.918125,29.916956,40.726603,2.963760,69.601409,97.040992,54.722786
54.785421,75.024161,162.382711,163.697405,61.806901,56.214810,59.208799,12.781349,159.657027,1.262376,75.358006,55.373315,162.164202,161.835511,159.038500,160.510175,68.848570,160.056046,0.001951,0.014729,32.000000,-237.225739,160.678591,0.360369,15.281585,0.685594,276670.140488,0.918353,29.947337,40.721559,2.964314,69.601104,97.045129,54.723583
54.779846,75.041854,162.320902,163.703486,61.725387,56.202669,59.171564,12.782130,159.631515,1.396190,75.379109,55.367753,162.172396,161.809193,159.045943,160.485383,68.841291,160.032777,0.001965,0.014731,32.000000,-237.224964,160.653585,0.399148,15.279719,0.685677,276633.954945,0.918696,29.973326,40.718643,2.964058,69.601977,97.052173,54.725036
54.773422,75.057665,162.303911,163.708526,61.640222,56.194520,59.166896,12.781420,159.605454,1.407284,75.397026,55.359183,162.179773,161.785599,159.051755,160.460781,68.833103,160.008021,0.001957,0.014745,32.000000,-237.225611,160.628013,0.399313,15.282940,0.685509,276610.466931,0.917928,29.989385,40.716762,2.963977,69.603029,97.059117,54.725615
54.766518,75.071681,162.296669,163.712990,61.644579,56.182452,59.227264,12.781558,159.582146,1.414645,75.412849,55.352380,162.187319,161.761007,159.058732,160.437437,68.825673,159.982864,0.001941,0.014739,32.000000,-237.225558,160.604858,0.399147,15.280294,0.685313,276572.970423,0.918452,30.012442,40.714082,2.963150,69.604533,97.066731,54.725633
54.762269,75.080022,162.269755,163.715576,61.624656,56.174251,59.169594,12.781342,159.567853,1.414610,75.421660,55.347639,162.191524,161.745076,159.063623,160.421242,68.819813,159.966785,0.001939,0.014741,32.000000,-237.225831,160.588571,0.399153,15.280783,0.685118,276554.768122,0.918546,30.034437,40.711673,2.963187,69.605753,97.070939,54.725165
54.756426,75.091264,162.269517,163.719320,61.581000,56.161924,59.188172,12.782200,159.545015,1.410786,75.433698,55.342094,162.197469,161.723299,159.070523,160.397482,68.811219,159.942743,0.001954,0.014733,32.000000,-237.224920,160.565045,0.399345,15.275345,0.685171,276515.268077,0.917572,30.055098,40.708332,2.963429,69.607665,97.078278,54.724681
54.749192,75.101172,162.187915,163.722885,61.528323,56.161727,59.204875,12.781989,159.521788,1.416964,75.443451,55.335571,162.202783,161.699199,159.077295,160.374555,68.801844,159.921310,0.001953,0.014736,32.000000,-237.225197,160.542204,0.401352,15.271022,0.685023,276488.680961,0.918430,30.067529,40.707307,2.963167,69.609387,97.085927,54.724143
54.742435,75.109422,162.191337,163.726316,61.573045,56.149583,59.203965,12.781396,159.497432,1.408314,75.450624,55.328571,162.207950,161.676309,159.083610,160.354175,68.793046,159.898758,0.001940,0.014728,32.000000,-237.225750,160.518450,0.399406,15.272723,0.685214,276446.779530,0.918074,30.084395,40.705605,2.963479,69.612290,97.094121,54.723199
54.737679,75.114174,162.203945,163.728566,61.498694,56.141547,59.192595,12.780533,159.480770,1.404696,75.454404,55.324500,162.210902,161.661225,159.087804,160.338489,68.786719,159.884150,0.001938,0.014730,32.000000,-237.226615,160.501862,0.399476,15.271276,0.685196,276464.790678,0.917968,30.101270,40.705802,2.962380,69.614090,97.099483,54.722760
54.732057,75.120240,162.170238,163.731661,61.425355,56.141521,59.216831,12.780553,159.459126,1.411717,75.458584,55.319313,162.215553,161.641015,159.093847,160.318336,68.776979,159.862843,0.001953,0.014741,32.000000,-237.226580,160.482928,0.399487,15.271883,0.685093,276422.233470,0.917928,30.116025,40.704940,2.962808,69.616767,97.107599,54.721523
54.724900,75.124837,162.143829,163.734776,61.285723,56.129362,59.181574,12.779969,159.436983,1.408218,75.459073,55.313345,162.218636,161.622102,159.099912,160.297073,68.766545,159.840799,0.001965,0.014747,32.000000,-237.227235,160.462904,0.399380,15.273650,0.685181,276394.344932,0.918071,30.125356,40.705009,2.963296,69.618822,97.116209,54.720525
54.718781,75.127710,162.132538,163.737890,61.301552,56.117082,59.186340,12.779619,159.417406,1.408067,75.457312,55.305970,162.222432,161.602371,159.106566,160.279141,68.756171,159.821412,0.001955,0.014762,32.000000,-237.227605,160.443154,0.399400,15.273113,0.685109,276410.334763,0.917813,30.136836,40.705621,2.962985,69.621273,97.124795,54.719584
54.714035,75.128597,162.108779,163.739883,61.289340,56.117098,59.208039,12.779198,159.404746,1.408203,75.454943,55.302652,162.224661,161.590262,159.110310,160.268830,68.749613,159.809926,0.001953,0.014778,32.000000,-237.227924,160.430592,0.399514,15.275294,0.684880,276367.134368,0.918303,30.148326,40.706613,2.962889,69.622754,97.130054,54.718876
54.708692,75.128377,162.049850,163.742617,61.281435,56.112951,59.181679,12.778556,159.388719,1.408065,75.448861,55.294555,162.228585,161.573350,159.116191,160.253123,68.740402,159.792899,0.001953,0.014804,32.000000,-237.228623,160.415058,0.399401,15.274969,0.684793,276321.381421,0.918147,30.157092,40.708680,2.963014,69.624692,97.138935,54.718369
54.703166,75.126526,162.049833,163.745228,61.233236,56.113093,59.171293,12.777971,159.371079,1.531232,75.439514,55.288987,162.232083,161.556512,159.121931,160.239533,68.731035,159.776707,0.001972,0.014841,32.000000,-237.229159,160.383976,0.442957,15.273649,0.684673,276330.283666,0.917901,30.162551,40.710314,2.962837,69.626684,97.148365,54.717366
54.698728,75.122936,161.993946,163.747369,61.265312,56.113069,59.204639,12.776977,159.360499,1.411049,75.428135,55.283141,162.235183,161.542473,159.127739,160.224762,68.722703,159.762365,0.001960,0.014860,32.000000,-237.230132,160.383612,0.398681,15.274351,0.684471,276320.875883,0.918339,30.167477,40.712230,2.962049,69.628814,97.158102,54.716276
54.696053,75.119724,161.999446,163.748698,61.236171,56.113116,59.214367,12.777174,159.353193,1.408422,75.419793,55.280975,162.237335,161.534912,159.131088,160.218033,68.717474,159.753811,0.001946,0.014879,32.000000,-237.230020,160.377385,0.398587,15.271313,0.684601,276331.840901,0.918600,30.170950,40.714658,2.962348,69.630244,97.164315,54.715499
54.691598,75.113662,162.007617,163.750713,61.176080,56.113142,59.176587,12.776144,159.341265,1.402147,75.405163,55.277538,162.240270,161.522794,159.136219,160.205412,68.710140,159.740954,0.001943,0.014892,32.000000,-237.231064,160.365722,0.398724,15.268975,0.684410,276339.205130,0.918156,30.171638,40.716843,2.961567,69.632062,97.173667,54.713934
54.689924,75.106238,161.974859,163.752330,61.248151,56.113140,59.208457,12.774874,159.333614,1.398661,75.388476,55.273027,162.242723,161.513291,159.141551,160.196256,68.703855,159.730198,0.001959,0.014910,32.000000,-237.232310,160.355611,0.398627,15.269745,0.684593,276343.070836,0.918048,30.171003,40.718406,2.961812,69.634169,97.183218,54.712169
54.688076,75.097894,161.983785,163.753556,61.179731,56.113087,59.165233,12.773438,159.326689,1.398809,75.371461,55.271432,162.244925,161.506634,159.147421,160.186503,68.698600,159.721885,0.001958,0.014918,32.000000,-237.233816,160.348975,0.398720,15.273148,0.684779,276348.058266,0.918702,30.169232,40.720228,2.962203,69.636453,97.193102,54.710726
54.688733,75.091685,161.974015,163.754155,61.215810,56.113053,59.193429,12.773073,159.324046,1.398803,75.359070,55.271354,162.246404,161.502169,159.150601,160.182602,68.695553,159.717661,0.001945,0.014924,32.000000,-237.234177,160.343390,0.398661,15.268352,0.684620,276349.530743,0.918221,30.163422,40.721903,2.961695,69.637203,97.199664,54.709903
54.690369,75.081380,162.023233,163.754648,61.188480,56.113150,59.196427,12.772728,159.320612,1.387712,75.338758,55.271998,162.248648,161.498520,159.155237,160.178057,68.691207,159.712574,0.001944,0.014920,32.000000,-237.234554,160.353191,0.391897,15.268745,0.684519,276349.318688,0.918905,30.156859,40.723594,2.961958,69.637881,97.208995,54.708814
54.690008,75.070105,161.999283,163.754541,61.212739,56.113024,59.199331,12.772298,159.317920,1.273856,75.317441,55.271750,162.250566,161.494909,159.160179,160.173000,68.687820,159.709141,0.001962,0.014916,32.000000,-237.235020,160.334789,0.364422,15.266700,0.684673,276347.655253,0.918440,30.150016,40.724831,2.961744,69.638103,97.218354,54.708196
54.695013,75.057674,162.008021,163.753691,61.237626,56.113108,59.181567,12.771696,159.315292,1.394079,75.295661,55.274316,162.252069,161.489414,159.164102,160.170378,68.685105,159.705838,0.001971,0.014932,32.000000,-237.235653,160.331418,0.398671,15.267118,0.684806,276344.583850,0.918341,30.138134,40.726995,2.962555,69.637412,97.228294,54.708322
54.696147,75.049093,162.037284,163.752798,61.083136,56.112985,59.197670,12.770719,159.313726,1.397981,75.279889,55.274452,162.252522,161.488074,159.166327,160.168206,68.683026,159.703246,0.001957,0.014940,32.000000,-237.236654,160.329615,0.398681,15.268319,0.684782,276339.428130,0.918274,30.127209,40.728910,2.962137,69.636568,97.234365,54.708208
54.701819,75.035667,162.053321,163.751094,60.998763,56.112954,59.167901,12.770949,159.314747,1.408791,75.255937,55.280559,162.253112,161.487968,159.170704,160.170910,68.680338,159.702420,0.001955,0.014933,32.000000,-237.236370,160.329018,0.398605,15.269478,0.684715,276332.197541,0.918430,30.109953,40.730210,2.962025,69.635069,97.243124,54.708473
54.706457,75.021759,162.085573,163.748569,60.904185,56.113035,59.177967,12.770146,159.317231,1.408903,75.233040,55.283149,162.253588,161.488479,159.174312,160.170974,68.678443,159.702380,0.001955,0.014946,32.000000,-237.237232,160.330013,0.398586,15.273637,0.684741,276327.414906,0.918137,30.100280,40.731178,2.962499,69.633745,97.251154,54.709062
54.712181,75.007388,162.094797,163.745670,60.888341,56.113119,59.201592,12.769843,159.323281,1.176046,75.209516,55.288166,162.253735,161.491869,159.178380,160.172948,68.677622,159.704997,0.001974,0.014956,32.000000,-237.237568,160.362800,0.319538,15.275135,0.684656,276318.706275,0.918463,30.081389,40.733511,2.962485,69.632565,97.258089,54.709658
54.713801,74.997438,162.097407,163.743426,60.843890,56.113087,59.171887,12.769252,159.325244,1.143244,75.193302,55.291782,162.253461,161.493018,159.180531,160.175913,68.677608,159.706492,0.001961,0.014947,32.000000,-237.238072,160.367156,0.313653,15.274153,0.684504,276309.666396,0.918190,30.063013,40.735388,2.962823,69.631510,97.262230,54.709853
54.721430,74.981599,162.128637,163.740076,60.873645,56.113022,59.180577,12.769132,159.326417,1.380859,75.167600,55.300154,162.252596,161.497861,159.183472,160.182390,68.677814,159.709846,0.001947,0.014930,32.000000,-237.238199,160.341823,0.393752,15.273854,0.684374,276298.789534,0.917686,30.043127,40.737332,2.962682,69.629866,97.267475,54.709703
54.729141,74.965423,162.165652,163.736139,60.918228,56.113111,59.196865,12.768917,159.331882,1.407004,75.141842,55.307558,162.252092,161.503653,159.186804,160.188478,68.679000,159.714436,0.001946,0.014924,32.000000,-237.238470,160.346559,0.397920,15.278053,0.684388,276290.889403,0.918093,30.031617,40.737987,2.962642,69.629280,97.271610,54.709001
54.736518,74.948565,162.149065,163.731350,60.866493,56.112988,59.187987,12.767676,159.337778,1.410509,75.114385,55.313212,162.250393,161.510899,159.188692,160.194770,68.680425,159.720694,0.001964,0.014910,32.000000,-237.239761,160.352689,0.397945,15.277971,0.684395,276276.872608,0.917779,30.008430,40.739218,2.962800,69.628130,97.274239,54.707548
54.741373,74.936937,162.173769,163.727931,60.933104,56.112904,59.209494,12.767583,159.342938,1.413999,75.096247,55.317612,162.248852,161.516008,159.190322,160.199666,68.682587,159.725225,0.001957,0.014910,32.000000,-237.239834,160.355311,0.397988,15.279988,0.684212,276262.132313,0.917349,29.984828,40.740000,2.963059,69.627559,97.276144,54.706773
54.745044,74.919217,162.159597,163.722790,61.061403,56.113006,59.190533,12.766563,159.348830,1.414008,75.070135,55.320111,162.245953,161.523732,159.193126,160.206172,68.686099,159.733362,0.001947,0.014908,32.000000,-237.240846,160.362433,0.397983,15.278577,0.684025,276245.528907,0.917309,29.960865,40.741258,2.962356,69.627166,97.278616,54.705456
54.749897,74.901719,162.194968,163.717736,60.998296,56.116924,59.159479,12.765746,159.353155,1.413955,75.045382,55.325143,162.242505,161.528440,159.194830,160.211091,68.689628,159.737842,0.001945,0.014910,32.000000,-237.241709,160.367842,0.397893,15.281055,0.683943,276232.831987,0.916858,29.944563,40.741038,2.962545,69.626257,97.280804,54.703129
54.754335,74.884888,162.209343,163.712867,61.030858,56.129215,59.207483,12.766210,159.358526,1.410435,75.021566,55.330669,162.238696,161.534414,159.196202,160.219251,68.692903,159.743143,0.001963,0.014899,32.000000,-237.241216,160.374069,0.397855,15.282699,0.683872,276215.675737,0.917045,29.923307,40.741015,2.962087,69.625258,97.282534,54.700500
54.758411,74.874134,162.209491,163.709604,61.037232,56.133243,59.209906,12.767049,159.366055,1.392959,75.006910,55.334623,162.235803,161.538321,159.197081,160.224434,68.696590,159.745534,0.001972,0.014896,32.000000,-237.240427,160.394062,0.388853,15.281990,0.683850,276217.151371,0.917460,29.901136,40.739406,2.962471,69.625034,97.283807,54.698708
54.763086,74.858713,162.261944,163.704645,61.065739,56.140448,59.179056,12.767422,159.368618,1.295307,74.985747,55.338868,162.230627,161.543575,159.197107,160.231820,68.701613,159.748403,0.001960,0.014896,32.000000,-237.240082,160.387547,0.366821,15.278732,0.683893,276260.429022,0.916796,29.880032,40.738402,2.962493,69.623671,97.284955,54.695845
54.768226,74.844075,162.272956,163.699658,61.046674,56.140511,59.183976,12.767255,159.374482,1.403450,74.967407,55.342720,162.225686,161.546197,159.197243,160.235566,68.707964,159.750119,0.001959,0.014894,32.000000,-237.240199,160.393514,0.397069,15.281684,0.683900,276267.601608,0.916724,29.865354,40.735742,2.962275,69.623104,97.286556,54.693108
54.772196,74.831503,162.263343,163.694615,61.010288,56.140364,59.217662,12.766782,159.378406,1.396785,74.952302,55.344754,162.220281,161.551489,159.196456,160.241084,68.713580,159.753279,0.001959,0.014903,32.000000,-237.240671,160.396450,0.396882,15.281446,0.684249,276284.784905,0.917198,29.845433,40.731948,2.962980,69.622298,97.287916,54.690724
54.774753,74.824203,162.277381,163.691459,60.970096,56.140170,59.170704,12.767260,159.382986,1.400457,74.944403,55.347229,162.217103,161.554721,159.195447,160.244643,68.717698,159.757606,0.001978,0.014903,32.000000,-237.240149,160.398279,0.397130,15.282928,0.684062,276266.048643,0.916994,29.825847,40.726333,2.962903,69.621827,97.288720,54.689755
54.778326,74.814760,162.261229,163.686847,60.931237,56.140320,59.202382,12.766787,159.386917,1.400446,74.934148,55.349598,162.212265,161.557912,159.193509,160.249579,68.724395,159.759497,0.001963,0.014909,32.000000,-237.240556,160.403821,0.397035,15.285350,0.683956,276249.333137,0.916367,29.809455,40.722071,2.962513,69.621219,97.289534,54.688162
54.782778,74.807290,162.316949,163.682204,60.983716,56.140275,59.215476,12.767436,159.395587,1.268756,74.926773,55.352232,162.207158,161.561026,159.191144,160.253305,68.730954,159.763347,0.001953,0.014922,32.000000,-237.239979,160.437736,0.349232,15.286132,0.683897,276237.858122,0.917027,29.799695,40.719807,2.962631,69.620923,97.289774,54.686885
54.785802,74.801466,162.305954,163.677718,60.938701,56.140278,59.185976,12.766959,159.398038,1.129023,74.922631,55.353681,162.202998,161.564808,159.190304,160.256852,68.738020,159.765121,0.001953,0.014921,32.000000,-237.240414,160.442896,0.311925,15.286605,0.683660,276223.385312,0.916451,29.786812,40.713922,2.962143,69.621278,97.289884,54.686066
54.786767,74.798635,162.285647,163.674813,60.985683,56.140207,59.223657,12.767095,159.398913,1.160948,74.921531,55.355352,162.200447,161.566986,159.189748,160.258850,68.743552,159.766148,0.001973,0.014920,32.000000,-237.240277,160.430775,0.328528,15.284349,0.683771,276209.573867,0.916149,29.775058,40.709011,2.962919,69.622188,97.289919,54.686086
54.792125,74.796023,162.281977,163.670439,60.946706,56.140210,59.211762,12.767099,159.395870,1.382915,74.921887,55.358971,162.196210,161.566671,159.187557,160.258697,68.750959,159.765754,0.001966,0.014917,32.000000,-237.240235,160.414114,0.396321,15.283684,0.683652,276196.779004,0.916536,29.766324,40.702707,2.962555,69.623065,97.289869,54.685958
54.797186,74.795103,162.293534,163.665763,61.024286,56.143813,59.178010,12.768174,159.393988,1.395856,74.925729,55.364014,162.191971,161.562492,159.185514,160.258905,68.758597,159.762962,0.001955,0.014909,32.000000,-237.239036,160.414119,0.396264,15.281206,0.683660,276188.003048,0.915928,29.762563,40.697614,2.962132,69.624597,97.289691,54.686182
54.804110,74.796481,162.300424,163.660667,61.115771,56.143784,59.211861,12.769584,159.390766,1.399510,74.932274,55.371946,162.186942,161.559302,159.181662,160.255243,68.766463,159.760513,0.001953,0.014882,32.000000,-237.237610,160.411902,0.396319,15.282128,0.683594,276176.940306,0.916007,29.754796,40.690039,2.961776,69.626226,97.288982,54.686113
54.807102,74.798450,162.300609,163.657069,61.116125,56.143824,59.193343,12.769966,159.386231,1.403230,74.938062,55.373505,162.183734,161.556181,159.179249,160.252067,68.771916,159.757112,0.001975,0.014867,32.000000,-237.237328,160.408999,0.396153,15.283863,0.683726,276184.101520,0.916493,29.749006,40.681204,2.961713,69.627511,97.288788,54.686540
54.812949,74.802794,162.317367,163.651603,61.175138,56.143795,59.189869,12.770054,159.376198,1.650395,74.948487,55.381271,162.178545,161.548635,159.175221,160.246290,68.779070,159.752297,0.001982,0.014843,32.000000,-237.237214,160.376053,0.477031,15.281372,0.683627,276174.580733,0.915845,29.743721,40.672289,2.961464,69.629581,97.288408,54.687378
54.817823,74.809262,162.295181,163.645670,61.147150,56.143766,59.203477,12.769172,159.372164,1.652085,74.961906,55.386229,162.172603,161.544834,159.171922,160.239377,68.786835,159.745107,0.001966,0.014821,32.000000,-237.238103,160.387094,0.468963,15.281290,0.683507,276169.732446,0.916082,29.742814,40.665378,2.961306,69.632330,97.287378,54.688534
54.823256,74.817245,162.285904,163.639542,61.153595,56.143737,59.195893,12.769741,159.366264,1.418129,74.978544,55.387676,162.167093,161.540582,159.169154,160.235492,68.794110,159.739591,0.001965,0.014807,32.000000,-237.237556,160.396713,0.395818,15.283781,0.683618,276163.495208,0.916038,29.741533,40.656160,2.961296,69.635440,97.287005,54.690216
54.824833,74.823361,162.285278,163.635641,61.185501,56.143651,59.186353,12.768864,159.360967,1.415975,74.990432,55.388823,162.163409,161.535091,159.167371,160.228797,68.798369,159.732379,0.001965,0.014784,32.000000,-237.238400,160.391120,0.396012,15.285044,0.683482,276158.268074,0.915753,29.743312,40.645313,2.960628,69.637405,97.286666,54.691109
54.828798,74.833828,162.294225,163.630030,61.166000,56.143635,59.214601,12.769791,159.346835,1.572347,75.010359,55.392715,162.158268,161.527211,159.165124,160.221877,68.804598,159.724017,0.001986,0.014776,32.000000,-237.237357,160.353181,0.452928,15.287127,0.683281,276154.818022,0.915789,29.746070,40.635673,2.960165,69.641048,97.285757,54.692769
54.833727,74.845624,162.267987,163.624733,61.143465,56.143619,59.197776,12.770816,159.335920,1.677306,75.031637,55.398185,162.153108,161.518526,159.162255,160.212764,68.809755,159.713897,0.001971,0.014764,32.000000,-237.236365,160.343953,0.480421,15.285795,0.683207,276153.592035,0.915921,29.750668,40.628323,2.960069,69.645326,97.285004,54.694446
54.835915,74.858659,162.239744,163.619315,61.224580,56.143601,59.193699,12.771558,159.323755,1.684692,75.054716,55.399087,162.148312,161.507963,159.158212,160.204257,68.814712,159.703494,0.001961,0.014753,32.000000,-237.235616,160.332638,0.480250,15.282963,0.683120,276153.646319,0.915435,29.757323,40.618510,2.960018,69.649304,97.284708,54.696679
54.838725,74.867796,162.254377,163.615752,61.271313,56.143533,59.211608,12.773161,159.316045,1.691846,75.070315,55.401044,162.144848,161.500331,159.155512,160.198270,68.817464,159.696866,0.001960,0.014736,32.000000,-237.234030,160.326734,0.480302,15.281869,0.683033,276155.227323,0.915633,29.764377,40.609014,2.959273,69.651818,97.284443,54.697634
54.839132,74.882310,162.200538,163.610729,61.314054,56.143527,59.183005,12.773620,159.298811,1.737992,75.093858,55.403966,162.139199,161.487233,159.151297,160.186466,68.820503,159.683211,0.001980,0.014744,32.000000,-237.233591,160.299312,0.498930,15.276843,0.683042,276158.853241,0.915686,29.775308,40.599597,2.958640,69.655389,97.283880,54.698468
54.842657,74.897822,162.214814,163.606117,61.234581,56.143407,59.172502,12.773304,159.282887,1.932845,75.120347,55.404887,162.134826,161.472975,159.148759,160.174379,68.823082,159.669285,0.001969,0.014734,32.000000,-237.233920,160.285233,0.552721,15.275143,0.683123,276161.231177,0.915378,29.781744,40.594004,2.958755,69.659532,97.284155,54.700945
54.841952,74.914253,162.199013,163.601819,61.303915,56.143543,59.210625,12.772867,159.270585,1.704283,75.146677,55.406326,162.130001,161.460482,159.145533,160.161100,68.824969,159.655822,0.001962,0.014740,32.000000,-237.234319,160.285064,0.480563,15.274942,0.683158,276168.519147,0.915846,29.795866,40.585110,2.957752,69.663140,97.283610,54.702032
54.842483,74.925570,162.180430,163.599116,61.293707,56.143504,59.190940,12.773207,159.259915,1.698530,75.164743,55.407585,162.127002,161.452538,159.143887,160.152447,68.826139,159.645531,0.001963,0.014733,32.000000,-237.234015,160.276610,0.480684,15.273626,0.683271,276175.536098,0.915979,29.807990,40.576560,2.957822,69.665971,97.283446,54.702979
54.841019,74.943175,162.138290,163.595274,61.371549,56.143517,59.184628,12.771898,159.242266,1.691291,75.192804,55.405063,162.122496,161.436535,159.139697,160.136070,68.826492,159.628480,0.001962,0.014718,32.000000,-237.235284,160.258592,0.480620,15.270026,0.683265,276186.449750,0.915443,29.825098,40.568900,2.957572,69.669312,97.282365,54.703640
54.839761,74.961601,162.071660,163.591678,61.481137,56.143417,59.212133,12.771607,159.223544,1.687498,75.221653,55.404184,162.118288,161.420543,159.136379,160.119412,68.826308,159.610879,0.001968,0.014735,32.000000,-237.235574,160.240750,0.480669,15.267982,0.683261,276192.808798,0.915763,29.835903,40.563316,2.957204,69.673040,97.281632,54.704579
54.839110,74.980677,162.030776,163.588613,61.542098,56.143323,59.201294,12.770886,159.206355,1.680283,75.250574,55.403052,162.113650,161.402571,159.132923,160.102010,68.824891,159.591940,0.001951,0.014730,32.000000,-237.236358,160.222845,0.480628,15.267573,0.683311,276205.806270,0.915929,29.854918,40.555650,2.956515,69.675910,97.281572,54.705510
54.838623,74.993718,161.999017,163.586839,61.539486,56.143318,59.187879,12.770576,159.193558,1.680122,75.270055,55.401488,162.110596,161.390321,159.130740,160.091022,68.823099,159.579600,0.001951,0.014724,32.000000,-237.236697,160.210945,0.480502,15.265451,0.683192,276219.203986,0.915568,29.874551,40.548285,2.955368,69.677869,97.281824,54.706760
54.836323,75.013763,161.976143,163.584351,61.602585,56.143399,59.215987,12.770820,159.177054,1.535908,75.300007,55.400000,162.106934,161.372756,159.127209,160.070530,68.820058,159.562401,0.001951,0.014750,32.000000,-237.236446,160.220973,0.428636,15.261567,0.683094,276234.562262,0.915791,29.894256,40.541578,2.954657,69.680494,97.282630,54.709293
54.835497,75.034561,161.929233,163.582443,61.577142,56.143509,59.192581,12.771598,159.159146,1.415599,75.330906,55.398245,162.103383,161.354171,159.123826,160.052366,68.816416,159.543969,0.001971,0.014766,32.000000,-237.235624,160.203727,0.396155,15.258109,0.683093,276245.878981,0.916038,29.907764,40.538079,2.954104,69.681982,97.283817,54.712096
54.834861,75.055772,161.913157,163.580965,61.544433,56.143449,59.173394,12.771554,159.135773,1.412020,75.362674,55.396198,162.100314,161.330248,159.120152,160.030542,68.812850,159.521662,0.001954,0.014783,32.000000,-237.235571,160.182418,0.396157,15.251682,0.683240,276264.883244,0.915693,29.930021,40.533742,2.953811,69.683128,97.285485,54.715301
54.833405,75.070345,161.919431,163.580154,61.535242,56.143535,59.206942,12.772181,159.120940,1.419484,75.383402,55.395077,162.098722,161.313700,159.117583,160.014256,68.809902,159.505689,0.001953,0.014804,32.000000,-237.234949,160.168372,0.396319,15.252427,0.683261,276284.591021,0.916121,29.951614,40.529475,2.953000,69.683142,97.286515,54.716960
54.831334,75.092619,161.899108,163.578816,61.415643,56.143609,59.187297,12.771973,159.097514,1.416276,75.415509,55.393983,162.096095,161.288585,159.112965,159.990601,68.804669,159.481894,0.001944,0.014797,32.000000,-237.235133,160.146379,0.396264,15.245667,0.683538,276303.711667,0.916478,29.973435,40.523470,2.952741,69.683674,97.288378,54.718797
54.831528,75.115169,161.860787,163.577182,61.337305,56.143701,59.168335,12.773750,159.078105,1.423330,75.447619,55.395273,162.093895,161.267534,159.109040,159.968083,68.799315,159.462087,0.001964,0.014798,32.000000,-237.233328,160.125376,0.396430,15.247784,0.683580,276318.490218,0.916021,29.989408,40.519563,2.952934,69.684660,97.290699,54.721031
54.829520,75.137989,161.836037,163.575464,61.296345,56.131609,59.194329,12.772758,159.055257,1.423315,75.480721,55.392420,162.091918,161.245583,159.106439,159.942656,68.794486,159.437741,0.001951,0.014798,32.000000,-237.234274,160.101888,0.396416,15.248204,0.683873,276341.060724,0.916416,30.013675,40.514585,2.952675,69.685977,97.293837,54.724510
54.827728,75.161007,161.813487,163.573639,61.264557,56.123484,59.204079,12.771933,159.029933,1.423310,75.513276,55.391432,162.090020,161.220717,159.103773,159.916668,68.788770,159.414842,0.001944,0.014787,32.000000,-237.235017,160.079220,0.396431,15.248523,0.683666,276363.721662,0.916761,30.036038,40.511438,2.951966,69.687187,97.296963,54.728307
54.827782,75.176687,161.785430,163.572508,61.331428,56.116243,59.181260,12.771703,159.016736,1.391530,75.535296,55.390758,162.088614,161.205176,159.102829,159.900660,68.785007,159.400536,0.001944,0.014767,32.000000,-237.235273,160.078398,0.381027,15.250759,0.683465,276326.791855,0.916251,30.060789,40.505818,2.951622,69.688277,97.299315,54.730795
54.827197,75.200849,161.714600,163.570855,61.323135,56.116282,59.194811,12.771694,158.999773,1.167986,75.567802,55.391045,162.086865,161.185666,159.101210,159.877962,68.778635,159.378673,0.001942,0.014776,32.000000,-237.235205,160.072462,0.312058,15.248416,0.683332,276309.870968,0.916054,30.085530,40.501702,2.951308,69.689192,97.301865,54.734717
54.831088,75.224762,161.687736,163.569184,61.366350,56.116169,59.185228,12.771494,158.977520,1.161725,75.599109,55.396076,162.085428,161.162742,159.099768,159.855582,68.772478,159.357788,0.001947,0.014752,32.000000,-237.235393,160.051391,0.312325,15.247696,0.683065,276289.781165,0.916325,30.101158,40.499323,2.950793,69.690461,97.303970,54.738459
54.834020,75.247541,161.693363,163.566635,61.358999,56.128646,59.169049,12.770980,158.954751,1.158056,75.626214,55.402116,162.083371,161.141085,159.098605,159.831703,68.765796,159.335532,0.001928,0.014755,32.000000,-237.235903,160.027993,0.312010,15.245431,0.682940,276314.783919,0.916183,30.125883,40.496308,2.949532,69.691381,97.305291,54.742151
54.838642,75.261819,161.695313,163.564351,61.374985,56.136671,59.203992,12.771437,158.942007,1.158037,75.642977,55.406231,162.082154,161.128520,159.098126,159.815732,68.761387,159.322359,0.001927,0.014761,32.000000,-237.235483,160.015016,0.311926,15.243485,0.682861,276337.241143,0.916314,30.146054,40.493498,2.948833,69.692003,97.306332,54.745290
54.842748,75.281774,161.667927,163.560033,61.340867,56.148972,59.181761,12.770603,158.920596,1.161760,75.666125,55.412416,162.080048,161.108389,159.098777,159.793771,68.754470,159.302711,0.001927,0.014744,32.000000,-237.236241,159.993976,0.312135,15.244526,0.683135,276421.529168,0.916768,30.166014,40.490622,2.948778,69.693007,97.307969,54.749909
54.850147,75.299545,161.624130,163.554666,61.348951,56.161334,59.171886,12.771167,158.904579,1.165281,75.685210,55.419476,162.076929,161.091512,159.098360,159.773112,68.747382,159.285044,0.001947,0.014722,32.000000,-237.235647,159.977893,0.311884,15.239099,0.683295,276474.768429,0.916306,30.175848,40.489373,2.948565,69.693857,97.309467,54.754915
54.859477,75.315559,161.615568,163.549047,61.331126,56.173380,59.190612,12.771536,158.889779,1.133216,75.701608,55.428226,162.073293,161.073723,159.097191,159.755010,68.739951,159.267842,0.001928,0.014724,32.000000,-237.235308,159.975456,0.295600,15.240724,0.683277,276556.221745,0.916823,30.191854,40.487850,2.947845,69.694030,97.310690,54.759666
54.863288,75.325140,161.618551,163.545045,61.363617,56.181624,59.181885,12.771784,158.881000,0.983379,75.710616,55.433109,162.070096,161.064626,159.096868,159.742565,68.734618,159.258033,0.001928,0.014711,32.000000,-237.235105,159.966083,0.253232,15.243975,0.683427,276635.893932,0.917084,30.202511,40.487350,2.946649,69.694810,97.311419,54.762495
54.872584,75.338062,161.600683,163.538757,61.394189,56.193919,59.193187,12.772198,158.865659,1.164518,75.722395,55.442272,162.065440,161.049607,159.095914,159.726847,68.726709,159.244769,0.001920,0.014717,32.000000,-237.234724,159.938368,0.311943,15.243173,0.683372,276712.212666,0.916856,30.209553,40.487391,2.945992,69.695799,97.311792,54.767307
54.881742,75.349723,161.555128,163.532201,61.312903,56.202438,59.210525,12.772584,158.854041,1.172755,75.732884,55.450224,162.060927,161.037114,159.094570,159.712905,68.718396,159.231608,0.001942,0.014724,32.000000,-237.234397,159.924657,0.311798,15.236518,0.683312,276764.528108,0.917079,30.215471,40.488511,2.945842,69.696507,97.312079,54.771647
54.889554,75.359962,161.548462,163.525423,61.247829,56.214579,59.239436,12.771847,158.842555,1.169203,75.741330,55.460202,162.056079,161.024454,159.093089,159.697621,68.709909,159.217206,0.001927,0.014752,32.000000,-237.235077,159.910877,0.311890,15.232942,0.683320,276840.635331,0.916964,30.219459,40.490721,2.945017,69.697095,97.312105,54.775937
54.894484,75.366020,161.533118,163.520887,61.241267,56.222752,59.199880,12.771924,158.838968,1.011887,75.745692,55.465409,162.052686,161.017749,159.092276,159.690033,68.704344,159.209415,0.001927,0.014759,32.000000,-237.235062,159.930636,0.255998,15.230933,0.683442,276897.654963,0.916694,30.222318,40.493378,2.943695,69.697761,97.312052,54.778280
54.902368,75.374003,161.533110,163.514096,61.261507,56.234995,59.229222,12.772797,158.827753,0.899625,75.750544,55.472868,162.047831,161.008194,159.091006,159.677105,68.695727,159.199572,0.001921,0.014774,32.000000,-237.234092,159.919008,0.227680,15.226764,0.683639,276971.845784,0.916325,30.225051,40.495677,2.943155,69.698838,97.311538,54.781929
54.910635,75.380281,161.526390,163.507296,61.258978,56.247175,59.203386,12.773431,158.818105,0.892123,75.753378,55.483911,162.042888,160.996699,159.087914,159.664776,68.686820,159.190360,0.001921,0.014791,32.000000,-237.233476,159.908723,0.227825,15.226349,0.683712,277021.339529,0.916995,30.226371,40.497894,2.942611,69.699579,97.310557,54.785227
54.919328,75.385535,161.521347,163.500524,61.370182,56.259560,59.165579,12.773211,158.802761,1.187186,75.754165,55.493741,162.037371,160.988529,159.084466,159.654313,68.677888,159.181468,0.001926,0.014796,32.000000,-237.233670,159.857534,0.331696,15.220942,0.683958,277094.770571,0.916614,30.226778,40.502280,2.942188,69.700260,97.308754,54.788983
54.926058,75.388433,161.506316,163.496035,61.388101,56.267622,59.208323,12.772783,158.800011,1.231128,75.754130,55.501193,162.033428,160.982368,159.081972,159.648446,68.671969,159.174571,0.001925,0.014797,32.000000,-237.234154,159.866985,0.336013,15.221311,0.684005,277166.537228,0.917076,30.225115,40.507229,2.941623,69.700443,97.307220,54.791376
54.933497,75.392006,161.507158,163.488785,61.479647,56.279923,59.206540,12.771163,158.797236,1.015627,75.753052,55.509693,162.027127,160.975702,159.078603,159.642036,68.663271,159.169013,0.001907,0.014805,32.000000,-237.235751,159.876073,0.269717,15.219840,0.684275,277238.854518,0.917717,30.222018,40.512340,2.941066,69.699086,97.304411,54.794685
54.941506,75.394405,161.509200,163.481579,61.483993,56.292067,59.192192,12.770939,158.794478,1.010286,75.750116,55.519764,162.020239,160.969439,159.075399,159.638216,68.654865,159.168649,0.001907,0.014811,32.000000,-237.235939,159.873700,0.269820,15.216100,0.684208,277285.008652,0.917070,30.218452,40.515294,2.940432,69.698053,97.300991,54.797660
54.952156,75.395686,161.517202,163.474896,61.441286,56.304331,59.200227,12.771013,158.795530,1.006467,75.745332,55.531839,162.014179,160.969918,159.072377,159.637365,68.647562,159.168470,0.001928,0.014833,32.000000,-237.235906,159.872763,0.269695,15.215201,0.684332,277355.613298,0.917170,30.214881,40.521604,2.940049,69.697243,97.296979,54.800466
54.959541,75.395937,161.517772,163.470495,61.386249,56.312404,59.213182,12.771026,158.796117,1.006586,75.742179,55.539334,162.010071,160.970388,159.070497,159.636031,68.643800,159.169988,0.001928,0.014831,32.000000,-237.235832,159.872777,0.269854,15.216625,0.684561,277424.021913,0.917449,30.209591,40.529853,2.939657,69.697406,97.294307,54.802829
54.969252,75.395601,161.495487,163.463837,61.500511,56.324723,59.188761,12.770994,158.801832,0.754411,75.735933,55.551805,162.003729,160.971974,159.067023,159.636217,68.638699,159.172051,0.001909,0.014828,32.000000,-237.235849,159.902920,0.187851,15.223402,0.684639,277490.677775,0.917332,30.200646,40.537079,2.939233,69.697995,97.289660,54.805489
54.982074,75.394174,161.520254,163.456965,61.460448,56.336717,59.214559,12.772006,158.800705,0.981859,75.727867,55.566013,161.997381,160.973483,159.063758,159.636721,68.634242,159.172569,0.001903,0.014823,32.000000,-237.234821,159.873778,0.266269,15.223734,0.684580,277532.730354,0.917128,30.193806,40.541494,2.938849,69.700152,97.284578,54.807944
54.994980,75.391898,161.541417,163.449706,61.534254,56.348960,59.195857,12.772201,158.803603,0.995626,75.719120,55.576764,161.990919,160.976891,159.060212,159.635820,68.631197,159.175690,0.001924,0.014818,32.000000,-237.234586,159.874891,0.268463,15.221176,0.684203,277595.872578,0.917529,30.184148,40.547481,2.937924,69.703107,97.279720,54.811066
55.003633,75.389832,161.540516,163.444512,61.550384,56.357248,59.172668,12.771784,158.806995,0.999142,75.712156,55.585195,161.986185,160.979376,159.057391,159.636537,68.629157,159.178611,0.001924,0.014820,32.000000,-237.235036,159.877820,0.268450,15.223394,0.684260,277655.364055,0.917086,30.170414,40.552161,2.937689,69.704952,97.276389,54.812860
55.017260,75.385400,161.576978,163.436389,61.466882,56.369332,59.204279,12.772237,158.813559,0.999241,75.699518,55.599853,161.979254,160.984674,159.053643,159.642443,68.627913,159.185194,0.001929,0.014819,32.000000,-237.234531,159.885710,0.268562,15.221981,0.684430,277713.801953,0.917334,30.155755,40.556547,2.937385,69.706913,97.271123,54.815658
55.031711,75.379651,161.595887,163.428321,61.466533,56.381630,59.182465,12.773985,158.823210,0.999224,75.684917,55.614997,161.970917,160.994135,159.050270,159.650039,68.627052,159.194260,0.001923,0.014826,32.000000,-237.232717,159.895050,0.268565,15.223335,0.684305,277753.237227,0.917665,30.145387,40.559844,2.936906,69.708211,97.265016,54.817821
55.045207,75.372700,161.612868,163.419794,61.465062,56.393842,59.174523,12.775679,158.835723,0.999374,75.669861,55.628790,161.963089,161.008246,159.046785,159.661209,68.626836,159.207848,0.001924,0.014816,32.000000,-237.231080,159.906366,0.268662,15.223813,0.684469,277807.061060,0.917112,30.127881,40.563916,2.936842,69.709768,97.259385,54.818784
55.055621,75.367560,161.624979,163.414122,61.463829,56.401930,59.213201,12.776138,158.845292,0.999351,75.659281,55.638676,161.957757,161.016559,159.044559,159.669434,68.627208,159.213571,0.001925,0.014812,32.000000,-237.230632,159.914739,0.268665,15.226010,0.684435,277860.749221,0.917372,30.108272,40.568673,2.936414,69.710570,97.255664,54.819064
55.067302,75.359111,161.673263,163.405475,61.434359,56.414210,59.196142,12.775022,158.856311,0.995668,75.641974,55.652557,161.949562,161.027091,159.040348,159.681237,68.628130,159.224963,0.001930,0.014807,32.000000,-237.231737,159.927918,0.268730,15.228392,0.684435,277912.155966,0.917431,30.088380,40.574728,2.936003,69.711749,97.250097,54.818844
55.081118,75.349659,161.660023,163.396496,61.430635,56.426377,59.166548,12.774835,158.869933,0.988631,75.623511,55.667780,161.941279,161.041575,159.036946,159.695601,68.629966,159.238944,0.001910,0.014785,32.000000,-237.231820,159.941609,0.268695,15.229950,0.684336,277945.001551,0.916761,30.073255,40.576815,2.935667,69.714081,97.245174,54.818702
55.094787,75.339315,161.664475,163.387454,61.483621,56.438697,59.227324,12.774367,158.881358,1.168743,75.604225,55.681648,161.932396,161.058006,159.033657,159.711451,68.631730,159.255105,0.001911,0.014774,32.000000,-237.232304,159.926216,0.333607,15.230811,0.684399,277995.302557,0.916991,30.053608,40.580789,2.935921,69.716829,97.240382,54.818808
55.105566,75.331943,161.696511,163.381320,61.581537,56.446814,59.179094,12.774668,158.891286,1.247925,75.590528,55.692092,161.926828,161.069878,159.031861,159.722234,68.633749,159.265924,0.001911,0.014776,32.000000,-237.232024,159.937763,0.352635,15.235020,0.684220,278042.909756,0.917373,30.030914,40.584960,2.934944,69.718261,97.237132,54.819019
55.116763,75.320291,161.708260,163.372019,61.586594,56.459115,59.185850,12.771821,158.904696,1.252631,75.569699,55.704133,161.918566,161.083824,159.028367,159.736687,68.637059,159.278008,0.001933,0.014760,32.000000,-237.234829,159.950075,0.352630,15.234897,0.684148,278090.234141,0.916358,30.007471,40.590141,2.934297,69.720620,97.232418,54.819732
55.134238,75.308153,161.705091,163.362790,61.708436,56.483468,59.211740,12.773420,158.923960,1.256287,75.547757,55.720817,161.909629,161.101885,159.023706,159.756912,68.640885,159.295848,0.001917,0.014767,32.000000,-237.233296,159.969386,0.352646,15.238338,0.684023,278119.827398,0.917023,29.989773,40.592769,2.934305,69.723012,97.227557,54.820478
55.148592,75.295343,161.762633,163.353555,61.717060,56.507957,59.179221,12.772860,158.941625,1.256285,75.525906,55.736475,161.901373,161.120240,159.018316,159.773974,68.645235,159.314258,0.001912,0.014773,32.000000,-237.233941,159.986380,0.352634,15.238108,0.684051,278165.117251,0.916886,29.967394,40.594650,2.933922,69.725113,97.222942,54.820368
55.158342,75.286423,161.780154,163.347343,61.657632,56.515972,59.188612,12.772870,158.955670,1.256273,75.511366,55.745674,161.895872,161.133505,159.014669,159.787462,68.648721,159.327378,0.001910,0.014789,32.000000,-237.233946,159.999020,0.352635,15.238392,0.683925,278267.716974,0.916533,29.938520,40.598488,2.932934,69.726684,97.219963,54.820536
55.173255,75.272423,161.801905,163.337986,61.668184,56.540348,59.215897,12.773425,158.975418,1.249088,75.488665,55.760332,161.887851,161.153422,159.009058,159.806377,68.653609,159.350051,0.001933,0.014805,32.000000,-237.233461,160.019683,0.352634,15.239792,0.684250,278370.092380,0.917142,29.911964,40.602046,2.933214,69.729010,97.215411,54.820823
55.186942,75.257743,161.831295,163.328636,61.693927,56.564916,59.187385,12.773945,158.996009,1.241762,75.464970,55.774255,161.879721,161.176708,159.003430,159.828828,68.659058,159.371776,0.001936,0.014839,32.000000,-237.232967,160.042354,0.352629,15.245932,0.684251,278396.657517,0.916928,29.893711,40.604193,2.933013,69.730694,97.211779,54.821547
