Torad 40 Ton Compressor Load Stand
55.200919,75.242628,161.860835,163.319819,61.708460,56.581264,59.185022,12.774811,159.019269,1.241894,75.441756,55.788310,161.871105,161.200023,158.997742,159.852631,68.664837,159.395590,0.001930,0.014828,32.000000,-237.232139,160.061415,0.352675,15.246731,0.684350,278497.420117,0.916596,29.865435,40.609044,2.932615,69.732612,97.208396,54.822363
55.208456,75.232628,161.882831,163.314502,61.702241,56.587301,59.218900,12.774290,159.029270,1.433948,75.427152,55.795484,161.865964,161.213947,158.994799,159.867799,68.668786,159.410826,0.001930,0.014826,32.000000,-237.232609,160.046400,0.418628,15.246204,0.684274,278598.117648,0.917152,29.837654,40.612925,2.932420,69.734301,97.206769,54.822525
55.223275,75.218275,161.887826,163.306972,61.793393,56.593528,59.163645,12.775335,159.053619,1.509447,75.405872,55.809438,161.858423,161.236504,158.988695,159.893161,68.674988,159.433514,0.001931,0.014820,32.000000,-237.231574,160.071171,0.437207,15.249943,0.684346,278657.504619,0.917163,29.809165,40.617369,2.932213,69.735598,97.203851,54.822843
55.234672,75.204535,161.944116,163.299761,61.835594,56.605658,59.204185,12.775101,159.076177,1.509553,75.386205,55.822167,161.851227,161.259290,158.982274,159.917235,68.682047,159.455321,0.001935,0.014844,32.000000,-237.231839,160.093018,0.437168,15.247771,0.684411,278673.690983,0.916575,29.791954,40.619961,2.932211,69.736863,97.201319,54.822886
55.247142,75.191072,161.988971,163.292639,61.816600,56.617917,59.208204,12.775242,159.099519,1.509690,75.366555,55.834093,161.843818,161.281632,158.975873,159.941439,68.688900,159.478259,0.001914,0.014850,32.000000,-237.231724,160.118588,0.437178,15.246356,0.684115,278682.736184,0.917228,29.763427,40.623499,2.931514,69.737090,97.198175,54.821909
55.254767,75.182362,161.986513,163.288031,61.806347,56.626069,59.151125,12.775407,159.114920,1.502088,75.354460,55.842241,161.839480,161.298203,158.971230,159.957831,68.693843,159.495209,0.001913,0.014851,32.000000,-237.231537,160.133290,0.437190,15.245802,0.684401,278721.818621,0.916557,29.738787,40.625802,2.931929,69.736807,97.196324,54.821530
55.266853,75.169786,162.002361,163.281404,61.842775,56.638215,59.206459,12.775562,159.142280,1.250756,75.337384,55.852791,161.833436,161.322471,158.964846,159.981201,68.702302,159.519322,0.001917,0.014858,32.000000,-237.231345,160.187283,0.355610,15.247472,0.684601,278761.440325,0.916434,29.713399,40.628793,2.932079,69.736132,97.193544,54.820957
55.277410,75.157839,162.025755,163.274800,61.888037,56.650547,59.214271,12.775372,159.165364,1.234698,75.320312,55.864168,161.826441,161.346903,158.958743,160.005896,68.710970,159.542031,0.001937,0.014842,32.000000,-237.231559,160.210821,0.353024,15.249465,0.684597,278788.128420,0.917291,29.697399,40.631126,2.931630,69.734926,97.191137,54.820227
55.289699,75.146321,162.083243,163.268157,61.963878,56.662751,59.159108,12.774858,159.183970,1.423250,75.304650,55.878493,161.819157,161.369076,158.953346,160.029989,68.720162,159.563690,0.001919,0.014848,32.000000,-237.232025,160.315701,0.420142,15.251962,0.684546,278826.304109,0.916381,29.673269,40.633013,2.931275,69.733819,97.189072,54.819334
55.300488,75.139148,162.106337,163.263613,61.970579,56.670850,59.205731,12.774402,159.197035,1.495123,75.295125,55.887611,161.814391,161.385129,158.949296,160.045422,68.725902,159.579601,0.001914,0.014849,32.000000,-237.232518,160.330054,0.437658,15.254724,0.684536,278865.854454,0.916239,29.651229,40.634089,2.931139,69.732453,97.187679,54.819078
55.315441,75.129192,162.161922,163.256419,62.084741,56.682999,59.202746,12.774118,159.219098,1.506946,75.282841,55.902386,161.808278,161.408503,158.944560,160.068608,68.735706,159.600789,0.001915,0.014833,32.000000,-237.232853,160.352585,0.437672,15.251161,0.684609,278904.205088,0.917040,29.627968,40.634190,2.931527,69.730712,97.187065,54.819393
55.329531,75.119694,162.192299,163.248850,62.095980,56.695182,59.167537,12.773578,159.241626,1.514148,75.270152,55.916110,161.801143,161.433303,158.939545,160.093022,68.745423,159.623991,0.001936,0.014826,32.000000,-237.233421,160.377413,0.437672,15.256346,0.684520,278929.663667,0.916236,29.610486,40.635276,2.931373,69.728813,97.186597,54.819570
55.344137,75.110694,162.220452,163.241001,61.960673,56.707281,59.210059,12.774001,159.266865,1.339132,75.259355,55.931752,161.794124,161.457877,158.935909,160.118879,68.756004,159.649855,0.001939,0.014833,32.000000,-237.233014,160.429863,0.375621,15.258653,0.684826,278967.343413,0.916183,29.586246,40.634560,2.931585,69.726951,97.186715,54.820235
55.354171,75.104978,162.222561,163.235499,61.847310,56.715380,59.178185,12.774362,159.285564,1.137537,75.252439,55.938662,161.789443,161.473461,158.933199,160.135683,68.763109,159.664937,0.001934,0.014845,32.000000,-237.232737,160.459970,0.313939,15.263465,0.684659,279006.163495,0.916647,29.563289,40.634795,2.931388,69.725571,97.187046,54.820793
55.367973,75.096587,162.238531,163.227057,61.746000,56.727566,59.177658,12.775792,159.308842,1.114994,75.242184,55.951721,161.782582,161.497946,158.928798,160.160155,68.773987,159.689213,0.001933,0.014839,32.000000,-237.231228,160.483711,0.311263,15.265223,0.684606,279043.561721,0.915897,29.540339,40.635305,2.931123,69.724069,97.188186,54.822199
55.384195,75.088411,162.302228,163.218967,61.688938,56.739576,59.201783,12.776132,159.331869,1.111293,75.232018,55.965586,161.775063,161.523776,158.923712,160.182817,68.784520,159.711385,0.001937,0.014862,32.000000,-237.230895,160.507158,0.311159,15.265887,0.684346,279069.054592,0.916326,29.525044,40.634668,2.930629,69.721658,97.189377,54.823352
55.399310,75.080643,162.327718,163.210693,61.719119,56.751798,59.188015,12.776602,159.353883,1.104280,75.222996,55.978929,161.767531,161.549287,158.918121,160.205517,68.794401,159.733853,0.001940,0.014849,32.000000,-237.230371,160.531996,0.311151,15.272301,0.684278,279107.123258,0.916260,29.503477,40.634200,2.930187,69.719143,97.190264,54.824972
55.408104,75.075877,162.340347,163.204884,61.831678,56.759863,59.182318,12.776924,159.368646,1.104305,75.217103,55.987551,161.762103,161.566207,158.914228,160.222521,68.800429,159.749037,0.001919,0.014855,32.000000,-237.230079,160.548980,0.311266,15.270970,0.684414,279144.639735,0.915767,29.479817,40.633173,2.930479,69.717769,97.190843,54.825867
55.421760,75.069067,162.337856,163.196288,61.890982,56.771917,59.207403,12.776795,159.381198,1.181411,75.209535,55.999288,161.755538,161.590082,158.908712,160.244653,68.810826,159.770840,0.001918,0.014855,32.000000,-237.230209,160.554453,0.339294,15.274941,0.684162,279184.205904,0.915884,29.457625,40.632923,2.930140,69.716112,97.192951,54.827305
55.434787,75.062412,162.394825,163.187832,61.858313,56.784197,59.184517,12.776408,159.412150,1.185489,75.202310,56.010103,161.748408,161.614987,158.902907,160.270807,68.820616,159.794766,0.001922,0.014861,32.000000,-237.230562,160.666024,0.331884,15.271567,0.684247,279211.373928,0.915932,29.444468,40.633404,2.929903,69.713387,97.194415,54.828709
55.443024,75.055988,162.368814,163.180095,61.861641,56.796411,59.170255,12.775964,159.435815,1.109382,75.194915,56.019569,161.741645,161.640879,158.897433,160.300046,68.829648,159.819360,0.001940,0.014879,32.000000,-237.231083,160.693661,0.311227,15.273847,0.684009,279250.797965,0.915474,29.424632,40.632352,2.929136,69.709194,97.194721,54.829273
55.448298,75.051748,162.357545,163.175534,61.861709,56.804469,59.194543,12.776404,159.451770,1.113302,75.191091,56.024468,161.737101,161.659664,158.894125,160.319879,68.835299,159.836021,0.001922,0.014884,32.000000,-237.230622,160.712198,0.311532,15.274572,0.684343,279292.019665,0.915774,29.405551,40.632815,2.929475,69.706618,97.195029,54.829596
55.450785,75.046098,162.404283,163.169934,61.956311,56.816699,59.166386,12.775555,159.474159,1.116827,75.187766,56.028080,161.731497,161.684401,158.889708,160.343567,68.844014,159.860189,0.001917,0.014896,32.000000,-237.231449,160.735274,0.311484,15.277996,0.684166,279335.618902,0.916027,29.391273,40.634323,2.928571,69.704250,97.196155,54.830383
55.454830,75.042143,162.416094,163.165843,62.009436,56.829034,59.154049,12.775465,159.497970,1.120521,75.186653,56.031719,161.726304,161.708003,158.884260,160.368445,68.851834,159.883384,0.001922,0.014892,32.000000,-237.231626,160.757046,0.311254,15.278071,0.684108,279364.487192,0.915676,29.382003,40.635810,2.928089,69.702828,97.196754,54.830687
55.455598,75.039493,162.456101,163.162950,61.998218,56.841238,59.227099,12.773787,159.515108,1.124160,75.187421,56.032627,161.722745,161.728456,158.879360,160.388806,68.860340,159.902530,0.001940,0.014879,32.000000,-237.233194,160.776198,0.311516,15.279000,0.684246,279410.703200,0.916250,29.373982,40.637450,2.928800,69.702308,97.196921,54.831683
55.455276,75.038429,162.515686,163.161419,62.118142,56.853321,59.198672,12.772468,159.532871,1.124157,75.189495,56.031192,161.718905,161.745917,158.873828,160.409066,68.868132,159.921835,0.001942,0.014903,32.000000,-237.234432,160.796503,0.311160,15.280483,0.684379,279458.678584,0.916558,29.366171,40.639567,2.928800,69.701953,97.196312,54.833064
55.455281,75.038248,162.497614,163.160876,62.179246,56.857260,59.184973,12.772476,159.547149,1.124121,75.191541,56.031186,161.716557,161.758967,158.870579,160.421251,68.872866,159.935310,0.001938,0.014893,32.000000,-237.234351,160.807299,0.311297,15.281818,0.684627,279507.458461,0.915603,29.362788,40.639261,2.929481,69.702128,97.196081,54.834492
55.455395,75.038617,162.523780,163.161142,62.264924,56.857244,59.210584,12.772914,159.562348,1.124105,75.195944,56.027945,161.713685,161.780241,158.865455,160.441469,68.879813,159.955678,0.001937,0.014900,32.000000,-237.234010,160.809784,0.311387,15.282104,0.684946,279557.942445,0.916241,29.362033,40.639739,2.930572,69.702028,97.196156,54.836720
55.453586,75.040115,162.517696,163.162930,62.256684,56.857116,59.169325,12.772877,159.577600,1.312749,75.203152,56.027125,161.713244,161.797286,158.860428,160.460096,68.887056,159.972238,0.001942,0.014898,32.000000,-237.234101,160.866981,0.368537,15.281612,0.684856,279571.827902,0.916516,29.361846,40.640775,2.930246,69.702004,97.197193,54.839598
55.450490,75.042325,162.524415,163.165955,62.194437,56.856888,59.155100,12.773253,159.599497,1.127053,75.210184,56.022525,161.712999,161.817527,158.855589,160.478499,68.893613,159.993154,0.001944,0.014912,32.000000,-237.233683,160.898783,0.311130,15.282019,0.684951,279564.588517,0.916118,29.362105,40.642551,2.930712,69.701188,97.198118,54.841808
55.449225,75.044110,162.516570,163.168798,62.232121,56.856809,59.193046,12.774870,159.615260,1.118794,75.215084,56.021290,161.713410,161.831351,158.852860,160.492957,68.897687,160.008701,0.001924,0.014909,32.000000,-237.232082,160.912983,0.311116,15.281676,0.684975,279557.748668,0.916792,29.365330,40.642398,2.930698,69.700069,97.198445,54.842894
55.441796,75.047057,162.502940,163.174269,62.162279,56.848547,59.155484,12.773584,159.631923,1.115148,75.223303,56.015130,161.715146,161.850507,158.850339,160.510883,68.903160,160.028514,0.001918,0.014916,32.000000,-237.233371,160.930762,0.310859,15.282716,0.685021,279552.123206,0.917070,29.370489,40.644796,2.930982,69.698317,97.199126,54.843969
55.435103,75.050236,162.529800,163.181055,62.132869,56.836288,59.204812,12.773418,159.652427,1.111505,75.230688,56.007082,161.717779,161.869577,158.848133,160.529378,68.908134,160.046349,0.001924,0.014933,32.000000,-237.233515,160.950032,0.311120,15.284049,0.685021,279549.297726,0.916508,29.373482,40.647379,2.930908,69.695993,97.199883,54.844788
55.429129,75.053522,162.538592,163.189539,62.210869,56.832173,59.212576,12.774040,159.665663,1.195261,75.237584,56.000324,161.720881,161.888943,158.846901,160.547088,68.913398,160.064814,0.001943,0.014932,32.000000,-237.232745,160.939200,0.340129,15.282554,0.684927,279507.138174,0.917098,29.383513,40.650387,2.931055,69.692137,97.200588,54.845604
55.424284,75.055729,162.537611,163.195777,62.194531,56.824003,59.173481,12.773871,159.674107,1.367354,75.241900,55.995256,161.723334,161.899771,158.846036,160.558775,68.917008,160.074595,0.001923,0.014926,32.000000,-237.232902,160.933169,0.393122,15.278466,0.684923,279445.710289,0.916266,29.393074,40.653049,2.931893,69.689089,97.201394,54.845827
55.416570,75.059244,162.555344,163.205680,62.141283,56.811574,59.207631,12.774061,159.690672,1.381141,75.249447,55.987662,161.728285,161.912318,158.845503,160.573160,68.923119,160.090743,0.001920,0.014933,32.000000,-237.232663,160.948578,0.394916,15.276876,0.685063,279423.797150,0.916195,29.402060,40.655686,2.932368,69.684862,97.203076,54.846726
55.404962,75.062990,162.531551,163.216143,62.132455,56.799228,59.200801,12.773443,159.702494,1.381216,75.256928,55.978154,161.734337,161.923621,158.844575,160.585132,68.927689,160.102191,0.001927,0.014946,32.000000,-237.233284,160.960092,0.394644,15.278572,0.685206,279382.889942,0.916762,29.408885,40.656264,2.932606,69.680441,97.204862,54.845960
55.391702,75.066687,162.554415,163.227199,62.137903,56.789060,59.160711,12.772978,159.718441,1.189032,75.264723,55.965599,161.741301,161.936825,158.844833,160.596943,68.932842,160.111917,0.001947,0.014952,32.000000,-237.233832,161.007726,0.328806,15.281561,0.685313,279319.920784,0.916181,29.419758,40.657062,2.933335,69.676442,97.206439,54.845435
55.381453,75.069117,162.559114,163.235213,62.055841,56.786767,59.217902,12.772728,159.725405,1.117932,75.269862,55.957521,161.746258,161.944217,158.846175,160.605443,68.935896,160.120720,0.001949,0.014971,32.000000,-237.234138,161.014645,0.310217,15.279775,0.685157,279260.241897,0.916307,29.434580,40.657393,2.933520,69.674063,97.207248,54.844722
55.367077,75.072803,162.579333,163.248343,61.974531,56.774451,59.203563,12.772331,159.736375,1.106140,75.277726,55.942138,161.754727,161.954759,158.848705,160.614721,68.939757,160.131451,0.001945,0.014959,32.000000,-237.234515,161.025948,0.310147,15.281048,0.685165,279210.855831,0.917014,29.450929,40.656401,2.934635,69.670658,97.208364,54.843037
55.352529,75.076753,162.567198,163.262435,61.889973,56.762286,59.156561,12.772356,159.740685,1.188367,75.285575,55.929169,161.764254,161.965586,158.851415,160.623940,68.942971,160.141466,0.001945,0.014955,32.000000,-237.234394,161.005287,0.340575,15.285997,0.685376,279200.896814,0.916283,29.463140,40.657115,2.935263,69.667901,97.209758,54.841611
55.337432,75.081133,162.550086,163.277289,61.950680,56.749941,59.213590,12.772270,159.750096,1.366829,75.293618,55.914387,161.774574,161.974092,158.856202,160.631368,68.945784,160.150823,0.001952,0.014959,32.000000,-237.234510,160.994707,0.394473,15.286549,0.685449,279142.887933,0.916576,29.480547,40.657846,2.936390,69.666074,97.211443,54.840595
55.326723,75.084055,162.580358,163.287343,61.934371,56.741734,59.175485,12.771846,159.755445,1.374731,75.298871,55.902745,161.781848,161.981350,158.859583,160.637326,68.947291,160.156263,0.001951,0.014947,32.000000,-237.234970,160.999091,0.394484,15.286123,0.685236,279086.693935,0.917382,29.498386,40.658915,2.936943,69.665079,97.212668,54.840016
55.308715,75.088008,162.591285,163.303185,61.978403,56.717250,59.191422,12.770956,159.762019,1.378638,75.305935,55.883155,161.793401,161.989237,158.865343,160.646051,68.948687,160.163359,0.001930,0.014966,32.000000,-237.235924,161.005692,0.394500,15.285471,0.685200,279030.486230,0.916584,29.517182,40.660105,2.937435,69.663665,97.214399,54.838017
55.292006,75.091499,162.561162,163.320349,61.916576,56.692848,59.220897,12.771593,159.772603,1.300789,75.312357,55.863921,161.807066,161.999385,158.870253,160.655742,68.949195,160.173550,0.001925,0.014927,32.000000,-237.235247,161.060608,0.367575,15.285321,0.685389,278993.580843,0.917244,29.530331,40.660925,2.938550,69.663052,97.215284,54.836306
55.270899,75.094532,162.560850,163.338376,61.806631,56.668477,59.210103,12.772810,159.785074,1.107264,75.318055,55.844832,161.821556,162.009243,158.876564,160.664208,68.949616,160.184606,0.001932,0.014926,32.000000,-237.233989,160.942524,0.309690,15.284243,0.685411,278879.393568,0.916938,29.551486,40.662566,2.939705,69.662862,97.215991,54.834961
55.257014,75.096201,162.553536,163.350986,61.707917,56.652174,59.198040,12.772446,159.789646,1.099129,75.320660,55.830916,161.831135,162.013286,158.879801,160.668551,68.949069,160.190112,0.001948,0.014924,32.000000,-237.234390,160.946953,0.309823,15.287631,0.685233,278766.132644,0.916399,29.570941,40.666418,2.940048,69.662099,97.214966,54.832960
55.235298,75.098719,162.526568,163.371097,61.699587,56.631802,59.226755,12.773835,159.799713,1.091936,75.325172,55.811289,161.847069,162.020628,158.886784,160.674938,68.947739,160.197692,0.001930,0.014913,32.000000,-237.232987,160.955081,0.309823,15.291242,0.685279,278653.878098,0.916564,29.594146,40.670725,2.941165,69.660856,97.213370,54.830365
55.215762,75.101308,162.538067,163.392026,61.790181,56.611549,59.199052,12.774047,159.805666,1.084751,75.329811,55.790114,161.864101,162.024319,158.894350,160.679382,68.946771,160.203249,0.001927,0.014911,32.000000,-237.232701,160.958394,0.309662,15.289360,0.685083,278579.542737,0.916744,29.609089,40.673629,2.941772,69.659874,97.211842,54.828426
55.191778,75.103677,162.549313,163.413976,61.879544,56.587267,59.157791,12.773338,159.809612,1.084639,75.332822,55.769722,161.881679,162.027581,158.902758,160.681066,68.944845,160.208873,0.001935,0.014906,32.000000,-237.233448,160.959893,0.309797,15.291408,0.684866,278488.369020,0.916371,29.632371,40.678200,2.942440,69.659187,97.210311,54.826256
55.177858,75.105088,162.555652,163.428922,61.871091,56.571045,59.203309,12.773774,159.811876,1.084755,75.335195,55.755341,161.893669,162.030154,158.908673,160.681834,68.943464,160.213514,0.001952,0.014898,32.000000,-237.233043,160.961494,0.309781,15.292818,0.685009,278397.227883,0.916834,29.653647,40.681546,2.943690,69.658733,97.209134,54.824502
55.155044,75.107286,162.539171,163.451518,61.935586,56.546624,59.188664,12.773127,159.806547,1.297175,75.338248,55.735166,161.912054,162.030314,158.917322,160.680336,68.941040,160.214494,0.001950,0.014890,32.000000,-237.233715,160.918240,0.381385,15.291690,0.684996,278288.134200,0.917523,29.678962,40.685877,2.945173,69.658063,97.206491,54.821931
55.131634,75.109649,162.574037,163.473905,61.934993,56.522337,59.186488,12.772526,159.802446,1.354864,75.341696,55.711957,161.930032,162.024268,158.927253,160.677389,68.938145,160.212521,0.001947,0.014907,32.000000,-237.234280,160.912925,0.393513,15.293915,0.684947,278214.817875,0.916812,29.693693,40.689244,2.946030,69.657010,97.204859,54.819474
55.108653,75.111947,162.557295,163.496263,61.898520,56.497938,59.204094,12.771756,159.800741,1.358643,75.345079,55.689699,161.948911,162.021082,158.937214,160.673973,68.935166,160.209931,0.001946,0.014917,32.000000,-237.235083,160.908511,0.393628,15.291349,0.684943,278104.992421,0.917064,29.717730,40.692087,2.946950,69.656128,97.203405,54.817459
55.093061,75.113385,162.551844,163.510994,61.817982,56.481834,59.182973,12.771921,159.807275,1.362335,75.347384,55.674107,161.960849,162.018222,158.944340,160.672018,68.932071,160.208460,0.001954,0.014914,32.000000,-237.234919,160.912170,0.393524,15.290410,0.684997,277996.915933,0.917137,29.742509,40.694138,2.948834,69.654849,97.201844,54.815941
55.067187,75.115776,162.544842,163.533257,61.821161,56.457536,59.181906,12.771406,159.802711,1.110916,75.350641,55.648542,161.979463,162.013825,158.955667,160.666065,68.928285,160.204447,0.001952,0.014916,32.000000,-237.235477,160.863727,0.311087,15.285901,0.685064,277888.111856,0.916894,29.766819,40.696008,2.949760,69.653260,97.200340,54.813144
55.046175,75.118277,162.547529,163.555767,61.852107,56.433165,59.214636,12.771818,159.794219,1.183406,75.354848,55.628210,161.998485,162.006553,158.967380,160.659811,68.923625,160.200128,0.001932,0.014901,32.000000,-237.235031,160.823683,0.341389,15.289117,0.685096,277817.464098,0.917248,29.783195,40.698475,2.950496,69.652065,97.199336,54.809991
55.026520,75.121252,162.608666,163.578285,61.730360,56.408752,59.195765,12.770913,159.785291,1.348155,75.358608,55.608721,162.018349,161.995906,158.979664,160.647444,68.919705,160.192347,0.001929,0.014899,32.000000,-237.235950,160.822211,0.393556,15.286568,0.685332,277710.815739,0.917348,29.810383,40.700544,2.951755,69.651309,97.198359,54.807500
55.016331,75.123183,162.611713,163.592582,61.672580,56.392462,59.191003,12.771006,159.780837,1.352258,75.360127,55.597367,162.031019,161.990654,158.987977,160.640733,68.916880,160.187678,0.001939,0.014885,32.000000,-237.235843,160.817566,0.393458,15.282478,0.685184,277603.377586,0.916835,29.833030,40.703357,2.952931,69.650640,97.197248,54.805699
55.000680,75.125538,162.561620,163.612725,61.642884,56.368046,59.221887,12.770646,159.772064,1.349755,75.361646,55.584055,162.050170,161.980458,159.001195,160.633329,68.912634,160.179201,0.001948,0.014875,32.000000,-237.236196,160.809769,0.393673,15.277828,0.685503,277495.296236,0.917097,29.854852,40.703948,2.955096,69.649695,97.195869,54.803731
54.987638,75.126863,162.578765,163.631322,61.677846,56.343576,59.201702,12.770120,159.764696,1.348606,75.360452,55.573896,162.068239,161.972070,159.013185,160.623976,68.907631,160.172566,0.001930,0.014877,32.000000,-237.236733,160.803242,0.393417,15.280871,0.685647,277422.198444,0.917097,29.866556,40.704776,2.955699,69.648123,97.195027,54.801109
54.977548,75.126712,162.529378,163.648320,61.576968,56.318995,59.171697,12.770361,159.760796,1.348628,75.356799,55.563864,162.085810,161.966411,159.025586,160.618411,68.902408,160.169428,0.001926,0.014873,32.000000,-237.236629,160.797114,0.393521,15.282940,0.685573,277312.545740,0.916513,29.883925,40.705396,2.955629,69.646127,97.194670,54.798616
54.973118,75.125599,162.525142,163.658730,61.580137,56.302791,59.180479,12.770959,159.759543,1.348589,75.353224,55.558712,162.097836,161.964142,159.033916,160.615577,68.899081,160.167436,0.001935,0.014875,32.000000,-237.236088,160.795141,0.393630,15.282206,0.685378,277201.960920,0.916669,29.897765,40.707561,2.956642,69.644714,97.194669,54.796406
54.965274,75.122459,162.596430,163.673278,61.517604,56.302655,59.161306,12.771290,159.757599,1.348613,75.346202,55.552062,162.115062,161.961573,159.047019,160.613065,68.894046,160.164591,0.001951,0.014886,32.000000,-237.235768,160.792877,0.393446,15.280354,0.684931,277089.344928,0.916918,29.907296,40.711441,2.956286,69.642176,97.194256,54.792929
54.959559,75.118068,162.567316,163.686529,61.362571,56.302652,59.200420,12.771000,159.759349,1.236302,75.336125,55.545695,162.130312,161.963199,159.060332,160.610006,68.888281,160.163134,0.001946,0.014889,32.000000,-237.235963,160.753912,0.356508,15.279496,0.684804,277013.664849,0.916597,29.910436,40.713917,2.956448,69.638732,97.193381,54.789285
54.952600,75.112040,162.603598,163.697943,61.289791,56.302679,59.231090,12.770044,159.756629,1.345219,75.324114,55.539166,162.143830,161.960696,159.073543,160.606444,68.882905,160.161450,0.001942,0.014876,32.000000,-237.236904,160.760329,0.393329,15.280562,0.685261,277018.090534,0.917028,29.914824,40.717735,2.958166,69.634768,97.191889,54.786020
54.950177,75.107346,162.592003,163.704903,61.213095,56.302637,59.184464,12.770243,159.756910,1.352588,75.315213,55.537843,162.152590,161.961017,159.082099,160.606537,68.879201,160.160130,0.001941,0.014878,32.000000,-237.236737,160.760817,0.393208,15.281180,0.685252,277022.490812,0.916516,29.915919,40.722875,2.957944,69.632463,97.191001,54.783996
54.946100,75.099452,162.604997,163.714311,61.164453,56.302692,59.194709,12.769429,159.758472,1.356411,75.300736,55.532735,162.164290,161.960914,159.094751,160.606929,68.873375,160.160114,0.001953,0.014870,32.000000,-237.237579,160.760932,0.393193,15.283698,0.685431,277026.162306,0.916155,29.916573,40.727532,2.958979,69.629106,97.189180,54.781144
54.945934,75.090565,162.642574,163.722239,61.098122,56.302605,59.197549,12.771143,159.759737,1.367444,75.285704,55.531290,162.176117,161.964235,159.108290,160.608507,68.868417,160.162739,0.001949,0.014849,32.000000,-237.235794,160.762966,0.393438,15.282863,0.685386,277026.813503,0.916910,29.914205,40.730670,2.958899,69.626764,97.187625,54.780094
54.942924,75.080935,162.617192,163.729188,61.002871,56.302679,59.173456,12.770636,159.764227,1.370994,75.269443,55.529376,162.186608,161.965212,159.119804,160.612715,68.862603,160.165918,0.001930,0.014855,32.000000,-237.236345,160.781131,0.393359,15.280439,0.685363,277028.878225,0.916808,29.910225,40.736490,2.959355,69.624758,97.184819,54.779056
54.940772,75.074169,162.581575,163.733357,60.998926,56.302770,59.195056,12.770513,159.771324,1.164007,75.259198,55.527073,162.194269,161.967580,159.127642,160.616286,68.858975,160.168229,0.001927,0.014844,32.000000,-237.236471,160.812318,0.323309,15.282488,0.685532,277027.234780,0.916745,29.901497,40.742572,2.960047,69.624469,97.182935,54.778987
54.938051,75.063308,162.641783,163.739195,60.994491,56.302776,59.183435,12.769871,159.774454,1.101358,75.242166,55.525708,162.203525,161.973000,159.138022,160.619044,68.851947,160.170740,0.001938,0.014844,32.000000,-237.237133,160.817391,0.309530,15.288746,0.685563,277027.413265,0.917152,29.894757,40.749745,2.959748,69.624769,97.178882,54.777881
54.938641,75.051851,162.640336,163.744786,61.108834,56.302679,59.177904,12.770540,159.779668,1.101371,75.225125,55.525408,162.212674,161.979124,159.148438,160.624141,68.846007,160.175340,0.001947,0.014819,32.000000,-237.236379,160.822429,0.309406,15.291868,0.685344,277027.528254,0.916843,29.890058,40.754361,2.959215,69.625380,97.174952,54.777455
54.941090,75.040006,162.637502,163.749376,61.125995,56.302810,59.203548,12.770644,159.783368,1.102565,75.206488,55.526073,162.220793,161.983789,159.159045,160.629046,68.840102,160.181771,0.001929,0.014794,32.000000,-237.236193,160.811533,0.309856,15.289586,0.685320,277028.014104,0.917047,29.881810,40.762464,2.960458,69.626179,97.170402,54.777494
54.943823,75.027737,162.641273,163.752980,61.085182,56.302828,59.189819,12.770244,159.783748,1.362560,75.187284,55.526685,162.227598,161.988197,159.167338,160.630853,68.834079,160.183452,0.001924,0.014770,32.000000,-237.236538,160.806905,0.393066,15.290758,0.685142,277025.441046,0.917094,29.869787,40.770371,2.960400,69.626170,97.166128,54.777131
54.946310,75.019357,162.610893,163.754575,61.085368,56.302886,59.187667,12.770729,159.787148,1.374571,75.174619,55.529458,162.231675,161.990989,159.172446,160.634233,68.830531,160.185912,0.001936,0.014767,32.000000,-237.236103,160.809589,0.393431,15.294028,0.685178,277022.794899,0.916626,29.855589,40.779029,2.960216,69.626403,97.162996,54.777229
54.949293,75.006535,162.615914,163.756039,61.159008,56.302828,59.204724,12.770590,159.796412,1.378047,75.155304,55.532404,162.236992,161.997676,159.179006,160.639980,68.825948,160.192210,0.001950,0.014760,32.000000,-237.236252,160.828757,0.393319,15.292661,0.685082,277019.609802,0.916760,29.840696,40.785769,2.960138,69.626477,97.157427,54.777985
54.953016,74.993227,162.632449,163.756814,61.138972,56.302949,59.194653,12.770703,159.805832,1.123026,75.135543,55.536743,162.241024,162.006307,159.184525,160.648339,68.821613,160.199420,0.001945,0.014745,32.000000,-237.236093,160.871169,0.310388,15.292395,0.684768,277017.111689,0.916729,29.829929,40.790371,2.959451,69.626030,97.150868,54.778189
54.959019,74.979435,162.628195,163.757396,61.085696,56.302949,59.174449,12.772014,159.817445,1.106134,75.115288,55.543841,162.244665,162.016551,159.189998,160.659702,68.818550,160.210304,0.001941,0.014737,32.000000,-237.234785,160.880917,0.309088,15.294645,0.684789,277011.449526,0.916379,29.814243,40.797646,2.959381,69.625047,97.144477,54.777717
54.962567,74.970141,162.643711,163.757581,61.051699,56.311137,59.241649,12.771713,159.823323,1.104057,75.101866,55.549354,162.247052,162.023095,159.193237,160.665856,68.817226,160.216887,0.001941,0.014728,32.000000,-237.235063,160.873371,0.309406,15.296757,0.684790,277006.107570,0.916438,29.797360,40.805066,2.959482,69.624537,97.139936,54.777864
54.967898,74.956167,162.684995,163.757323,61.087644,56.323346,59.164056,12.771493,159.834516,1.235654,75.082014,55.555958,162.249963,162.030042,159.198558,160.675591,68.816135,160.227636,0.001954,0.014720,32.000000,-237.235256,160.877232,0.350017,15.296535,0.684565,276997.567053,0.916609,29.777805,40.812784,2.959081,69.623324,97.133096,54.777899
54.974047,74.942154,162.687744,163.756072,61.168615,56.335558,59.181855,12.771100,159.847536,1.243130,75.061628,55.561048,162.252158,162.041623,159.204052,160.687480,68.816529,160.238749,0.001948,0.014729,32.000000,-237.235765,160.888962,0.350009,15.298159,0.684571,277031.664388,0.915615,29.765105,40.816924,2.959172,69.620830,97.127445,54.777476
54.978989,74.927959,162.685719,163.754295,61.143051,56.347704,59.211811,12.771360,159.860741,1.254096,75.041545,55.564449,162.253593,162.055357,159.208957,160.701775,68.817681,160.251377,0.001930,0.014728,32.000000,-237.235493,160.902348,0.350098,15.300003,0.684793,277081.199401,0.916885,29.746013,40.822612,2.959636,69.618971,97.122842,54.777319
54.981866,74.918351,162.675718,163.753008,61.105653,56.355840,59.181182,12.771143,159.869313,1.254059,75.028699,55.567377,162.254166,162.063246,159.212455,160.711225,68.819482,160.259873,0.001926,0.014705,32.000000,-237.235714,160.910858,0.350154,15.298021,0.684775,277128.862314,0.916662,29.726098,40.826969,2.959355,69.618181,97.120576,54.777572
54.984561,74.904471,162.731878,163.751186,61.068653,56.359952,59.195054,12.770129,159.878364,1.257732,75.011134,55.570694,162.254377,162.074905,159.216671,160.723216,68.822010,160.268682,0.001939,0.014691,32.000000,-237.236682,160.908702,0.350748,15.299934,0.684735,277175.575683,0.916272,29.707161,40.831220,2.959053,69.616238,97.117754,54.776829
54.990276,74.891455,162.733462,163.749331,61.022114,56.372154,59.187986,12.770147,159.890557,1.515086,74.995244,55.574208,162.254425,162.087943,159.219526,160.737831,68.825888,160.281771,0.001941,0.014677,32.000000,-237.236658,160.913805,0.433312,15.300171,0.684826,277205.686746,0.916804,29.694792,40.833050,2.958716,69.613340,97.115408,54.775517
54.994448,74.879762,162.753259,163.747492,61.205222,56.384337,59.155350,12.769760,159.904658,1.526221,74.981824,55.579296,162.254565,162.101531,159.222649,160.752766,68.830010,160.292529,0.001926,0.014676,32.000000,-237.236996,160.929485,0.433371,15.296596,0.684955,277212.494161,0.916574,29.678325,40.834290,2.959592,69.610464,97.113023,54.775194
54.996450,74.872523,162.744889,163.746241,61.213554,56.392614,59.241800,12.769294,159.918814,1.441255,74.973562,55.582187,162.254619,162.111761,159.224169,160.763690,68.833049,160.301175,0.001922,0.014650,32.000000,-237.237503,160.967648,0.402439,15.298821,0.684998,277257.270887,0.916747,29.659826,40.836009,2.959313,69.608684,97.111935,54.774573
54.998535,74.862168,162.730678,163.744590,61.226330,56.404705,59.197859,12.769039,159.932702,1.263990,74.962050,55.582969,162.255313,162.127409,159.226789,160.779374,68.838304,160.312720,0.001935,0.014626,32.000000,-237.237792,160.997829,0.349704,15.294370,0.685304,277302.938990,0.917347,29.644128,40.836486,2.959449,69.607223,97.110188,54.773815
55.002632,74.852398,162.760194,163.743538,61.225960,56.417035,59.177193,12.769350,159.947687,1.256015,74.951873,55.586995,162.256796,162.141798,159.229708,160.794177,68.844191,160.326763,0.001948,0.014608,32.000000,-237.237424,161.013941,0.349468,15.295566,0.685233,277334.497082,0.916089,29.634968,40.837144,2.959189,69.606564,97.108284,54.772607
55.007471,74.843404,162.812526,163.742849,61.242450,56.429178,59.191396,12.770389,159.962735,1.252328,74.942713,55.591885,162.258042,162.156714,159.232481,160.808834,68.850592,160.342296,0.001941,0.014609,32.000000,-237.236343,161.029363,0.349670,15.297516,0.685473,277380.033552,0.916903,29.622614,40.836824,2.958818,69.605543,97.106310,54.771611
55.010455,74.837861,162.814933,163.742502,61.202966,56.437267,59.182482,12.770334,159.973551,1.249734,74.937080,55.595664,162.258093,162.166137,159.233768,160.819209,68.853743,160.352441,0.001938,0.014613,32.000000,-237.236335,161.040154,0.349711,15.300175,0.685615,277426.215666,0.917326,29.608912,40.836940,2.959135,69.604681,97.104485,54.770998
55.014851,74.830355,162.804196,163.741859,61.212091,56.449440,59.172291,12.769959,159.990598,1.249713,74.929223,55.599699,162.257405,162.179718,159.235405,160.833392,68.859229,160.365459,0.001938,0.014602,32.000000,-237.236793,161.072286,0.349446,15.298073,0.685794,277471.033633,0.917194,29.595276,40.837179,2.959826,69.602976,97.102089,54.770325
55.018997,74.823289,162.801406,163.741069,61.260232,56.461664,59.192365,12.771027,160.009402,0.991130,74.922099,55.604393,162.257161,162.198382,159.236357,160.850351,68.865033,160.381694,0.001952,0.014581,32.000000,-237.235677,161.095308,0.266519,15.305891,0.685732,277502.635963,0.917396,29.586871,40.838364,2.959709,69.602143,97.100094,54.769567
55.023131,74.816744,162.783085,163.740373,61.319670,56.473831,59.183656,12.771343,160.026694,0.974932,74.916947,55.608672,162.256459,162.210906,159.237623,160.868272,68.871263,160.396483,0.001943,0.014571,32.000000,-237.235417,161.110805,0.265496,15.307664,0.685860,277550.028440,0.917653,29.575148,40.838443,2.959277,69.600932,97.099018,54.769002
55.025216,74.812744,162.829933,163.740073,61.392827,56.481925,59.165151,12.771057,160.035456,0.974004,74.913816,55.611281,162.256288,162.219328,159.238355,160.878273,68.875344,160.403977,0.001927,0.014563,32.000000,-237.235704,161.120257,0.265495,15.308780,0.685587,277597.660347,0.917448,29.564104,40.839577,2.959004,69.599988,97.098199,54.768398
55.027473,74.807218,162.807906,163.739771,61.440893,56.494190,59.232635,12.771031,160.048700,0.967728,74.910294,55.610783,162.256173,162.231511,159.239886,160.891695,68.881720,160.414957,0.001926,0.014539,32.000000,-237.235791,161.133416,0.265520,15.310149,0.685515,277644.573759,0.917690,29.553595,40.839667,2.958448,69.599099,97.097033,54.767627
55.027438,74.802954,162.836700,163.739900,61.395277,56.506564,59.182585,12.771634,160.054404,1.073255,74.910073,55.613772,162.256616,162.240687,159.241713,160.900562,68.889252,160.423340,0.001940,0.014521,32.000000,-237.235181,161.115770,0.302774,15.309404,0.685709,277676.755146,0.918061,29.547596,40.838789,2.959188,69.599295,97.095957,54.767559
55.026082,74.799985,162.845631,163.740331,61.371459,56.514802,59.182136,12.771204,160.057344,1.359701,74.911072,55.613295,162.256341,162.245373,159.243354,160.906181,68.896674,160.428212,0.001941,0.014496,32.000000,-237.235488,161.102741,0.390919,15.311977,0.685667,277725.401976,0.917160,29.539904,40.837105,2.958666,69.600063,97.094128,54.766961
55.025084,74.799065,162.811828,163.740476,61.424867,56.514768,59.214613,12.771948,160.061205,1.370882,74.913245,55.612285,162.256689,162.248039,159.244547,160.908931,68.901894,160.430205,0.001928,0.014487,32.000000,-237.234690,161.105338,0.390870,15.313344,0.685958,277774.914426,0.918127,29.535674,40.833155,2.959191,69.600923,97.093540,54.767283
55.023214,74.798952,162.828220,163.740549,61.587166,56.514920,59.178254,12.771690,160.066634,1.374473,74.917748,55.609773,162.256475,162.247134,159.245236,160.909381,68.908809,160.430064,0.001925,0.014473,32.000000,-237.234976,161.123912,0.391060,15.314430,0.685995,277805.817931,0.918286,29.534005,40.827814,2.959426,69.602164,97.091567,54.766919
55.018582,74.800034,162.845094,163.741249,61.722793,56.506873,59.187553,12.772013,160.071837,1.118268,74.924742,55.606545,162.255988,162.246842,159.245131,160.910446,68.915974,160.429690,0.001942,0.014463,32.000000,-237.234688,161.128424,0.307710,15.310764,0.685810,277799.520555,0.917798,29.534042,40.823445,2.958866,69.605056,97.090884,54.766541
55.012889,74.802538,162.848362,163.742550,61.831078,56.494785,59.203776,12.771944,160.070062,1.102110,74.933929,55.599790,162.256091,162.246191,159.245457,160.910462,68.922891,160.428606,0.001953,0.014458,32.000000,-237.234794,161.127827,0.307490,15.307209,0.685849,277792.929467,0.918398,29.535722,40.816471,2.959264,69.608423,97.091250,54.766491
55.009893,74.804882,162.841445,163.743722,61.920612,56.486675,59.176434,12.772423,160.067829,1.101713,74.940749,55.595646,162.256536,162.243326,159.245240,160.910476,68.927508,160.426608,0.001943,0.014469,32.000000,-237.234303,161.126989,0.307644,15.309420,0.686051,277747.674486,0.918211,29.541249,40.809146,2.959820,69.610766,97.091850,54.766392
55.001870,74.809356,162.857326,163.745944,62.014532,56.474534,59.191313,12.771667,160.063561,1.090914,74.952409,55.589704,162.257299,162.236565,159.244480,160.906829,68.933852,160.421938,0.001941,0.014466,32.000000,-237.235116,161.121267,0.307402,15.308094,0.686148,277684.304161,0.917873,29.549212,40.801766,2.960186,69.614229,97.093360,54.766082
54.993661,74.815179,162.847959,163.748586,61.957869,56.462336,59.201541,12.770759,160.051229,1.316354,74.965614,55.582059,162.258151,162.227771,159.244172,160.898477,68.938879,160.414458,0.001940,0.014454,32.000000,-237.236145,161.087467,0.384211,15.309114,0.685972,277642.091926,0.918225,29.554431,40.796294,2.960221,69.617675,97.095730,54.765139
54.988638,74.822148,162.847427,163.750993,61.926421,56.450213,59.181676,12.770837,160.041499,1.356133,74.979377,55.575778,162.259414,162.216681,159.243590,160.889400,68.943468,160.406748,0.001956,0.014455,32.000000,-237.236118,161.078998,0.391281,15.311973,0.686065,277580.964445,0.917955,29.566601,40.787956,2.960942,69.620307,97.098177,54.764148
54.986023,74.827459,162.815814,163.752493,61.937789,56.442030,59.219361,12.771156,160.036070,1.356206,74.989854,55.569955,162.260213,162.211205,159.243428,160.885091,68.947074,160.400357,0.001946,0.014449,32.000000,-237.235791,161.071289,0.391257,15.311436,0.685952,277521.830135,0.917762,29.580301,40.779732,2.961213,69.621313,97.100294,54.763937
54.977576,74.836227,162.811936,163.754827,61.954024,56.429860,59.201748,12.771264,160.028167,1.367115,75.005384,55.561454,162.261716,162.200925,159.243771,160.876857,68.950754,160.390049,0.001931,0.014450,32.000000,-237.235699,161.062030,0.391375,15.307185,0.685752,277463.866680,0.917981,29.592091,40.771849,2.961474,69.622256,97.102956,54.763829
54.971702,74.845634,162.791513,163.757452,62.018941,56.417544,59.166619,12.772224,160.018709,1.374529,75.021998,55.554796,162.263042,162.192652,159.243215,160.869867,68.955126,160.381829,0.001929,0.014454,32.000000,-237.234860,161.053007,0.391351,15.305223,0.685598,277424.200810,0.917324,29.599911,40.765512,2.961040,69.622845,97.106185,54.764079
54.963289,74.855871,162.819253,163.760575,62.168088,56.405408,59.194418,12.771253,160.012326,1.152159,75.040949,55.547387,162.265794,162.181117,159.243710,160.860023,68.959334,160.372752,0.001946,0.014451,32.000000,-237.235884,161.065564,0.317190,15.307323,0.685757,277369.487797,0.917575,29.616784,40.757426,2.961424,69.624285,97.109417,54.765333
54.957817,74.863057,162.815975,163.762993,62.188373,56.397380,59.190853,12.771943,160.005085,1.105303,75.053567,55.542153,162.267487,162.173502,159.244384,160.853907,68.961872,160.366457,0.001943,0.014455,32.000000,-237.235240,161.060302,0.307552,15.306024,0.685710,277312.599348,0.918049,29.631829,40.749542,2.961369,69.625499,97.110942,54.766413
54.949861,74.874238,162.797251,163.766995,62.115769,56.385194,59.182890,12.772578,159.992265,1.097580,75.072275,55.535001,162.270201,162.159514,159.245947,160.844254,68.965518,160.355436,0.001931,0.014464,32.000000,-237.234555,161.048703,0.307584,15.309356,0.685707,277258.311528,0.917599,29.650142,40.741455,2.962327,69.627446,97.113152,54.768178
54.940568,74.885904,162.799325,163.771363,62.099009,56.372990,59.222697,12.771238,159.976415,1.097573,75.091462,55.523545,162.273141,162.142858,159.247545,160.828601,68.967813,160.340701,0.001928,0.014481,32.000000,-237.235902,161.032641,0.307725,15.307981,0.685736,277222.789326,0.917640,29.662581,40.736226,2.962563,69.629757,97.115536,54.769442
54.930330,74.897989,162.796078,163.775676,62.093446,56.360763,59.204685,12.770723,159.959114,1.097579,75.111282,55.512573,162.276822,162.125811,159.248998,160.813426,68.969329,160.323742,0.001946,0.014486,32.000000,-237.236375,161.018520,0.307573,15.307786,0.685493,277169.230734,0.917738,29.681401,40.727870,2.962651,69.632816,97.118141,54.771027
54.924128,74.906462,162.772155,163.778502,62.081730,56.352614,59.185476,12.770087,159.946717,1.097491,75.125074,55.507412,162.278695,162.111388,159.250230,160.803445,68.969667,160.310571,0.001957,0.014474,32.000000,-237.237050,161.007429,0.307750,15.309716,0.685566,277117.523319,0.917120,29.701990,40.719276,2.963190,69.635024,97.119581,54.771235
54.914202,74.919824,162.749708,163.782638,62.098018,56.340381,59.209063,12.770471,159.932400,0.967598,75.146658,55.497225,162.282170,162.096714,159.252263,160.787782,68.969663,160.293689,0.001946,0.014451,32.000000,-237.236592,161.012399,0.266625,15.308581,0.685566,277067.484580,0.917416,29.723906,40.710510,2.963683,69.638178,97.121939,54.772762
54.905324,74.933655,162.724161,163.787166,62.113067,56.328206,59.188090,12.770600,159.910537,1.070885,75.168506,55.489826,162.286182,162.078784,159.254428,160.769051,68.968687,160.274620,0.001944,0.014461,32.000000,-237.236430,160.965625,0.308165,15.310758,0.685384,277034.952686,0.917715,29.738335,40.704541,2.963582,69.641917,97.123984,54.774584
54.897060,74.948326,162.741799,163.791868,62.067494,56.316029,59.168929,12.769289,159.890945,1.212438,75.191161,55.480690,162.290002,162.055702,159.257312,160.748746,68.966464,160.254621,0.001944,0.014433,32.000000,-237.237707,160.943365,0.350317,15.313474,0.685362,276987.369771,0.917363,29.761232,40.697330,2.963709,69.645154,97.124835,54.776564
54.892300,74.958474,162.722680,163.794795,62.071488,56.307929,59.215150,12.768860,159.877231,1.216502,75.205844,55.475072,162.292370,162.041523,159.258607,160.737144,68.964262,160.242015,0.001963,0.014442,32.000000,-237.238113,160.930720,0.350272,15.311323,0.685158,276940.936228,0.917685,29.783591,40.690151,2.963723,69.646958,97.124910,54.777452
54.888550,74.973492,162.656948,163.798757,62.047261,56.295757,59.164573,12.770026,159.858942,1.227341,75.226708,55.469444,162.295802,162.021062,159.259818,160.720509,68.961076,160.223713,0.001950,0.014460,32.000000,-237.236986,160.912239,0.350297,15.313043,0.685090,276896.568443,0.917970,29.806202,40.683822,2.964490,69.650266,97.124510,54.778627
54.879856,74.987326,162.622037,163.802121,61.974306,56.283569,59.161733,12.769416,159.844787,1.001502,75.245312,55.459978,162.299353,162.000955,159.261536,160.701500,68.956438,160.202957,0.001939,0.014460,32.000000,-237.237652,160.918219,0.275672,15.311732,0.685103,276867.554397,0.917232,29.820924,40.680634,2.964399,69.655016,97.123778,54.780075
54.871851,75.000240,162.623917,163.805317,61.941854,56.271389,59.190328,12.769504,159.825840,0.956963,75.261941,55.450106,162.302857,161.981744,159.263289,160.682092,68.951433,160.183512,0.001936,0.014464,32.000000,-237.237564,160.896007,0.267175,15.312764,0.684692,276823.047323,0.917922,29.839546,40.675993,2.963404,69.660137,97.123102,54.780607
54.867576,75.008228,162.613601,163.807489,61.912169,56.263219,59.176565,12.769826,159.813325,0.953303,75.272449,55.446007,162.305117,161.966515,159.265534,160.668923,68.948459,160.170193,0.001954,0.014469,32.000000,-237.237275,160.884185,0.267256,15.312159,0.684609,276780.549638,0.917959,29.861733,40.671753,2.963237,69.663613,97.122938,54.781300
54.861970,75.019486,162.614811,163.810945,61.839363,56.251211,59.178432,12.769874,159.792414,0.966177,75.287560,55.439846,162.308849,161.945482,159.268292,160.647751,68.942734,160.151383,0.001951,0.014471,32.000000,-237.237236,160.850037,0.274010,15.308127,0.684552,276737.623314,0.917495,29.882342,40.668440,2.963704,69.668283,97.122348,54.782471
54.855393,75.030161,162.569939,163.814435,61.752418,56.238879,59.200104,12.770324,159.774718,1.096323,75.301600,55.436433,162.312658,161.927248,159.271037,160.629621,68.936604,160.132363,0.001939,0.014462,32.000000,-237.236873,160.831815,0.309294,15.308940,0.684515,276707.739034,0.917672,29.894438,40.665718,2.963747,69.671702,97.121744,54.783588
54.846065,75.040262,162.540910,163.817703,61.743332,56.226607,59.201211,12.769530,159.755251,1.100132,75.313188,55.427220,162.315365,161.906369,159.272722,160.610474,68.929824,160.111950,0.001937,0.014456,32.000000,-237.237643,160.811484,0.309178,15.302848,0.684643,276664.597987,0.917576,29.911085,40.663395,2.964072,69.674999,97.121774,54.784312
54.840540,75.046644,162.491905,163.819855,61.731572,56.218608,59.189616,12.768282,159.740218,1.100175,75.320792,55.420668,162.317705,161.891808,159.274599,160.597323,68.925935,160.097912,0.001937,0.014456,32.000000,-237.238913,160.796654,0.309123,15.300079,0.684393,276620.086753,0.917185,29.928081,40.661389,2.963609,69.677740,97.122250,54.785236
54.831784,75.055547,162.471949,163.823177,61.750689,56.206309,59.198921,12.768482,159.720336,1.100187,75.331176,55.414096,162.321526,161.871831,159.277187,160.577711,68.920413,160.076881,0.001948,0.014446,32.000000,-237.238704,160.775742,0.309322,15.301043,0.684548,276576.595601,0.917162,29.947152,40.659433,2.963584,69.682112,97.123261,54.786713
54.821932,75.063514,162.456391,163.826510,61.743532,56.194184,59.157510,12.767846,159.697436,1.115100,75.340533,55.402202,162.324983,161.849137,159.279635,160.557526,68.913838,160.057644,0.001934,0.014443,32.000000,-237.239332,160.743466,0.316821,15.299574,0.684466,276547.502717,0.917328,29.958848,40.657316,2.962989,69.685824,97.124738,54.788534
54.814809,75.070913,162.452488,163.829883,61.683278,56.181946,59.170618,12.768720,159.675228,1.362822,75.349059,55.395006,162.328945,161.829498,159.282432,160.537456,68.907051,160.037663,0.001932,0.014447,32.000000,-237.238499,160.706440,0.392846,15.295735,0.684323,276502.019040,0.917165,29.976170,40.653837,2.963098,69.690363,97.126853,54.790835
54.806746,75.077568,162.430491,163.833330,61.566317,56.169742,59.232919,12.769609,159.656634,1.376151,75.356733,55.384914,162.333338,161.809779,159.284472,160.516359,68.900522,160.018804,0.001932,0.014450,32.000000,-237.237551,160.686023,0.393046,15.298634,0.684326,276457.800456,0.917808,29.993611,40.652178,2.963347,69.694936,97.129119,54.792852
54.801963,75.081686,162.422938,163.835633,61.539570,56.161543,59.163786,12.770384,159.644830,1.379860,75.361561,55.379840,162.336125,161.796748,159.286067,160.502942,68.896235,160.007194,0.001950,0.014475,32.000000,-237.236797,160.673531,0.393003,15.295535,0.684443,276411.864742,0.917553,30.007863,40.650413,2.963661,69.697787,97.130885,54.794487
54.790171,75.087397,162.381586,163.839263,61.531138,56.149208,59.207245,12.769330,159.628395,1.376888,75.367384,55.367046,162.338912,161.777885,159.288170,160.483538,68.888812,159.987163,0.001937,0.014481,32.000000,-237.237813,160.667230,0.390396,15.291028,0.684204,276365.796668,0.916553,30.022273,40.648869,2.963695,69.700715,97.132530,54.796157
54.779641,75.092237,162.358279,163.843301,61.512734,56.132824,59.198741,12.768887,159.618004,1.022975,75.371817,55.354984,162.342121,161.761712,159.291108,160.468126,68.880894,159.972076,0.001925,0.014482,32.000000,-237.238269,160.685452,0.275263,15.289361,0.684284,276334.648961,0.917587,30.030993,40.648186,2.963816,69.703513,97.133763,54.798186
54.767207,75.096366,162.374384,163.847967,61.429672,56.112741,59.181158,12.769162,159.603930,0.978550,75.375041,55.344718,162.345286,161.747809,159.293933,160.453216,68.873475,159.959494,0.001922,0.014474,32.000000,-237.238077,160.672055,0.267668,15.287731,0.684334,276289.048575,0.916942,30.048049,40.647032,2.963699,69.706405,97.135234,54.799775
54.759297,75.098719,162.343425,163.851610,61.347917,56.100542,59.194262,12.769369,159.595427,0.974969,75.377215,55.336447,162.347533,161.737408,159.296241,160.443916,68.869434,159.950313,0.001941,0.014467,32.000000,-237.237903,160.661695,0.267545,15.290151,0.684268,276223.346119,0.917011,30.063023,40.648492,2.963843,69.708672,97.136942,54.800604
