Torad 40 Ton Compressor Load Stand
54.655687,74.742960,162.435221,163.819803,61.895680,56.090471,59.218311,12.771827,159.638361,1.388325,74.910656,55.251794,162.265181,161.817213,159.177733,160.494476,69.020138,160.001373,0.001931,0.014646,32.000000,-237.235161,160.645922,0.395385,15.265190,0.685818,275815.846324,0.917698,29.788596,40.534993,2.971115,69.731566,97.232340,54.829281
54.632078,74.749496,162.421386,163.829721,61.830134,56.066163,59.178307,12.771507,159.609031,1.201204,74.923326,55.227233,162.275086,161.783577,159.186398,160.459297,69.013168,159.969174,0.001942,0.014659,32.000000,-237.235477,160.640121,0.330930,15.263483,0.685906,275711.580645,0.918056,29.814019,40.527683,2.971443,69.729909,97.234702,54.829917
54.605214,74.756297,162.347384,163.840305,61.835822,56.041960,59.183275,12.770591,159.576462,0.994471,74.936252,55.202711,162.284842,161.751997,159.193838,160.421572,69.006149,159.936870,0.001951,0.014664,32.000000,-237.236395,160.619088,0.268448,15.254177,0.686134,275642.399604,0.917477,29.833142,40.521790,2.971973,69.728816,97.236512,54.830218
54.580682,74.763363,162.338648,163.851815,61.721177,56.017631,59.209255,12.769934,159.542026,0.986270,74.949760,55.179853,162.294950,161.716313,159.203292,160.383781,68.999887,159.903451,0.001935,0.014659,32.000000,-237.237135,160.581492,0.268290,15.247785,0.686184,275541.422772,0.918149,29.862443,40.514974,2.973004,69.728417,97.238741,54.831319
54.565785,74.768481,162.323666,163.859589,61.675635,56.001493,59.176619,12.769817,159.516514,0.982796,74.958748,55.166621,162.301394,161.691445,159.208869,160.359103,68.994956,159.879038,0.001931,0.014640,32.000000,-237.237167,160.556442,0.268417,15.244409,0.686389,275442.023150,0.918187,29.895155,40.508160,2.973111,69.728353,97.240314,54.831966
54.545899,74.777000,162.261852,163.870920,61.608961,55.981355,59.184034,12.769154,159.476687,0.982801,74.972761,55.148554,162.311744,161.653048,159.217248,160.318220,68.987854,159.839844,0.001942,0.014646,32.000000,-237.237889,160.516119,0.268299,15.242441,0.686685,275340.737440,0.917855,29.925892,40.500109,2.974288,69.728443,97.243294,54.833792
54.528999,74.786090,162.230923,163.881113,61.544420,55.961154,59.210118,12.769386,159.439671,0.982686,74.987195,55.132045,162.322026,161.616411,159.225946,160.280409,68.980091,159.802375,0.001957,0.014657,32.000000,-237.237617,160.476463,0.268266,15.238251,0.686793,275274.456592,0.918383,29.945389,40.494584,2.974825,69.727553,97.246624,54.836584
54.515422,74.795175,162.179548,163.889917,61.458977,55.948990,59.197182,12.769046,159.400951,0.982547,75.001031,55.117277,162.332004,161.576888,159.234249,160.240943,68.972013,159.763465,0.001953,0.014663,32.000000,-237.238020,160.437215,0.268545,15.233009,0.686676,275194.366343,0.918325,29.973107,40.484893,2.974776,69.726831,97.250364,54.839812
54.506257,74.800937,162.170948,163.894870,61.482401,55.940843,59.192592,12.769559,159.371701,1.063903,75.009385,55.109727,162.338099,161.550103,159.240320,160.213845,68.966410,159.737462,0.001950,0.014666,32.000000,-237.237468,160.375358,0.297651,15.230852,0.686737,275114.372788,0.917922,29.998516,40.476602,2.975131,69.726291,97.253150,54.841935
54.493891,74.809135,162.164199,163.900921,61.462523,55.928689,59.229976,12.768636,159.339175,0.988379,75.020665,55.098939,162.345508,161.507144,159.247789,160.171757,68.957520,159.695183,0.001949,0.014678,32.000000,-237.238352,160.333900,0.269965,15.222755,0.686821,275072.972789,0.918195,30.020713,40.468003,2.974930,69.725760,97.256842,54.845346
54.481507,74.817002,162.104857,163.905729,61.402031,55.916593,59.195717,12.768407,159.299134,0.979249,75.032012,55.087944,162.353149,161.464751,159.254956,160.128237,68.948763,159.656424,0.001963,0.014695,32.000000,-237.238606,160.294323,0.267760,15.223048,0.686918,275045.676131,0.918316,30.035330,40.462462,2.975272,69.725605,97.260181,54.848619
54.469667,74.824577,162.064205,163.909034,61.353651,55.904617,59.184669,12.768394,159.258980,0.979396,75.041971,55.077472,162.358959,161.425152,159.261555,160.086757,68.939264,159.614834,0.001957,0.014714,32.000000,-237.238600,160.254109,0.267641,15.219127,0.687287,275004.549241,0.917784,30.055474,40.453226,2.975823,69.726136,97.263079,54.851202
54.464019,74.829400,162.030226,163.910522,61.313393,55.896468,59.218730,12.768986,159.231690,0.979361,75.048199,55.071313,162.362463,161.398547,159.265775,160.058696,68.932732,159.586868,0.001940,0.014709,32.000000,-237.237984,160.226081,0.267866,15.218478,0.687076,274963.058068,0.918364,30.075309,40.445364,2.975411,69.726865,97.264832,54.852595
54.454119,74.836559,161.998457,163.912025,61.187667,55.884243,59.187992,12.768073,159.189997,0.979507,75.058254,55.061050,162.367670,161.355645,159.272156,160.015654,68.923576,159.544743,0.001937,0.014707,32.000000,-237.238923,160.183961,0.267678,15.214704,0.687117,274923.001156,0.918575,30.094327,40.437026,2.975311,69.729035,97.267525,54.854512
54.445439,74.843721,161.934167,163.912467,61.171472,55.872129,59.187255,12.769140,159.147447,0.979479,75.067863,55.053076,162.371991,161.312888,159.278014,159.974455,68.914267,159.502325,0.001949,0.014728,32.000000,-237.237859,160.143368,0.267804,15.212948,0.686990,274894.841669,0.918029,30.104610,40.431563,2.974996,69.731714,97.270150,54.856502
54.435906,74.850850,161.860352,163.912064,61.040243,55.859880,59.214103,12.767546,159.102083,0.979437,75.077186,55.042266,162.374609,161.266477,159.282555,159.930612,68.904418,159.457131,0.001957,0.014744,32.000000,-237.239484,160.083065,0.267785,15.210767,0.687033,274851.911027,0.918505,30.121339,40.422647,2.974953,69.734734,97.272659,54.857726
54.431176,74.855709,161.864606,163.911051,61.036607,55.851726,59.203372,12.767602,159.068930,1.185704,75.083458,55.037628,162.376201,161.237837,159.285923,159.902681,68.898434,159.427653,0.001940,0.014755,32.000000,-237.239440,160.025646,0.337609,15.211676,0.686845,274809.589564,0.918494,30.136893,40.413755,2.974247,69.737407,97.274837,54.858442
54.427361,74.863315,161.820460,163.908401,60.926573,55.839564,59.161759,12.768210,159.028270,1.372207,75.094148,55.033326,162.377841,161.196292,159.290845,159.859829,68.889271,159.385277,0.001937,0.014757,32.000000,-237.238795,159.984494,0.392920,15.209641,0.686644,274767.616287,0.918069,30.153240,40.404206,2.973412,69.742782,97.278245,54.859721
54.423854,74.871212,161.754538,163.904609,61.041323,55.827287,59.203450,12.769009,158.987119,1.380137,75.105051,55.029560,162.378750,161.156059,159.294808,159.817222,68.879685,159.343496,0.001937,0.014773,32.000000,-237.237943,159.940711,0.392811,15.206184,0.686590,274738.384157,0.918201,30.162674,40.397538,2.973748,69.747162,97.281436,54.860725
54.421743,74.879399,161.746911,163.899751,61.066287,55.815046,59.242043,12.769483,158.946958,1.390966,75.116012,55.026878,162.378470,161.114618,159.298482,159.773115,68.869680,159.301953,0.001950,0.014805,32.000000,-237.237436,159.962114,0.392815,15.203228,0.686423,274694.419983,0.918735,30.173970,40.388507,2.973145,69.751050,97.284568,54.862020
54.419521,74.885002,161.725569,163.895923,61.025917,55.806973,59.183796,12.769630,158.924628,1.199216,75.123157,55.024411,162.377459,161.088257,159.300551,159.746692,68.862600,159.275913,0.001942,0.014806,32.000000,-237.237297,159.837746,0.325829,15.200613,0.686230,274650.815055,0.917969,30.185258,40.380152,2.972126,69.753533,97.286423,54.862891
54.416255,74.893447,161.668384,163.889581,60.944466,55.794769,59.249740,12.768553,158.883515,1.124189,75.134622,55.021533,162.375448,161.049728,159.303562,159.706032,68.852505,159.237792,0.001941,0.014791,32.000000,-237.238380,159.795258,0.308377,15.201743,0.686227,274607.623653,0.917228,30.195486,40.372316,2.972101,69.757668,97.289649,54.865416
54.414103,74.902356,161.605828,163.882543,60.867870,55.790570,59.195169,12.768119,158.843900,1.117898,75.146923,55.021815,162.372524,161.012820,159.305332,159.663988,68.842189,159.201221,0.001941,0.014802,32.000000,-237.238821,159.755968,0.308279,15.203901,0.686204,274579.848510,0.918052,30.203238,40.368209,2.971830,69.761727,97.292597,54.867600
54.415739,74.911870,161.584761,163.874979,60.869475,55.786227,59.175139,12.768469,158.806733,1.114416,75.160092,55.023427,162.369613,160.975261,159.306670,159.623869,68.832547,159.162594,0.001954,0.014798,32.000000,-237.238448,159.715985,0.308274,15.202972,0.685832,274537.324266,0.916910,30.214843,40.361926,2.970958,69.765272,97.295412,54.870471
54.416507,74.922277,161.562045,163.866611,60.714959,55.786193,59.178034,12.767353,158.766920,1.110719,75.174432,55.025045,162.365831,160.936439,159.306484,159.582333,68.823691,159.121950,0.001947,0.014799,32.000000,-237.239595,159.676383,0.308160,15.201687,0.685490,274534.623668,0.917747,30.225834,40.356528,2.969925,69.767577,97.297373,54.873023
54.419903,74.929423,161.507347,163.860634,60.656932,55.786151,59.184164,12.767415,158.741283,1.106901,75.183962,55.028216,162.362525,160.912573,159.305460,159.556547,68.817435,159.096964,0.001929,0.014812,32.000000,-237.239526,159.651480,0.308179,15.199434,0.685389,274529.827201,0.917978,30.233767,40.349568,2.969449,69.768422,97.298234,54.874585
54.423916,74.940469,161.486700,163.850985,60.613286,55.786203,59.165314,12.767613,158.707638,1.030636,75.198205,55.031975,162.356060,160.875691,159.303617,159.517641,68.807962,159.058806,0.001927,0.014793,32.000000,-237.239353,159.694565,0.280696,15.200123,0.685363,274546.314781,0.917943,30.243430,40.340954,2.968990,69.769116,97.298997,54.876421
54.429005,74.952102,161.448400,163.840275,60.593413,55.790227,59.190481,12.768639,158.672721,0.963150,75.213727,55.038153,162.349024,160.838441,159.301894,159.477614,68.799649,159.020874,0.001942,0.014794,32.000000,-237.238293,159.656368,0.265855,15.194850,0.685218,274556.855226,0.917801,30.247291,40.336467,2.967799,69.769771,97.299591,54.878280
54.437412,74.964336,161.344373,163.828838,60.651859,55.794111,59.246189,12.769094,158.630571,1.166277,75.230209,55.046185,162.341172,160.801165,159.299872,159.438754,68.791538,158.984145,0.001945,0.014800,32.000000,-237.237703,159.576026,0.337262,15.194867,0.685070,274573.765891,0.918046,30.254456,40.329533,2.967201,69.770723,97.300386,54.880385
54.442265,74.973002,161.315190,163.820806,60.697213,55.794053,56.263039,12.769077,158.606709,1.330472,75.241394,55.051600,162.335527,160.776010,159.297899,159.412419,68.785938,158.959056,0.001930,0.014821,32.000000,-237.237689,159.538576,0.389824,15.192357,0.685166,274609.553484,0.917655,30.261166,40.321533,2.966220,69.771151,97.301269,54.881694
54.451938,74.986588,161.301603,163.807830,60.835350,55.802153,59.192737,12.770030,158.571470,1.336235,75.260169,55.061774,162.326365,160.740157,159.295140,159.374159,68.778616,158.921431,0.001927,0.014813,32.000000,-237.236756,159.502331,0.390911,15.190634,0.684712,274643.804878,0.916729,30.265271,40.313845,2.963851,69.772975,97.302727,54.883870
54.463102,75.000659,161.249669,163.793841,60.862375,55.814270,59.199310,12.770526,158.533715,1.339636,75.279013,55.072573,162.316437,160.703040,159.291128,159.337183,68.771025,158.883557,0.001927,0.014812,32.000000,-237.236267,159.466100,0.391259,15.187164,0.684663,274654.183051,0.965262,30.269245,40.308651,2.963051,69.774416,97.304901,54.886321
54.475035,75.015356,161.211050,163.778682,60.975499,55.826471,59.173329,12.770834,158.496142,1.332436,75.299330,55.082072,162.306025,160.665596,159.287325,159.298603,68.763031,158.846724,0.001939,0.014822,32.000000,-237.235963,159.428365,0.390910,15.183782,0.684681,274709.026860,0.917473,30.273478,40.299783,2.962275,69.775165,97.308122,54.889618
54.483118,75.025529,161.191653,163.768070,60.874338,55.834597,59.194787,12.771193,158.471713,1.332460,75.313296,55.090210,162.298441,160.641143,159.284074,159.273906,68.757927,158.823190,0.001930,0.014834,32.000000,-237.235603,159.402347,0.391069,15.181841,0.684657,274783.612339,0.917397,30.276756,40.291075,2.960714,69.775035,97.310246,54.891192
54.495188,75.041396,161.148157,163.751377,60.804430,55.846803,59.211896,12.771504,158.430628,1.345250,75.334751,55.101721,162.286772,160.602282,159.278298,159.235114,68.750131,158.785406,0.001928,0.014814,32.000000,-237.235303,159.382316,0.394948,15.178100,0.684676,274859.675154,0.917814,30.279916,40.283217,2.959356,69.775760,97.313483,54.892916
54.508948,75.057927,161.116913,163.733177,60.778658,55.858923,59.201970,12.772026,158.390630,1.330597,75.356809,55.115061,162.273508,160.563346,159.271965,159.196243,68.742916,158.745849,0.001928,0.014816,32.000000,-237.234713,159.343518,0.390204,15.177302,0.684695,274910.180472,0.917490,30.282279,40.278189,2.958561,69.776670,97.316396,54.893859
54.524717,75.074971,161.067204,163.713728,60.920024,55.871190,59.179938,12.771654,158.349314,1.334289,75.379720,55.132135,162.259346,160.522937,159.265356,159.156079,68.735843,158.703430,0.001942,0.014828,32.000000,-237.235161,159.301983,0.390486,15.173097,0.684704,274986.696738,0.917239,30.286483,40.269718,2.957108,69.777198,97.319399,54.893847
54.535804,75.086998,161.020632,163.699876,60.969055,55.879407,59.228379,12.771076,158.321700,1.334287,75.396873,55.142588,162.249726,160.495530,159.259869,159.127277,68.731623,158.675944,0.001932,0.014838,32.000000,-237.235719,159.274010,0.390548,15.173788,0.684616,275062.423951,0.917377,30.289721,40.259898,2.955788,69.777752,97.321684,54.894412
54.554754,75.106124,160.983805,163.677779,60.927953,55.891488,59.193665,12.772131,158.281428,1.334282,75.422612,55.161799,162.233323,160.454185,159.250300,159.088390,68.724782,158.634755,0.001916,0.014849,32.000000,-237.234706,159.233984,0.390354,15.171475,0.684584,275138.311143,0.917669,30.291533,40.248701,2.954022,69.777568,97.324470,54.894492
54.572504,75.126093,160.965320,163.654580,61.021894,55.903579,59.181858,12.773323,158.242184,1.334414,75.449348,55.180561,162.216217,160.413131,159.239401,159.049956,68.717875,158.593424,0.001914,0.014851,32.000000,-237.233390,159.193925,0.390726,15.166563,0.684335,275188.628664,0.916877,30.292852,40.241081,2.952567,69.776399,97.327375,54.894130
54.590122,75.146619,160.887271,163.630262,61.079561,55.915843,59.211091,12.773920,158.202417,1.334441,75.477512,55.197535,162.197989,160.372855,159.228881,159.007446,68.711739,158.550261,0.001931,0.014873,32.000000,-237.232835,159.156252,0.390454,15.165069,0.684230,275264.281309,0.917308,30.293681,40.230175,2.950867,69.774715,97.329727,54.893573
54.601956,75.160629,160.888363,163.613824,61.092819,55.923976,59.186043,12.773654,158.175860,1.334431,75.496840,55.207700,162.185251,160.345176,159.221196,158.980267,68.707628,158.522835,0.001931,0.014872,32.000000,-237.233107,159.130250,0.390531,15.162802,0.684326,275340.531522,0.917409,30.296516,40.219272,2.949568,69.773509,97.331001,54.892724
54.619465,75.182169,160.847021,163.588946,61.164707,55.936078,59.183794,12.773410,158.129605,1.548466,75.525725,55.227386,162.165764,160.304568,159.209380,158.936818,68.701971,158.481322,0.001918,0.014868,32.000000,-237.233329,159.069658,0.462642,15.160706,0.684035,275417.683396,0.916881,30.300039,40.206803,2.947186,69.772544,97.332278,54.891405
54.637601,75.204105,160.825734,163.563688,61.254486,55.948158,59.258929,12.773524,158.088774,1.601769,75.555121,55.245008,162.145272,160.265023,159.196845,158.897934,68.696784,158.441081,0.001917,0.014875,32.000000,-237.233128,159.029757,0.472179,15.157641,0.684110,275468.858191,0.917217,30.302632,40.199091,2.946568,69.772114,97.332640,54.889838
54.652892,75.226427,160.767938,163.538167,61.247420,55.960331,59.202280,12.773017,158.052420,1.531404,75.585014,55.259954,162.124220,160.226755,159.183982,158.857894,68.691096,158.400450,0.001916,0.014890,32.000000,-237.233607,159.024938,0.443052,15.154279,0.683993,275545.590335,0.917178,30.307280,40.186849,2.944866,69.771587,97.332380,54.888907
54.661858,75.241501,160.769451,163.521158,61.254832,55.968448,59.194642,12.772554,158.023625,1.360525,75.605380,55.267483,162.110209,160.201510,159.174768,158.831357,68.687122,158.374650,0.001928,0.014914,32.000000,-237.234089,159.026790,0.390294,15.152943,0.683987,275621.544412,0.915931,30.311726,40.174682,2.943499,69.770315,97.331056,54.888156
54.676986,75.263944,160.706639,163.496188,61.349635,55.980602,59.215096,12.773231,157.987331,1.342963,75.635189,55.281556,162.088464,160.168371,159.161026,158.794567,68.681474,158.337278,0.001916,0.014930,32.000000,-237.233438,158.990572,0.388552,15.150200,0.683898,275699.410348,0.916777,30.319304,40.162845,2.941618,69.768691,97.329143,54.888328
54.691316,75.286206,160.679596,163.471935,61.362471,55.992672,59.224161,12.772668,157.950462,1.339425,75.664834,55.295928,162.067444,160.131072,159.147408,158.757344,68.676126,158.299946,0.001914,0.014925,32.000000,-237.234001,158.952659,0.388679,15.145117,0.683971,275752.080685,0.916899,30.325734,40.155690,2.941163,69.766998,97.326779,54.889334
54.706640,75.308671,160.640265,163.448406,61.381455,56.004915,59.182695,12.772546,157.908130,1.556380,75.694458,55.312020,162.046368,160.094219,159.133411,158.721016,68.670720,158.264929,0.001913,0.014919,32.000000,-237.234147,158.871241,0.461777,15.139506,0.683831,275830.408955,0.916555,30.333596,40.145213,2.939201,69.765152,97.323553,54.891231
54.718803,75.323715,160.595216,163.432772,61.474556,56.013125,59.220021,12.772240,157.884255,1.721521,75.713761,55.324280,162.032522,160.069603,159.124046,158.696760,68.667263,158.239845,0.001930,0.014920,32.000000,-237.234404,158.843574,0.512892,15.137016,0.683947,275907.607161,0.916401,30.342047,40.134452,2.937936,69.763857,97.321145,54.892968
54.737069,75.345808,160.592419,163.408927,61.507839,56.033425,59.203320,12.772233,157.850866,1.733083,75.741608,55.343121,162.011174,160.035904,159.109897,158.664373,68.661922,158.207244,0.001927,0.014918,32.000000,-237.234462,158.811620,0.513076,15.132740,0.684031,275985.954757,0.917015,30.349749,40.124743,2.936394,69.762516,97.316738,54.894991
54.756712,75.366819,160.551874,163.384772,61.620376,56.057762,59.188414,12.773525,157.821486,1.733087,75.766484,55.364491,161.990175,160.008773,159.094296,158.633956,68.655884,158.176760,0.001912,0.014886,32.000000,-237.233188,158.782190,0.513124,15.128729,0.683929,276037.813772,0.916383,30.353077,40.117373,2.934918,69.761030,97.311435,54.896555
54.774447,75.386624,160.493294,163.360421,61.575998,56.082123,59.187932,12.773080,157.798212,1.526964,75.789319,55.381026,161.968660,159.979749,159.078955,158.603350,68.649692,158.147857,0.001911,0.014894,32.000000,-237.233644,158.799969,0.443178,15.125325,0.684158,276154.417740,0.916690,30.357577,40.108637,2.933888,69.760065,97.305003,54.898554
54.784596,75.398871,160.478896,163.344218,61.595755,56.098429,59.188840,12.772540,157.776925,1.350198,75.802842,55.392227,161.953709,159.961536,159.068941,158.584576,68.645287,158.128915,0.001929,0.014908,32.000000,-237.234235,158.778651,0.389334,15.123219,0.684247,276290.980247,0.917007,30.359675,40.101512,2.932095,69.759047,97.300006,54.898897
54.800765,75.415780,160.452941,163.320797,61.521245,56.122799,59.184728,12.772881,157.750407,1.332644,75.821357,55.407726,161.931795,159.933596,159.054556,158.558956,68.638698,158.101974,0.001939,0.014915,32.000000,-237.233852,158.754430,0.388046,15.120801,0.684265,276427.306368,0.917133,30.362409,40.095223,2.930076,69.758454,97.292577,54.900346
54.815923,75.431439,160.406320,163.297935,61.482797,56.147220,59.205421,12.772256,157.722147,1.325486,75.838323,55.421378,161.910376,159.906787,159.040985,158.533641,68.632215,158.073333,0.001930,0.014895,32.000000,-237.234509,158.728278,0.388021,15.116050,0.684388,276518.403896,0.917228,30.364890,40.091447,2.929270,69.758978,97.285675,54.901205
54.833505,75.445695,160.382138,163.275990,61.525690,56.171573,59.218024,12.772805,157.694081,1.321341,75.853580,55.436710,161.888726,159.882014,159.026025,158.507127,68.625989,158.046194,0.001927,0.014901,32.000000,-237.233984,158.690401,0.387965,15.117879,0.684507,276653.504759,0.917433,30.366239,40.086399,2.927932,69.759183,97.278374,54.901720
54.845157,75.454650,160.380490,163.261523,61.578503,56.187777,59.177707,12.773385,157.674994,1.541058,75.862196,55.449138,161.874438,159.865522,159.015160,158.491486,68.621313,158.027666,0.001927,0.014907,32.000000,-237.233387,158.655757,0.461026,15.114296,0.684654,276788.218826,0.917270,30.367316,40.080509,2.926272,69.759001,97.273127,54.901212
54.860640,75.467262,160.365229,163.240089,61.601675,56.207990,59.212179,12.772597,157.649870,1.588833,75.873543,55.464415,161.853761,159.838379,158.999055,158.468587,68.614349,158.000421,0.001936,0.014896,32.000000,-237.234130,158.631276,0.470158,15.115273,0.684565,276920.521379,0.917183,30.364663,40.075008,2.924893,69.758772,97.265344,54.900370
54.875723,75.478361,160.346898,163.218752,61.535413,56.224391,59.216692,12.772338,157.626505,1.592366,75.882541,55.479508,161.833636,159.815036,158.982903,158.443145,68.607291,157.975389,0.001923,0.014896,32.000000,-237.234335,158.610776,0.469926,15.108239,0.684782,277008.731194,0.917880,30.362413,40.071679,2.924242,69.759360,97.257496,54.899032
54.891499,75.487477,160.350903,163.197622,61.577955,56.236542,59.199274,12.773518,157.605036,1.592250,75.888226,55.495111,161.813260,159.795245,158.966723,158.425628,68.600034,157.955053,0.001922,0.014875,32.000000,-237.233222,158.588959,0.470046,15.110285,0.684731,277120.815775,0.917421,30.360141,40.066868,2.923138,69.760409,97.249821,54.897794
54.900476,75.492391,160.331455,163.183754,61.720548,56.244717,59.201737,12.773130,157.592504,1.592253,75.889996,55.503561,161.799952,159.781646,158.957094,158.412594,68.595548,157.941556,0.001923,0.014879,32.000000,-237.233596,158.575656,0.470043,15.110329,0.684995,277213.103795,0.917368,30.356741,40.063108,2.922001,69.761713,97.245005,54.896861
54.915164,75.498022,160.322352,163.163106,61.774753,56.256827,59.219281,12.773407,157.573570,1.592152,75.891092,55.516893,161.780732,159.762211,158.942233,158.394528,68.588001,157.922789,0.001942,0.014901,32.000000,-237.233314,158.558635,0.469964,15.112035,0.684878,277283.206150,0.917568,30.350695,40.061574,2.921234,69.763824,97.238096,54.895650
54.929167,75.502121,160.299306,163.143202,61.688012,56.269031,59.192491,12.773628,157.555508,1.592158,75.890119,55.533012,161.762322,159.746699,158.927094,158.380721,68.580580,157.905384,0.001935,0.014905,32.000000,-237.233110,158.543383,0.470226,15.107645,0.684780,277329.600032,0.917510,30.346984,40.060224,2.920402,69.766340,97.231867,54.894468
54.940191,75.504369,160.296228,163.124233,61.678022,56.281316,59.160219,12.772678,157.543789,1.504464,75.886438,55.546277,161.744135,159.733232,158.911926,158.366446,68.573885,157.890472,0.001923,0.014903,32.000000,-237.234149,158.556721,0.439180,15.109673,0.684633,277397.231888,0.917180,30.338504,40.059658,2.919455,69.769567,97.225846,54.893471
54.945485,75.505008,160.316643,163.111941,61.695902,56.289457,59.201603,12.771416,157.534271,1.258567,75.882965,55.551448,161.732810,159.724601,158.902417,158.359259,68.569921,157.880079,0.001924,0.014903,32.000000,-237.235415,158.560880,0.358618,15.107067,0.684707,277464.796115,0.917547,30.329154,40.059554,2.918291,69.771478,97.221965,54.893006
54.957764,75.504490,160.280806,163.094206,61.715911,56.301569,59.189531,12.770541,157.518410,1.456827,75.875265,55.563853,161.715930,159.711455,158.888124,158.345913,68.563896,157.868950,0.001942,0.014910,32.000000,-237.236336,158.531723,0.427075,15.107469,0.684605,277530.981600,0.918051,30.320816,40.059801,2.917650,69.773301,97.214844,54.891473
54.970738,75.502253,160.250763,163.077316,61.695634,56.313707,59.191462,12.770240,157.506182,1.461443,75.865058,55.574109,161.699654,159.701733,158.873694,158.336404,68.559460,157.859796,0.001950,0.014910,32.000000,-237.236671,158.521818,0.427093,15.103776,0.684833,277574.648042,0.917446,30.316372,40.059270,2.917740,69.774859,97.207163,54.890216
54.982157,75.498672,160.281705,163.060656,61.686389,56.326000,59.197804,12.770530,157.498755,1.472614,75.852911,55.588356,161.683455,159.693345,158.858347,158.331079,68.554824,157.852701,0.001939,0.014918,32.000000,-237.236381,158.516160,0.427072,15.099731,0.684649,277636.794189,0.917605,30.304064,40.060484,2.916436,69.776814,97.198296,54.887912
54.990430,75.495240,160.286039,163.049631,61.680146,56.334168,59.189937,12.770694,157.494876,1.476319,75.842898,55.596846,161.672657,159.688330,158.848304,158.327651,68.552264,157.849485,0.001940,0.014922,32.000000,-237.236213,158.511684,0.427064,15.098960,0.684673,277696.394126,0.917530,30.289373,40.060960,2.915201,69.778385,97.191909,54.886718
55.003637,75.488435,160.279440,163.033248,61.765613,56.346387,59.182181,12.770337,157.492204,1.389523,75.826196,55.609895,161.656724,159.683226,158.834396,158.325588,68.549055,157.844526,0.001938,0.014926,32.000000,-237.236523,158.536530,0.395714,15.103530,0.684964,277756.183563,0.917414,30.274833,40.062529,2.915159,69.780837,97.179830,54.885484
55.012829,75.480182,160.276294,163.017390,61.782249,56.358617,59.210645,12.769210,157.489041,1.217924,75.808170,55.621248,161.640976,159.680647,158.821472,158.324366,68.546413,157.843831,0.001946,0.014932,32.000000,-237.237653,158.527335,0.344495,15.102501,0.685001,277794.547856,0.917510,30.263463,40.063697,2.914799,69.783223,97.166140,54.884458
55.025477,75.470116,160.260368,163.002409,61.699209,56.370858,59.207460,12.769050,157.491414,1.210352,75.787202,55.633728,161.625459,159.681136,158.809131,158.325182,68.543732,157.845211,0.001933,0.014932,32.000000,-237.237792,158.529495,0.344488,15.101156,0.684727,277849.486481,0.917571,30.243985,40.064761,2.913979,69.785413,97.150743,54.883335
55.035106,75.462573,160.273802,162.992736,61.707119,56.378952,59.179423,12.769570,157.493142,1.217534,75.771787,55.641885,161.615424,159.686483,158.800928,158.328646,68.542246,157.848400,0.001934,0.014944,32.000000,-237.237209,158.532681,0.344333,15.100905,0.684772,277904.076500,0.917142,30.226913,40.067102,2.913435,69.787557,97.140077,54.883147
55.047844,75.449967,160.314945,162.978664,61.724238,56.391027,59.203989,12.769796,157.499022,1.228177,75.746916,55.656454,161.601240,159.692188,158.790011,158.335563,68.541013,157.854293,0.001933,0.014934,32.000000,-237.237044,158.539960,0.344340,15.103762,0.684726,277956.854494,0.917136,30.204715,40.070380,2.912476,69.791094,97.124521,54.883828
55.062112,75.435546,160.329585,162.964861,61.800698,56.403105,59.200866,12.769559,157.504020,1.334690,75.719643,55.670354,161.587160,159.697988,158.778473,158.342271,68.539394,157.861730,0.001952,0.014939,32.000000,-237.237268,158.530519,0.378014,15.105977,0.684745,277990.231023,0.917508,30.187939,40.073246,2.912210,69.795538,97.107999,54.884763
55.075721,75.419907,160.356354,162.951170,61.829989,56.415202,59.183067,12.768979,157.512044,1.373623,75.691463,55.684704,161.573702,159.707088,158.767026,158.353218,68.538850,157.870257,0.001944,0.014938,32.000000,-237.237834,158.539015,0.384551,15.104076,0.684735,278038.248052,0.917061,30.163118,40.077027,2.912284,69.800522,97.091799,54.886555
55.090594,75.402885,160.410572,162.937426,61.882372,56.431413,59.200236,12.769150,157.522704,1.384557,75.661328,55.699485,161.559990,159.719104,158.755477,158.362859,68.538561,157.882024,0.001933,0.014943,32.000000,-237.237579,158.547881,0.384486,15.106857,0.684623,278084.928297,0.917012,30.135018,40.081863,2.911795,69.805220,97.075447,54.888337
55.100808,75.390734,160.422381,162.928133,61.886587,56.447716,59.183312,12.769403,157.533558,1.301324,75.640653,55.707801,161.550819,159.726497,158.747897,158.371961,68.538491,157.889461,0.001933,0.014954,32.000000,-237.237350,158.583956,0.352874,15.106547,0.684752,278130.155076,0.917199,30.106335,40.086095,2.911562,69.808392,97.064392,54.889598
55.114612,75.371654,160.448706,162.914291,61.893860,56.472205,59.171321,12.769440,157.546193,1.139821,75.608717,55.719085,161.537382,159.739457,158.736987,158.383272,68.538220,157.902769,0.001953,0.014958,32.000000,-237.237397,158.589544,0.302786,15.108777,0.684808,278193.889517,0.916885,30.075059,40.091473,2.911760,69.812731,97.047590,54.891737
55.129424,75.351184,160.480867,162.900801,61.933558,56.496576,59.217141,12.769739,157.558664,1.139529,75.575093,55.733638,161.524537,159.751869,158.725954,158.396188,68.539184,157.915732,0.001960,0.014960,32.000000,-237.237101,158.603921,0.302815,15.108587,0.684905,278262.517913,0.917197,30.053123,40.094757,2.911434,69.816462,97.031075,54.894134
55.147524,75.329721,160.497908,162.887289,61.898373,56.520942,59.194527,12.771794,157.569078,1.242524,75.540151,55.752908,161.511841,159.767561,158.715094,158.413552,68.540714,157.933000,0.001951,0.014940,32.000000,-237.235118,158.591240,0.340513,15.112191,0.684988,278365.802902,0.917483,30.020817,40.100783,2.911183,69.820109,97.015440,54.896570
55.158622,75.314933,160.544726,162.877966,61.840155,56.529065,59.163335,12.771781,157.575843,1.393207,75.515889,55.765658,161.503565,159.775521,158.707808,158.423406,68.542156,157.941898,0.001951,0.014937,32.000000,-237.235155,158.601376,0.384936,15.112230,0.685190,278465.964476,0.916851,29.986160,40.105425,2.910984,69.822686,97.004948,54.897457
55.176777,75.292347,160.573562,162.863321,61.848629,56.553425,59.192010,12.770964,157.589241,1.407342,75.480239,55.783377,161.490295,159.789095,158.696354,158.437065,68.544634,157.955179,0.001951,0.014943,32.000000,-237.235976,158.614341,0.384889,15.117671,0.685110,278563.639825,0.917216,29.947364,40.111361,2.910338,69.826189,96.990469,54.898907
55.195478,75.269419,160.554805,162.847943,61.877278,56.577736,59.198850,12.771547,157.609144,1.324502,75.443784,55.801878,161.476807,159.806247,158.685132,158.454315,68.547648,157.971634,0.001959,0.014930,32.000000,-237.235409,158.660164,0.352448,15.119270,0.685218,278588.085360,0.917594,29.921951,40.113765,2.910601,69.829197,96.975979,54.899256
55.211269,75.245697,160.569633,162.832084,61.941217,56.602081,59.167516,12.772223,157.632456,1.047208,75.407194,55.816793,161.463189,159.826493,158.674372,158.472188,68.550804,157.990605,0.001943,0.014952,32.000000,-237.234821,158.696652,0.260716,15.118477,0.685090,278684.039447,0.917160,29.881987,40.117028,2.910166,69.831617,96.962298,54.898979
55.221038,75.229767,160.557147,162.821806,61.929162,56.614159,59.187590,12.772287,157.645904,1.042701,75.383249,55.827093,161.454106,159.839728,158.667160,158.483827,68.553399,158.002576,0.001942,0.014968,32.000000,-237.234710,158.707816,0.260466,15.120641,0.684951,278778.506614,0.917054,29.841163,40.121127,2.908840,69.832775,96.953322,54.899085
55.235433,75.206053,160.582300,162.806733,61.811496,56.626242,59.204170,12.770893,157.665149,1.042683,75.348574,55.839769,161.440754,159.858978,158.657156,158.502623,68.558118,158.021798,0.001933,0.014976,32.000000,-237.236093,158.725095,0.260723,15.121148,0.685084,278873.318418,0.917590,29.802333,40.126170,2.908276,69.834667,96.940189,54.899999
55.250013,75.183090,160.606926,162.791806,61.817041,56.638412,59.194803,12.771627,157.684999,1.042823,75.315979,55.856143,161.427356,159.880788,158.645754,158.520375,68.563785,158.043081,0.001954,0.014975,32.000000,-237.235421,158.744160,0.260457,15.126141,0.684915,278915.903904,0.917259,29.777058,40.128750,2.907536,69.836005,96.927624,54.900116
55.266396,75.160820,160.618306,162.777125,61.756496,56.650561,59.172278,12.771958,157.702200,1.152641,75.284085,55.871566,161.414266,159.900432,158.633990,158.539435,68.569501,158.063569,0.001943,0.014959,32.000000,-237.235070,158.731545,0.300386,15.123679,0.684905,278948.610682,0.916880,29.739577,40.132338,2.907233,69.836987,96.915232,54.900896
55.277941,75.146264,160.660811,162.767410,61.776552,56.658717,59.201125,12.771616,157.714556,1.300104,75.263650,55.882833,161.405531,159.912914,158.625959,158.550737,68.573534,158.076431,0.001942,0.014946,32.000000,-237.235429,158.744147,0.343512,15.126383,0.684690,278981.830152,0.916902,29.702672,40.135867,2.906912,69.837932,96.907016,54.901337
55.292982,75.125270,160.677445,162.752458,61.779729,56.670808,59.174107,12.770857,157.731194,1.313973,75.234441,55.895977,161.392023,159.930907,158.613041,158.566729,68.580390,158.093511,0.001932,0.014956,32.000000,-237.236149,158.759650,0.343576,15.127763,0.684728,279014.550761,0.917097,29.664740,40.139003,2.906256,69.838746,96.893799,54.902429
55.304264,75.104717,160.719213,162.737080,61.773667,56.683170,59.212450,12.771200,157.749768,1.320716,75.206542,55.908912,161.378719,159.946887,158.600071,158.584299,68.587701,158.113379,0.001951,0.014937,32.000000,-237.235845,158.777601,0.343735,15.130083,0.684696,279036.278570,0.916538,29.639148,40.140527,2.906418,69.840008,96.880902,54.903338
55.314137,75.085155,160.737367,162.722334,61.810806,56.695263,59.234273,12.771031,157.771489,1.097805,75.182187,55.917640,161.365314,159.964582,158.588741,158.601849,68.595244,158.130862,0.001958,0.014944,32.000000,-237.236037,158.826482,0.270578,15.125839,0.684604,279069.183422,0.916829,29.603780,40.141052,2.905928,69.842130,96.868411,54.903818
55.319937,75.072965,160.773997,162.712877,61.784416,56.703391,59.187443,12.771070,157.782045,1.054112,75.167770,55.924038,161.356405,159.977345,158.581002,158.612543,68.600623,158.142187,0.001957,0.014960,32.000000,-237.236049,158.835861,0.261642,15.126684,0.684628,279103.523975,0.916182,29.572448,40.142322,2.906091,69.843726,96.860397,54.904296
55.328712,75.055958,160.775610,162.699324,61.766098,56.715553,59.194053,12.771277,157.798650,1.046397,75.148178,55.933722,161.342671,159.992974,158.568935,158.628375,68.609202,158.157747,0.001949,0.014974,32.000000,-237.235935,158.851510,0.261653,15.123532,0.684868,279138.062917,0.915814,29.543453,40.142331,2.905900,69.846101,96.849100,54.905082
55.338561,75.041261,160.801716,162.686845,61.916819,56.727726,59.206669,12.770710,157.808247,1.159811,75.132488,55.941954,161.329224,160.004862,158.557593,158.640556,68.617901,158.170579,0.001947,0.014981,32.000000,-237.236507,158.836008,0.302811,15.126968,0.684981,279161.704408,0.916536,29.525723,40.141844,2.906258,69.847706,96.838675,54.905490
55.347918,75.028658,160.804590,162.674970,61.843428,56.735696,59.187350,12.771034,157.818132,1.431286,75.120297,55.951799,161.315963,160.017538,158.544900,158.654104,68.627110,158.184292,0.001953,0.014985,32.000000,-237.236158,158.833730,0.385472,15.125005,0.685131,279197.116808,0.916431,29.500334,40.139985,2.905826,69.848640,96.828690,54.906396
55.351859,75.021600,160.824144,162.667214,61.831461,56.743864,59.214486,12.770427,157.825877,1.441484,75.114066,55.957876,161.307696,160.024666,158.536863,158.660849,68.633916,158.191514,0.001953,0.014966,32.000000,-237.236749,158.841332,0.385593,15.127578,0.685062,279233.995987,0.916218,29.476232,40.136826,2.905781,69.849385,96.822332,54.907015
55.358872,75.012463,160.831822,162.656025,61.864028,56.756173,59.213514,12.770319,157.838062,1.448723,75.106339,55.964793,161.294963,160.035976,158.525175,158.670955,68.643718,158.203410,0.001937,0.014978,32.000000,-237.236889,158.851372,0.385410,15.126465,0.685109,279251.464245,0.916446,29.454692,40.133539,2.905341,69.849339,96.813566,54.907840
55.363637,75.004681,160.847170,162.645334,61.947805,56.768285,59.192821,12.770359,157.848102,1.448833,75.101136,55.972264,161.283112,160.044475,158.513188,158.681031,68.653729,158.214384,0.001929,0.014974,32.000000,-237.236903,158.860532,0.385614,15.128970,0.685107,279277.954896,0.916070,29.443873,40.129852,2.905488,69.849302,96.804935,54.908537
55.370655,74.998328,160.857844,162.635194,61.926563,56.780565,59.183140,12.770953,157.859162,1.444703,75.097374,55.976973,161.271044,160.051762,158.500448,158.688291,68.662925,158.225148,0.001951,0.014987,32.000000,-237.236272,158.883437,0.383963,15.132269,0.685223,279319.153137,0.916135,29.428039,40.125186,2.905258,69.848284,96.795407,54.908179
55.373376,74.994684,160.881309,162.628594,61.906003,56.788674,59.232501,12.770554,157.867097,1.223450,75.095658,55.978967,161.263248,160.057402,158.492061,158.694962,68.669103,158.230389,0.001950,0.014985,32.000000,-237.236581,158.906794,0.311275,15.132279,0.685240,279360.996213,0.916546,29.415708,40.119914,2.905285,69.847767,96.789716,54.908493
55.376789,74.989992,160.891885,162.619162,61.895703,56.800970,59.191950,12.771066,157.877119,1.177419,75.095090,55.981270,161.251713,160.067191,158.480414,158.705440,68.677876,158.240991,0.001938,0.014984,32.000000,-237.236086,158.914046,0.303280,15.132026,0.685175,279404.930985,0.916751,29.402658,40.115366,2.905110,69.846595,96.781970,54.909745
55.378988,74.986667,160.874910,162.610846,61.940574,56.800860,59.186837,12.771873,157.885409,1.166188,75.096435,55.982794,161.241041,160.076356,158.469843,158.712434,68.686962,158.251037,0.001929,0.015008,32.000000,-237.235218,158.922427,0.303007,15.134252,0.685326,279434.810236,0.916060,29.396416,40.111451,2.905391,69.845009,96.775441,54.911102
55.380787,74.984362,160.887583,162.603650,61.952054,56.800844,59.215675,12.772033,157.893395,1.158834,75.098508,55.984616,161.230932,160.084560,158.459001,158.719162,68.695307,158.258200,0.001950,0.015005,32.000000,-237.235020,158.929888,0.303277,15.137973,0.685477,279481.437323,0.916813,29.388467,40.107253,2.905403,69.842782,96.769810,54.911950
55.380886,74.983441,160.903374,162.599536,61.935580,56.800721,59.176402,12.771820,157.900548,1.155639,75.100927,55.983927,161.224250,160.090009,158.451468,158.722909,68.700529,158.263745,0.001951,0.015028,32.000000,-237.235220,158.934898,0.303107,15.138340,0.685269,279467.957335,0.916843,29.383043,40.102505,2.904981,69.841212,96.767445,54.912411
55.381854,74.983056,160.889869,162.594150,61.988739,56.800810,59.179397,12.771887,157.907118,1.155659,75.105175,55.983851,161.215672,160.097314,158.440348,158.728707,68.708305,158.271626,0.001957,0.015010,32.000000,-237.235150,158.943492,0.303005,15.136040,0.685125,279456.632935,0.916358,29.379020,40.097251,2.905116,69.838451,96.766044,54.912823
55.381066,74.983386,160.929149,162.589481,61.972921,56.800760,59.218241,12.772985,157.915031,1.151957,75.111336,55.982303,161.207774,160.104259,158.429496,158.735806,68.715829,158.279388,0.001950,0.015035,32.000000,-237.234102,158.948594,0.303365,15.141163,0.685166,279449.559673,0.916960,29.378005,40.094422,2.905395,69.836228,96.765955,54.913573
55.377465,74.984604,160.901364,162.586025,61.878994,56.800736,59.210834,12.772523,157.915663,1.265719,75.117970,55.979729,161.200570,160.107911,158.419072,158.738257,68.722669,158.282532,0.001950,0.015026,32.000000,-237.234594,158.920492,0.347166,15.145288,0.685197,279440.818695,0.916897,29.376696,40.090049,2.905101,69.833368,96.766666,54.913856
55.375105,74.985808,160.875739,162.584271,61.841666,56.800768,59.200491,12.772526,157.917449,1.395322,75.123012,55.975474,161.196093,160.109582,158.411716,158.740302,68.726338,158.283808,0.001949,0.015031,32.000000,-237.234636,158.920606,0.385910,15.146300,0.685134,279433.225385,0.916309,29.377779,40.085875,2.905851,69.831255,96.766973,54.913649
55.370601,74.988097,160.846662,162.582155,61.734066,56.800784,59.219702,12.772587,157.921272,1.392887,75.131329,55.968026,161.189708,160.110906,158.401308,158.740887,68.731387,158.284742,0.001956,0.015029,32.000000,-237.234491,158.938093,0.383608,15.148191,0.684888,279427.187114,0.916492,29.382432,40.080392,2.905539,69.827161,96.767944,54.913372
55.364298,74.990846,160.841178,162.580770,61.660517,56.800925,59.197214,12.772587,157.921599,1.264630,75.140006,55.962854,161.184116,160.112467,158.393115,158.741904,68.735472,158.287180,0.001938,0.015038,32.000000,-237.234499,158.940160,0.345735,15.149557,0.684779,279425.180984,0.916698,29.385888,40.077273,2.905200,69.823130,96.769656,54.912632
55.358138,74.993953,160.779767,162.580040,61.631756,56.801114,59.176975,12.773401,157.922183,1.253073,75.148679,55.956011,161.178838,160.112804,158.384907,158.743481,68.738620,158.290429,0.001931,0.015076,32.000000,-237.233837,158.941586,0.346045,15.153794,0.684639,279422.434215,0.916489,29.392477,40.072628,2.904911,69.819018,96.771247,54.911619
55.352609,74.996389,160.778410,162.579995,61.547876,56.792947,59.218914,12.773501,157.922847,1.245561,75.155784,55.950544,161.176094,160.113597,158.379802,158.744987,68.740810,158.291783,0.001932,0.015077,32.000000,-237.233788,158.944075,0.346003,15.153526,0.684643,279422.785424,0.916960,29.401244,40.069596,2.905143,69.816707,96.773363,54.910757
55.342916,75.000386,160.799015,162.580896,61.560508,56.780785,59.191588,12.773290,157.926540,1.234439,75.164971,55.942226,161.172813,160.112715,158.372386,158.748751,68.742885,158.294325,0.001953,0.015053,32.000000,-237.233958,158.945717,0.345781,15.154327,0.684297,279424.005748,0.917396,29.410232,40.067850,2.904356,69.813443,96.776835,54.908402
55.332577,75.004702,160.774371,162.582978,61.553117,56.768636,59.161650,12.773441,157.925840,1.348433,75.174658,55.936909,161.170265,160.113729,158.366143,158.749893,68.744352,158.296361,0.001938,0.015045,32.000000,-237.233692,158.918020,0.391075,15.156136,0.684280,279384.678145,0.916721,29.417945,40.066243,2.904622,69.809792,96.781179,54.905598
55.322219,75.009297,160.760757,162.586064,61.555388,56.756361,59.195259,12.773247,157.929846,1.480867,75.184248,55.926522,161.167747,160.114279,158.360025,158.751360,68.744642,158.297386,0.001932,0.015037,32.000000,-237.233795,158.933545,0.425557,15.156058,0.684320,279328.407375,0.917134,29.431197,40.065266,2.905503,69.806037,96.785942,54.902790
55.313493,75.012503,160.738016,162.588675,61.610716,56.752341,59.187930,12.772361,157.933860,1.265537,75.190837,55.917357,161.166847,160.113532,158.355903,158.751902,68.744657,158.297581,0.001932,0.015046,32.000000,-237.234643,158.945865,0.354020,15.155550,0.684143,279273.024860,0.917600,29.445387,40.064677,2.905601,69.803568,96.789211,54.900958
55.302211,75.017351,160.700434,162.593359,61.659917,56.744239,59.169383,12.773214,157.936447,1.233353,75.200669,55.906815,161.166497,160.113499,158.350429,158.755670,68.743982,158.296543,0.001952,0.015056,32.000000,-237.233860,158.947246,0.347071,15.161301,0.684091,279218.463566,0.917080,29.459876,40.064830,2.905899,69.799690,96.794082,54.898019
55.288538,75.022076,160.689823,162.599240,61.649279,56.732145,59.202303,12.772745,157.936796,1.222495,75.210464,55.892138,161.167440,160.110688,158.345869,158.754258,68.743611,158.296171,0.001956,0.015060,32.000000,-237.234337,158.945602,0.346935,15.162881,0.684091,279203.441682,0.917295,29.471416,40.064900,2.905946,69.795937,96.799523,54.895836
55.273178,75.026860,160.742188,162.605894,61.478522,56.719836,59.224403,12.773008,157.935282,1.211274,75.220348,55.878694,161.168814,160.108168,158.340888,158.754565,68.742765,158.295969,0.001950,0.015057,32.000000,-237.233999,158.943781,0.347066,15.163745,0.683741,279171.077778,0.917668,29.487043,40.065126,2.905859,69.791816,96.804639,54.893603
55.263040,75.029918,160.724181,162.610801,61.476101,56.711824,59.182561,12.773660,157.932495,1.204143,75.226776,55.867307,161.170793,160.105674,158.338350,158.753565,68.741740,158.296060,0.001949,0.015049,32.000000,-237.233410,158.943421,0.347066,15.163497,0.683678,279119.219540,0.917223,29.504832,40.065335,2.906386,69.789327,96.808425,54.892386
55.246357,75.034337,160.726255,162.618913,61.474467,56.699693,59.198809,12.774088,157.926196,1.200381,75.235469,55.850737,161.172518,160.099463,158.333873,158.750643,68.739403,158.290406,0.001950,0.015041,32.000000,-237.233004,158.939757,0.346911,15.162012,0.683910,279067.213624,0.916973,29.524297,40.066095,2.908141,69.785089,96.813470,54.889955
55.229727,75.038601,160.710786,162.627818,61.505419,56.687636,59.214248,12.773574,157.917896,1.222765,75.243246,55.833958,161.174814,160.089587,158.330827,158.745265,68.736717,158.284270,0.001955,0.015054,32.000000,-237.233448,158.919621,0.357531,15.161819,0.683893,279034.048531,0.917683,29.537044,40.067160,2.908348,69.780487,96.818273,54.888515
55.212451,75.042683,160.724422,162.637569,61.517549,56.675362,59.178535,12.774044,157.910769,1.455845,75.251290,55.816923,161.179204,160.082133,158.329235,158.738949,68.733871,158.276996,0.001935,0.015051,32.000000,-237.233032,158.913604,0.424884,15.159534,0.684059,278984.642791,0.917550,29.557414,40.067056,2.909264,69.776532,96.823390,54.887589
55.193618,75.046848,160.676052,162.647488,61.448722,56.663197,59.174462,12.774622,157.904866,1.220109,75.259110,55.800784,161.184019,160.076579,158.328234,158.734972,68.730797,158.270480,0.001929,0.015054,32.000000,-237.232478,158.923031,0.347030,15.158572,0.684089,278935.874552,0.917429,29.577582,40.067094,2.909860,69.771632,96.828435,54.886549
55.182339,75.049581,160.676003,162.654573,61.422266,56.655132,59.200191,12.775618,157.903779,1.217271,75.264275,55.791496,161.188061,160.073836,158.328633,158.732653,68.728491,158.267925,0.001930,0.015057,32.000000,-237.231491,158.921041,0.346981,15.157722,0.684338,278886.480549,0.918108,29.598188,40.066801,2.911018,69.768575,96.832059,54.886017
55.167495,75.053514,160.681900,162.666218,61.308510,56.642910,59.204832,12.775892,157.900316,1.210616,75.271385,55.776442,161.194464,160.070044,158.330228,158.727625,68.724718,158.263456,0.001952,0.015041,32.000000,-237.231236,158.916190,0.346738,15.155733,0.684300,278838.107292,0.918328,29.620371,40.067061,2.911135,69.763999,96.837058,54.886188
55.152189,75.057415,160.670087,162.678171,61.238801,56.630680,59.192956,12.775167,157.894976,1.210573,75.276833,55.761999,161.202017,160.066346,158.331560,158.722490,68.720456,158.259953,0.001936,0.015073,32.000000,-237.231906,158.911397,0.347014,15.155160,0.684401,278805.970478,0.918011,29.633898,40.068266,2.911729,69.759124,96.840880,54.886064
55.137159,75.060057,160.647021,162.690003,61.275379,56.614510,59.210311,12.775071,157.889977,1.210551,75.280160,55.747808,161.209396,160.060402,158.334360,158.717495,68.716360,158.256722,0.001930,0.015064,32.000000,-237.231928,158.910663,0.346879,15.158594,0.684570,278756.871448,0.918021,29.652037,40.070109,2.912619,69.754990,96.843963,54.887024
55.128696,75.061079,160.622677,162.697964,61.277346,56.606458,59.173064,12.775888,157.888621,1.210572,75.280838,55.738369,161.214010,160.057550,158.336068,158.716250,68.713496,158.256386,0.001929,0.015057,32.000000,-237.230993,158.910030,0.346879,15.160084,0.684613,278708.238354,0.918296,29.670592,40.072859,2.913213,69.751648,96.845190,54.887678
55.115008,75.061585,160.614951,162.709866,61.222464,56.594278,59.184286,12.776651,157.888620,1.200753,75.280159,55.722562,161.221544,160.053959,158.339102,158.714762,68.708763,158.254411,0.001951,0.015054,32.000000,-237.230196,158.920824,0.341062,15.158239,0.684372,278639.201701,0.918046,29.687624,40.075560,2.913589,69.746822,96.846064,54.888990
55.099981,75.060585,160.559242,162.721749,61.125502,56.582169,59.205029,12.777171,157.892162,0.852105,75.277153,55.705140,161.229409,160.050740,158.343107,158.713390,68.703811,158.253461,0.001955,0.015038,32.000000,-237.229648,158.949113,0.229168,15.152563,0.684230,278605.493216,0.918650,29.696752,40.078279,2.913595,69.743082,96.846735,54.890792
55.087123,75.058451,160.555276,162.733789,61.135214,56.570001,59.242666,12.776784,157.882150,1.057016,75.271870,55.690436,161.236759,160.046352,158.346692,158.710143,68.698666,158.248836,0.001950,0.015042,32.000000,-237.230060,158.916487,0.301031,15.151156,0.684317,278554.956310,0.918530,29.710370,40.082160,2.914178,69.739520,96.846795,54.892604
55.077494,75.056434,160.547062,162.741819,61.181905,56.557727,59.188151,12.776571,157.878824,1.077078,75.268531,55.680574,161.242404,160.042803,158.349385,158.707774,68.695628,158.246426,0.001949,0.015035,32.000000,-237.230292,158.914439,0.305606,15.149541,0.684400,278504.006990,0.918284,29.723766,40.086702,2.913962,69.738278,96.846569,54.894065
55.065251,75.052779,160.545829,162.753271,61.188884,56.545520,59.239903,12.776607,157.875570,1.088083,75.261509,55.666679,161.250741,160.037457,158.353249,158.703712,68.690610,158.243698,0.001951,0.015034,32.000000,-237.230186,158.911569,0.305727,15.148665,0.684467,278451.752178,0.917733,29.733951,40.089850,2.914570,69.735695,96.845612,54.895874
