Torad 40 Ton Compressor Load Stand
55.054455,75.048457,160.548680,162.764169,61.127165,56.525385,59.183525,12.777231,157.872780,1.088211,75.253463,55.654681,161.259546,160.036220,158.358328,158.702578,68.685359,158.240796,0.001955,0.015028,32.000000,-237.229521,158.911007,0.305616,15.151350,0.684489,278395.722604,0.918551,29.741163,40.091849,2.914930,69.733729,96.844682,54.897885
55.044168,75.043338,160.529053,162.774612,61.096239,56.505150,59.189407,12.778534,157.868720,1.088203,75.245515,55.643453,161.268620,160.034534,158.363640,158.699630,68.680019,158.239209,0.001934,0.015023,32.000000,-237.228352,158.908485,0.305714,15.150243,0.684529,278341.564446,0.917766,29.749243,40.095689,2.915556,69.732451,96.844092,54.900164
55.037442,75.039683,160.521865,162.781425,61.135274,56.492931,59.208865,12.778566,157.866684,1.088280,75.239426,55.636938,161.274812,160.032533,158.366871,158.697146,68.675936,158.237043,0.001928,0.015009,32.000000,-237.228336,158.906276,0.305767,15.151413,0.684315,278247.897955,0.918500,29.755269,40.099688,2.916180,69.731937,96.843405,54.900901
55.024581,75.033730,160.528375,162.791108,61.132854,56.480758,59.183925,12.778086,157.862231,1.088311,75.228956,55.626156,161.283995,160.026298,158.371609,158.692185,68.669401,158.230899,0.001930,0.014994,32.000000,-237.228862,158.900531,0.305775,15.145934,0.684166,278153.010197,0.918257,29.760013,40.104341,2.916368,69.731954,96.842546,54.901671
55.016724,75.027276,160.533742,162.800124,61.090191,56.468455,59.175736,12.778456,157.857578,1.088448,75.219123,55.613991,161.292652,160.022614,158.377177,158.689621,68.663416,158.227877,0.001950,0.014998,32.000000,-237.228539,158.896183,0.305916,15.147649,0.684027,278096.469072,0.917871,29.762807,40.107490,2.916594,69.732658,96.841876,54.902240
55.008372,75.020772,160.511560,162.808725,61.115247,56.456374,59.209594,12.779311,157.853287,1.088438,75.209254,55.605494,161.301374,160.019155,158.383060,158.685475,68.657304,158.224849,0.001932,0.014970,32.000000,-237.227692,158.892767,0.305912,15.148783,0.684308,278042.569624,0.918281,29.769190,40.111372,2.917394,69.734023,96.841660,54.902511
55.001275,75.016288,160.498748,162.814058,61.036327,56.448175,59.189208,12.778969,157.849260,1.088510,75.202946,55.599366,161.307095,160.015183,158.386455,158.681217,68.652857,158.219953,0.001926,0.014958,32.000000,-237.228053,158.887580,0.305913,15.149718,0.684201,277985.889685,0.918337,29.770272,40.116052,2.917908,69.735311,96.841649,54.902735
54.992594,75.009591,160.510269,162.821682,61.015258,56.435958,59.174590,12.778444,157.842083,1.119583,75.192164,55.589900,161.314918,160.010262,158.391477,158.676099,68.646059,158.212892,0.001928,0.014965,32.000000,-237.228515,158.865274,0.319600,15.147316,0.684010,277930.401599,0.917753,29.771780,40.120857,2.917948,69.737318,96.841228,54.903106
54.985431,75.002911,160.478830,162.828770,61.052929,56.423841,59.213882,12.778075,157.835371,1.330493,75.182130,55.583112,161.322343,160.000380,158.396943,158.668818,68.639755,158.205509,0.001948,0.014949,32.000000,-237.228867,158.860991,0.380046,15.146491,0.683908,277893.541416,0.918056,29.774103,40.123191,2.918091,69.739433,96.840802,54.903469
54.976928,74.996358,160.506453,162.834511,61.049252,56.411606,59.221689,12.778009,157.832226,1.100869,75.172732,55.575723,161.329056,159.993305,158.403550,158.660340,68.634706,158.199798,0.001951,0.014938,32.000000,-237.228867,158.869736,0.305683,15.145531,0.684012,277837.735257,0.918227,29.775737,40.126940,2.918762,69.742069,96.840734,54.904448
54.972317,74.992025,160.533292,162.837956,61.073767,56.403512,59.186486,12.777422,157.827029,1.094870,75.166661,55.571873,161.333606,159.989132,158.407973,158.656835,68.632007,158.196137,0.001945,0.014944,32.000000,-237.229436,158.865886,0.305427,15.145680,0.683861,277782.016490,0.917536,29.775931,40.130056,2.918570,69.744324,96.840504,54.905001
54.965760,74.985689,160.505373,162.842553,61.191979,56.391305,59.214837,12.777282,157.823097,1.101188,75.157898,55.566727,161.340245,159.983996,158.413887,158.652593,68.627699,158.189678,0.001944,0.014917,32.000000,-237.229556,158.860926,0.305425,15.146894,0.683973,277724.541561,0.917357,29.777537,40.132639,2.919524,69.747983,96.839925,54.905684
54.958856,74.979543,160.531672,162.846540,61.179935,56.383062,59.257457,12.776732,157.818070,1.108495,75.149118,55.558272,161.346281,159.978257,158.419212,158.647113,68.623752,158.183514,0.001946,0.014906,32.000000,-237.230100,158.855955,0.305505,15.145744,0.684028,277685.593553,0.917845,29.777631,40.133758,2.920257,69.751189,96.838638,54.906236
54.951907,74.973579,160.554212,162.850365,61.240826,56.382902,59.189139,12.774901,157.807821,1.142557,75.140443,55.552967,161.352689,159.971856,158.425286,158.637742,68.619977,158.176237,0.001949,0.014882,32.000000,-237.232019,158.833275,0.319852,15.144430,0.683786,277627.485605,0.917312,29.777588,40.135275,2.920097,69.754408,96.836721,54.907102
54.949844,74.969745,160.536900,162.852765,61.274613,56.374850,59.203906,12.774621,157.800326,1.349876,75.135042,55.550292,161.356453,159.968694,158.428867,158.632984,68.617647,158.169651,0.001927,0.014887,32.000000,-237.232290,158.813571,0.384155,15.143606,0.683930,277588.308038,0.916630,29.778070,40.136562,2.920943,69.755639,96.834962,54.907681
54.945903,74.964249,160.546173,162.855424,61.191790,56.362499,59.217512,12.774585,157.793915,1.359830,75.127625,55.544625,161.361615,159.962334,158.433575,158.626088,68.614413,158.162606,0.001922,0.014895,32.000000,-237.232322,158.821117,0.379331,15.146329,0.684153,277589.071031,0.917799,29.778777,40.137194,2.921722,69.758211,96.832115,54.908304
54.941363,74.959046,160.546166,162.857539,61.184528,56.358434,59.179346,12.774844,157.791116,1.120698,75.120846,55.538951,161.366433,159.957677,158.438775,158.622712,68.611810,158.159304,0.001924,0.014904,32.000000,-237.232170,158.830211,0.305126,15.140900,0.684051,277549.600333,0.917468,29.776924,40.136681,2.921517,69.761578,96.828780,54.908719
54.938573,74.953897,160.565250,162.859651,61.053616,56.346191,59.192089,12.775397,157.787489,1.107348,75.114578,55.535187,161.370374,159.956653,158.444896,158.619624,68.609676,158.157137,0.001944,0.014893,32.000000,-237.231781,158.828967,0.305101,15.140656,0.683859,277489.062888,0.917115,29.775212,40.136873,2.921895,69.765630,96.825945,54.908240
54.936418,74.950498,160.589199,162.861216,61.004741,56.338005,59.198843,12.774728,157.785345,1.100197,75.110592,55.529966,161.372984,159.955634,158.448457,158.616505,68.608216,158.156840,0.001927,0.014883,32.000000,-237.232415,158.827723,0.305222,15.137657,0.684100,277469.287773,0.917712,29.774368,40.138050,2.922137,69.768753,96.824324,54.908026
54.931621,74.945476,160.606457,162.863409,61.017532,56.329822,59.177294,12.774921,157.779007,1.137316,75.104716,55.528681,161.376297,159.954737,158.453662,158.613682,68.606040,158.156476,0.001923,0.014889,32.000000,-237.232155,158.813031,0.321038,15.133653,0.684073,277408.409606,0.917354,29.771898,40.139248,2.922632,69.774014,96.821934,54.907881
54.931476,74.940818,160.584652,162.865133,61.174517,56.321738,59.199687,12.774771,157.773387,1.362071,75.098641,55.524748,161.379499,159.953145,158.459121,158.608933,68.603723,158.153707,0.001926,0.014870,32.000000,-237.232287,158.797260,0.388042,15.131897,0.684226,277367.812645,0.917147,29.770569,40.140578,2.923183,69.778839,96.821144,54.907872
54.930629,74.936425,160.581307,162.866224,61.162877,56.309437,59.210003,12.774597,157.771691,1.374715,75.092882,55.524013,161.382139,159.951775,158.463512,158.606529,68.601803,158.151950,0.001945,0.014869,32.000000,-237.232371,158.797293,0.387920,15.134893,0.684428,277327.559723,0.917424,29.770153,40.142597,2.923752,69.783346,96.820235,54.907982
54.930386,74.933582,160.586165,162.866694,61.173976,56.301278,59.176799,12.774415,157.770816,1.378496,75.089808,55.520892,161.384639,159.950341,158.467135,158.603652,68.600812,158.152542,0.001947,0.014860,32.000000,-237.232576,158.795772,0.388154,15.135719,0.684313,277286.807402,0.916937,29.765634,40.143719,2.923363,69.786435,96.819293,54.908278
54.927948,74.929582,160.575363,162.867503,61.167543,56.293155,59.211197,12.774290,157.769790,1.385971,75.085362,55.515097,161.387788,159.949595,158.471061,158.600539,68.599218,158.151842,0.001942,0.014849,32.000000,-237.232803,158.793414,0.387902,15.135363,0.684026,277225.271481,0.916583,29.762054,40.144879,2.923347,69.789851,96.818236,54.908195
54.925681,74.926012,160.588391,162.868228,61.073618,56.281164,59.214940,12.774515,157.773360,1.153337,75.082118,55.511296,161.390197,159.950576,158.474808,158.600152,68.597913,158.154340,0.001942,0.014847,32.000000,-237.232585,158.822366,0.310062,15.138146,0.683902,277183.884103,0.916962,29.759445,40.146126,2.923449,69.792631,96.817227,54.907617
54.924115,74.923106,160.630657,162.869112,61.120928,56.268860,59.194741,12.775004,157.775154,1.119983,75.079958,55.507121,161.391207,159.951334,158.477770,158.599560,68.596510,158.156379,0.001946,0.014850,32.000000,-237.232069,158.822343,0.305093,15.141036,0.683804,277143.638404,0.916332,29.757787,40.147418,2.923382,69.795411,96.815530,54.907022
54.922590,74.921395,160.653559,162.869845,61.133528,56.260609,59.217505,12.774690,157.774611,1.112377,75.078647,55.503212,161.391645,159.951323,158.479517,158.598908,68.595109,158.156363,0.001947,0.014845,32.000000,-237.232447,158.823584,0.305013,15.143743,0.683608,277083.802724,0.916112,29.756393,40.149801,2.923740,69.796806,96.813724,54.906384
54.918012,74.919390,160.617404,162.871031,61.161995,56.252381,59.219458,12.773414,157.769993,1.150041,75.077858,55.499773,161.393137,159.948445,158.482371,158.594988,68.593980,158.153712,0.001926,0.014843,32.000000,-237.233751,158.807298,0.321817,15.141796,0.683513,277023.138569,0.916246,29.754992,40.152086,2.924593,69.799367,96.811421,54.905351
54.916840,74.918040,160.605617,162.872341,61.224358,56.240065,59.185389,12.773325,157.763284,1.475961,75.077710,55.496351,161.394305,159.946053,158.484768,158.593779,68.592659,158.149836,0.001920,0.014839,32.000000,-237.233869,158.775274,0.425843,15.142915,0.683400,276983.292970,0.915784,29.754746,40.153480,2.925091,69.800576,96.809722,54.904936
54.916365,74.917120,160.624553,162.873214,61.280960,56.231910,59.184206,12.773635,157.761108,1.501781,75.077848,55.494133,161.395494,159.942750,158.487058,158.590041,68.591801,158.146245,0.001924,0.014835,32.000000,-237.233596,158.772550,0.429517,15.142388,0.683300,276943.766346,0.915699,29.757138,40.153464,2.924676,69.801757,96.809002,54.904229
54.916668,74.916817,160.627173,162.873521,61.262034,56.227824,59.213882,12.774541,157.760999,1.509002,75.077866,55.494530,161.397159,159.944414,158.488691,158.590886,68.591263,158.144832,0.001942,0.014824,32.000000,-237.232722,158.770897,0.429470,15.143776,0.683067,276883.670792,0.916043,29.756914,40.153111,2.924524,69.802242,96.808818,54.903309
54.914577,74.916495,160.653761,162.873608,61.236876,56.219646,59.187415,12.774857,157.757091,1.508897,75.080138,55.493477,161.399566,159.944200,158.490944,158.588953,68.590044,158.141762,0.001924,0.014809,32.000000,-237.232526,158.767086,0.429483,15.144841,0.683070,276843.789138,0.915936,29.756451,40.152417,2.924894,69.803175,96.809357,54.902582
54.912834,74.916591,160.679078,162.873516,61.156561,56.207461,59.186773,12.774961,157.755012,1.508905,75.082776,55.493445,161.401704,159.943459,158.492067,158.586570,68.588690,158.140370,0.001918,0.014809,32.000000,-237.232427,158.766208,0.429465,15.150207,0.682964,276824.178457,0.915404,29.755856,40.152346,2.924926,69.802405,96.809805,54.901115
54.908972,74.917203,160.693391,162.873594,61.148936,56.195202,59.193343,12.773104,157.756111,1.371660,75.086236,55.488345,161.404178,159.941015,158.493668,158.580864,68.587559,158.137713,0.001922,0.014824,32.000000,-237.234325,158.791152,0.380791,15.153796,0.682947,276785.462862,0.915717,29.757543,40.152240,2.925521,69.801540,96.810784,54.899202
54.906753,74.917754,160.709569,162.873684,61.089113,56.195183,59.184905,12.772638,157.755105,1.245934,75.088502,55.485034,161.405502,159.941159,158.494488,158.578149,68.586779,158.136912,0.001941,0.014803,32.000000,-237.234744,158.790957,0.346954,15.155594,0.682687,276727.228975,0.915561,29.759313,40.152990,2.926075,69.800641,96.811510,54.898139
54.903257,74.918707,160.701403,162.873868,60.954622,56.183050,59.179276,12.772747,157.752433,1.232804,75.092126,55.482188,161.407257,159.940610,158.495430,158.577110,68.586334,158.133655,0.001942,0.014796,32.000000,-237.234673,158.786900,0.346814,15.151926,0.682484,276669.587297,0.915332,29.763634,40.152975,2.926542,69.799921,96.813273,54.897040
54.900018,74.920046,160.729884,162.874232,60.872670,56.174579,59.189144,12.772033,157.743193,1.473729,75.096185,55.481071,161.408121,159.936270,158.495283,158.570077,68.585479,158.129123,0.001939,0.014804,32.000000,-237.235420,158.750878,0.426537,15.158410,0.682498,276671.313271,0.915504,29.766316,40.153409,2.926955,69.798923,96.815208,54.895930
54.897552,74.921974,160.712082,162.874417,60.804774,56.170377,59.231985,12.771837,157.737824,1.498255,75.100606,55.479054,161.409195,159.931254,158.495241,158.564772,68.584791,158.123235,0.001939,0.014790,32.000000,-237.235542,158.746873,0.429973,15.157251,0.682530,276613.626595,0.915459,29.770628,40.152447,2.926992,69.797398,96.816911,54.894878
54.894927,74.923489,160.723576,162.874574,60.731529,56.170435,59.174558,12.770411,157.733767,1.501764,75.103576,55.476348,161.409616,159.926646,158.495045,158.560568,68.584788,158.117867,0.001944,0.014778,32.000000,-237.236974,158.742395,0.429675,15.158144,0.682292,276574.993955,0.915231,29.775079,40.151345,2.927684,69.796577,96.818212,54.894699
54.890607,74.925737,160.701687,162.875114,60.666461,56.162262,59.205069,12.769809,157.727143,1.501773,75.108507,55.474392,161.409984,159.920841,158.495660,158.554825,68.584776,158.112790,0.001945,0.014777,32.000000,-237.237522,158.736210,0.429767,15.157034,0.682259,276556.797101,0.914550,29.779376,40.149490,2.927491,69.794981,96.820254,54.894683
54.886643,74.928183,160.697374,162.875905,60.677143,56.162273,59.201658,12.769974,157.721131,1.501808,75.113412,55.470575,161.410475,159.915176,158.496375,158.550101,68.584106,158.106718,0.001925,0.014755,32.000000,-237.237290,158.731414,0.429661,15.157608,0.682309,276558.902553,0.915490,29.783415,40.147175,2.927840,69.793470,96.821781,54.894798
54.883134,74.930976,160.695304,162.876669,60.644353,56.162207,59.163795,12.769073,157.714720,1.501819,75.118559,55.467523,161.411690,159.909306,158.496191,158.544652,68.583805,158.099698,0.001921,0.014769,32.000000,-237.238179,158.724414,0.429627,15.154834,0.682235,276521.482589,0.914970,29.789814,40.144992,2.927672,69.791949,96.822352,54.895296
