Torad 40 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 4, 2018
3:35:11 PM


Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed
psia,F,psia,F,lbm/min,lbm/min,rpm,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz
55.037858,72.322646,161.976124,161.234701,60.317044,56.934258,59.190959,12.981319,159.181358,1.347713,72.385382,55.723645,159.851169,161.373359,157.227767,160.115097,71.552820,159.670833,0.001966,-1.725537,32.000000,-237.026118,160.269164,0.299243,15.167083,0.688814,275117.256570,0.918976,27.053073,37.851442,2.943873,69.494702,96.159026,56.972807,6.000000,39.937061
55.035220,72.318045,161.971920,161.228279,60.284679,56.934226,59.199129,12.980966,159.179853,1.113118,72.378561,55.722200,159.842554,161.367812,157.217544,160.109187,71.551296,159.664702,0.001951,-1.725529,32.000000,-237.026481,160.288733,0.220078,15.155615,0.688915,275114.542880,0.919112,27.048714,37.848656,2.942820,69.498092,96.169211,56.969636,6.000000,39.955627
55.032734,72.313345,161.981146,161.221976,60.268163,56.938260,59.181922,12.979106,159.167556,1.287819,72.372274,55.718758,159.834468,161.360964,157.208102,160.101347,71.550538,159.655884,0.001951,-1.725547,32.000000,-237.028380,160.173325,0.283332,15.148073,0.689345,275113.001466,0.918867,27.045372,37.847486,2.942995,69.501115,96.179633,56.966763,6.000000,39.947976
55.030086,72.308496,161.953627,161.215752,60.276373,56.938299,59.224398,12.979076,159.158328,1.345775,72.365736,55.715475,159.826636,161.354065,157.198415,160.092251,71.550016,159.649359,0.001966,-1.725552,32.000000,-237.028395,160.165977,0.299038,15.148588,0.689876,275111.811856,0.918777,27.043302,37.846380,2.943059,69.504428,96.190104,56.964221,6.000000,39.956836
55.029259,72.303223,161.966023,161.209151,60.294504,56.938289,59.189669,12.979229,159.151126,1.345912,72.357886,55.714141,159.818933,161.345432,157.188133,160.082605,71.548796,159.640560,0.001965,-1.725545,32.000000,-237.028201,160.160098,0.298948,15.154036,0.690324,275129.325507,0.919144,27.040985,37.843359,2.943360,69.507973,96.199738,56.962842,6.000000,39.960816
55.027422,72.299492,161.946405,161.204683,60.271979,56.938260,59.210925,12.978503,159.144727,1.345815,72.352965,55.713734,159.814146,161.339498,157.181738,160.075008,71.547961,159.633136,0.001951,-1.725539,32.000000,-237.028901,160.153934,0.299059,15.159569,0.690222,275127.060296,0.918522,27.038676,37.841082,2.943002,69.510555,96.205659,56.961440,6.000000,39.957815
55.026359,72.293804,161.925555,161.197911,60.244592,56.938365,59.231725,12.978553,159.134991,1.345462,72.345095,55.711430,159.806809,161.329912,157.172768,160.066455,71.546597,159.620950,0.001949,-1.726697,32.000000,-237.028774,160.146340,0.299033,15.169023,0.690029,275124.546951,0.919064,27.034195,37.838528,2.943271,69.515182,96.213909,56.960420,6.000000,39.958827
55.024378,72.287562,161.932703,161.190887,60.218459,56.938326,59.176349,12.977623,159.121630,1.345402,72.335121,55.710591,159.798749,161.317134,157.163479,160.053129,71.544923,159.606762,0.001965,-1.728451,32.000000,-237.029656,160.133795,0.299064,15.170432,0.689716,275122.967819,0.918758,27.032227,37.836179,2.943013,69.518809,96.220686,56.959832,6.000000,39.952713
55.020316,72.280962,161.945284,161.183572,60.143355,56.938273,59.169781,12.976948,159.106715,1.345262,72.325565,55.704563,159.790409,161.302418,157.154574,160.040106,71.543462,159.591843,0.001975,-1.729635,32.000000,-237.030396,160.119807,0.299130,15.165942,0.689206,275121.179401,0.918443,27.027559,37.832316,2.942691,69.522220,96.227191,56.959938,6.000000,39.976923
55.018597,72.276628,161.954602,161.178431,60.097705,56.938318,59.212415,12.977232,159.096120,1.345235,72.319795,55.702293,159.785122,161.293818,157.148780,160.030334,71.542319,159.581203,0.001963,-1.729627,32.000000,-237.030139,160.109605,0.298931,15.166344,0.689185,275118.542795,0.919324,27.023216,37.827904,2.942927,69.524516,96.231075,56.959946,6.000000,39.984327
55.018196,72.270438,161.942541,161.170235,59.996909,56.938328,59.177822,12.976853,159.078657,1.345401,72.308931,55.700947,159.777912,161.278140,157.139370,160.014996,71.540354,159.565671,0.001962,-1.730238,32.000000,-237.030565,160.074684,0.299014,15.159822,0.689478,275115.751837,0.919484,27.020511,37.822966,2.943372,69.527050,96.236241,56.959303,6.000000,39.973842
55.018954,72.262453,161.932382,161.161256,60.005136,56.938373,59.205474,12.976079,159.071362,1.408830,72.292895,55.701971,159.770809,161.262466,157.130514,160.000778,71.538976,159.549714,0.001961,-1.731400,32.000000,-237.031367,160.102619,0.316579,15.152697,0.689515,275114.457103,0.918844,27.017828,37.819546,2.943634,69.529597,96.241706,56.959550,6.000000,39.977288
55.024783,72.250319,161.932659,161.150467,60.001367,56.938472,59.231000,12.975522,159.061029,1.343447,72.269152,55.709276,159.762635,161.249222,157.120741,159.988489,71.536627,159.535192,0.001977,-1.731421,32.000000,-237.031962,160.090055,0.299522,15.159471,0.689756,275112.062753,0.919374,27.012023,37.814847,2.943436,69.531224,96.246049,56.958655,6.000000,39.979135
55.030556,72.240137,161.928708,161.142509,59.996972,56.938365,59.193368,12.975468,159.054571,1.343220,72.250823,55.713314,159.756969,161.242279,157.115068,159.982778,71.535692,159.527664,0.001965,-1.730416,32.000000,-237.031941,160.083498,0.299610,15.162370,0.690017,275107.752070,0.918912,27.003310,37.809380,2.943211,69.532565,96.248701,56.958532,6.000000,39.985191
55.037641,72.221787,161.898411,161.129278,60.026544,56.938423,59.196460,12.974382,159.047507,1.343175,72.218804,55.721073,159.748440,161.234628,157.107314,159.976182,71.533886,159.517737,0.001952,-1.729235,32.000000,-237.033001,160.077152,0.299401,15.167894,0.689607,275099.997365,0.918382,26.985585,37.805498,2.942904,69.534723,96.251519,56.958237,6.000000,39.980649
55.050673,72.199551,161.911610,161.114377,60.131503,56.950619,59.225775,12.975149,159.044079,1.342965,72.181277,55.734515,159.738778,161.231951,157.101193,159.974772,71.532656,159.514350,0.001954,-1.728079,32.000000,-237.032212,160.074155,0.299489,15.163788,0.689364,275091.066919,0.918834,26.969866,37.803204,2.942524,69.537548,96.251901,56.958336,6.000000,39.982857
55.062673,72.173726,161.898997,161.098006,60.179274,56.962670,59.193036,12.975356,159.044065,1.343309,72.137803,55.747560,159.728624,161.231744,157.094345,159.975140,71.531290,159.513563,0.001972,-1.727498,32.000000,-237.031987,160.074861,0.299361,15.167822,0.688861,275077.290353,0.918613,26.944720,37.800749,2.941594,69.540312,96.250623,56.957953,6.000000,39.980843
55.074989,72.154029,161.878833,161.086106,60.218828,56.970743,59.203042,12.976563,159.041131,1.418556,72.105776,55.761645,159.721468,161.234664,157.089372,159.978497,71.530430,159.516633,0.001966,-1.726341,32.000000,-237.030796,160.053172,0.327450,15.169786,0.689026,275117.565203,0.918062,26.909989,37.800526,2.941138,69.542468,96.248894,56.957866,6.000000,39.982042
55.093955,72.121552,161.854195,161.066501,60.234426,56.983000,59.209461,12.977662,159.043476,1.587115,72.053811,55.780746,159.708714,161.238846,157.081792,159.984314,71.528965,159.522509,0.001956,-1.724604,32.000000,-237.029616,160.097658,0.380720,15.176014,0.688727,275154.335319,0.918483,26.872660,37.801554,2.940268,69.544568,96.245470,56.957355,6.000000,39.966204
55.114415,72.086510,161.874974,161.045033,60.142794,56.995169,59.168150,12.977489,159.050052,1.587847,71.999194,55.799585,159.694986,161.246979,157.073108,159.995023,71.526887,159.528208,0.001953,-1.723939,32.000000,-237.029771,160.106437,0.380649,15.179887,0.688451,275176.364750,0.918185,26.841159,37.803732,2.939244,69.546217,96.240853,56.956803,6.000000,39.979177
55.134278,72.048709,161.902421,161.021826,60.123954,57.007486,59.204501,12.978257,159.068586,1.410733,71.941134,55.821407,159.679737,161.261024,157.064365,160.011014,71.524969,159.541274,0.001970,-1.722190,32.000000,-237.029042,160.154476,0.316915,15.191183,0.687905,275207.572694,0.917858,26.790506,37.807718,2.937785,69.546606,96.235112,56.956625,6.000000,40.004342
55.157639,72.008701,161.949216,160.997611,60.101086,57.023747,59.197761,12.979450,159.087965,1.343047,71.879377,55.844693,159.663644,161.281084,157.054982,160.030535,71.522770,159.558247,0.001979,-1.720454,32.000000,-237.027832,160.176317,0.299126,15.192875,0.687622,275236.420256,0.918236,26.735861,37.812240,2.937071,69.546838,96.227773,56.956709,6.000000,40.023253
55.175066,71.980024,161.969762,160.980672,60.054065,57.035891,59.184644,12.979687,159.102962,1.342546,71.836008,55.861445,159.651663,161.294491,157.049399,160.046648,71.521215,159.571233,0.001966,-1.719293,32.000000,-237.027626,160.189951,0.299283,15.198673,0.687022,275264.071664,0.917417,26.679037,37.819765,2.936511,69.546632,96.221797,56.956389,6.000000,40.040384
55.196896,71.934439,161.990589,160.954005,59.905441,57.060262,59.188751,12.978426,159.124126,1.418958,71.768249,55.885644,159.634537,161.316646,157.040738,160.072421,71.520359,159.592505,0.001963,-1.717548,32.000000,-237.028865,160.184421,0.327805,15.208425,0.686943,275308.930205,0.917260,26.616659,37.829245,2.936116,69.547293,96.212432,56.957216,6.000000,40.066498
55.223648,71.886491,162.013137,160.926347,59.834338,57.084588,59.203364,12.978077,159.149461,1.588550,71.698346,55.911165,159.616019,161.343427,157.030931,160.100782,71.520042,159.617601,0.001962,-1.715799,32.000000,-237.029169,160.188749,0.380840,15.210905,0.686619,275342.812167,0.917271,26.571302,37.836374,2.935561,69.548046,96.202486,56.957302,6.000000,40.076969
55.250812,71.836570,162.031825,160.898136,59.824827,57.109017,59.205392,12.977720,159.180443,1.589343,71.625927,55.940367,159.595467,161.372506,157.019220,160.130337,71.520934,159.644951,0.001982,-1.714559,32.000000,-237.029498,160.218617,0.380907,15.216344,0.686178,275421.394878,0.917091,26.504826,37.846354,2.934777,69.547791,96.191191,56.956195,6.000000,40.095551
55.269905,71.802540,162.033349,160.878940,59.824953,57.125194,59.181606,12.976489,159.200269,1.589321,71.575838,55.960420,159.581512,161.391982,157.011449,160.152789,71.523579,159.664832,0.001968,-1.713380,32.000000,-237.030708,160.240978,0.380802,15.215067,0.685994,275495.728341,0.916652,26.431286,37.857435,2.933764,69.547517,96.183863,56.955557,6.000000,40.104919
55.301262,71.750073,162.041140,160.849232,59.797700,57.161596,59.226152,12.975571,159.235961,1.589407,71.499709,55.992208,159.558947,161.427852,156.998743,160.189947,71.530174,159.697423,0.001957,-1.711652,32.000000,-237.031637,160.277926,0.380860,15.207660,0.685664,275567.682095,0.916398,26.355388,37.868273,2.932660,69.546880,96.172989,56.954153,6.000000,40.103256
55.335660,71.695718,162.101056,160.818275,59.777045,57.198205,59.150419,12.975098,159.276030,1.589271,71.422677,56.025821,159.535482,161.468871,156.984506,160.232543,71.539862,159.737181,0.001956,-1.709898,32.000000,-237.032095,160.320006,0.380904,15.215076,0.685595,275611.919556,0.916596,26.303105,37.874153,2.931674,69.546794,96.161654,56.952620,6.000000,40.122811
55.372482,71.640443,162.121887,160.786523,59.700932,57.234662,59.186046,12.975975,159.319980,1.589397,71.344457,56.062329,159.510640,161.515916,156.970597,160.279862,71.551405,159.782557,0.001974,-1.708137,32.000000,-237.031172,160.366299,0.380887,15.217910,0.685885,275732.248646,0.915793,26.220672,37.881533,2.930153,69.545851,96.150046,56.951370,6.000000,40.148464
55.395617,71.602716,162.149219,160.764930,59.656197,57.258954,59.190592,12.975231,159.353193,1.521488,71.290352,56.086540,159.493489,161.546536,156.960857,160.311945,71.560405,159.813632,0.001968,-1.706950,32.000000,-237.031923,160.511526,0.355275,15.225918,0.685662,275847.907154,0.916795,26.133458,37.888890,2.929414,69.544704,96.141855,56.950287,6.000000,40.169877
55.432944,71.544012,162.193013,160.731772,59.663964,57.295482,59.152771,12.974644,159.407308,1.343402,71.207839,56.123259,159.468268,161.596565,156.946085,160.363596,71.575692,159.864130,0.001958,-1.705882,32.000000,-237.032483,160.515991,0.299849,15.227498,0.685455,275959.706325,0.916023,26.043029,37.896794,2.927842,69.542580,96.129857,56.948703,6.000000,40.198765
55.470878,71.483651,162.281742,160.697926,59.716755,57.331886,59.180899,12.975118,159.464242,1.342336,71.123459,56.163293,159.441729,161.654994,156.929999,160.422827,71.591983,159.920062,0.001956,-1.704758,32.000000,-237.031971,160.571622,0.299831,15.234948,0.685114,276031.944098,0.915830,25.983223,37.901112,2.927113,69.539558,96.118098,56.947013,6.000000,40.234002
55.508801,71.421539,162.336414,160.663391,59.746825,57.368534,59.187996,12.974596,159.526046,1.342228,71.037247,56.200511,159.414097,161.713764,156.913278,160.484557,71.610853,159.978705,0.001976,-1.704180,32.000000,-237.032503,160.632003,0.299906,15.245969,0.685040,276137.068246,0.916180,25.888910,37.907461,2.925932,69.537392,96.107267,56.945120,6.000000,40.282552
55.532783,71.379120,162.378535,160.639989,59.763032,57.392793,59.151492,12.974926,159.570371,1.342036,70.979155,56.227711,159.395457,161.757274,156.902271,160.529101,71.624426,160.020733,0.001984,-1.703010,32.000000,-237.032161,160.677079,0.299705,15.251982,0.684868,276238.836167,0.915492,25.792379,37.915128,2.925530,69.536224,96.100407,56.944096,6.000000,40.308364
55.567898,71.314214,162.489741,160.604126,59.795329,57.429331,59.205439,12.974591,159.637588,1.342361,70.890265,56.264949,159.366386,161.826820,156.884846,160.597725,71.644861,160.087870,0.001969,-1.701282,32.000000,-237.032476,160.747166,0.299894,15.265780,0.684409,276337.454901,0.915129,25.694129,37.921370,2.924517,69.533391,96.090011,56.942160,6.000000,40.354779
55.601625,71.247033,162.561282,160.567992,59.862986,57.465845,59.163993,12.972765,159.708618,1.342187,70.799457,56.300021,159.336811,161.896445,156.866781,160.669980,71.667361,160.158114,0.001968,-1.700125,32.000000,-237.034339,160.818948,0.299664,15.279080,0.684193,276400.528867,0.915544,25.628864,37.925791,2.924012,69.530701,96.080020,56.940513,6.000000,40.412154
55.639594,71.178503,162.663096,160.532138,59.923953,57.502467,59.162325,12.972864,159.777698,1.540077,70.706843,56.337292,159.306936,161.972039,156.849215,160.747470,71.691556,160.233229,0.001968,-1.698382,32.000000,-237.034227,160.867050,0.369160,15.294635,0.683861,276495.474990,0.914499,25.530524,37.934091,2.924166,69.528407,96.069383,56.939630,6.000000,40.453998
55.663693,71.131787,162.727203,160.508515,59.954608,57.526914,59.188008,12.973731,159.833989,1.518795,70.644196,56.362466,159.287154,162.024362,156.837085,160.801022,71.708326,160.285441,0.001988,-1.697224,32.000000,-237.033308,160.969434,0.355016,15.292136,0.683403,276586.794661,0.914949,25.431243,37.941648,2.923679,69.527093,96.061993,56.939021,6.000000,40.490609
55.700059,71.060386,162.803460,160.473732,59.996418,57.563531,59.182487,12.973731,159.920888,1.348503,70.547496,56.398514,159.256461,162.107960,156.817042,160.886336,71.733320,160.366885,0.001973,-1.695497,32.000000,-237.033358,161.112076,0.300219,15.300726,0.682908,276674.196498,0.914705,25.326596,37.949583,2.923513,69.524961,96.050456,56.937387,6.000000,40.551163
55.733952,70.986674,162.877798,160.440157,60.005483,57.600098,59.153717,12.973368,160.009084,1.347685,70.449375,56.431097,159.226355,162.194625,156.798296,160.975838,71.759720,160.453085,0.001963,-1.693764,32.000000,-237.033726,161.199300,0.300355,15.301462,0.683158,276731.704515,0.914148,25.256964,37.955138,2.923399,69.522621,96.039867,56.935954,6.000000,40.595333
55.765245,70.910292,162.948329,160.407642,60.060058,57.636684,59.222436,12.973459,160.101421,1.347736,70.347001,56.463133,159.196382,162.286868,156.778808,161.068477,71.786993,160.544064,0.001963,-1.692027,32.000000,-237.033669,161.290644,0.300183,15.302726,0.682889,276816.333940,0.913986,25.151002,37.964960,2.922860,69.520067,96.029678,56.935258,6.000000,40.650933
55.786431,70.858047,162.988584,160.386511,60.137328,57.660902,59.173899,12.973155,160.163017,1.347981,70.277186,56.485005,159.176439,162.352019,156.765191,161.132106,71.805503,160.607925,0.001983,-1.690861,32.000000,-237.033982,161.340663,0.300224,15.305063,0.682995,276898.307622,0.914221,25.045089,37.975395,2.922416,69.518264,96.023349,56.934079,6.000000,40.667189
55.816844,70.777920,163.106804,160.355923,60.217210,57.689291,59.200570,12.973569,160.260543,1.588252,70.170655,56.515054,159.147245,162.451425,156.744819,161.230918,71.834650,160.704532,0.001974,-1.689119,32.000000,-237.033553,161.422232,0.382001,15.316941,0.683089,276977.718862,0.912992,24.938993,37.986982,2.922041,69.515962,96.014708,56.932033,6.000000,40.737380
55.844730,70.694647,163.201824,160.326726,60.359400,57.713689,59.167980,12.972949,160.362735,1.593689,70.060458,56.544019,159.119328,162.553787,156.723994,161.332494,71.864885,160.805147,0.001964,-1.687377,32.000000,-237.034174,161.524450,0.383146,15.331554,0.683046,277028.387667,0.913617,24.866636,37.995739,2.921653,69.514126,96.005374,56.930054,6.000000,40.799039
55.870922,70.609111,163.271913,160.299010,60.467262,57.738018,59.183326,12.973147,160.470667,1.593859,69.948633,56.569266,159.091406,162.660143,156.703164,161.439347,71.896320,160.909602,0.001964,-1.685644,32.000000,-237.033918,161.633433,0.383447,15.348955,0.682760,277063.539739,0.912914,24.757651,38.007826,2.922179,69.512727,95.996658,56.928057,6.000000,40.840034
55.886388,70.550958,163.354598,160.281848,60.533181,57.754347,59.206293,12.973162,160.543655,1.593831,69.874125,56.584472,159.073478,162.735316,156.689955,161.511461,71.918528,160.981717,0.001983,-1.684477,32.000000,-237.033886,161.706717,0.383290,15.346125,0.682240,277076.926726,0.913100,24.647927,38.020516,2.922421,69.512297,95.991071,56.927383,6.000000,40.895071
55.906272,70.463508,163.451006,160.257844,60.544068,57.778721,59.154884,12.972678,160.653439,1.406591,69.764119,56.603346,159.046649,162.845995,156.669858,161.620769,71.951459,161.090637,0.001991,-1.682729,32.000000,-237.034313,161.828372,0.316922,15.357114,0.681523,277087.408905,0.912570,24.537557,38.033622,2.922306,69.511511,95.981798,56.926133,6.000000,40.937977
55.921397,70.376918,163.532827,160.236576,60.562721,57.803121,59.145074,12.973099,160.766933,1.349004,69.657165,56.616306,159.021696,162.960432,156.651151,161.734345,71.984685,161.202936,0.001975,-1.680973,32.000000,-237.033836,161.939948,0.301813,15.370625,0.681852,277092.917697,0.912056,24.464745,38.042152,2.922976,69.511280,95.973483,56.925770,6.000000,41.010035
55.930162,70.291470,163.633565,160.218722,60.614674,57.827539,59.180196,12.972149,160.880056,1.349007,69.551527,56.626498,158.998446,163.073346,156.631678,161.849571,72.018871,161.314392,0.001976,-1.680238,32.000000,-237.034797,162.052727,0.301784,15.378279,0.681592,277102.149816,0.912666,24.358452,38.055629,2.923661,69.510686,95.966308,56.925644,6.000000,41.066600
55.934542,70.234796,163.720741,160.208253,60.662256,57.843737,59.167470,12.972205,160.954704,1.349004,69.482599,56.630988,158.983712,163.148897,156.618048,161.924602,72.042073,161.391298,0.001977,-1.679658,32.000000,-237.034687,162.128157,0.301962,15.384209,0.681233,277113.028876,0.912722,24.257531,38.070223,2.924334,69.510246,95.962348,56.925623,6.000000,41.117327
55.937248,70.150676,163.845015,160.195029,60.619804,57.860153,59.156780,12.971812,161.067995,1.349053,69.381499,56.633439,158.963669,163.261944,156.597322,162.036998,72.077661,161.502273,0.001996,-1.679666,32.000000,-237.035005,162.239936,0.301841,15.394279,0.681297,277125.359581,0.912203,24.163780,38.083476,2.925677,69.509770,95.957815,56.925481,6.000000,41.199228
55.938952,70.068709,164.004497,160.185363,60.524491,57.864224,59.178283,12.972044,161.173144,1.555561,69.284868,56.635449,158.946158,163.372082,156.578388,162.147561,72.113505,161.611593,0.001978,-1.679666,32.000000,-237.034741,162.323185,0.374049,15.411690,0.681401,277133.509845,0.912439,24.102956,38.092993,2.927006,69.510098,95.954394,56.925975,6.000000,41.279467
55.931671,69.988730,164.087893,160.178270,60.500183,57.864381,59.198140,12.969875,161.284470,1.522775,69.190980,56.626982,158.931005,163.477939,156.560754,162.254213,72.150524,161.716977,0.001969,-1.679650,32.000000,-237.037011,162.453316,0.356968,15.420570,0.681433,277108.882835,0.912612,24.016275,38.104598,2.929086,69.510582,95.952236,56.927103,6.000000,41.356040
55.925952,69.936027,164.166285,160.175439,60.475503,57.864455,59.209864,12.969141,161.358122,1.360424,69.130108,56.621316,158.922396,163.549923,156.550231,162.326632,72.175615,161.786701,0.001968,-1.679643,32.000000,-237.037779,162.486790,0.305413,15.425822,0.681153,277026.599569,0.912117,23.932693,38.115216,2.931848,69.511626,95.950985,56.927937,6.000000,41.399563
55.915151,69.857283,164.283063,160.174656,60.567959,57.864455,59.159733,12.969595,161.467962,1.353536,69.037056,56.609119,158.911557,163.656332,156.533523,162.433821,72.213849,161.893846,0.001989,-1.679628,32.000000,-237.037269,162.595454,0.303785,15.432868,0.681028,276928.033730,0.911753,23.859610,38.122968,2.933721,69.513174,95.948356,56.929074,6.000000,41.470455
55.900759,69.778342,164.367629,160.177257,60.701422,57.864539,59.149549,12.968554,161.570810,1.353568,68.944235,56.593941,158.902966,163.760331,156.517460,162.537648,72.252344,161.999034,0.001978,-1.679625,32.000000,-237.038420,162.697963,0.303913,15.441366,0.681082,276862.753958,0.911550,23.812326,38.127484,2.935422,69.515435,95.946778,56.930652,6.000000,41.535572
55.883596,69.698627,164.486931,160.183298,60.755059,57.864415,59.214875,12.968247,161.672447,1.353824,68.850719,56.576383,158.896822,163.861873,156.501752,162.640829,72.291070,162.100821,0.001970,-1.679622,32.000000,-237.038749,162.798007,0.303866,15.457277,0.681208,276764.571102,0.912327,23.743815,38.134731,2.938078,69.517632,95.946965,56.932314,6.000000,41.606628
55.868351,69.645336,164.582389,160.188702,60.820036,57.856350,59.188670,12.967403,161.739591,1.353818,68.788899,56.562312,158.894340,163.929425,156.492092,162.707086,72.317132,162.166546,0.001969,-1.679625,32.000000,-237.039493,162.864018,0.303846,15.463791,0.681199,276667.274268,0.912555,23.678509,38.140863,2.940347,69.519200,95.948205,56.933580,6.000000,41.660487
55.846472,69.566077,164.651598,160.198687,60.978796,57.848193,59.168803,12.967237,161.840969,1.354108,68.697806,56.540167,158.892295,164.030301,156.477871,162.805894,72.356731,162.266507,0.001990,-1.679633,32.000000,-237.039718,162.976289,0.304083,15.463367,0.681032,276568.797396,0.911664,23.615060,38.145301,2.943385,69.521137,95.951355,56.934899,6.000000,41.738786
55.821019,69.487917,164.750306,160.211137,61.111333,57.823820,59.177098,12.966349,161.942935,1.114616,68.606700,56.513868,158.892790,164.128256,156.466783,162.904426,72.395298,162.365374,0.001997,-1.679615,32.000000,-237.040654,163.110995,0.223663,15.475804,0.681116,276465.730996,0.912088,23.576219,38.147100,2.945897,69.522349,95.955379,56.936118,6.000000,41.793218
55.786512,69.409537,164.845033,160.225516,61.226233,57.799491,59.174124,12.965904,162.040455,1.107057,68.519126,56.481196,158.895640,164.226140,156.457061,163.002965,72.432871,162.464800,0.001978,-1.679601,32.000000,-237.041136,163.207390,0.222284,15.477281,0.681437,276329.801457,0.912469,23.517707,38.149859,2.948290,69.522759,95.959916,56.937597,6.000000,41.862491
55.759853,69.358706,164.930914,160.236877,61.303589,57.783256,59.221265,12.965930,162.104698,1.107047,68.467883,56.452600,158.898801,164.290343,156.451712,163.067651,72.456639,162.529510,0.001977,-1.679601,32.000000,-237.041120,163.269328,0.222231,15.478080,0.681167,276119.612993,0.912228,23.463688,38.153165,2.951403,69.523379,95.962928,56.939171,6.000000,41.909931
55.713568,69.289541,165.055620,160.258101,61.324189,57.742802,59.160374,12.967244,162.195661,1.226288,68.403453,56.404007,158.906127,164.380285,156.445405,163.160243,72.489912,162.623515,0.001976,-1.679598,32.000000,-237.039871,163.344873,0.263000,15.489301,0.681487,275913.058054,0.912325,23.418051,38.157685,2.954926,69.524261,95.967478,56.941668,6.000000,41.998470
55.656342,69.228261,165.150080,160.284102,61.389719,57.694117,59.200273,12.967097,162.275850,1.230430,68.350690,56.344619,158.916222,164.463204,156.440244,163.241145,72.521704,162.708506,0.001998,-1.680775,32.000000,-237.039989,163.427156,0.262922,15.493531,0.681837,275778.880576,0.911701,23.392526,38.161300,2.957879,69.525237,95.972413,56.944915,6.000000,42.070145
55.591435,69.176267,165.247463,160.316555,61.474399,57.645420,59.210770,12.965793,162.348992,1.230901,68.311205,56.280952,158.929947,164.532442,156.436191,163.313344,72.550386,162.783127,0.001980,-1.682519,32.000000,-237.041306,163.499661,0.263105,15.498587,0.681824,275511.011335,0.912671,23.367318,38.167795,2.962575,69.526080,95.977276,56.948461,6.000000,42.139402
55.546474,69.145522,165.299672,160.340982,61.507433,57.608787,59.149837,12.965747,162.391526,1.231142,68.290196,56.233660,158.941796,164.575273,156.433746,163.357548,72.568773,162.829912,0.001971,-1.683709,32.000000,-237.041385,163.541451,0.262907,15.495191,0.682053,275214.455462,0.912175,23.360428,38.171941,2.967318,69.527230,95.980738,56.950886,6.000000,42.178647
55.475463,69.105161,165.378941,160.381411,61.511307,57.547860,59.174159,12.965653,162.444669,1.320984,68.266350,56.161178,158.962716,164.632036,156.430940,163.416179,72.594838,162.887809,0.001970,-1.685464,32.000000,-237.041482,163.566806,0.295442,15.502252,0.682378,274930.592956,0.912293,23.370175,38.174803,2.972535,69.529145,95.985541,56.954736,6.000000,42.249335
55.398524,69.072021,165.412319,160.426768,61.500005,57.486959,59.204440,12.964156,162.487936,1.478416,68.252350,56.082384,158.987862,164.675158,156.430097,163.460113,72.619132,162.935095,0.001992,-1.687209,32.000000,-237.042964,163.606887,0.345391,15.504894,0.682826,274725.836030,0.913395,23.382229,38.176185,2.975881,69.531196,95.990963,56.958718,6.000000,42.298573
55.318434,69.043967,165.445614,160.475213,61.357548,57.426065,59.164904,12.961806,162.520846,1.478907,68.244337,55.998908,159.015904,164.708462,156.430353,163.492036,72.641960,162.970540,0.001977,-1.689542,32.000000,-237.045375,163.639755,0.345352,15.505615,0.682951,274397.346474,0.913246,23.409519,38.174580,2.981119,69.532801,95.996141,56.962283,6.000000,42.336825
55.264995,69.028296,165.462178,160.509103,61.329390,57.377350,59.192467,12.961422,162.539368,1.478839,68.243474,55.944061,159.036545,164.724309,156.431582,163.509337,72.655952,162.988785,0.001970,-1.690707,32.000000,-237.045748,163.656455,0.345407,15.508313,0.683180,274078.361774,0.913132,23.449753,38.170259,2.985861,69.532954,95.999545,56.964041,6.000000,42.371136
55.183877,69.009473,165.485950,160.561985,61.272606,57.304470,59.198006,12.960963,162.556637,1.479101,68.247399,55.859358,159.069897,164.739072,156.435240,163.526462,72.676714,163.010232,0.001969,-1.694214,32.000000,-237.046242,163.670803,0.345346,15.502376,0.683555,273765.503965,0.914166,23.498161,38.162400,2.990786,69.532771,96.005184,56.966847,6.000000,42.401659
55.101666,68.994938,165.459623,160.616456,61.208920,57.231470,59.183771,12.961059,162.564899,1.478890,68.257061,55.774840,159.105950,164.749342,156.441316,163.534671,72.696720,163.019294,0.001990,-1.696519,32.000000,-237.046084,163.675283,0.345562,15.496036,0.683591,273521.804107,0.913902,23.533554,38.156112,2.993978,69.532887,96.011173,56.970124,6.000000,42.432083
55.015603,68.985286,165.463081,160.672455,61.139814,57.158228,59.206504,12.960923,162.564356,1.398422,68.273450,55.686579,159.145111,164.743430,156.449750,163.527682,72.714950,163.015722,0.001995,-1.699416,32.000000,-237.046153,163.702625,0.315823,15.491278,0.684108,273161.660411,0.914091,23.592318,38.144406,2.998810,69.533090,96.017999,56.972631,6.000000,42.443935
54.926895,68.979338,165.449754,160.728934,61.042577,57.080824,59.209499,12.959618,162.543595,1.444622,68.294332,55.597640,159.186262,164.723450,156.459276,163.508558,72.731905,163.000657,0.001975,-1.702930,32.000000,-237.047580,163.650843,0.337686,15.496506,0.684467,272804.949566,0.914615,23.656504,38.128225,3.002806,69.533834,96.024476,56.975036,6.000000,42.471290
54.867128,68.977621,165.466307,160.766724,60.967922,57.023928,59.157660,12.959402,162.524692,1.478732,68.312166,55.536078,159.214726,164.704040,156.466919,163.490424,72.742895,162.983894,0.001973,-1.705257,32.000000,-237.047738,163.630818,0.346747,15.491335,0.684927,272453.989584,0.914647,23.729357,38.108487,3.007566,69.534090,96.028795,56.976642,6.000000,42.495029
54.777620,68.979151,165.404348,160.822862,60.897893,56.938538,59.191760,12.960343,162.486787,1.478987,68.343044,55.445935,159.258704,164.666716,156.479878,163.453384,72.758086,162.949066,0.001973,-1.708739,32.000000,-237.046738,163.593864,0.346534,15.488481,0.684878,272087.584141,0.914976,23.808555,38.085172,3.012181,69.534627,96.034557,56.978824,6.000000,42.490832
54.686439,68.984689,165.325385,160.878805,60.787156,56.853289,59.218127,12.960433,162.438686,1.478690,68.378900,55.354338,159.302894,164.617501,156.494116,163.405488,72.771661,162.903042,0.001995,-1.712242,32.000000,-237.046636,163.545287,0.346499,15.479938,0.685274,271820.640316,0.915960,23.864263,38.067105,3.015764,69.535193,96.040380,56.980539,6.000000,42.484692
54.592531,68.995172,165.274564,160.934270,60.731246,56.764143,59.196207,12.960735,162.380022,1.478333,68.421780,55.258219,159.348270,164.556416,156.509362,163.346988,72.781916,162.848809,0.001975,-1.715742,32.000000,-237.046322,163.499991,0.346656,15.467776,0.685318,271424.058799,0.915713,23.951883,38.037206,3.019561,69.536235,96.046525,56.983076,6.000000,42.489292
54.527786,69.004249,165.215708,160.971126,60.663101,56.703142,59.218285,12.959972,162.335486,1.275821,68.452874,55.192568,159.378865,164.510196,156.520275,163.303321,72.786507,162.807718,0.001967,-1.718054,32.000000,-237.047073,163.470812,0.275734,15.460126,0.685587,271033.664782,0.915628,24.045230,38.004193,3.023151,69.536536,96.050519,56.984440,6.000000,42.480594
54.430787,69.021288,165.089887,161.026311,60.468288,56.618020,59.204270,12.959554,162.258940,1.232178,68.504024,55.095908,159.425213,164.430118,156.537454,163.228105,72.789401,162.734382,0.001966,-1.721555,32.000000,-237.047441,163.394977,0.263578,15.453002,0.686122,270632.003964,0.916291,24.146268,37.971027,3.027421,69.536655,96.057451,56.986061,6.000000,42.447825
54.334762,69.043521,164.998464,161.081072,60.302422,56.532747,59.197635,12.958662,162.167128,1.232097,68.560997,55.000074,159.471774,164.339143,156.556146,163.141773,72.786957,162.650719,0.001987,-1.725079,32.000000,-237.048389,163.306090,0.263585,15.439948,0.686373,270361.891389,0.916184,24.217847,37.949074,3.029936,69.535365,96.064169,56.987435,6.000000,42.420851
54.238720,69.069392,164.874079,161.134518,60.162614,56.447260,59.182303,12.957001,162.065274,1.232161,68.622356,54.904681,159.518674,164.236321,156.575776,163.038040,72.780582,162.551598,0.001971,-1.728575,32.000000,-237.050000,163.202153,0.263600,15.442553,0.686507,269993.247953,0.916864,24.328630,37.915183,3.033024,69.533554,96.071510,56.989032,6.000000,42.377070
54.177993,69.088999,164.829264,161.169176,60.135500,56.390400,59.194665,12.957761,161.992189,1.231834,68.666829,54.843581,159.549478,164.163822,156.588844,162.964842,72.773441,162.481451,0.001963,-1.730919,32.000000,-237.049240,163.129121,0.263629,15.444276,0.687017,269633.064587,0.917422,24.443791,37.882256,3.036702,69.532181,96.075770,56.989816,6.000000,42.360215
54.083893,69.122838,164.721736,161.219098,60.115008,56.304892,59.203962,12.956182,161.870667,1.231587,68.739478,54.752229,159.594614,164.040709,156.608574,162.842868,72.759664,162.362912,0.001961,-1.734412,32.000000,-237.050908,163.008220,0.263435,15.428750,0.686724,269278.490858,0.918121,24.562733,37.846703,3.039786,69.530906,96.082215,56.989885,6.000000,42.353565
53.995540,69.161218,164.579357,161.266519,59.982208,56.219463,59.190468,12.956168,161.738875,1.231571,68.818495,54.663553,159.638206,163.908138,156.627934,162.709343,72.741774,162.233745,0.001983,-1.737896,32.000000,-237.050988,162.875197,0.263535,15.417467,0.686627,269046.282007,0.918184,24.641252,37.824162,3.042366,69.529716,96.088073,56.989789,6.000000,42.311980
53.908081,69.206115,164.447051,161.310810,59.859099,56.134167,59.199114,12.955434,161.593159,1.231489,68.905460,54.577919,159.680301,163.764585,156.649015,162.564141,72.721210,162.092869,0.001985,-1.741970,32.000000,-237.051772,162.731413,0.263530,15.402968,0.687188,268704.771859,0.918485,24.766482,37.787756,3.045671,69.528602,96.094085,56.989993,6.000000,42.248060
53.852449,69.238856,164.346955,161.338667,59.845943,56.077255,59.167030,12.954627,161.489334,1.231554,68.966534,54.521064,159.707486,163.662370,156.662902,162.462700,72.705499,161.992749,0.001965,-1.744881,32.000000,-237.052634,162.628909,0.263466,15.401123,0.687353,268369.163666,0.919046,24.890782,37.750936,3.048018,69.527772,96.098080,56.990303,6.000000,42.215512
53.770510,69.291899,164.153139,161.377534,59.772545,55.996043,59.201734,12.954078,161.333132,1.144441,69.063146,54.437554,159.746393,163.499762,156.682885,162.302335,72.680034,161.834453,0.001964,-1.748401,32.000000,-237.053237,162.496475,0.232000,15.396927,0.687713,268041.328150,0.919263,25.020833,37.711791,3.050508,69.525834,96.104777,56.990188,6.000000,42.156421
53.690881,69.350751,163.963022,161.412074,59.670712,55.922804,59.226196,12.952837,161.160476,0.983708,69.167075,54.358281,159.781658,163.329176,156.700559,162.131570,72.651775,161.667082,0.001965,-1.752489,32.000000,-237.054444,162.306774,0.182708,15.386313,0.687526,267825.845716,0.919952,25.107795,37.685042,3.051801,69.523226,96.111401,56.989042,6.000000,42.086858
53.616646,69.414358,163.814302,161.442927,59.594462,55.849494,59.195585,12.953780,160.981488,1.105311,69.276795,54.284595,159.815389,163.149826,156.717824,161.952154,72.620032,161.488652,0.001986,-1.756592,32.000000,-237.053477,162.129961,0.219914,15.373982,0.687177,267526.313807,0.919748,25.240779,37.643339,3.052847,69.520847,96.119251,56.987845,6.000000,42.013244
53.569772,69.460128,163.685525,161.460762,59.557087,55.800797,59.199312,12.954134,160.855086,1.105667,69.354871,54.236233,159.835744,163.023080,156.729758,161.826295,72.597128,161.365074,0.001966,-1.760129,32.000000,-237.053199,162.003515,0.220159,15.362201,0.687209,267271.420543,0.919804,25.377406,37.600523,3.053834,69.518938,96.125530,56.986833,6.000000,41.967876
53.500628,69.534533,163.480991,161.483329,59.440460,55.727490,59.220782,12.953707,160.657299,1.105811,69.479999,54.165907,159.863690,162.826322,156.746581,161.628227,72.561287,161.167748,0.001959,-1.765391,32.000000,-237.053638,161.806075,0.219937,15.341351,0.687410,267021.467707,0.920625,25.513600,37.556435,3.055288,69.516819,96.136184,56.984932,6.000000,41.898059
53.435406,69.615014,163.265290,161.501572,59.354275,55.662512,59.238145,12.953984,160.449932,1.105716,69.613448,54.102434,159.889038,162.616802,156.763070,161.421125,72.522943,160.962433,0.001961,-1.770626,32.000000,-237.053320,161.600006,0.219950,15.325248,0.687557,266859.229529,0.920759,25.605242,37.526783,3.055558,69.514315,96.146519,56.983050,6.000000,41.798692
53.373272,69.703576,163.017763,161.514165,59.356884,55.601532,59.184846,12.953823,160.231228,1.105906,69.756244,54.040705,159.910474,162.397038,156.777938,161.201976,72.482548,160.748485,0.001983,-1.775884,32.000000,-237.053455,161.381587,0.219912,15.306765,0.687880,266619.229080,0.920700,25.747369,37.478640,3.055684,69.512089,96.156827,56.980745,6.000000,41.699549
53.335532,69.765946,162.868696,161.519921,59.308103,55.560898,59.242898,12.954408,160.080340,1.105842,69.854849,54.002826,159.922781,162.245696,156.786403,161.049752,72.454299,160.597593,0.001966,-1.779379,32.000000,-237.052861,161.231192,0.219736,15.303138,0.688009,266424.888112,0.920783,25.891794,37.429518,3.055377,69.511013,96.163681,56.979368,6.000000,41.627079
53.279906,69.863941,162.642100,161.524564,59.263211,55.508064,59.229428,12.954061,159.838691,1.200205,70.009350,53.946139,159.937698,162.009340,156.797417,160.811986,72.409895,160.362285,0.001959,-1.784651,32.000000,-237.053231,160.967188,0.255451,15.295250,0.688147,266256.379178,0.921992,26.041328,37.378682,3.054296,69.509459,96.173714,56.977477,6.000000,41.537334
53.230891,69.969180,162.393704,161.523211,59.166748,55.459351,59.201665,12.953704,159.590201,1.347009,70.170903,53.898493,159.948419,161.762468,156.805632,160.564612,72.363910,160.117149,0.001959,-1.789320,32.000000,-237.053559,160.718468,0.299850,15.272254,0.687865,266146.660792,0.921280,26.140757,37.342532,3.053662,69.508625,96.185223,56.976274,6.000000,41.423516
53.193109,70.078252,162.117688,161.516140,59.070522,55.414724,59.206247,12.953730,159.336049,1.347630,70.330921,53.859829,159.955723,161.508044,156.811755,160.309216,72.316349,159.862230,0.001980,-1.794578,32.000000,-237.053604,160.465663,0.299872,15.259987,0.687628,266026.074338,0.921903,26.293413,37.286420,3.052597,69.507479,96.196935,56.974934,6.000000,41.309162
53.173289,70.150585,161.942969,161.507156,59.046241,55.394253,59.237239,12.954077,159.165575,1.258268,70.434674,53.841067,159.957979,161.337620,156.814863,160.135249,72.283675,159.691121,0.001985,-1.798096,32.000000,-237.053240,160.307543,0.267844,15.248625,0.687974,265929.527168,0.922709,26.446853,37.227572,3.050742,69.506849,96.204859,56.973927,6.000000,41.228650
53.150896,70.256871,161.679746,161.486564,58.989232,55.369712,59.214689,12.954995,158.905932,1.224431,70.584785,53.821223,159.957245,161.078303,156.817787,159.872117,72.231987,159.430376,0.001964,-1.802149,32.000000,-237.052341,160.046646,0.259167,15.231369,0.687628,265853.887610,0.922874,26.593102,37.165989,3.047720,69.505897,96.216486,56.971644,6.000000,41.087681
53.139505,70.361062,161.405554,161.458605,58.952484,55.345422,59.188291,12.956297,158.644819,1.223712,70.730953,53.810460,159.952261,160.818934,156.819777,159.609031,72.179807,159.169778,0.001962,-1.805664,32.000000,-237.051011,159.784984,0.259029,15.217538,0.687623,265846.725157,0.922600,26.684945,37.125329,3.045570,69.505292,96.228588,56.969291,6.000000,40.965936
53.134827,70.463548,161.145864,161.421438,58.938924,55.325190,59.215956,12.957024,158.385558,1.223308,70.873856,53.807685,159.939851,160.558039,156.819231,159.345239,72.125431,158.905352,0.001964,-1.808574,32.000000,-237.050211,159.523181,0.259000,15.192532,0.687588,265865.153544,0.923223,26.813281,37.065154,3.041901,69.504501,96.240384,56.966712,6.000000,40.838879
53.134011,70.531319,160.976824,161.392491,58.963751,55.316962,59.239053,12.957785,158.213697,1.223133,70.968078,53.810641,159.928092,160.385108,156.817397,159.169738,72.087928,158.731353,0.001984,-1.810343,32.000000,-237.049460,159.365443,0.259094,15.177815,0.687203,265880.021662,0.923695,26.928692,37.005397,3.037393,69.503570,96.248230,56.964774,6.000000,40.747297
53.139929,70.632890,160.718829,161.343172,58.983073,55.312823,59.205036,12.959005,157.956679,0.980096,71.109123,53.820433,159.906057,160.126704,156.813162,158.908349,72.030479,158.472404,0.001962,-1.812702,32.000000,-237.048281,159.124618,0.176445,15.148708,0.687331,265913.926707,0.923259,27.035787,36.946049,3.032773,69.501965,96.259848,56.961657,6.000000,40.633978
53.151762,70.734909,160.455236,161.286113,58.999429,55.312915,59.218747,12.959801,157.696308,1.072589,71.250359,53.837865,159.876851,159.869668,156.806136,158.647409,71.972295,158.213781,0.001956,-1.814441,32.000000,-237.047593,158.838909,0.213204,15.128859,0.687378,265961.779760,0.922939,27.104361,36.908643,3.029638,69.500645,96.269431,56.959004,6.000000,40.502352
53.170019,70.838064,160.191468,161.223421,59.104792,55.321017,59.190786,12.961212,157.436661,1.215073,71.393301,53.859627,159.842798,159.612909,156.796070,158.389660,71.913204,157.956462,0.001958,-1.815584,32.000000,-237.046115,158.582524,0.255287,15.107913,0.687752,266072.476117,0.923529,27.200101,36.854496,3.024446,69.500011,96.278299,56.957813,6.000000,40.366446
53.184142,70.908021,160.011801,161.178065,59.133000,55.329111,59.226597,12.961336,157.265094,1.215382,71.489339,53.875416,159.816207,159.442094,156.786949,158.215720,71.873071,157.783906,0.001979,-1.816730,32.000000,-237.046007,158.413150,0.255425,15.103042,0.687662,266202.569475,0.923334,27.290467,36.801087,3.018813,69.500066,96.283230,56.956972,6.000000,40.279709
53.210701,71.014393,159.745601,161.105050,59.145306,55.341546,59.190443,12.961608,157.006791,1.214903,71.634673,53.903047,159.771705,159.185810,156.769527,157.960600,71.810778,157.525818,0.001961,-1.819076,32.000000,-237.045737,158.158670,0.255088,15.097038,0.687627,266371.439723,0.923803,27.375644,36.749012,3.012816,69.500463,96.290394,56.955875,6.000000,40.142103
53.241350,71.122634,159.534170,161.027236,59.211199,55.366021,59.193822,12.962280,156.753862,1.214654,71.782930,53.935507,159.721597,158.933943,156.748530,157.704469,71.746877,157.272692,0.001956,-1.819633,32.000000,-237.045097,157.906362,0.255362,15.072401,0.687183,266498.386057,0.923277,27.431697,36.714522,3.008637,69.500824,96.297360,56.955346,6.000000,40.022297
53.275473,71.233354,159.258532,160.944257,59.289930,55.390450,59.242600,12.963412,156.511082,1.122044,71.933032,53.972968,159.665028,158.688141,156.723194,157.455415,71.681687,157.024786,0.001957,-1.821961,32.000000,-237.044005,157.688462,0.221312,15.050467,0.686395,266691.398448,0.923795,27.511931,36.665090,3.002133,69.500556,96.303877,56.954398,6.000000,39.895538
53.301836,71.308272,159.095024,160.886828,59.327378,55.414981,59.207980,12.964437,156.346778,0.970526,72.034723,54.001635,159.624827,158.526429,156.705067,157.292538,71.637914,156.861451,0.001978,-1.822546,32.000000,-237.042931,157.528145,0.172280,15.037082,0.686771,266944.737035,0.923825,27.590017,36.619279,2.996434,69.500616,96.309010,56.954289,6.000000,39.804408
53.345254,71.422552,158.873587,160.797734,59.428348,55.451593,59.191584,12.963673,156.100942,1.064484,72.188755,54.046867,159.561231,158.284917,156.675841,157.046747,71.571668,156.618133,0.001981,-1.823693,32.000000,-237.043691,157.257381,0.210141,15.019290,0.686728,267200.000654,0.923085,27.667184,36.576892,2.989341,69.501310,96.316736,56.954683,6.000000,39.672493
53.395886,71.539550,158.625509,160.704755,59.498780,55.488044,59.181747,12.965349,155.862738,1.200936,72.345419,54.099275,159.492343,158.049354,156.641200,156.807162,71.504468,156.381343,0.001959,-1.824269,32.000000,-237.042037,157.021701,0.251246,15.012948,0.686773,267410.626339,0.923711,27.716189,36.549718,2.984794,69.501759,96.323107,56.954992,6.000000,39.553894
53.450633,71.658520,158.425267,160.608644,59.551729,55.524609,59.226455,12.964967,155.625429,1.201541,72.504185,54.156049,159.420320,157.813391,156.603437,156.568174,71.437958,156.145392,0.001959,-1.824259,32.000000,-237.042404,156.785452,0.251137,15.006069,0.686779,267726.137622,0.924023,27.787815,36.510171,2.978214,69.501878,96.328004,56.955026,6.000000,39.418208
53.489893,71.739296,158.257131,160.542281,59.580480,55.565209,59.224181,12.965667,155.470676,1.201739,72.612085,54.197768,159.369525,157.659874,156.576892,156.411256,71.394441,155.988011,0.001963,-1.824262,32.000000,-237.041743,156.631137,0.251165,14.994660,0.686057,268042.235037,0.924100,27.855104,36.474297,2.970744,69.502297,96.330579,56.955258,6.000000,39.341185
53.554372,71.862862,158.074120,160.439678,59.700811,55.626082,59.202864,12.966346,155.241115,1.201811,72.776267,54.263351,159.289880,157.433076,156.533827,156.179993,71.331470,155.758981,0.001983,-1.824266,32.000000,-237.041042,156.402763,0.251403,14.975883,0.685491,268358.575016,0.923255,27.920368,36.437982,2.963955,69.502608,96.333341,56.955626,6.000000,39.231587
53.621477,71.988495,157.889015,160.333998,59.777460,55.686771,59.194034,12.967940,155.021333,1.201512,72.941992,54.333814,159.207248,157.214235,156.487760,155.954025,71.271129,155.535151,0.001963,-1.824240,32.000000,-237.039458,156.181220,0.251044,14.959086,0.685456,268647.254561,0.923413,27.962654,36.412851,2.958636,69.503147,96.335654,56.956375,6.000000,39.117895
53.693379,72.116079,157.697275,160.225223,59.879830,55.747698,59.217762,12.969333,154.803136,1.303042,73.109193,54.405201,159.120349,156.999066,156.437879,155.737014,71.214473,155.316776,0.001958,-1.824220,32.000000,-237.038017,155.938196,0.290099,14.941539,0.685678,269078.599704,0.923830,28.023054,36.375824,2.951657,69.504431,96.337830,56.956398,6.000000,39.005567
53.740741,72.201857,157.552911,160.151660,59.993662,55.788391,59.241622,12.969955,154.664584,1.432218,73.221092,54.453725,159.060841,156.858941,156.403664,155.598199,71.177981,155.175482,0.001965,-1.825381,32.000000,-237.037403,155.797701,0.329417,14.922967,0.685758,269507.363950,0.924004,28.083011,36.338334,2.944511,69.505296,96.339688,56.957013,6.000000,38.925311
53.815916,72.331369,157.340089,160.040019,60.012231,55.849266,59.196900,12.971600,154.464020,1.435502,73.389556,54.528468,158.969544,156.657883,156.349995,155.396912,71.124804,154.972194,0.001984,-1.826532,32.000000,-237.035742,155.595375,0.329617,14.904675,0.685788,269934.092592,0.923588,28.140292,36.299440,2.936997,69.506045,96.342836,56.958166,6.000000,38.807049
53.889528,72.461765,157.167678,159.927890,60.073195,55.910162,59.226334,12.972931,154.271545,1.435550,73.557598,54.602362,158.876025,156.464131,156.294342,155.203010,71.075523,154.777269,0.001966,-1.826556,32.000000,-237.034504,155.403065,0.329501,14.894699,0.686065,270218.205438,0.923200,28.179801,36.274055,2.931722,69.506701,96.345408,56.959455,6.000000,38.696313
53.966103,72.592481,157.022106,159.816506,60.204581,55.971163,59.239991,12.975403,154.087972,1.435391,73.725197,54.677621,158.780955,156.281155,156.237129,155.019053,71.027052,154.594261,0.001961,-1.825992,32.000000,-237.031984,155.221075,0.329533,14.880924,0.685993,270641.714622,0.923796,28.235938,36.238134,2.923672,69.507773,96.347459,56.960527,6.000000,38.603637
54.015444,72.679577,156.906602,159.743049,60.270067,56.011837,59.223320,12.977256,153.970460,1.435321,73.837001,54.729365,158.716783,156.163258,156.197448,154.900769,70.995464,154.474912,0.001962,-1.825404,32.000000,-237.030130,155.103484,0.329666,14.872740,0.685726,271063.115756,0.923267,28.294560,36.201897,2.916479,69.508013,96.348352,56.961311,6.000000,38.525410
54.091461,72.810305,156.714560,159.634018,60.392274,56.072565,59.207667,12.979085,153.800258,1.435439,74.003023,54.806285,158.620055,155.994018,156.136319,154.727218,70.949459,154.302478,0.001966,-1.824219,32.000000,-237.028341,154.935583,0.329601,14.858089,0.685703,271483.555246,0.922932,28.350694,36.170007,2.909643,69.509150,96.349209,56.962499,6.000000,38.421955
54.165224,72.940683,156.571955,159.526638,60.584121,56.133621,59.203391,12.980236,153.637292,1.435486,74.167707,54.880484,158.523366,155.832562,156.074415,154.561467,70.904729,154.137937,0.001968,-1.822443,32.000000,-237.027075,154.773587,0.329756,14.849315,0.685587,271763.562519,0.923143,28.389775,36.149149,2.904847,69.510652,96.348945,56.964340,6.000000,38.316720
54.237860,73.070308,156.432048,159.421875,60.656775,56.194625,59.215983,12.981984,153.484356,1.315644,74.329589,54.954639,158.427585,155.678425,156.010966,154.404916,70.861594,153.984549,0.001948,-1.819540,32.000000,-237.025318,154.632856,0.289972,14.842976,0.685417,272180.962509,0.923273,28.446595,36.119325,2.897214,69.512134,96.346390,56.966483,6.000000,38.214008
54.308385,73.199142,156.282183,159.319651,60.688851,56.255358,59.239003,12.982204,153.336907,1.311724,74.489419,55.028957,158.332442,155.533738,155.945914,154.257591,70.820220,153.835556,0.001947,-1.817721,32.000000,-237.025069,154.487440,0.289922,14.839507,0.685204,272599.434863,0.923273,28.505333,36.091640,2.890636,69.514183,96.342505,56.968732,6.000000,38.122432
54.355248,73.284477,156.186354,159.253233,60.724999,56.295988,59.203124,12.983201,153.242895,1.311402,74.593845,55.078389,158.269779,155.439647,155.902546,154.163049,70.792584,153.741847,0.001954,-1.815969,32.000000,-237.024091,154.395585,0.290072,14.839432,0.684900,273016.111774,0.923028,28.564483,36.067215,2.884185,69.515187,96.338282,56.970416,6.000000,38.056314
