Torad 40 Ton Compressor Load Stand
54.427057,73.410838,156.089014,159.156540,60.725901,56.356997,59.196889,12.985984,153.107033,1.522024,74.747428,55.151124,158.177633,155.307297,155.836642,154.029449,70.753978,153.609073,0.001970,-1.813621,32.000000,-237.021294,154.238254,0.362385,14.831953,0.684446,273429.765075,0.922655,28.624962,36.042916,2.877681,69.517353,96.330623,56.973248,6.000000,37.974780
54.494716,73.535098,155.975871,159.062913,60.760430,56.405783,59.228086,12.987294,152.980890,1.546507,74.897637,55.218634,158.086559,155.183357,155.769609,153.903620,70.715380,153.483742,0.001949,-1.810127,32.000000,-237.019964,154.113068,0.367581,14.817945,0.684058,273706.292341,0.923209,28.664911,36.029222,2.873437,69.519443,96.320996,56.975425,6.000000,38.000000
54.561572,73.657148,155.878471,158.973713,60.788452,56.454567,59.221756,12.989231,152.865557,1.546524,75.043865,55.286018,157.997202,155.066451,155.703483,153.787415,70.676423,153.365464,0.001944,-1.807796,32.000000,-237.018044,153.997217,0.367688,14.806476,0.683989,274116.767391,0.923268,28.721787,36.009238,2.867857,69.521174,96.308691,56.977682,6.072300,38.000000
54.605251,73.737323,155.802732,158.916350,60.865365,56.486987,59.206800,12.990198,152.794380,1.545306,75.138901,55.330582,157.939213,154.993654,155.659084,153.715689,70.651143,153.291084,0.001950,-1.806039,32.000000,-237.017111,153.939819,0.365141,14.799947,0.684055,274467.670170,0.922616,28.780642,35.992495,2.862220,69.522162,96.299589,56.978957,6.128585,38.000000
54.670938,73.855777,155.734645,158.833508,60.938300,56.543852,59.195846,12.992412,152.697173,1.309098,75.277295,55.395667,157.854485,154.894594,155.593489,153.615644,70.613702,153.190365,0.001969,-1.803124,32.000000,-237.014850,153.857031,0.287590,14.796461,0.684067,274817.800677,0.922559,28.838122,35.979193,2.856928,69.523816,96.283828,56.981031,6.203763,38.000000
54.734382,73.970881,155.643055,158.755229,61.023236,56.604709,59.230899,12.995503,152.607744,1.305264,75.410105,55.460342,157.771935,154.805536,155.530166,153.525366,70.577144,153.101130,0.001949,-1.799611,32.000000,-237.011665,153.771077,0.287506,14.782225,0.683995,275049.679518,0.922701,28.876145,35.971596,2.853255,69.525505,96.264592,56.982751,6.262766,38.000000
54.796082,74.083744,155.555864,158.680943,61.145233,56.653451,59.228604,12.996589,152.520799,1.516713,75.538641,55.521992,157.692339,154.721397,155.467533,153.440428,70.541036,153.016160,0.001945,-1.796089,32.000000,-237.010617,153.663466,0.360750,14.775297,0.683875,275435.601604,0.922863,28.931258,35.964495,2.848582,69.527041,96.243021,56.984695,6.345113,38.000000
54.835902,74.157405,155.515558,158.633876,61.206425,56.685945,59.180726,12.996346,152.470280,1.538347,75.621632,55.562042,157.640938,154.669622,155.426680,153.388032,70.517969,152.963442,0.001945,-1.794375,32.000000,-237.010881,153.610829,0.366092,14.774715,0.684217,275838.562414,0.922406,28.985238,35.961575,2.843607,69.527806,96.227205,56.986094,6.389168,38.000000
54.893730,74.265185,155.438716,158.566801,61.314621,56.734713,59.231994,12.996754,152.397872,1.539045,75.740584,55.622341,157.566419,154.597699,155.365068,153.317868,70.483637,152.892301,0.001952,-1.790837,32.000000,-237.010476,153.542666,0.365977,14.766584,0.684117,276181.557716,0.922362,29.038711,35.960073,2.838814,69.528301,96.201767,56.987936,6.438028,38.000000
54.948740,74.369629,155.362710,158.503608,61.404727,56.783342,59.236858,12.997777,152.335370,1.539335,75.854513,55.677748,157.494799,154.536732,155.304732,153.253147,70.450140,152.828705,0.001953,-1.787334,32.000000,-237.009422,153.480236,0.366062,14.772352,0.683955,276408.164142,0.923076,29.074068,35.959799,2.836017,69.528784,96.175359,56.990120,6.517815,38.000000
55.001204,74.470480,155.320953,158.445605,61.421272,56.832110,59.227591,12.997963,152.277926,1.539608,75.963386,55.729682,157.427071,154.478440,155.247233,153.196507,70.417618,152.770672,0.001931,-1.784971,32.000000,-237.009281,153.424422,0.366026,14.776475,0.684000,276746.896746,0.922257,29.126262,35.962622,2.831630,69.529881,96.147548,56.992942,6.561650,38.000000
55.036752,74.536172,155.303608,158.409344,61.457768,56.860631,59.205642,12.999128,152.245296,1.539628,76.033151,55.760591,157.383554,154.445055,155.209824,153.162523,70.396581,152.738798,0.001932,-1.783207,32.000000,-237.008110,153.392961,0.366120,14.781209,0.683437,277082.229519,0.922204,29.177866,35.967944,2.827412,69.531069,96.128571,56.994780,6.595153,38.000000
55.086574,74.632059,155.256849,158.358417,61.513557,56.897148,59.196537,13.000311,152.200410,1.536824,76.133004,55.808998,157.321317,154.398977,155.154643,153.117589,70.365201,152.691498,0.001938,-1.781478,32.000000,-237.006873,153.361047,0.362386,14.787075,0.683120,277416.060713,0.922412,29.228364,35.974748,2.823956,69.532403,96.100433,56.997512,6.641501,38.000000
55.132591,74.723823,155.228389,158.312026,61.612127,56.933628,59.222505,13.000300,152.161597,1.303582,76.225999,55.853657,157.262547,154.359293,155.100927,153.078738,70.334472,152.649290,0.001954,-1.779743,32.000000,-237.006868,153.334091,0.287318,14.792857,0.682800,277616.964855,0.922718,29.259958,35.981655,2.821816,69.532755,96.072109,56.998933,6.690393,38.000000
55.177759,74.811874,155.191384,158.269550,61.668294,56.970032,59.237289,13.001587,152.124293,1.412283,76.313839,55.899445,157.207779,154.325064,155.049910,153.046302,70.303929,152.613262,0.001933,-1.776829,32.000000,-237.005570,153.270864,0.330278,14.790599,0.682265,277886.660805,0.922762,29.308087,35.992065,2.818415,69.533283,96.044085,57.000780,6.738141,38.000000
55.207066,74.868477,155.179814,158.243703,61.743041,56.993939,59.180757,13.002774,152.104905,1.528811,76.370723,55.929322,157.173776,154.305190,155.017468,153.026008,70.284729,152.595295,0.001933,-1.775077,32.000000,-237.004370,153.251335,0.364947,14.788255,0.681845,278153.886534,0.922320,29.355766,36.004075,2.815547,69.533800,96.025651,57.002150,6.756276,38.000000
55.246730,74.950287,155.165156,158.208945,61.814150,57.022368,59.209588,13.003281,152.078811,1.531502,76.449360,55.969552,157.125884,154.278652,154.970231,153.001802,70.255773,152.569913,0.001938,-1.772731,32.000000,-237.003895,153.225307,0.364979,14.796786,0.681771,278417.931024,0.922058,29.400575,36.018638,2.812571,69.533446,95.997121,57.003725,6.806001,38.000000
55.287955,75.028671,155.126613,158.178118,61.846707,57.046644,59.232755,13.004124,152.058358,1.531836,76.523514,56.009059,157.082011,154.257080,154.924347,152.981886,70.227572,152.550421,0.001956,-1.769251,32.000000,-237.003075,153.204238,0.365010,14.806203,0.681822,278589.953240,0.922922,29.429134,36.029867,2.810869,69.532758,95.967758,57.004878,6.840873,38.000000
55.324704,75.103115,155.111345,158.152104,61.876221,57.070926,59.218502,13.004378,152.043488,1.532103,76.590198,56.045459,157.042262,154.242168,154.881381,152.968230,70.200434,152.533974,0.001936,-1.766333,32.000000,-237.002782,153.188082,0.365097,14.799138,0.681308,278810.424263,0.922398,29.473008,36.047563,2.808585,69.530894,95.937286,57.006126,6.883966,38.000000
55.348030,75.150744,155.076453,158.136958,61.921908,57.087140,59.216223,13.005122,152.040993,1.527719,76.632543,56.070189,157.017847,154.236247,154.853923,152.962681,70.182653,152.527846,0.001937,-1.764606,32.000000,-237.002029,153.196344,0.360453,14.798305,0.680581,279007.282223,0.921860,29.511985,36.067116,2.805794,69.529333,95.916576,57.006822,6.918804,38.000000
55.380383,75.219496,155.086271,158.117293,61.951207,57.111461,59.237092,13.005356,152.039786,1.300185,76.692793,56.101608,156.984178,154.231209,154.815129,152.959037,70.157101,152.522298,0.001934,-1.761694,32.000000,-237.001866,153.203893,0.286236,14.792912,0.680770,279200.887245,0.921977,29.551320,36.086956,2.803654,69.527143,95.885570,57.007883,6.949337,38.000000
55.410589,75.284384,155.116686,158.102069,62.028123,57.141521,59.244623,13.005056,152.039760,1.297010,76.746509,56.131906,156.954437,154.232263,154.780141,152.958434,70.132530,152.520761,0.001941,-1.759946,32.000000,-237.002182,153.205096,0.286186,14.793626,0.680616,279328.820218,0.921960,29.576672,36.102017,2.801842,69.525077,95.855208,57.009544,6.968375,38.000000
55.441220,75.345670,155.118905,158.090329,62.060617,57.157607,59.232515,13.006853,152.047173,1.297191,76.794939,56.160548,156.927779,154.240169,154.747124,152.967571,70.108962,152.527777,0.001940,-1.758178,32.000000,-237.000303,153.211869,0.286218,14.796236,0.680882,279518.460294,0.921598,29.614540,36.125109,2.800383,69.522553,95.825020,57.010880,6.990571,38.000000
55.458236,75.384312,155.095113,158.084743,62.129743,57.165627,59.221272,13.007029,152.053527,1.297549,76.824524,56.178101,156.912199,154.245005,154.726351,152.973764,70.093992,152.533903,0.001940,-1.757001,32.000000,-237.000183,153.218829,0.286027,14.796420,0.681042,279732.726716,0.921567,29.650604,36.148997,2.799405,69.521054,95.805607,57.012258,7.018006,38.000000
55.484817,75.439024,155.109409,158.079705,62.142768,57.177784,59.225502,13.008200,152.069983,1.297759,76.863856,56.202673,156.891855,154.259807,154.697740,152.989186,70.071730,152.547820,0.001918,-1.755232,32.000000,-236.999123,153.232188,0.286245,14.795154,0.680814,279875.001326,0.921600,29.682674,36.175677,2.797898,69.518821,95.776416,57.013462,7.043606,38.000000
55.507238,75.490551,155.130877,158.078066,62.177966,57.189959,59.243121,13.008740,152.085856,1.409790,76.899037,56.226814,156.874747,154.278825,154.672124,153.007054,70.050063,152.566525,0.001924,-1.753478,32.000000,-236.998626,153.237952,0.325343,14.787085,0.680639,279955.092186,0.921685,29.705092,36.193365,2.796611,69.515761,95.747788,57.015399,7.066958,38.000000
55.525866,75.537826,155.177438,158.080636,62.132484,57.202129,59.228251,13.009022,152.109501,1.303712,76.928477,56.245117,156.861467,154.301808,154.648640,153.030772,70.029209,152.590245,0.001934,-1.750579,32.000000,-236.998374,153.274254,0.285322,14.785521,0.680645,280072.728936,0.921459,29.734468,36.221803,2.795529,69.511812,95.719100,57.016790,7.070511,38.000000
55.535780,75.567431,155.196230,158.084374,62.170184,57.210280,59.193092,13.008152,152.125741,1.301082,76.945805,56.253792,156.854424,154.318656,154.634108,153.047261,70.015825,152.604416,0.001935,-1.748856,32.000000,-236.999249,153.288935,0.285241,14.784857,0.681044,280188.833775,0.921094,29.764629,36.251770,2.794786,69.509853,95.699385,57.017913,7.086303,38.000000
55.552121,75.609051,155.216883,158.092851,62.275027,57.222461,59.238063,13.008862,152.153008,1.301351,76.968607,56.267921,156.846574,154.346330,154.614196,153.074825,69.996281,152.630662,0.001918,-1.746515,32.000000,-236.998496,153.315200,0.285427,14.781501,0.681289,280301.556126,0.921293,29.794160,36.283148,2.794687,69.506676,95.668880,57.020108,7.109586,38.000000
55.564953,75.647103,155.247469,158.104996,62.302391,57.234580,59.227594,13.008746,152.181349,1.301777,76.986509,56.281119,156.842667,154.375153,154.595660,153.102699,69.977087,152.656641,0.001926,-1.744737,32.000000,-236.998622,153.341459,0.285262,14.779970,0.681423,280375.888929,0.921861,29.814322,36.302818,2.794527,69.503004,95.637141,57.021912,7.109640,38.000000
55.576628,75.682428,155.267110,158.119725,62.286416,57.246782,59.223904,13.008615,152.213109,1.302173,77.000284,56.290661,156.842047,154.404228,154.579210,153.131899,69.958244,152.686532,0.001942,-1.742970,32.000000,-236.998791,153.369173,0.285421,14.776499,0.681664,280483.850592,0.921158,29.840381,36.334004,2.794077,69.499533,95.604249,57.023879,7.126034,38.000000
55.583819,75.704175,155.288991,158.131250,62.266427,57.254962,59.217136,13.010109,152.232996,1.324024,77.007343,56.298722,156.843123,154.425966,154.570476,153.153330,69.946557,152.707752,0.001942,-1.742403,32.000000,-236.997302,153.375821,0.296782,14.771832,0.681901,280589.830203,0.921372,29.866217,36.364720,2.793982,69.496939,95.582253,57.025371,7.133511,38.000000
55.591605,75.734137,155.353508,158.150920,62.193207,57.255133,59.215728,13.009727,152.263702,1.534985,77.014687,56.305446,156.848489,154.458530,154.558911,153.186595,69.928484,152.737919,0.001939,-1.742452,32.000000,-236.997773,153.393007,0.364392,14.763303,0.682197,280693.672532,0.921496,29.890429,36.396818,2.793748,69.493364,95.549473,57.028039,7.141282,38.000000
55.598365,75.761229,155.371101,158.172496,62.208915,57.263305,59.222270,13.010023,152.297762,1.537041,77.018121,56.311316,156.855597,154.492211,154.549208,153.223874,69.911305,152.773402,0.001935,-1.742457,32.000000,-236.997517,153.427739,0.364335,14.759930,0.682547,280760.981800,0.921653,29.905330,36.417914,2.793781,69.489524,95.517498,57.030891,7.143920,38.000000
55.604461,75.784530,155.413060,158.196290,62.218212,57.263308,59.221968,13.010473,152.335125,1.536938,77.017824,56.314408,156.865122,154.531441,154.542620,153.261915,69.894978,152.811549,0.001944,-1.741879,32.000000,-236.997090,153.464249,0.364596,14.765683,0.683172,280802.484322,0.921607,29.927884,36.449363,2.794550,69.485370,95.485713,57.033794,7.174111,38.000000
55.608633,75.798486,155.450658,158.213197,62.262910,57.263276,59.213239,13.011437,152.363636,1.537005,77.015745,56.315969,156.873061,154.558745,154.539693,153.290323,69.884151,152.839746,0.001944,-1.740709,32.000000,-236.996126,153.490486,0.364280,14.764810,0.683460,280880.119767,0.921578,29.948542,36.482270,2.794526,69.481674,95.464592,57.035548,7.163847,38.000000
55.610747,75.817010,155.463541,158.240075,62.336904,57.259319,59.234728,13.011571,152.410707,1.431862,77.009251,56.316161,156.886362,154.600575,154.537641,153.334749,69.868391,152.882482,0.001939,-1.740115,32.000000,-236.995969,153.554962,0.323751,14.760480,0.683338,280914.195495,0.921526,29.966043,36.515503,2.794975,69.475326,95.432981,57.038294,7.176430,38.000000
55.611625,75.832765,155.505970,158.269579,62.329925,57.259222,59.240934,13.010563,152.454614,1.301845,76.999750,56.313016,156.902892,154.645842,154.537927,153.382399,69.853621,152.927447,0.001920,-1.739536,32.000000,-236.997011,153.602023,0.286867,14.755330,0.683507,280935.398638,0.921619,29.976029,36.538826,2.795441,69.469548,95.402229,57.041551,7.195345,38.000000
55.610424,75.846085,155.555275,158.300950,62.316043,57.259177,59.189098,13.009226,152.500832,1.301209,76.987851,56.312301,156.921089,154.693764,154.539764,153.430668,69.840215,152.975518,0.001930,-1.738951,32.000000,-236.998334,153.648045,0.286852,14.758042,0.683713,280947.134571,0.921226,29.992542,36.573517,2.795567,69.464224,95.372314,57.044814,7.189881,38.000000
55.608985,75.853794,155.591673,158.322899,62.312373,57.259229,59.224331,13.008439,152.532646,1.300845,76.978305,56.308748,156.934800,154.727710,154.543072,153.464595,69.831506,153.009050,0.001930,-1.737783,32.000000,-236.999054,153.681097,0.286861,14.751063,0.684158,280974.831554,0.921149,30.007462,36.608207,2.796285,69.460795,95.353057,57.046931,7.191190,38.000000
55.605036,75.862918,155.644536,158.357766,62.283355,57.255146,59.253970,13.008493,152.583523,1.300753,76.962034,56.304416,156.956781,154.779350,154.548826,153.518197,69.819697,153.060160,0.001939,-1.737751,32.000000,-236.999039,153.729945,0.286840,14.745625,0.684286,280999.866577,0.922008,30.021925,36.642899,2.797232,69.455599,95.325917,57.050414,7.186301,38.000000
55.598926,75.870241,155.705674,158.394870,62.250767,57.243031,59.220316,13.007859,152.633374,1.300150,76.944752,56.299156,156.981601,154.830548,154.555778,153.567884,69.808911,153.112006,0.001923,-1.737774,32.000000,-236.999753,153.778004,0.286871,14.747211,0.684803,281016.256886,0.921505,30.031002,36.666457,2.797959,69.450425,95.301133,57.053495,7.194175,38.000000
55.591674,75.875087,155.784574,158.434107,62.209953,57.230966,59.212140,13.006946,152.686574,1.217788,76.923231,56.290547,157.008462,154.880818,154.564426,153.621576,69.798757,153.162293,0.001933,-1.737760,32.000000,-237.000769,153.839379,0.258105,14.748667,0.685308,281017.414553,0.921071,30.043884,36.700890,2.799109,69.445431,95.278757,57.056570,7.177793,38.000000
55.587815,75.876957,155.833583,158.461103,62.201909,57.222841,59.238900,13.007899,152.718793,1.290349,76.908105,56.285028,157.027144,154.915534,154.571197,153.659629,69.791865,153.200111,0.001933,-1.737771,32.000000,-236.999825,153.860842,0.283879,14.750907,0.685443,280977.145145,0.921528,30.057019,36.734620,2.800516,69.442249,95.264630,57.058383,7.161176,38.000000
55.577112,75.878258,155.864896,158.503202,62.169581,57.210619,59.211366,13.007372,152.771989,1.306263,76.884707,56.270775,157.057432,154.967877,154.583680,153.713077,69.782242,153.250603,0.001947,-1.737789,32.000000,-237.000281,153.910532,0.287956,14.752607,0.685683,280935.153230,0.921605,30.068766,36.767024,2.802300,69.438260,95.244352,57.061726,7.173148,38.000000
55.566508,75.877607,155.953083,158.547185,62.088048,57.198436,59.202283,13.007223,152.824243,1.306268,76.859092,56.258400,157.089975,155.018022,154.597502,153.765905,69.773301,153.303519,0.001942,-1.737801,32.000000,-237.000428,153.959263,0.288049,14.755991,0.685747,280905.599227,0.921132,30.074311,36.790644,2.803377,69.434104,95.224474,57.063975,7.155810,38.000000
55.554574,75.875646,155.959703,158.592516,62.065857,57.186326,59.214526,13.007505,152.878528,1.306158,76.831349,56.246089,157.123449,155.069171,154.612395,153.819651,69.764492,153.356627,0.001940,-1.737823,32.000000,-237.000034,154.012804,0.287789,14.760658,0.685806,280860.696446,0.921562,30.085795,36.822598,2.804480,69.430003,95.204711,57.065803,7.169132,38.000000
55.544381,75.872759,155.992936,158.623603,62.090385,57.178259,59.242690,13.007560,152.915893,1.306178,76.811544,56.238481,157.147315,155.105892,154.623137,153.856402,69.759038,153.392068,0.001941,-1.737831,32.000000,-236.999944,154.047379,0.288102,14.759566,0.686033,280813.244033,0.921698,30.095241,36.854935,2.806602,69.427936,95.191934,57.066936,7.170564,38.000000
55.530985,75.866406,156.070804,158.671099,62.132077,57.166123,59.209534,13.007906,152.968542,1.334507,76.779379,56.223795,157.184311,155.161372,154.639219,153.912926,69.750958,153.447741,0.001953,-1.737810,32.000000,-236.999590,154.087102,0.301827,14.751932,0.685853,280765.529306,0.921525,30.104642,36.887219,2.807324,69.424313,95.172961,57.069408,7.000000,38.008348
55.515020,75.858312,156.104827,158.719786,62.136179,57.149841,59.205494,13.008505,153.022784,1.539118,76.745882,56.208716,157.222860,155.217875,154.658008,153.968029,69.743419,153.504230,0.001948,-1.737262,32.000000,-236.998975,154.130482,0.367788,14.755345,0.686086,280732.757985,0.921136,30.111458,36.908335,2.808438,69.421819,95.154691,57.072727,7.000000,38.008843
55.497318,75.848636,156.181440,158.769896,62.135185,57.137873,59.200074,13.007715,153.081356,1.525890,76.711249,56.189660,157.263128,155.274034,154.678870,154.025175,69.736595,153.564926,0.001928,-1.737266,32.000000,-236.999802,154.199555,0.358973,14.757252,0.686805,280681.601381,0.921685,30.117864,36.941014,2.810517,69.419478,95.137742,57.076817,7.000000,38.000668
55.485001,75.841498,156.220448,158.803979,62.090834,57.125745,59.205913,13.007470,153.122193,1.329164,76.686841,56.175029,157.290339,155.312753,154.693620,154.065116,69.731757,153.604808,0.001929,-1.737279,32.000000,-237.000040,154.254855,0.295092,14.755480,0.686795,280608.653503,0.921758,30.124976,36.973505,2.811939,69.417661,95.126486,57.079807,7.000000,38.002426
55.468216,75.829462,156.288925,158.856045,62.021818,57.105494,59.200978,13.007719,153.184102,1.309741,76.648883,56.155938,157.332190,155.372879,154.717198,154.126008,69.725451,153.664442,0.001941,-1.737292,32.000000,-236.999785,154.316649,0.290163,14.756905,0.687116,280555.350472,0.921949,30.132166,37.007131,2.814216,69.415483,95.110126,57.084168,7.000000,38.014627
55.448276,75.815690,156.337517,158.909279,61.977603,57.081328,59.213294,13.007413,153.243701,1.309546,76.609688,56.137658,157.375507,155.434064,154.742745,154.186622,69.719947,153.725755,0.001946,-1.737310,32.000000,-236.999973,154.377705,0.290087,14.765866,0.687381,280499.205504,0.921870,30.136766,37.029576,2.815544,69.413849,95.095316,57.088315,7.000000,38.014883
55.431493,75.800799,156.374480,158.963085,61.987776,57.060983,59.221695,13.007398,153.307122,1.309165,76.570051,56.119570,157.419995,155.495447,154.768877,154.248124,69.715034,153.787647,0.001933,-1.737313,32.000000,-237.000047,154.439545,0.290308,14.774839,0.687569,280402.794275,0.921898,30.140728,37.062202,2.817630,69.413142,95.081503,57.091588,7.000000,38.002682
55.412152,75.784531,156.419270,159.017240,61.955015,57.048774,59.215904,13.007033,153.367524,1.309090,76.528872,56.099536,157.465384,155.554946,154.796147,154.312765,69.710099,153.848427,0.001942,-1.737303,32.000000,-237.000498,154.500174,0.289949,14.785571,0.687325,280285.894993,0.921648,30.145966,37.094760,2.819520,69.412661,95.068763,57.094661,7.000000,38.008843
55.400090,75.772930,156.471005,159.053589,61.931122,57.036596,59.181843,13.007255,153.404881,1.446658,76.500548,56.087384,157.495925,155.596259,154.814765,154.354298,69.706991,153.888798,0.001941,-1.737317,32.000000,-237.000279,154.513470,0.340818,14.784268,0.687018,280185.231777,0.921460,30.147081,37.126974,2.821040,69.412333,95.060377,57.096320,7.000000,38.000689
55.382544,75.754603,156.524205,159.108418,61.882251,57.006744,59.209631,13.008152,153.466775,1.548668,76.457274,56.066539,157.542712,155.657596,154.843564,154.416658,69.703210,153.949743,0.001956,-1.737305,32.000000,-236.999275,154.578659,0.369292,14.778605,0.686801,280124.189156,0.921667,30.149261,37.158712,2.822833,69.411521,95.048564,57.098358,7.000000,38.013084
55.360264,75.735426,156.549390,159.163200,61.863713,56.990669,59.236881,13.006628,153.526226,1.548846,76.414338,56.044174,157.589814,155.715494,154.874097,154.474543,69.699550,154.008840,0.001950,-1.737316,32.000000,-237.000804,154.636794,0.369060,14.777984,0.687075,280062.737009,0.922194,30.149167,37.179617,2.824382,69.410821,95.036968,57.100362,7.000000,37.998454
55.340758,75.715643,156.639595,159.217860,61.812611,56.970447,59.218458,13.006091,153.584727,1.548766,76.371001,56.023107,157.637425,155.774627,154.904839,154.534366,69.696156,154.065904,0.001948,-1.737327,32.000000,-237.001340,154.693513,0.369303,14.786475,0.687412,279911.797067,0.921556,30.147584,37.210261,2.826237,69.410628,95.024167,57.102131,7.000000,38.003453
55.327767,75.702110,156.679896,159.254464,61.838571,56.954238,59.203033,13.006613,153.624764,1.548817,76.342743,56.010391,157.670054,155.813753,154.926632,154.575443,69.694512,154.105593,0.001948,-1.737336,32.000000,-237.000740,154.733316,0.369298,14.793516,0.687631,279829.174385,0.921234,30.149674,37.239960,2.827830,69.410804,95.015636,57.103466,7.000000,38.014962
55.308237,75.681597,156.717831,159.309182,61.824563,56.930064,59.217876,13.006325,153.682952,1.529641,76.299690,55.990928,157.719214,155.870920,154.958857,154.632120,69.691283,154.162540,0.001963,-1.737356,32.000000,-237.000933,154.803054,0.358861,14.802155,0.687605,279724.568146,0.921503,30.148515,37.268490,2.830456,69.411158,95.002668,57.104791,7.000000,38.010985
55.290585,75.660868,156.789508,159.363510,61.783537,56.905674,59.221387,13.006122,153.739622,1.314632,76.256819,55.972623,157.769121,155.927576,154.992520,154.689628,69.688722,154.216595,0.001958,-1.737322,32.000000,-237.001197,154.874197,0.291934,14.812545,0.687408,279640.494988,0.921687,30.147388,37.287615,2.831849,69.412786,94.989890,57.106011,7.000000,38.015756
55.274512,75.639774,156.837377,159.417195,61.710406,56.881356,59.223627,13.006695,153.796207,1.312421,76.214134,55.957534,157.819379,155.981537,155.027048,154.744261,69.685948,154.273512,0.001943,-1.737294,32.000000,-237.000632,154.932422,0.291752,14.819824,0.687106,279515.544310,0.921374,30.145530,37.315916,2.833535,69.413218,94.978049,57.106069,7.000000,38.028838
55.263665,75.625762,156.870536,159.452441,61.640949,56.865150,59.236525,13.007258,153.832904,1.312131,76.186301,55.946622,157.853068,156.019074,155.050207,154.781761,69.684145,154.312011,0.001940,-1.737294,32.000000,-237.000033,154.970324,0.291603,14.819209,0.686835,279388.456146,0.921198,30.141669,37.342271,2.835736,69.413223,94.971118,57.105515,7.000000,38.024166
55.247107,75.604717,156.930772,159.504482,61.596173,56.840870,59.232283,13.006630,153.885948,1.311700,76.144873,55.930317,157.902889,156.072431,155.085977,154.835535,69.681924,154.366565,0.001955,-1.737297,32.000000,-237.000655,155.022901,0.291874,14.827711,0.686591,279261.021130,0.921014,30.135936,37.370092,2.837427,69.413083,94.961505,57.104759,7.000000,38.017439
55.232205,75.583691,156.977601,159.554865,61.567046,56.816499,59.202317,13.006099,153.939152,1.311383,76.104150,55.915429,157.952343,156.125428,155.121400,154.890149,69.680012,154.419703,0.001957,-1.737291,32.000000,-237.001125,155.078243,0.291633,14.828046,0.686686,279176.447648,0.920716,30.132292,37.388833,2.838584,69.412549,94.953095,57.103757,7.000000,38.027922
55.216580,75.562660,157.033150,159.604170,61.553075,56.792283,59.207847,13.004932,153.993073,1.289332,76.064069,55.900044,158.001708,156.181771,155.157332,154.944225,69.678729,154.472059,0.001943,-1.737270,32.000000,-237.002283,155.147039,0.280355,14.830330,0.686435,279048.976803,0.920643,30.127076,37.415050,2.840525,69.412856,94.944723,57.102266,7.000000,38.019030
55.206895,75.548676,157.056526,159.636346,61.526236,56.783948,59.232672,13.004242,154.029609,1.093673,76.038235,55.891117,158.033672,156.218610,155.181428,154.980629,69.678504,154.506756,0.001941,-1.737288,32.000000,-237.002885,155.196944,0.216850,14.837348,0.686492,278920.212982,0.920937,30.120301,37.440329,2.842139,69.412803,94.939341,57.100866,7.000000,38.024305
55.195080,75.528077,157.068594,159.683928,61.495877,56.763794,59.226135,13.004619,154.080570,1.299331,76.000700,55.880883,158.081201,156.271905,155.216707,155.032836,69.677955,154.561473,0.001957,-1.737237,32.000000,-237.002460,155.223835,0.289193,14.840115,0.686503,278791.591562,0.920695,30.114215,37.464629,2.843949,69.412144,94.931347,57.097867,7.000000,38.020388
55.186440,75.508387,157.141868,159.730638,61.507944,56.755672,59.198668,13.003734,154.133204,1.312954,75.964242,55.873195,158.129008,156.324173,155.251442,155.084754,69.678218,154.613786,0.001970,-1.737260,32.000000,-237.003320,155.274246,0.292408,14.844815,0.686282,278743.326704,0.920318,30.109496,37.480105,2.844872,69.411556,94.923878,57.094023,7.000000,38.019230
55.176428,75.489373,157.168131,159.776239,61.483817,56.747578,59.191270,13.002907,154.184075,1.313066,75.929566,55.865138,158.175110,156.376381,155.287306,155.135490,69.679253,154.663906,0.001963,-1.737272,32.000000,-237.004196,155.324586,0.292593,14.850629,0.686088,278633.532572,0.920261,30.100201,37.504699,2.845699,69.412744,94.918089,57.090729,7.000000,38.015186
55.171520,75.477141,157.203456,159.805960,61.455667,56.747559,59.200233,13.002367,154.217139,1.313378,75.908065,55.861516,158.205674,156.411113,155.310792,155.168455,69.680151,154.695729,0.001961,-1.737291,32.000000,-237.004675,155.359264,0.292504,14.858227,0.686160,278581.376644,0.920668,30.088779,37.527418,2.847472,69.414378,94.915146,57.088464,7.000000,38.016156
55.166346,75.459873,157.242434,159.849290,61.513922,56.743523,59.208893,13.002802,154.265846,1.313414,75.877221,55.856606,158.250461,156.463111,155.345112,155.216844,69.681398,154.746188,0.001961,-1.737296,32.000000,-237.004182,155.407596,0.292103,14.875498,0.686005,278529.422883,0.920790,30.079346,37.548397,2.848465,69.416616,94.911532,57.084438,7.000000,38.010134
55.161964,75.443548,157.320253,159.890694,61.457023,56.735324,59.198522,13.002612,154.313879,1.313616,75.847845,55.851869,158.294326,156.511583,155.379660,155.265277,69.683210,154.792411,0.001977,-1.737292,32.000000,-237.004338,155.454742,0.292557,14.891033,0.685845,278520.756990,0.920712,30.071812,37.561473,2.849359,69.418387,94.908962,57.079978,7.000000,38.025137
55.157369,75.427514,157.342042,159.930722,61.394228,56.731256,59.212490,13.002742,154.360931,1.313887,75.820230,55.849428,158.336694,156.558828,155.413546,155.309255,69.684966,154.837590,0.001968,-1.737289,32.000000,-237.004255,155.498190,0.292372,14.898013,0.685202,278488.699415,0.920566,30.059498,37.582380,2.850333,69.420044,94.906891,57.075344,7.000000,38.028753
55.155521,75.417332,157.345297,159.956540,61.396560,56.731280,59.172765,13.003142,154.388325,1.353931,75.802892,55.847237,158.364752,156.587863,155.436653,155.338103,69.686180,154.866574,0.001953,-1.737307,32.000000,-237.003857,155.514179,0.309716,14.901459,0.684742,278435.879834,0.920636,30.047366,37.600856,2.851970,69.421262,94.905138,57.072467,7.000000,38.015009
55.152040,75.403125,157.358174,159.993987,61.364493,56.723191,59.180646,13.002319,154.428593,1.553769,75.778079,55.843606,158.405170,156.630019,155.470535,155.377832,69.687178,154.906561,0.001951,-1.737279,32.000000,-237.004639,155.541979,0.372394,14.902111,0.684505,278403.609334,0.920399,30.035732,37.618926,2.852602,69.422424,94.902334,57.068236,7.000000,37.999325
55.149870,75.389888,157.379947,160.030344,61.344424,56.719068,59.193490,13.001905,154.470647,1.555509,75.755390,55.841028,158.444530,156.671789,155.503628,155.418546,69.688305,154.944484,0.001969,-1.737281,32.000000,-237.005023,155.584952,0.372535,14.901595,0.684366,278395.431149,0.921027,30.027319,37.630430,2.852757,69.423916,94.900157,57.064080,7.000000,37.989392
55.146253,75.377698,157.420152,160.065381,61.306367,56.714961,59.237160,13.001347,154.516655,1.334228,75.734374,55.838540,158.482837,156.713978,155.536732,155.459103,69.689877,154.983243,0.001967,-1.737287,32.000000,-237.005549,155.655568,0.297110,14.899671,0.684312,278345.308863,0.920804,30.016444,37.646975,2.853171,69.425413,94.899363,57.060021,7.000000,37.977976
55.144722,75.369827,157.445997,160.088115,61.332689,56.713757,59.208770,13.000505,154.545186,1.315612,75.720228,55.837619,158.507318,156.740798,155.558103,155.486751,69.690669,155.011126,0.001953,-1.737267,32.000000,-237.006428,155.683813,0.293112,14.905610,0.684379,278315.009756,0.920546,30.005284,37.662479,2.853678,69.426234,94.899424,57.056909,7.000000,37.975025
55.145173,75.358224,157.456050,160.121460,61.343949,56.709634,59.199006,13.001944,154.589367,1.315134,75.700113,55.837806,158.543224,156.784899,155.589646,155.529827,69.692026,155.054427,0.001951,-1.737266,32.000000,-237.005024,155.729650,0.293076,14.917424,0.684614,278285.146022,0.919838,29.996557,37.677905,2.854594,69.428284,94.900546,57.052294,7.000000,37.972291
55.143958,75.347138,157.513121,160.154104,61.368165,56.701419,59.209842,13.002048,154.628961,1.314781,75.681911,55.837009,158.578471,156.829025,155.620978,155.571469,69.694105,155.094980,0.001967,-1.737257,32.000000,-237.004972,155.770192,0.293074,14.913022,0.684437,278273.397546,0.920269,29.990154,37.689339,2.855142,69.430460,94.902843,57.047927,7.000000,37.974560
55.145201,75.336907,157.553708,160.185830,61.314587,56.701369,59.214836,13.002009,154.667796,1.314641,75.665718,55.836235,158.613084,156.867750,155.652368,155.610767,69.696884,155.133714,0.001977,-1.737274,32.000000,-237.005109,155.809223,0.293064,14.912453,0.683866,278243.191142,0.920318,29.978118,37.706964,2.855301,69.432250,94.906304,57.043892,7.000000,37.979169
55.143731,75.331011,157.577110,160.206359,61.291776,56.701333,59.212296,13.001474,154.693066,1.314592,75.655245,55.836539,158.634853,156.892442,155.673077,155.634939,69.698680,155.159212,0.001967,-1.737292,32.000000,-237.005643,155.835269,0.292907,14.922893,0.684201,278192.930872,0.920013,29.968195,37.722659,2.856399,69.433601,94.908475,57.040619,7.000000,37.978275
55.145818,75.322592,157.615961,160.236203,61.230665,56.705453,59.206197,13.001674,154.735588,1.095195,75.641112,55.838097,158.667785,156.931481,155.702948,155.674603,69.700956,155.196487,0.001966,-1.737303,32.000000,-237.005448,155.901446,0.217095,14.928089,0.684358,278181.874168,0.919888,29.956774,37.736854,2.857070,69.435583,94.912141,57.035524,7.000000,37.971460
55.148882,75.314973,157.642522,160.265276,61.152991,56.701561,59.228435,13.002192,154.770974,1.231534,75.628251,55.842096,158.700050,156.968642,155.733308,155.711622,69.703834,155.231149,0.001965,-1.737834,32.000000,-237.004897,155.913062,0.268712,14.920622,0.683989,278176.076002,0.919940,29.952286,37.746228,2.857571,69.437934,94.915247,57.029864,7.000000,37.964381
55.154774,75.308284,157.676747,160.292911,61.153563,56.693302,59.180932,13.003327,154.809671,1.316859,75.617647,55.848477,158.731026,157.007198,155.762623,155.749027,69.707838,155.266392,0.001983,-1.737838,32.000000,-237.003792,155.948618,0.292524,14.929652,0.683912,278187.003608,0.920043,29.941869,37.760282,2.858167,69.440903,94.917661,57.023476,7.000000,37.968952
55.156391,75.304193,157.678849,160.310760,61.143242,56.701390,59.231351,13.003555,154.833544,1.316929,75.610492,55.849500,158.751003,157.031876,155.781711,155.773580,69.710127,155.288874,0.001971,-1.737845,32.000000,-237.003577,155.972953,0.292382,14.928634,0.684269,278158.537839,0.919561,29.931316,37.772587,2.858490,69.443012,94.918845,57.019153,7.000000,37.960937
55.159124,75.298251,157.715066,160.336785,61.165300,56.709466,59.209036,13.004168,154.871872,1.317215,75.600732,55.854637,158.780686,157.067825,155.810360,155.810060,69.714498,155.323069,0.001958,-1.737844,32.000000,-237.002939,156.011372,0.292361,14.926157,0.683799,278107.341986,0.920041,29.918986,37.784016,2.858805,69.446781,94.920652,57.013295,7.000000,37.948558
55.161470,75.292444,157.745903,160.361599,61.206334,56.721709,59.203709,13.004644,154.907931,1.316980,75.590660,55.857164,158.808769,157.103585,155.838447,155.847569,69.718636,155.358883,0.001956,-1.737820,32.000000,-237.002428,156.049207,0.292241,14.928105,0.683923,278141.489042,0.919350,29.913347,37.791571,2.858759,69.449485,94.921011,57.007818,7.000000,37.949696
55.165586,75.286774,157.826020,160.385747,61.214538,56.721764,59.207941,13.005395,154.945998,1.316971,75.582133,55.858273,158.836086,157.140402,155.866030,155.881035,69.722863,155.394887,0.001973,-1.737821,32.000000,-237.001668,156.087771,0.292284,14.927671,0.684239,278171.427697,0.919763,29.904789,37.802171,2.859274,69.452395,94.920925,57.002345,7.000000,37.966124
55.167639,75.283529,157.851206,160.401555,61.205985,56.721814,59.231587,13.005482,154.967017,1.438891,75.576841,55.860049,158.854064,157.162470,155.884077,155.904628,69.725290,155.418862,0.001971,-1.737842,32.000000,-237.001606,156.097295,0.333924,14.929696,0.684386,278222.012044,0.919988,29.896736,37.813709,2.859712,69.454351,94.921467,56.998829,7.000000,37.981702
55.169371,75.279055,157.880924,160.424881,61.226495,56.725814,59.180974,13.004884,155.004159,1.317587,75.570614,55.860833,158.880889,157.197052,155.911080,155.940270,69.728796,155.454968,0.001959,-1.737825,32.000000,-237.002283,156.147718,0.292738,14.940127,0.684677,278212.840418,0.919835,29.887126,37.825240,2.860951,69.457288,94.921783,56.993803,7.000000,37.957788
55.171716,75.275017,157.907918,160.448050,61.191171,56.733871,59.172736,13.005513,155.041924,1.315581,75.564460,55.864140,158.907427,157.233736,155.936003,155.978251,69.731778,155.489238,0.001956,-1.737822,32.000000,-237.001705,156.186317,0.292714,14.948809,0.684649,278207.649010,0.919423,29.881915,37.833302,2.861301,69.460474,94.922158,56.988130,7.000000,37.965329
55.172946,75.271499,157.975584,160.471405,61.145081,56.738060,59.223545,13.005831,155.077609,1.315312,75.559332,55.865125,158.933699,157.270368,155.961284,156.017310,69.735310,155.525472,0.001975,-1.737836,32.000000,-237.001405,156.222427,0.292717,14.952051,0.684310,278219.773485,0.920232,29.875784,37.845596,2.861750,69.463004,94.924056,56.982510,7.000000,37.970216
55.174414,75.269187,157.995114,160.486874,61.111260,56.742135,59.206899,13.005525,155.102834,1.314906,75.555846,55.866880,158.950729,157.293902,155.977476,156.042051,69.737706,155.550636,0.001983,-1.737829,32.000000,-237.001679,156.246439,0.292715,14.952383,0.684085,278252.775065,0.920438,29.869500,37.857604,2.862117,69.464395,94.925623,56.978698,7.000000,37.971571
55.175250,75.265909,158.051099,160.510036,61.109503,56.754379,59.177394,13.004361,155.135640,1.314381,75.550416,55.867760,158.975707,157.329177,156.001160,156.077353,69.741143,155.586918,0.001969,-1.737821,32.000000,-237.002874,156.279608,0.292723,14.950594,0.684248,278266.672795,0.919686,29.864805,37.869921,2.863280,69.466162,94.927924,56.973170,7.000000,37.981872
55.176290,75.262780,158.079395,160.533239,61.184197,56.759632,59.207132,13.004842,155.173251,1.314260,75.546832,55.867132,158.999569,157.363187,156.024438,156.112083,69.744498,155.622818,0.001968,-1.737822,32.000000,-237.002332,156.316539,0.292702,14.948711,0.684336,278282.080101,0.919978,29.861090,37.878528,2.863558,69.467901,94.929945,56.967833,7.000000,37.988869
55.178077,75.260179,158.090965,160.556421,61.184061,56.763794,59.236164,13.005002,155.207292,1.313777,75.543124,55.867979,159.023546,157.396987,156.046396,156.146031,69.747959,155.658076,0.001967,-1.737831,32.000000,-237.002148,156.351932,0.292717,14.955402,0.684782,278336.173810,0.920612,29.857011,37.890957,2.864529,69.470091,94.932318,56.963344,7.000000,37.970127
55.179272,75.258394,158.129228,160.571955,61.232840,56.768125,59.203596,13.004135,155.228680,1.313757,75.540256,55.868465,159.038953,157.419087,156.060654,156.167364,69.750239,155.679064,0.001985,-1.737818,32.000000,-237.003007,156.373139,0.292693,14.955762,0.685032,278355.630907,0.920209,29.852886,37.903295,2.864988,69.471925,94.933853,56.960269,7.000000,37.971590
55.182142,75.256116,158.167961,160.594983,61.282020,56.768295,59.199168,13.004472,155.257988,1.541974,75.536435,55.871654,159.062873,157.451762,156.082586,156.200723,69.754163,155.711812,0.001972,-1.737884,32.000000,-237.002627,156.377073,0.370065,14.955244,0.684793,278370.334583,0.919786,29.848576,37.915246,2.865105,69.475178,94.936234,56.956270,7.000000,37.984289
55.183837,75.254130,158.192504,160.617815,61.310257,56.772329,59.233086,13.004725,155.289812,1.554170,75.533544,55.873260,159.086885,157.482846,156.104761,156.233228,69.758491,155.744116,0.001960,-1.737878,32.000000,-237.002366,156.408349,0.372880,14.958146,0.684971,278387.451112,0.920336,29.845647,37.922137,2.865736,69.478653,94.938972,56.951748,7.000000,37.976379
55.182478,75.252279,158.244278,160.640644,61.314235,56.772279,59.210645,13.004505,155.322186,1.553982,75.531197,55.873188,159.109787,157.513716,156.126941,156.264655,69.762008,155.777448,0.001957,-1.737869,32.000000,-237.002606,156.440611,0.372732,14.964397,0.685106,278381.701148,0.920350,29.840622,37.932525,2.866289,69.481814,94.942832,56.947361,7.000000,37.979590
55.183722,75.251102,158.271575,160.656151,61.355041,56.772263,59.193872,13.005258,155.345562,1.554174,75.529370,55.873276,159.125089,157.533238,156.141207,156.286685,69.764223,155.799876,0.001976,-1.737880,32.000000,-237.001800,156.463416,0.372766,14.967303,0.685103,278395.023311,0.919853,29.837013,37.942311,2.866646,69.483605,94.945759,56.944453,7.000000,37.981500
55.183196,75.249452,158.317660,160.679702,61.399395,56.772227,59.223256,13.005242,155.382003,1.410475,75.526337,55.869278,159.148357,157.563548,156.163151,156.318018,69.767817,155.833478,0.001967,-1.737877,32.000000,-237.001806,156.522771,0.319995,14.975106,0.685042,278390.488455,0.920221,29.836463,37.953354,2.867654,69.487101,94.950546,56.940481,7.000000,37.995652
55.182873,75.247733,158.384197,160.703069,61.424298,56.768130,59.205385,13.005799,155.413230,1.317811,75.524907,55.866999,159.171830,157.594546,156.185734,156.349098,69.771920,155.864679,0.001957,-1.737869,32.000000,-237.001164,156.555539,0.292741,14.982988,0.685006,278386.732472,0.920456,29.834097,37.960934,2.868084,69.490631,94.955939,56.937376,7.000000,38.009711
55.178861,75.246180,158.408798,160.726614,61.367507,56.764122,59.196943,13.005732,155.443156,1.317502,75.522730,55.865099,159.195532,157.622409,156.207791,156.379503,69.775688,155.895306,0.001954,-1.737844,32.000000,-237.001234,156.586620,0.292865,14.980071,0.684842,278381.773179,0.920005,29.832949,37.972016,2.868947,69.493134,94.961067,56.933872,7.000000,38.008529
55.176099,75.245136,158.434591,160.742975,61.403859,56.759941,59.282449,13.005781,155.464538,1.317195,75.522078,55.863056,159.211800,157.641154,156.223107,156.397423,69.778393,155.915170,0.001953,-1.737848,32.000000,-237.001199,156.606401,0.292776,14.973284,0.684713,278356.387693,0.920218,29.831539,37.981538,2.870169,69.495121,94.964658,56.931663,7.000000,38.009278
55.170740,75.243309,158.457510,160.767863,61.367906,56.751966,59.229976,13.006488,155.492974,1.369940,75.519799,55.859414,159.235739,157.670178,156.245795,156.427044,69.781880,155.943728,0.001963,-1.737840,32.000000,-237.000543,156.622045,0.314030,14.966471,0.684953,278332.575605,0.920354,29.833825,37.991139,2.870824,69.497652,94.969496,56.927625,7.000000,38.019254
55.167449,75.241587,158.450764,160.793009,61.345732,56.747976,59.195833,13.006662,155.518523,1.558395,75.517507,55.855484,159.260727,157.696573,156.268776,156.453677,69.785789,155.970457,0.001949,-1.737839,32.000000,-237.000404,156.633665,0.372989,14.966864,0.685352,278309.591946,0.919007,29.835424,37.997107,2.871435,69.500191,94.974466,56.924343,7.000000,37.993393
55.161635,75.239808,158.442888,160.818021,61.371163,56.739898,59.205851,13.006762,155.544136,1.559865,75.514692,55.850834,159.285197,157.719969,156.290384,156.479299,69.790222,155.995885,0.001949,-1.737824,32.000000,-237.000336,156.658459,0.372966,14.968857,0.685734,278266.899969,0.919785,29.838727,38.006085,2.872130,69.502128,94.978727,56.921225,7.000000,37.979981
55.159366,75.238571,158.492041,160.834675,61.382063,56.731783,59.209906,13.007290,155.562577,1.559969,75.513437,55.848312,159.301187,157.737634,156.304375,156.498917,69.793079,156.015772,0.001948,-1.737834,32.000000,-236.999835,156.677660,0.372952,14.969122,0.685680,278242.856550,0.920307,29.840155,38.013842,2.872179,69.503785,94.981722,56.919273,7.000000,37.985124
55.154344,75.236513,158.556799,160.859706,61.380487,56.723569,59.227571,13.007050,155.592810,1.333434,75.510158,55.844021,159.325281,157.762955,156.325353,156.526155,69.797864,156.043872,0.001968,-1.737845,32.000000,-237.000034,156.735410,0.296490,14.977440,0.685536,278199.003884,0.920123,29.843941,38.020504,2.872339,69.506526,94.986212,56.916597,7.000000,37.992463
55.150556,75.234103,158.584713,160.884220,61.409799,56.719616,59.170425,13.007943,155.620188,1.319006,75.506477,55.840763,159.349290,157.792442,156.346631,156.557211,69.802531,156.073453,0.001951,-1.737856,32.000000,-236.999146,156.762390,0.292929,14.987973,0.685657,278155.634810,0.919967,29.844877,38.026325,2.873348,69.509086,94.990171,56.913252,7.000000,38.010260
55.144510,75.231794,158.621508,160.909012,61.362529,56.711457,59.187445,13.007805,155.648103,1.319153,75.503188,55.834702,159.373026,157.819162,156.367899,156.585611,69.807064,156.101797,0.001941,-1.737835,32.000000,-236.999291,156.789127,0.293060,14.992343,0.685501,278110.280938,0.919647,29.847627,38.033800,2.874784,69.511151,94.993806,56.910792,7.000000,38.007817
55.138903,75.230461,158.641915,160.925431,61.325645,56.704582,59.208252,13.007443,155.662674,1.375416,75.501743,55.829112,159.389290,157.836153,156.381854,156.601792,69.810028,156.119242,0.001941,-1.737836,32.000000,-236.999634,156.791740,0.315469,14.985102,0.685135,278085.226579,0.920534,29.848844,38.042035,2.875487,69.512711,94.996398,56.909640,7.000000,38.000599
55.134138,75.228808,158.631492,160.949652,61.271253,56.692391,59.200701,13.007122,155.685358,1.561759,75.498811,55.823854,159.413293,157.860217,156.402281,156.625399,69.814621,156.143015,0.001960,-1.737833,32.000000,-236.999828,156.804637,0.373946,14.979660,0.685073,278040.649697,0.920242,29.852324,38.049864,2.876470,69.513560,95.000182,56.907582,7.000000,38.001899
55.128014,75.227351,158.644920,160.973447,61.241521,56.692512,59.198841,13.006079,155.708003,1.563125,75.496277,55.816679,159.437533,157.881800,156.423054,156.648244,69.818542,156.165046,0.001952,-1.737846,32.000000,-237.000869,156.826840,0.374097,14.974640,0.685478,278004.210608,0.919907,29.856358,38.054509,2.877132,69.513840,95.004707,56.905704,7.000000,37.988546
55.122935,75.225731,158.668190,160.996395,61.275990,56.680369,59.221651,13.006182,155.730829,1.563206,75.492874,55.811060,159.461061,157.904775,156.442905,156.671273,69.822142,156.188440,0.001942,-1.737815,32.000000,-237.000756,156.850323,0.373963,14.981610,0.685598,277939.599226,0.919910,29.859270,38.060283,2.877192,69.513333,95.008377,56.903310,7.000000,37.984690
55.117294,75.223905,158.675880,161.019234,61.292138,56.668002,59.224072,13.006983,155.755896,1.563337,75.490512,55.805617,159.485143,157.927141,156.463701,156.696352,69.826275,156.209480,0.001960,-1.737803,32.000000,-236.999980,156.874660,0.374116,14.983864,0.685966,277936.685115,0.920050,29.863677,38.065968,2.877755,69.512853,95.012941,56.901744,7.000000,37.977975
55.111716,75.222742,158.713900,161.034717,61.312683,56.659882,59.194202,13.007058,155.770917,1.563483,75.488984,55.800982,159.500715,157.940137,156.477930,156.710922,69.829228,156.224641,0.001960,-1.737793,32.000000,-236.999914,156.887623,0.374077,14.978635,0.685656,277873.649170,0.919587,29.866921,38.072566,2.878442,69.512779,95.016259,56.900639,7.000000,37.975753
55.103950,75.221108,158.703332,161.057903,61.312777,56.647578,59.227869,13.007130,155.793575,1.519322,75.486128,55.790008,159.523629,157.961030,156.497641,156.731329,69.832861,156.247328,0.001967,-1.737806,32.000000,-236.999885,156.922204,0.355483,14.977220,0.685514,277809.114277,0.919448,29.870498,38.077604,2.878876,69.512143,95.021329,56.898925,7.000000,37.979169
55.094217,75.219450,158.731382,161.081324,61.378051,56.647471,59.224119,13.006720,155.814057,1.327591,75.483386,55.778937,159.547181,157.980994,156.516577,156.752799,69.835903,156.269714,0.001950,-1.737807,32.000000,-237.000267,156.958083,0.294748,14.975548,0.685882,277766.691805,0.919880,29.874680,38.081261,2.879858,69.511062,95.027115,56.896610,7.000000,37.958376
55.086934,75.217621,158.774402,161.104977,61.398519,56.639372,59.181401,13.006175,155.831507,1.384749,75.481247,55.772912,159.571103,158.000179,156.535989,156.771609,69.839589,156.289497,0.001950,-1.737794,32.000000,-237.000793,156.964560,0.317911,14.982329,0.685860,277703.601383,0.919296,29.880486,38.087516,2.880072,69.509707,95.034161,56.894560,7.000000,37.970024
55.081720,75.216519,158.765359,161.120614,61.353923,56.631170,59.203672,13.005923,155.842540,1.449258,75.479773,55.766641,159.587266,158.012317,156.548745,156.784073,69.841760,156.302801,0.001950,-1.737778,32.000000,-237.001049,156.976505,0.335144,14.986428,0.686178,277701.230091,0.919526,29.888153,38.094230,2.881090,69.507872,95.038834,56.893397,7.000000,37.971101
55.074165,75.214883,158.810824,161.143931,61.302155,56.618961,59.218422,13.006306,155.863037,1.450478,75.476983,55.757776,159.610797,158.031232,156.568346,156.803604,69.844413,156.322436,0.001971,-1.737774,32.000000,-237.000778,156.993704,0.335016,14.989899,0.686038,277658.474492,0.920188,29.893303,38.099163,2.882252,69.505602,95.045905,56.890863,7.000000,37.962407
55.066034,75.213445,158.828787,161.167378,61.239861,56.606665,59.197958,13.006233,155.881161,1.450567,75.475265,55.751771,159.634142,158.050417,156.588842,156.824098,69.847028,156.341564,0.001954,-1.737768,32.000000,-237.000856,157.013506,0.335146,14.988816,0.685785,277616.422576,0.919801,29.897198,38.102791,2.882360,69.503948,95.053976,56.888613,7.000000,37.964278
55.059911,75.212139,158.862176,161.191149,61.206428,56.594362,59.199159,13.006908,155.904823,1.296198,75.472370,55.746492,159.657180,158.071736,156.608794,156.843762,69.849729,156.362382,0.001944,-1.737743,32.000000,-237.000201,157.059899,0.278743,14.986527,0.685762,277554.967453,0.919509,29.902801,38.108692,2.883581,69.502332,95.062197,56.885773,7.000000,37.962240
55.055435,75.211230,158.886426,161.206833,61.215881,56.594367,59.229603,13.007383,155.917545,1.213211,75.470522,55.743491,159.672410,158.084254,156.621482,156.855436,69.851573,156.373142,0.001943,-1.737744,32.000000,-236.999704,157.072029,0.255673,14.987647,0.685848,277492.985139,0.919772,29.909157,38.114410,2.884333,69.501482,95.068112,56.883652,7.000000,37.963268
