Torad 40 Ton Compressor Load Stand
55.049423,75.209960,158.902898,161.230084,61.191030,56.582203,59.165761,13.008075,155.935637,1.211669,75.468661,55.740284,159.695336,158.100977,156.641858,156.870204,69.855044,156.391765,0.001966,-1.737738,32.000000,-236.998972,157.085456,0.255540,14.985543,0.686020,277430.512784,0.919663,29.913721,38.120778,2.885260,69.500956,95.077538,56.881548,7.000000,37.977067
55.043493,75.209043,158.894072,161.252702,61.219951,56.569983,59.181450,13.006885,155.953428,1.211791,75.466292,55.736123,159.717480,158.119248,156.662451,156.884471,69.858834,156.409567,0.001953,-1.737747,32.000000,-237.000147,157.102480,0.255688,14.983456,0.686130,277429.043283,0.919270,29.917103,38.123619,2.885935,69.500139,95.086924,56.879904,7.000000,37.954967
55.040826,75.208293,158.880843,161.274605,61.213266,56.561894,59.193454,13.006442,155.964871,1.385665,75.464398,55.731108,159.739755,158.134787,156.682801,156.896406,69.861980,156.423961,0.001945,-1.737749,32.000000,-237.000629,157.089663,0.317252,14.976207,0.686226,277366.842334,0.920172,29.921597,38.128260,2.886550,69.499909,95.096378,56.878159,7.000000,37.937805
55.038841,75.207795,158.901187,161.288913,61.196063,56.553766,59.176358,13.007276,155.976850,1.452553,75.463294,55.728612,159.753953,158.145375,156.696422,156.908528,69.864023,156.435063,0.001944,-1.737752,32.000000,-236.999775,157.104490,0.336300,14.981496,0.686211,277303.793623,0.919836,29.926366,38.132224,2.886700,69.499911,95.102481,56.876521,7.000000,37.937229
55.037604,75.207258,158.898996,161.309622,61.135030,56.544545,59.173536,13.008018,155.995253,1.454061,75.462716,55.727227,159.775305,158.162967,156.715944,156.925892,69.867736,156.452133,0.001965,-1.737751,32.000000,-236.999091,157.120239,0.336155,14.983732,0.686429,277261.045113,0.919565,29.928174,38.135344,2.886600,69.500577,95.112000,56.874528,7.000000,37.927221
55.034947,75.206927,158.942036,161.329424,61.197038,56.544550,59.231336,13.008429,156.011938,1.454480,75.462159,55.722471,159.795346,158.180967,156.735805,156.943716,69.870827,156.470465,0.001972,-1.737747,32.000000,-236.998749,157.135832,0.336229,14.976411,0.686199,277218.922411,0.919734,29.929580,38.138137,2.887074,69.501158,95.120974,56.872076,7.000000,37.922580
55.031393,75.207161,158.951639,161.348876,61.194156,56.536207,59.208997,13.009236,156.029945,1.454527,75.462878,55.720961,159.815770,158.200506,156.755404,156.963141,69.874132,156.487234,0.001954,-1.737790,32.000000,-236.997978,157.150366,0.336238,14.982022,0.685988,277169.978838,0.919649,29.930229,38.141856,2.887099,69.501596,95.129988,56.869392,7.000000,37.927914
55.028482,75.207563,158.943117,161.361663,61.143895,56.536115,59.184691,13.009057,156.045324,1.296003,75.463801,55.717064,159.828991,158.211850,156.768116,156.974296,69.876088,156.497756,0.001954,-1.737737,32.000000,-236.998201,157.190189,0.278358,14.984422,0.686532,277167.214968,0.918799,29.932445,38.146746,2.888020,69.501842,95.136186,56.867877,7.000000,37.921415
55.026075,75.208324,158.978971,161.380604,61.138354,56.532002,59.209878,13.009502,156.064019,1.214314,75.464978,55.712887,159.847920,158.229496,156.786741,156.991374,69.878601,156.513373,0.001954,-1.737758,32.000000,-236.997786,157.206590,0.256023,14.992166,0.686262,277124.193036,0.919076,29.936087,38.150740,2.888381,69.502470,95.145709,56.865573,7.000000,37.905158
55.024249,75.209500,159.014335,161.399293,61.085620,56.531911,59.229237,13.009212,156.076156,1.446711,75.466898,55.711747,159.866729,158.245617,156.804166,157.006266,69.880858,156.527096,0.001975,-1.737806,32.000000,-236.998000,157.193234,0.334507,15.003089,0.686155,277122.792947,0.919506,29.939283,38.153365,2.888379,69.503748,95.156017,56.863970,7.000000,37.918592
55.024563,75.210949,159.007220,161.416899,61.056916,56.531730,59.212300,13.009497,156.090987,1.456425,75.469324,55.711126,159.885638,158.260652,156.821388,157.021047,69.883902,156.542212,0.001957,-1.737811,32.000000,-236.997749,157.204539,0.336388,15.003303,0.685934,277100.995251,0.919094,29.942351,38.157651,2.889157,69.505417,95.166630,56.863262,7.000000,37.915721
55.023471,75.212007,158.978149,161.428209,61.020123,56.531698,59.224204,13.009636,156.100992,1.456510,75.471268,55.710417,159.897885,158.270856,156.832640,157.032724,69.885520,156.551448,0.001949,-1.737816,32.000000,-236.997593,157.214471,0.336375,15.003561,0.685611,277099.462637,0.918829,29.945278,38.161366,2.889896,69.506263,95.173783,56.862835,7.000000,37.901997
55.021711,75.214037,158.990844,161.445018,61.065833,56.531688,59.214615,13.009176,156.114474,1.456367,75.474117,55.710436,159.916084,158.286753,156.849586,157.046130,69.888109,156.561801,0.001947,-1.737824,32.000000,-236.998179,157.227330,0.336610,14.994524,0.685569,277096.701701,0.919086,29.946425,38.164901,2.889750,69.507733,95.184011,56.861975,7.000000,37.887251
55.020787,75.216334,158.982981,161.460961,61.027994,56.531625,59.216560,13.008407,156.127854,1.456468,75.477375,55.708032,159.933693,158.301683,156.865825,157.059389,69.890598,156.572786,0.001969,-1.737835,32.000000,-236.998915,157.239579,0.336343,14.991845,0.685447,277095.584267,0.918923,29.948530,38.167302,2.889279,69.509211,95.194135,56.860726,7.000000,37.880849
55.022519,75.219103,159.000516,161.475843,61.053160,56.531680,59.170843,13.007969,156.139614,1.456625,75.481021,55.708016,159.950538,158.316687,156.881381,157.074082,69.892651,156.584796,0.001974,-1.737849,32.000000,-236.999409,157.251521,0.336717,14.999312,0.685942,277095.066561,0.919109,29.952249,38.169219,2.889602,69.510144,95.203503,56.860026,7.000000,37.861171
55.023945,75.221188,159.027991,161.485295,61.065408,56.531496,59.206135,13.008246,156.149121,1.456685,75.483482,55.710187,159.961337,158.325559,156.891458,157.083789,69.894057,156.592984,0.001966,-1.737860,32.000000,-236.999096,157.260939,0.336617,15.002716,0.686052,277093.850230,0.919100,29.955434,38.171508,2.889508,69.510439,95.209573,56.859633,7.000000,37.872996
55.023282,75.224467,159.062048,161.499467,61.114095,56.531370,59.219221,13.007656,156.166440,1.225262,75.488306,55.710646,159.977086,158.340673,156.906107,157.097838,69.896300,156.610282,0.001964,-1.737864,32.000000,-236.999704,157.305005,0.258844,14.999700,0.685759,277093.653920,0.919786,29.956541,38.174683,2.889735,69.511128,95.218696,56.859427,7.000000,37.878329
55.027817,75.228183,159.076239,161.513812,61.141199,56.531294,59.164285,13.009417,156.179912,1.391847,75.493723,55.714932,159.992824,158.360010,156.921561,157.114143,69.898932,156.625821,0.001985,-1.737865,32.000000,-236.997936,157.256018,0.320152,14.999861,0.685700,277092.682616,0.919213,29.957258,38.176839,2.890160,69.512530,95.228526,56.859402,7.000000,37.873722
55.029502,75.231960,159.093293,161.527715,61.194568,56.531155,59.218130,13.009379,156.193643,1.454058,75.498457,55.715805,160.008891,158.376948,156.937941,157.127055,69.901486,156.640058,0.001991,-1.737875,32.000000,-236.997928,157.270549,0.336623,14.998400,0.685992,277092.221450,0.919028,29.961172,38.182122,2.890814,69.513576,95.238493,56.859672,7.000000,37.869118
55.031744,75.234450,159.110621,161.536633,61.201626,56.531179,59.209244,13.009587,156.203602,1.454219,75.502034,55.716785,160.018576,158.388097,156.948279,157.138590,69.903343,156.649638,0.001972,-1.737861,32.000000,-236.997720,157.279875,0.336322,14.999375,0.685988,277090.500796,0.919806,29.960539,38.186251,2.890833,69.513881,95.245179,56.859515,7.000000,37.864280
55.034191,75.238389,159.114704,161.549792,61.205665,56.531155,59.191110,13.009809,156.218897,1.454218,75.507723,55.717289,160.033280,158.402170,156.964053,157.151563,69.906055,156.663054,0.001971,-1.737867,32.000000,-236.997444,157.293619,0.336545,14.992240,0.686105,277089.702873,0.918945,29.962700,38.189889,2.891055,69.514588,95.255109,56.859281,7.000000,37.877211
55.037368,75.242532,159.134083,161.562705,61.225451,56.531268,59.219179,13.009594,156.231745,1.453838,75.513443,55.720793,160.048211,158.415410,156.979919,157.164006,69.908932,156.677513,0.001971,-1.737887,32.000000,-236.997675,157.306877,0.336476,14.996807,0.686105,277089.005502,0.919048,29.963039,38.192201,2.891252,69.515294,95.264062,56.858365,7.000000,37.854167
55.040463,75.246772,159.127621,161.575286,61.220872,56.531271,59.226517,13.009307,156.248194,1.397343,75.519621,55.725570,160.062820,158.431427,156.995024,157.179630,69.912564,156.691554,0.001993,-1.737900,32.000000,-236.997998,157.335209,0.314132,15.006172,0.686430,277088.276355,0.919294,29.964633,38.195324,2.891197,69.515511,95.272165,56.857307,7.000000,37.857452
55.043917,75.249626,159.171935,161.583907,61.245319,56.531302,59.171610,13.010593,156.262067,1.221287,75.524002,55.728554,160.072384,158.445551,157.005403,157.191684,69.914718,156.704017,0.001973,-1.737905,32.000000,-236.996785,157.359443,0.257864,15.010319,0.686264,277088.169073,0.918811,29.965729,38.198734,2.891383,69.515955,95.277470,56.856494,7.000000,37.863823
55.046414,75.254064,159.224978,161.597030,61.290323,56.531323,59.237488,13.010790,156.280387,1.210275,75.530238,55.732781,160.086272,158.464800,157.020189,157.210397,69.917964,156.721307,0.001967,-1.737922,32.000000,-236.996601,157.375663,0.255284,15.013971,0.685771,277086.388214,0.918651,29.967000,38.201210,2.891103,69.516543,95.285365,56.855028,7.000000,37.874578
55.050066,75.258777,159.221704,161.610360,61.287050,56.531336,59.238961,13.011336,156.299108,1.209764,75.536625,55.737646,160.100484,158.485914,157.035300,157.231478,69.921319,156.739043,0.001967,-1.737954,32.000000,-236.996080,157.362686,0.255526,15.013305,0.685727,277085.666751,0.919447,29.966542,38.204475,2.891726,69.517840,95.293888,56.854779,7.000000,37.872100
55.053819,75.263458,159.257629,161.623729,61.287103,56.531349,59.186951,13.011183,156.310085,1.445275,75.542289,55.742884,160.114370,158.506470,157.050197,157.249756,69.924287,156.757366,0.001988,-1.737942,32.000000,-236.996177,157.304102,0.334824,15.014525,0.685753,277084.695697,0.918390,29.968586,38.208748,2.892559,69.518742,95.302968,56.854218,7.000000,37.868723
55.056827,75.266681,159.266650,161.632463,61.299902,56.531494,59.219325,13.011156,156.324184,1.453812,75.546645,55.745004,160.123497,158.520824,157.059673,157.263679,69.926371,156.770411,0.001973,-1.737929,32.000000,-236.996124,157.315960,0.336678,15.017813,0.685726,277083.983328,0.918311,29.969799,38.213105,2.892307,69.518946,95.309116,56.853821,7.000000,37.875535
55.062363,75.271898,159.271474,161.645116,61.332367,56.531530,59.236558,13.010807,156.342932,1.454286,75.553289,55.750560,160.136767,158.541935,157.074170,157.283401,69.929351,156.787691,0.001966,-1.737919,32.000000,-236.996546,157.336107,0.336788,15.031340,0.685776,277083.217046,0.919061,29.970881,38.218103,2.892763,69.518182,95.318199,56.853412,7.000000,37.870672
55.068034,75.277226,159.308047,161.657489,61.244291,56.531491,59.190041,13.011684,156.363583,1.454230,75.559617,55.757329,160.149568,158.565462,157.088665,157.303275,69.932018,156.807435,0.001964,-1.737902,32.000000,-236.995682,157.355041,0.336773,15.034593,0.685630,277083.446155,0.918513,29.971220,38.221691,2.892768,69.517669,95.327362,56.853269,7.000000,37.868991
55.072666,75.282510,159.337392,161.669566,61.182736,56.531425,59.165762,13.012177,156.383026,1.454204,75.566378,55.761977,160.162315,158.586098,157.103284,157.323804,69.935444,156.827297,0.001964,-1.737893,32.000000,-236.995183,157.372843,0.336757,15.023311,0.684972,277082.705226,0.918157,29.971130,38.226222,2.892565,69.516754,95.336987,56.853536,7.000000,37.871632
55.076173,75.286102,159.341917,161.677637,61.177792,56.531412,59.222083,13.012251,156.398158,1.339802,75.570730,55.764876,160.170328,158.602000,157.112737,157.338540,69.937258,156.839949,0.001969,-1.737893,32.000000,-236.995156,157.398834,0.298546,15.021896,0.684900,277082.457025,0.918787,29.971021,38.232138,2.892931,69.516441,95.343356,56.853613,7.000000,37.872108
55.080633,75.291788,159.380868,161.689974,61.209489,56.531486,59.189089,13.012306,156.417083,1.330000,75.577997,55.769922,160.182459,158.621356,157.126193,157.358271,69.939745,156.859510,0.001949,-1.737894,32.000000,-236.995077,157.418922,0.296613,15.015204,0.685486,277081.103999,0.919090,29.971866,38.237345,2.893221,69.516062,95.353357,56.854479,7.000000,37.877941
55.084118,75.297752,159.398687,161.702235,61.247813,56.531543,59.210977,13.011639,156.426962,1.402642,75.585527,55.773100,160.195034,158.640701,157.139499,157.378235,69.943191,156.875445,0.001947,-1.737912,32.000000,-236.995651,157.407397,0.323360,15.018574,0.685523,277080.697298,0.918160,29.972096,38.241028,2.893119,69.515654,95.363847,56.855445,7.000000,37.877276
55.089593,75.304074,159.383070,161.714044,61.200842,56.531541,59.212465,13.011329,156.447502,1.572352,75.594170,55.776102,160.208413,158.658888,157.152811,157.394994,69.947210,156.891126,0.001949,-1.737905,32.000000,-236.996016,157.474264,0.377107,15.021780,0.685944,277081.597839,0.918605,29.973507,38.247043,2.893592,69.515757,95.375293,56.857411,7.000000,37.873982
55.091473,75.308488,159.381759,161.721563,61.241256,56.531557,59.197359,13.010046,156.456823,1.573280,75.599689,55.776055,160.216592,158.670381,157.161804,157.406412,69.949858,156.900545,0.001970,-1.737897,32.000000,-236.997230,157.483408,0.377008,15.022492,0.685821,277081.666457,0.918217,29.976132,38.250521,2.893732,69.515169,95.382313,56.858985,7.000000,37.864518
55.095535,75.315011,159.417945,161.732790,61.261402,56.531488,59.171171,13.009784,156.474829,1.573478,75.608287,55.776028,160.228424,158.689671,157.175246,157.426342,69.952901,156.921161,0.001948,-1.737904,32.000000,-236.997490,157.501198,0.377112,15.020733,0.685551,277080.751640,0.918108,29.977207,38.253315,2.893161,69.513722,95.393171,56.860964,7.000000,37.857935
55.099383,75.321452,159.452892,161.744442,61.261740,56.531557,59.230601,13.009997,156.492213,1.573711,75.616985,55.781543,160.240980,158.709749,157.187650,157.447356,69.956071,156.937719,0.001942,-1.737913,32.000000,-236.997248,157.519017,0.377177,15.022395,0.685496,277080.723858,0.918319,29.979821,38.254758,2.893039,69.512463,95.403490,56.862400,7.000000,37.869840
55.105008,75.328273,159.458534,161.756247,61.225942,56.531593,59.207784,13.010526,156.512413,1.512059,75.626108,55.787969,160.253513,158.727544,157.200936,157.465905,69.959439,156.956282,0.001943,-1.737925,32.000000,-236.996752,157.549370,0.353228,15.029879,0.685684,277080.839875,0.918665,29.982451,38.260672,2.893482,69.511709,95.414042,56.865472,7.000000,37.873477
55.105752,75.332859,159.442913,161.764002,61.246688,56.531638,59.169376,13.009932,156.525425,1.342029,75.632205,55.790216,160.261911,158.740358,157.209449,157.479338,69.961612,156.968643,0.001965,-1.737939,32.000000,-236.997372,157.575421,0.298540,15.028689,0.685713,277081.624363,0.917689,29.985205,38.264695,2.893914,69.510898,95.420936,56.867947,7.000000,37.867088
55.108518,75.339766,159.452577,161.775774,61.295144,56.531664,59.213007,13.009282,156.541615,1.332550,75.640723,55.789667,160.274372,158.759208,157.222026,157.496205,69.965097,156.984047,0.001948,-1.737944,32.000000,-236.998001,157.591278,0.296313,15.033430,0.685330,277081.639681,0.917957,29.986637,38.269391,2.893721,69.509439,95.431149,56.872528,7.000000,37.862939
55.111400,75.346397,159.504655,161.787535,61.287740,56.531675,59.218231,13.009265,156.549458,1.520602,75.648887,55.794396,160.287923,158.777394,157.235238,157.513680,69.968999,157.000062,0.001942,-1.737959,32.000000,-236.998057,157.589138,0.362782,15.036397,0.685315,277083.009353,0.918550,29.990511,38.272586,2.893399,69.507856,95.440898,56.877813,7.000000,37.859684
55.115042,75.352779,159.489042,161.799257,61.243134,56.531654,59.178539,13.008837,156.568153,1.572945,75.656622,55.796409,160.301185,158.794004,157.249217,157.532358,69.972782,157.016475,0.001941,-1.737380,32.000000,-236.998406,157.608721,0.377356,15.032743,0.685117,277083.816928,0.917840,29.994767,38.275791,2.893429,69.506368,95.449836,56.883775,7.000000,37.862039
55.116647,75.358818,159.520042,161.810802,61.259416,56.531842,59.177092,13.008990,156.585805,1.573177,75.663809,55.798173,160.313156,158.813655,157.262361,157.549988,69.976631,157.036122,0.001943,-1.737385,32.000000,-236.998214,157.629725,0.377526,15.042222,0.685168,277083.904778,0.917722,29.998637,38.278844,2.894223,69.504127,95.457965,56.890200,7.000000,37.849170
55.116510,75.362848,159.519190,161.818566,61.206082,56.531819,59.201711,13.007648,156.594906,1.573427,75.668817,55.798643,160.321386,158.825384,157.271443,157.560576,69.979446,157.048123,0.001947,-1.737378,32.000000,-236.999525,157.642974,0.377359,15.044365,0.685232,277083.447853,0.918285,30.001531,38.282187,2.893748,69.502599,95.462735,56.895078,7.000000,37.846647
55.119767,75.368895,159.469827,161.830226,61.183167,56.531974,59.165383,13.007868,156.617435,1.398514,75.675927,55.799568,160.334295,158.846378,157.285371,157.580940,69.984002,157.066035,0.001927,-1.737350,32.000000,-236.999315,157.691665,0.314540,15.051554,0.684925,277084.318065,0.918296,30.006033,38.286870,2.894226,69.499174,95.468475,56.902232,7.000000,37.836430
55.120359,75.374914,159.527143,161.842292,61.174265,56.531926,59.205764,13.007363,156.637289,1.330962,75.682075,55.800185,160.346562,158.865234,157.298846,157.600638,69.988069,157.085571,0.001927,-1.737334,32.000000,-236.999951,157.711658,0.297202,15.050052,0.684831,277084.364109,0.917925,30.010193,38.289264,2.894218,69.494403,95.472351,56.908542,7.000000,37.829870
55.122945,75.380983,159.572547,161.854492,61.133640,56.531869,59.227029,13.007165,156.656186,1.330699,75.688760,55.802255,160.358957,158.884899,157.312141,157.619405,69.992032,157.107267,0.001930,-1.737319,32.000000,-237.000159,157.732091,0.297097,15.049799,0.684270,277083.805320,0.918446,30.013120,38.292484,2.893151,69.489327,95.475716,56.914308,7.000000,37.850836
55.123597,75.384967,159.575008,161.862426,61.031309,56.531874,59.198428,13.007259,156.667587,1.331041,75.693344,55.803243,160.367241,158.897981,157.320968,157.631596,69.994173,157.120871,0.001953,-1.737302,32.000000,-237.000084,157.730860,0.297065,15.052868,0.684572,277083.783753,0.917822,30.018572,38.296900,2.894160,69.485623,95.477721,56.917791,7.000000,37.848474
55.126146,75.390876,159.586930,161.874668,61.099502,56.531785,59.197822,13.007303,156.686109,1.565112,75.700443,55.804818,160.379101,158.914625,157.334805,157.649206,69.997694,157.142703,0.001933,-1.737301,32.000000,-237.000001,157.705961,0.377042,15.051805,0.684748,277083.202224,0.917459,30.022165,38.302352,2.894848,69.480780,95.480648,56.923129,7.000000,37.850072
55.127000,75.396939,159.614958,161.887397,61.039385,56.531850,59.218805,13.007998,156.706379,1.571334,75.707165,55.807620,160.390575,158.932476,157.347696,157.667200,70.001247,157.162950,0.001928,-1.737278,32.000000,-236.999300,157.725463,0.378586,15.048927,0.684612,277083.547047,0.917899,30.025523,38.306117,2.894858,69.476170,95.483611,56.927961,7.000000,37.847534
55.127535,75.402807,159.580665,161.900239,60.950234,56.532105,59.189796,13.006956,156.723055,1.571516,75.713839,55.805434,160.402995,158.947607,157.359982,157.683761,70.005120,157.179323,0.001930,-1.737267,32.000000,-237.000313,157.742193,0.378632,15.057333,0.684690,277083.109968,0.917875,30.028992,38.312070,2.894941,69.471765,95.486788,56.932810,7.000000,37.832709
55.128353,75.408129,159.622360,161.913119,60.937623,56.532178,59.177966,13.007248,156.740469,1.571622,75.719805,55.805218,160.415512,158.965428,157.373482,157.700718,70.008740,157.194068,0.001951,-1.737269,32.000000,-237.000025,157.758278,0.378741,15.056389,0.684938,277084.011290,0.917549,30.034238,38.317303,2.895404,69.467187,95.489993,56.936923,7.000000,37.821247
55.127760,75.413331,159.626781,161.926133,60.926170,56.532118,59.176534,13.006675,156.761587,1.393431,75.726174,55.802292,160.427971,158.980491,157.385910,157.716970,70.011496,157.213637,0.001934,-1.737267,32.000000,-237.000569,157.843344,0.314928,15.052713,0.684422,277085.370454,0.918007,30.039593,38.320534,2.894754,69.461865,95.491996,56.940525,7.000000,37.840331
55.127197,75.417050,159.622722,161.935038,60.894607,56.532265,59.213740,13.006106,156.774659,1.331688,75.729924,55.799919,160.435752,158.991431,157.393979,157.727919,70.013161,157.225364,0.001929,-1.737273,32.000000,-237.001129,157.855125,0.298474,15.053776,0.684629,277085.769745,0.918189,30.044132,38.323311,2.895468,69.458314,95.493399,56.942270,7.000000,37.840793
55.124670,75.422912,159.634938,161.948789,60.837556,56.532336,59.174118,13.005431,156.791904,1.330652,75.736564,55.796131,160.447930,159.010705,157.406187,157.745034,70.015863,157.244942,0.001929,-1.737270,32.000000,-237.001849,157.873700,0.298612,15.050321,0.684832,277086.626672,0.918233,30.049900,38.329046,2.895579,69.453574,95.495604,56.944561,7.000000,37.821976
55.121159,75.428725,159.661187,161.963230,60.845904,56.532236,59.202605,13.004858,156.811263,1.330634,75.742935,55.793882,160.461210,159.029895,157.418204,157.764296,70.019276,157.264991,0.001931,-1.737251,32.000000,-237.002435,157.893946,0.298443,15.049801,0.684789,277088.620118,0.917678,30.054159,38.332468,2.895535,69.448615,95.497741,56.947145,7.000000,37.826199
55.119210,75.434008,159.669738,161.978086,60.853728,56.531934,59.221799,13.004635,156.829891,1.330584,75.748072,55.792499,160.474465,159.047618,157.429125,157.785053,70.022127,157.285492,0.001935,-1.737243,32.000000,-237.002639,157.914027,0.298389,15.050345,0.685035,277091.138364,0.918353,30.062441,38.338258,2.895889,69.443243,95.499386,56.949358,7.000000,37.835171
55.117766,75.437121,159.703173,161.988297,60.834183,56.531908,59.200888,13.005258,156.837986,1.408710,75.750596,55.792849,160.483428,159.059524,157.437380,157.796558,70.023740,157.297723,0.001913,-1.737236,32.000000,-237.001941,157.900491,0.327534,15.048213,0.685227,277092.235227,0.917988,30.071616,38.343540,2.896550,69.440196,95.500219,56.950335,7.000000,37.832492
55.115370,75.441717,159.749093,162.003614,60.809631,56.531905,59.189694,13.004026,156.855347,1.571976,75.754614,55.789434,160.497086,159.071771,157.450266,157.809881,70.026415,157.315675,0.001912,-1.737214,32.000000,-237.003092,157.912769,0.379241,15.046659,0.685264,277092.340742,0.917733,30.078768,38.349579,2.896807,69.435857,95.500966,56.951635,7.000000,37.848932
55.113293,75.446312,159.735852,162.018618,60.774087,56.531861,59.206908,13.004075,156.870622,1.572682,75.759451,55.787123,160.511603,159.087775,157.463932,157.825487,70.029929,157.332769,0.001914,-1.737190,32.000000,-237.003055,157.929243,0.379532,15.050716,0.685522,277093.277352,0.918091,30.083263,38.353272,2.897490,69.433079,95.502221,56.952956,7.000000,37.840491
55.111092,75.450584,159.768679,162.033390,60.774352,56.531945,59.180237,13.003781,156.886465,1.572781,75.762496,55.783771,160.524827,159.100570,157.476176,157.839943,70.033060,157.350353,0.001935,-1.737152,32.000000,-237.003372,157.975550,0.379357,15.064130,0.685827,277094.460805,0.918319,30.090154,38.358381,2.898449,69.429136,95.502823,56.952599,7.000000,37.845009
55.108319,75.453348,159.759939,162.043188,60.745965,56.532063,59.186047,13.002997,156.901149,1.390771,75.765613,55.779807,160.533892,159.110513,157.484515,157.848756,70.035378,157.361197,0.001914,-1.737166,32.000000,-237.004125,158.061866,0.314226,15.065550,0.685618,277094.533684,0.918100,30.096739,38.362278,2.898318,69.426995,95.503528,56.952444,7.000000,37.843645
55.107916,75.457766,159.757881,162.057926,60.669959,56.532002,59.203137,13.003421,156.918508,1.329068,75.770183,55.777279,160.547755,159.125680,157.497486,157.863425,70.039006,157.378467,0.001910,-1.737171,32.000000,-237.003706,158.079142,0.298141,15.067310,0.685185,277095.440496,0.918565,30.103120,38.366770,2.899029,69.425156,95.505111,56.952671,7.000000,37.832966
55.105544,75.461827,159.798036,162.072580,60.618317,56.532016,59.174600,13.004291,156.936740,1.328462,75.773614,55.774879,160.561862,159.144974,157.510827,157.882239,70.042319,157.398231,0.001914,-1.737184,32.000000,-237.002738,158.096608,0.298049,15.058593,0.685130,277096.370178,0.918534,30.108538,38.369154,2.899017,69.422589,95.507924,56.951877,7.000000,37.838373
55.103724,75.465568,159.818016,162.087794,60.632112,56.532005,59.199949,13.003986,156.955096,1.328530,75.776818,55.772805,160.576175,159.159124,157.524707,157.898235,70.045931,157.413168,0.001935,-1.737195,32.000000,-237.003044,158.113599,0.298005,15.066438,0.685052,277095.777238,0.918286,30.113344,38.373012,2.899001,69.419461,95.511019,56.950977,7.000000,37.850371
55.101141,75.467937,159.815463,162.098062,60.640450,56.532060,59.229489,13.003281,156.964204,1.328565,75.778832,55.770626,160.585318,159.169754,157.534380,157.909668,70.048189,157.425827,0.001937,-1.737199,32.000000,-237.003726,158.111231,0.298040,15.077990,0.685648,277095.818202,0.918782,30.119676,38.378265,2.899854,69.417783,95.512622,56.950159,7.000000,37.840855
55.098492,75.471486,159.808246,162.113368,60.666479,56.532037,59.170265,13.003719,156.979501,1.565758,75.782080,55.767825,160.599242,159.184434,157.547971,157.925518,70.051074,157.442448,0.001932,-1.737203,32.000000,-237.003322,158.129786,0.377945,15.084890,0.685406,277095.357323,0.918430,30.125162,38.381128,2.900312,69.414994,95.515164,56.948647,7.000000,37.826180
55.095568,75.475188,159.823411,162.128590,60.630877,56.532097,59.198557,13.003551,156.995719,1.571463,75.785824,55.765048,160.613730,159.200710,157.562226,157.939229,70.054745,157.458481,0.001932,-1.737194,32.000000,-237.003366,158.146394,0.378836,15.087982,0.684912,277095.634580,0.918026,30.130006,38.384356,2.900402,69.412660,95.518314,56.946494,7.000000,37.834910
55.093270,75.478805,159.844025,162.143908,60.649837,56.531997,59.192383,13.002932,157.019381,1.498910,75.788965,55.761254,160.628005,159.215637,157.575495,157.953554,70.057601,157.475448,0.001935,-1.737178,32.000000,-237.004078,158.189384,0.352073,15.085520,0.684611,277096.008477,0.919001,30.136092,38.388673,2.900411,69.410510,95.521020,56.944177,7.000000,37.829720
55.089969,75.481039,159.864962,162.154246,60.739062,56.532055,59.198261,13.002775,157.027430,1.335918,75.790643,55.758769,160.637158,159.227277,157.583649,157.965240,70.059344,157.487750,0.001937,-1.737185,32.000000,-237.004226,158.149292,0.299927,15.088691,0.684582,277095.757733,0.918625,30.142597,38.391950,2.900840,69.408682,95.522301,56.942481,7.000000,37.845590
55.086543,75.484081,159.905141,162.169958,60.705632,56.532068,59.198104,13.002198,157.044791,1.328108,75.792917,55.757558,160.651655,159.243835,157.596601,157.981932,70.062399,157.505188,0.001916,-1.737195,32.000000,-237.004799,158.166330,0.298417,15.093524,0.684810,277095.713640,0.918770,30.148416,38.396445,2.901335,69.406369,95.524093,56.940091,7.000000,37.840772
55.082520,75.486764,159.865198,162.185645,60.697811,56.532113,59.200521,13.002102,157.059165,1.328314,75.794900,55.755757,160.666833,159.260196,157.609244,157.999109,70.065438,157.521157,0.001916,-1.737186,32.000000,-237.004943,158.166693,0.298361,15.103798,0.684801,277096.917381,0.918745,30.153812,38.400032,2.901889,69.404466,95.525338,56.937891,7.000000,37.845061
55.081026,75.489480,159.895488,162.201186,60.702385,56.532000,59.193234,13.002581,157.071347,1.564676,75.797226,55.750781,160.681742,159.274742,157.622289,158.013433,70.068584,157.537891,0.001922,-1.737177,32.000000,-237.004477,158.157576,0.378473,15.111517,0.684800,277096.900060,0.918818,30.160137,38.404531,2.902799,69.402373,95.526898,56.935690,7.000000,37.831995
55.079104,75.491255,159.917387,162.211476,60.656622,56.531848,59.185716,13.002228,157.080387,1.569973,75.798072,55.748019,160.691350,159.284833,157.630957,158.023069,70.070139,157.548098,0.001939,-1.737155,32.000000,-237.004814,158.167926,0.379410,15.110272,0.684232,277096.935010,0.918861,30.166676,38.408410,2.902285,69.400146,95.527569,56.932918,7.000000,37.836728
55.076499,75.493883,159.974563,162.226509,60.656455,56.531798,59.202570,13.001998,157.097774,1.570029,75.799042,55.743406,160.705312,159.300664,157.642308,158.038425,70.072508,157.562393,0.001921,-1.737135,32.000000,-237.004975,158.185503,0.379299,15.111202,0.684025,277095.531239,0.919006,30.170823,38.412512,2.902914,69.397414,95.528671,56.928556,7.000000,37.849271
55.073637,75.496390,159.976335,162.241356,60.578754,56.531853,59.198609,13.001991,157.116815,1.570072,75.800031,55.741146,160.719493,159.318234,157.654165,158.057005,70.074606,157.580935,0.001916,-1.737126,32.000000,-237.004992,158.204233,0.379374,15.113766,0.684201,277094.991059,0.919159,30.174441,38.415380,2.903413,69.395203,95.529691,56.923428,7.000000,37.852203
55.070320,75.498985,159.951991,162.256758,60.528575,56.531863,59.168472,13.001585,157.142460,1.381844,75.802276,55.736759,160.734381,159.335826,157.665839,158.074307,70.077512,157.601679,0.001921,-1.737124,32.000000,-237.005378,158.239896,0.312845,15.122162,0.684427,277094.950797,0.918951,30.179565,38.419201,2.904588,69.393596,95.531812,56.918206,7.000000,37.855232
55.070980,75.501729,160.023449,162.272591,60.516133,56.531856,59.209767,13.002705,157.161393,1.329265,75.805211,55.736408,160.749006,159.354492,157.677467,158.091363,70.080354,157.620179,0.001941,-1.737686,32.000000,-237.004330,158.257581,0.298154,15.125693,0.684365,277095.816738,0.919071,30.184815,38.425133,2.904772,69.391657,95.534358,56.912027,7.000000,37.848671
55.071093,75.503822,160.050051,162.283273,60.503428,56.531845,59.188161,13.002252,157.172044,1.329271,75.806587,55.735060,160.759436,159.362171,157.685361,158.101258,70.081824,157.630689,0.001943,-1.737666,32.000000,-237.004763,158.268035,0.298096,15.119893,0.683931,277095.833190,0.919607,30.190589,38.431211,2.904504,69.390597,95.535818,56.907413,7.000000,37.865488
55.071274,75.506974,160.055598,162.299013,60.468463,56.531845,59.173718,13.002952,157.188980,1.329231,75.808722,55.734208,160.774887,159.377541,157.697935,158.117788,70.084274,157.646703,0.001938,-1.737669,32.000000,-237.004106,158.266560,0.298118,15.120799,0.684061,277094.378287,0.918959,30.192701,38.436378,2.905767,69.389292,95.538672,56.900060,7.000000,37.884537
55.069722,75.510109,160.109843,162.314580,60.436219,56.531722,59.179612,13.002891,157.202691,1.569465,75.812081,55.732557,160.790440,159.389652,157.711381,158.130975,70.087725,157.664647,0.001937,-1.737660,32.000000,-237.004157,158.262841,0.378252,15.114799,0.684430,277094.619748,0.919298,30.194687,38.439459,2.906244,69.388745,95.542653,56.892823,7.000000,37.890914
55.069979,75.513357,160.090630,162.329405,60.393200,56.531898,59.220116,13.004098,157.219106,1.575448,75.815314,55.734045,160.805743,159.405579,157.724459,158.147397,70.090885,157.680616,0.001942,-1.737666,32.000000,-237.002821,158.279380,0.378312,15.116595,0.684415,277094.042723,0.919526,30.197664,38.443941,2.906335,69.389484,95.547027,56.885256,7.000000,37.889524
55.068319,75.515382,160.101695,162.339256,60.376883,56.532042,59.157106,13.004565,157.229497,1.575573,75.816976,55.733441,160.815509,159.416725,157.733641,158.156646,70.092844,157.691351,0.001943,-1.737675,32.000000,-237.002391,158.289762,0.378262,15.119786,0.684929,277092.913934,0.919468,30.202286,38.448259,2.907402,69.390004,95.549635,56.880082,7.000000,37.890431
55.066595,75.518159,160.134214,162.354247,60.408834,56.532162,59.184403,13.005586,157.247869,1.575317,75.818565,55.732133,160.829759,159.432630,157.747374,158.171690,70.096156,157.709176,0.001921,-1.737685,32.000000,-237.001352,158.319725,0.378224,15.118855,0.684774,277092.841245,0.918845,30.205287,38.452010,2.907040,69.390804,95.553160,56.872587,7.000000,37.888667
55.063434,75.520646,160.160512,162.369705,60.381442,56.532330,59.203588,13.005416,157.263250,1.340986,75.819681,55.728497,160.844114,159.449006,157.761002,158.190209,70.099295,157.726695,0.001918,-1.737684,32.000000,-237.001655,158.379878,0.298323,15.125194,0.684706,277093.457966,0.919861,30.208905,38.454699,2.907329,69.391786,95.556163,56.865729,7.000000,37.901679
55.059882,75.522897,160.212097,162.385297,60.425413,56.532257,59.174250,13.004524,157.279553,1.334798,75.820885,55.725621,160.858447,159.467589,157.774510,158.206280,70.102340,157.744105,0.001924,-1.737675,32.000000,-237.002564,158.395798,0.296597,15.134838,0.684910,277092.898185,0.919477,30.213335,38.459102,2.908010,69.392655,95.558787,56.859079,7.000000,37.920625
55.056486,75.524363,160.275912,162.395660,60.424673,56.532197,59.206378,13.004605,157.292624,1.334769,75.822069,55.723852,160.867858,159.480262,157.784249,158.216696,70.104213,157.757294,0.001939,-1.737667,32.000000,-237.002463,158.408867,0.296600,15.136612,0.684777,277093.155573,0.919246,30.218852,38.463545,2.908655,69.393143,95.560626,56.854282,7.000000,37.944758
55.057070,75.527024,160.282067,162.411121,60.344007,56.532207,59.219126,13.005925,157.311996,1.334946,75.824149,55.723447,160.881627,159.499046,157.798288,158.235492,70.107533,157.779344,0.001922,-1.737692,32.000000,-237.001168,158.428833,0.296650,15.146071,0.684596,277092.163215,0.919771,30.224508,38.468032,2.909779,69.393702,95.562823,56.848674,7.000000,37.948814
55.055149,75.529795,160.278575,162.426621,60.338333,56.532170,59.166103,13.005771,157.329471,1.335157,75.825316,55.723063,160.895164,159.516911,157.812472,158.252768,70.110972,157.796913,0.001918,-1.737675,32.000000,-237.001307,158.445306,0.296489,15.149647,0.684823,277092.246393,0.919336,30.229228,38.471868,2.911118,69.394777,95.565376,56.843735,7.000000,37.942479
55.054973,75.532333,160.294133,162.441755,60.252736,56.532212,59.207487,13.006582,157.342060,1.422693,75.828141,55.724835,160.909621,159.533245,157.825832,158.270531,70.114806,157.814300,0.001924,-1.737683,32.000000,-237.000530,158.435285,0.328000,15.160333,0.684422,277090.429757,0.919134,30.231329,38.478088,2.911199,69.395715,95.567912,56.839945,7.000000,37.937046
55.054187,75.533999,160.307760,162.451578,60.222529,56.532191,59.198071,13.006849,157.352835,1.572431,75.829873,55.726588,160.919396,159.541851,157.834261,158.280854,70.117325,157.824854,0.001943,-1.737666,32.000000,-237.000235,158.448548,0.376974,15.164756,0.684274,277089.148180,0.919999,30.235944,38.482248,2.911237,69.396201,95.569483,56.837860,7.000000,37.948602
55.055134,75.536567,160.285682,162.465791,60.173284,56.532217,59.161620,13.007668,157.367506,1.577195,75.831662,55.727564,160.932996,159.555542,157.846920,158.294471,70.120947,157.840838,0.001942,-1.737659,32.000000,-236.999492,158.462974,0.377057,15.167815,0.683866,277087.192923,0.919366,30.238649,38.485937,2.911529,69.397038,95.571448,56.835318,7.000000,37.943237
55.054454,75.539121,160.321915,162.479246,60.269115,56.532427,59.203541,13.007356,157.381036,1.577545,75.833653,55.726195,160.945549,159.570406,157.860539,158.304956,70.124666,157.854154,0.001940,-1.737676,32.000000,-236.999831,158.473978,0.377145,15.179697,0.683731,277086.086108,0.919530,30.241070,38.487982,2.911818,69.398316,95.574550,56.833359,7.000000,37.948669
55.054883,75.541796,160.328442,162.492477,60.347694,56.532561,59.204410,13.007553,157.398214,1.499610,75.835982,55.723863,160.958235,159.585631,157.873779,158.320346,70.128537,157.868130,0.001939,-1.737680,32.000000,-236.999731,158.512338,0.348033,15.181215,0.683501,277084.180487,0.920085,30.242730,38.491274,2.911367,69.399235,95.578784,56.832183,7.000000,37.964721
55.053914,75.543625,160.326381,162.501073,60.412792,56.532600,59.167503,13.007498,157.405420,1.342238,75.838144,55.722559,160.967204,159.596759,157.882501,158.330523,70.131915,157.878321,0.001946,-1.737678,32.000000,-236.999759,158.524888,0.297563,15.178166,0.683122,277083.196582,0.919456,30.245934,38.493315,2.912061,69.399843,95.582286,56.832127,7.000000,37.954075
55.053078,75.546223,160.370045,162.513520,60.454135,56.532716,59.199374,13.007685,157.420952,1.335610,75.839631,55.722494,160.979580,159.612968,157.894833,158.346813,70.134807,157.892704,0.001946,-1.737670,32.000000,-236.999544,158.541697,0.296017,15.183087,0.683083,277081.628578,0.919443,30.248198,38.495489,2.912157,69.398858,95.586243,56.832036,7.000000,37.961998
55.053087,75.548810,160.384202,162.525912,60.423265,56.532781,59.209364,13.008077,157.435785,1.335657,75.842749,55.721389,160.992741,159.628180,157.908074,158.361893,70.137951,157.906157,0.001925,-1.737675,32.000000,-236.999179,158.557731,0.296106,15.170719,0.683229,277079.762444,0.920039,30.250956,38.496517,2.912170,69.398142,95.590521,56.832516,7.000000,37.968282
55.052695,75.551975,160.384346,162.538419,60.423299,56.532663,59.192461,13.008162,157.447114,1.335850,75.845952,55.719872,161.005793,159.642450,157.921998,158.376370,70.141257,157.919479,0.001924,-1.737676,32.000000,-236.999172,158.557226,0.296752,15.164868,0.683201,277079.619883,0.919567,30.254355,38.499844,2.913008,69.396986,95.593950,56.833421,7.000000,37.965916
55.051185,75.554080,160.395761,162.546572,60.401955,56.532632,59.177480,13.007050,157.451023,1.542897,75.847725,55.718647,161.014620,159.649953,157.930738,158.383375,70.143285,157.926307,0.001931,-1.737685,32.000000,-237.000335,158.555212,0.367676,15.162604,0.683816,277078.583184,0.919419,30.256935,38.502517,2.913264,69.395565,95.595490,56.833807,7.000000,37.962670
55.050836,75.557289,160.384541,162.558642,60.385544,56.532540,59.233584,13.007388,157.463718,1.578586,75.851165,55.719528,161.027838,159.662182,157.943731,158.394324,70.146823,157.938613,0.001945,-1.737694,32.000000,-236.999974,158.566597,0.376398,15.169476,0.684089,277076.777791,0.919694,30.260476,38.504972,2.913288,69.393817,95.596787,56.834950,7.000000,37.966070
55.048066,75.560681,160.405031,162.570391,60.420728,56.532614,59.184336,13.006045,157.472041,1.578726,75.854875,55.716065,161.040950,159.673336,157.956116,158.404389,70.150032,157.951740,0.001928,-1.737686,32.000000,-237.001325,158.575548,0.376389,15.173888,0.684267,277076.550676,0.919959,30.264028,38.505895,2.913575,69.393117,95.596865,56.835972,7.000000,37.962050
55.047881,75.564232,160.436670,162.582217,60.465725,56.532627,59.206245,13.007143,157.485335,1.578921,75.858116,55.715811,161.053916,159.685434,157.967336,158.415262,70.153363,157.963903,0.001925,-1.737095,32.000000,-237.000166,158.600665,0.376468,15.164719,0.683920,277074.894236,0.919100,30.267573,38.507678,2.913390,69.392276,95.595828,56.837521,7.000000,37.979314
55.048024,75.566766,160.442994,162.590119,60.424175,56.532666,59.230886,13.007468,157.496394,1.382448,75.860348,55.716535,161.062449,159.693592,157.974925,158.421849,70.155807,157.971150,0.001932,-1.737098,32.000000,-236.999741,158.606042,0.307245,15.159192,0.683849,277074.843251,0.919925,30.273619,38.510143,2.913909,69.391801,95.594357,56.837816,7.000000,37.977456
55.046568,75.570450,160.436781,162.601901,60.433462,56.532800,59.176865,13.006816,157.505101,1.335875,75.864628,55.715770,161.075040,159.703123,157.987070,158.431395,70.159362,157.980976,0.001948,-1.737074,32.000000,-237.000486,158.616300,0.295645,15.162779,0.684395,277074.318834,0.919596,30.277348,38.512070,2.914493,69.391214,95.592010,56.838978,7.000000,37.975414
55.045568,75.574249,160.468091,162.613364,60.406594,56.532918,59.164264,13.007113,157.513849,1.335669,75.868851,55.717261,161.086687,159.712859,157.997898,158.440154,70.162552,157.990405,0.001948,-1.737081,32.000000,-237.000233,158.627008,0.295531,15.157254,0.684672,277073.488730,0.919218,30.279744,38.512759,2.914600,69.390252,95.589706,56.839640,7.000000,37.977252
55.045058,75.578224,160.465427,162.624595,60.330919,56.532808,59.195553,13.007908,157.523306,1.335632,75.873986,55.716874,161.098571,159.721308,158.010408,158.448248,70.166646,158.000476,0.001945,-1.737069,32.000000,-236.999434,158.637450,0.295512,15.153386,0.684513,277073.590596,0.920094,30.284824,38.513450,2.914565,69.389231,95.588131,56.840369,7.000000,37.979336
55.044949,75.581018,160.471423,162.631995,60.280341,56.532834,59.178079,13.008145,157.530097,1.335799,75.877868,55.713896,161.106268,159.727692,158.018482,158.453287,70.168785,158.006237,0.001944,-1.737066,32.000000,-236.999145,158.644218,0.295685,15.157646,0.684917,277073.985451,0.920320,30.289583,38.514336,2.915186,69.388676,95.587553,56.840641,7.000000,37.980566
55.044403,75.585665,160.490166,162.643207,60.265525,56.532815,59.207080,13.008630,157.536765,1.335897,75.883530,55.713904,161.117664,159.735569,158.029730,158.460236,70.172347,158.014216,0.001953,-1.737049,32.000000,-236.998654,158.639817,0.296307,15.165553,0.685087,277072.033570,0.919850,30.294048,38.514594,2.915165,69.387806,95.587318,56.840882,7.000000,37.988486
55.045406,75.590586,160.507120,162.654541,60.173215,56.532960,59.202916,13.008892,157.546565,1.376874,75.889599,55.712374,161.128871,159.744579,158.041851,158.469703,70.176318,158.021281,0.001951,-1.737068,32.000000,-236.998338,158.677054,0.305927,15.162375,0.684926,277072.216030,0.920131,30.296944,38.514947,2.915280,69.387113,95.588647,56.841385,7.000000,37.993249
55.043334,75.595500,160.498716,162.665613,60.234376,56.533080,59.193007,13.009623,157.555829,1.338626,75.896037,55.712254,161.139668,159.751441,158.052965,158.478076,70.179850,158.032043,0.001932,-1.737066,32.000000,-236.997576,158.685969,0.294730,15.152468,0.684660,277071.630614,0.919701,30.302117,38.514831,2.915649,69.386293,95.590207,56.841997,7.000000,37.981133
55.043988,75.598900,160.486560,162.673055,60.262952,56.533062,59.176661,13.010667,157.561021,1.338600,75.900094,55.713445,161.146674,159.756375,158.060523,158.483491,70.181979,158.039229,0.001929,-1.737045,32.000000,-236.996568,158.692546,0.294705,15.151681,0.684874,277071.619231,0.919761,30.306074,38.513915,2.915904,69.385905,95.591424,56.842163,7.000000,37.972749
55.041720,75.604035,160.506453,162.684191,60.239541,56.533080,59.221222,13.010820,157.565822,1.338821,75.906490,55.712852,161.158083,159.761192,158.072727,158.488692,70.185796,158.045451,0.001938,-1.737041,32.000000,-236.996456,158.698972,0.294883,15.156334,0.685324,277072.738031,0.919966,30.312976,38.515033,2.915861,69.384861,95.593722,56.843140,7.000000,37.982371
55.039541,75.609198,160.539608,162.695215,60.215406,56.533044,59.211876,13.010887,157.570315,1.338821,75.912198,55.711110,161.168765,159.765319,158.084699,158.491251,70.188558,158.048987,0.001948,-1.737043,32.000000,-236.996372,158.707253,0.294696,15.152533,0.685312,277072.534390,0.920216,30.315748,38.516009,2.915606,69.382951,95.595440,56.842985,7.000000,37.997660
55.035665,75.614402,160.540138,162.705878,60.129937,56.533104,59.164547,13.010006,157.573626,1.339043,75.916767,55.708105,161.179427,159.770487,158.096404,158.497338,70.191071,158.053285,0.001930,-1.737041,32.000000,-236.997242,158.712519,0.294764,15.160285,0.685222,277072.959520,0.919577,30.323057,38.514881,2.916087,69.381216,95.597363,56.842567,7.000000,38.000488
55.033331,75.617713,160.510779,162.712913,60.113555,56.533240,59.201471,13.010024,157.575255,1.339470,75.919772,55.706451,161.186361,159.774645,158.104193,158.501255,70.193022,158.057628,0.001927,-1.737042,32.000000,-236.997183,158.701763,0.296587,15.164127,0.685567,277074.337267,0.919774,30.330310,38.513646,2.916805,69.380430,95.599077,56.842810,7.000000,37.981439
55.031413,75.622256,160.467803,162.723598,60.117308,56.533028,59.180325,13.010377,157.579806,1.577099,75.925197,55.708249,161.196692,159.780871,158.115815,158.508504,70.196626,158.067050,0.001937,-1.737049,32.000000,-236.996818,158.691747,0.375574,15.155856,0.685280,277076.686071,0.920594,30.339231,38.512991,2.917020,69.379372,95.602137,56.843139,7.000000,37.963447
55.029448,75.626846,160.457365,162.734144,60.210021,56.533031,59.187535,13.011149,157.588058,1.379222,75.929215,55.705627,161.206284,159.787857,158.125906,158.516273,70.198998,158.073406,0.001953,-1.736459,32.000000,-236.996090,158.734106,0.305242,15.150218,0.685027,277078.399305,0.920073,30.344782,38.512916,2.916610,69.378288,95.605039,56.842686,7.000000,37.954970
55.026288,75.631210,160.500911,162.744706,60.294163,56.533088,59.214992,13.010512,157.591865,1.335168,75.933774,55.702893,161.215969,159.795147,158.135997,158.522578,70.201587,158.078319,0.001950,-1.736476,32.000000,-236.996822,158.739566,0.295331,15.153531,0.685257,277077.569362,0.920444,30.351164,38.513384,2.915931,69.376941,95.608334,56.842426,7.000000,37.960767
55.024213,75.633937,160.507487,162.751931,60.298569,56.533146,59.210898,13.009425,157.592399,1.335171,75.936812,55.700234,161.223001,159.797873,158.143672,158.525692,70.203523,158.081460,0.001948,-1.736461,32.000000,-236.997971,158.742163,0.295351,15.151119,0.685509,277079.065611,0.920379,30.357638,38.513757,2.915845,69.376666,95.611260,56.842693,7.000000,37.968313
55.023981,75.638329,160.522432,162.762753,60.333660,56.533188,59.161650,13.009297,157.597174,1.335146,75.941509,55.698632,161.233559,159.803552,158.153932,158.532581,70.206260,158.085074,0.001947,-1.736447,32.000000,-236.997964,158.748476,0.295427,15.157117,0.685583,277080.582636,0.920021,30.365034,38.513291,2.916804,69.375617,95.615827,56.842668,7.000000,37.966324
55.022093,75.642869,160.514041,162.773139,60.316777,56.533280,59.196777,13.009452,157.601061,1.335155,75.946988,55.698576,161.244152,159.807778,158.164973,158.535884,70.209251,158.086491,0.001959,-1.736448,32.000000,-236.997783,158.752980,0.295444,15.155538,0.685748,277081.408967,0.920130,30.369750,38.512711,2.917034,69.375183,95.621252,56.843582,7.000000,37.964783
55.021523,75.647461,160.475669,162.783148,60.268323,56.533280,59.225311,13.010089,157.602878,1.335026,75.951679,55.697794,161.255265,159.808748,158.176075,158.541142,70.211824,158.088391,0.001956,-1.736436,32.000000,-236.997097,158.756363,0.295523,15.154299,0.685549,277082.067825,0.920911,30.374364,38.511537,2.917318,69.374957,95.627751,56.844275,7.000000,37.960270
55.021309,75.650519,160.455415,162.789712,60.272693,56.533253,59.164718,13.010477,157.603708,1.334908,75.955077,55.696785,161.262387,159.809635,158.183528,158.544079,70.213548,158.090841,0.001939,-1.736449,32.000000,-236.996741,158.758027,0.295464,15.155976,0.685628,277083.126845,0.920412,30.380715,38.509157,2.917265,69.375000,95.632261,56.844828,7.000000,37.943958
55.020699,75.655150,160.460797,162.799385,60.298679,56.533259,59.209804,13.009347,157.601970,1.334637,75.960809,55.697010,161.272631,159.808856,158.193785,158.545798,70.216052,158.088257,0.001935,-1.736436,32.000000,-236.997957,158.759007,0.295485,15.146024,0.685537,277083.821915,0.919989,30.385855,38.507405,2.916598,69.375645,95.639729,56.845553,7.000000,37.926312
55.019253,75.660098,160.507302,162.808551,60.344783,56.533364,59.213321,13.008645,157.602355,1.334330,75.966617,55.694558,161.283599,159.809566,158.203426,158.548694,70.218717,158.087110,0.001947,-1.736428,32.000000,-236.998602,158.758880,0.295478,15.134505,0.685392,277083.973143,0.920942,30.389117,38.506740,2.916241,69.376598,95.648507,56.845305,7.000000,37.935799
55.016607,75.664986,160.512450,162.817264,60.302018,56.533395,59.164512,13.007950,157.605053,1.334126,75.971489,55.691921,161.293666,159.811213,158.212962,158.549077,70.220964,158.086498,0.001955,-1.736426,32.000000,-236.999316,158.776693,0.295500,15.137066,0.685880,277085.142732,0.920263,30.394333,38.503119,2.916371,69.377595,95.657308,56.844466,7.000000,37.956566
55.015264,75.668077,160.502304,162.823308,60.332369,56.533385,59.195108,13.007290,157.608080,1.129380,75.974624,55.689336,161.300736,159.813654,158.220578,158.550368,70.222641,158.086145,0.001939,-1.736409,32.000000,-236.999963,158.788355,0.224570,15.139493,0.686618,277086.856187,0.920248,30.400668,38.499957,2.917293,69.378486,95.663773,56.843753,7.000000,37.954910
55.013663,75.672779,160.505084,162.832209,60.303545,56.533413,59.214579,13.006806,157.606651,1.303740,75.979711,55.686056,161.310800,159.815488,158.232068,158.553222,70.223983,158.085273,0.001936,-1.736434,32.000000,-237.000363,158.759700,0.288589,15.152446,0.686575,277088.900404,0.921068,30.408094,38.497446,2.917527,69.379259,95.674167,56.841550,7.000000,37.945260
55.012935,75.677796,160.490611,162.841065,60.146870,56.533445,59.160890,13.006996,157.608111,1.332080,75.986378,55.684117,161.321796,159.817702,158.242782,158.556743,70.225897,158.085416,0.001947,-1.736423,32.000000,-237.000100,158.763876,0.295895,15.146009,0.686440,277089.460997,0.920624,30.412474,38.495618,2.917414,69.380498,95.685344,56.839385,7.000000,37.937472
