Torad 40 Ton Compressor Load Stand
55.012015,75.683458,160.502227,162.849870,60.031380,56.533432,59.179391,13.006769,157.609410,1.331867,75.992239,55.683420,161.332573,159.819410,158.253352,158.559335,70.227579,158.085671,0.001959,-1.736400,32.000000,-237.000396,158.766164,0.295853,15.143204,0.685895,277092.296721,0.920362,30.418712,38.493900,2.917549,69.381180,95.696308,56.837021,7.000000,37.923260
55.012497,75.687171,160.522377,162.855749,60.018888,56.533408,59.185812,13.007409,157.611122,1.332079,75.995968,55.682207,161.338951,159.820965,158.260581,158.562775,70.228460,158.086626,0.001953,-1.736390,32.000000,-236.999790,158.769743,0.295854,15.144321,0.686149,277094.320541,0.921223,30.424427,38.492047,2.917325,69.381847,95.703646,56.835290,7.000000,37.939357
55.011425,75.692607,160.470363,162.864803,59.981015,56.533366,59.190508,13.007316,157.611608,1.331914,76.001937,55.680678,161.348269,159.823033,158.271481,158.564821,70.229874,158.087728,0.001952,-1.736404,32.000000,-236.999980,158.771365,0.295897,15.144635,0.686351,277096.657690,0.920965,30.430970,38.490474,2.917585,69.383050,95.714851,56.832745,7.000000,37.929879
55.010030,75.698252,160.499698,162.874065,59.978541,56.533235,59.219484,13.006019,157.612470,1.332220,76.007918,55.676736,161.357319,159.825514,158.280789,158.566038,70.231453,158.092013,0.001950,-1.736391,32.000000,-237.001226,158.773290,0.295797,15.146919,0.686378,277098.341601,0.920864,30.434221,38.490006,2.917926,69.384342,95.725308,56.829975,7.000000,37.917790
55.009867,75.703875,160.488174,162.883131,60.065912,56.533198,59.199516,13.006465,157.612316,1.430032,76.013408,55.676250,161.366692,159.830837,158.290006,158.569766,70.233640,158.095295,0.001964,-1.736387,32.000000,-237.000716,158.749393,0.332981,15.150636,0.686175,277100.820025,0.920823,30.440687,38.489069,2.917037,69.385930,95.735874,56.827000,7.000000,37.920382
55.011050,75.709506,160.513947,162.891950,60.102809,56.533280,59.206532,13.008005,157.620571,1.369859,76.019149,55.679167,161.374723,159.834588,158.298826,158.573707,70.235158,158.099613,0.001957,-1.736390,32.000000,-236.999150,158.778983,0.305194,15.158139,0.686225,277103.103237,0.920409,30.447669,38.489340,2.917644,69.386671,95.746014,56.823694,7.000000,37.924091
55.010465,75.713305,160.546237,162.897641,60.096756,56.533358,59.249210,13.007630,157.622484,1.335147,76.022817,55.678296,161.379654,159.835990,158.304589,158.575877,70.236189,158.101171,0.001940,-1.736366,32.000000,-236.999557,158.782049,0.296547,15.156435,0.686014,277104.680601,0.920735,30.453448,38.488572,2.917443,69.387154,95.752942,56.821235,7.000000,37.935021
55.011383,75.718978,160.553833,162.905985,60.096808,56.533327,59.213508,13.008495,157.628476,1.334605,76.028960,55.678383,161.386994,159.839360,158.313938,158.581425,70.238041,158.106280,0.001936,-1.736341,32.000000,-236.998642,158.786105,0.296725,15.143795,0.685779,277107.291123,0.920619,30.457944,38.488919,2.917849,69.388275,95.763504,56.817933,7.000000,37.943094
55.010255,75.724785,160.517566,162.914027,60.067771,56.533400,59.176418,13.007660,157.630787,1.334153,76.035591,55.677258,161.393819,159.841346,158.323021,158.585210,70.238857,158.109225,0.001950,-1.736908,32.000000,-236.999493,158.790663,0.296490,15.139760,0.685997,277109.833421,0.919977,30.462306,38.488561,2.918467,69.389905,95.774827,56.814080,7.000000,37.930651
55.010027,75.730730,160.556915,162.922018,60.070203,56.533421,59.201137,13.007132,157.634042,1.333971,76.042252,55.675994,161.401654,159.846168,158.331898,158.589883,70.239995,158.114463,0.001954,-1.736927,32.000000,-237.000134,158.797785,0.296536,15.148605,0.686598,277111.583672,0.920527,30.467097,38.488916,2.918557,69.391506,95.786779,56.810931,7.000000,37.929949
55.010952,75.734554,160.600823,162.927374,60.076975,56.533348,59.218969,13.007506,157.638004,1.334116,76.045711,55.675874,161.406221,159.850994,158.337190,158.594906,70.240805,158.118520,0.001940,-1.736924,32.000000,-236.999706,158.802336,0.296610,15.143303,0.686661,277115.735216,0.921140,30.473986,38.489372,2.917957,69.392847,95.794536,56.808956,7.000000,37.947501
55.011201,75.740422,160.573603,162.935799,60.125732,56.533162,59.190263,13.007946,157.644286,1.334293,76.052061,55.675881,161.414350,159.861073,158.346934,158.602220,70.242850,158.123853,0.001937,-1.736933,32.000000,-236.999243,158.807165,0.296473,15.144639,0.686437,277119.077368,0.920774,30.480151,38.490497,2.918685,69.394572,95.805991,56.807054,7.000000,37.950759
55.012250,75.746357,160.537377,162.944537,60.194610,56.533170,59.183062,13.007519,157.644077,1.435308,76.057818,55.675572,161.422428,159.871342,158.355933,158.609010,70.243233,158.128845,0.001951,-1.736929,32.000000,-236.999600,158.782429,0.335655,15.142833,0.686850,277120.479107,0.920487,30.483088,38.491440,2.919434,69.395980,95.817119,56.805421,7.000000,37.930386
55.012341,75.752230,160.583108,162.953256,60.259739,56.529403,59.209827,13.007366,157.648075,1.578958,76.062895,55.678424,161.430969,159.875041,158.363984,158.616424,70.243789,158.133994,0.001962,-1.736943,32.000000,-236.999828,158.788581,0.377076,15.141971,0.686680,277121.392117,0.920940,30.488716,38.491697,2.918926,69.397037,95.827639,56.803861,7.000000,37.930196
55.014252,75.755925,160.594746,162.958872,60.285933,56.529387,59.182262,13.007815,157.652608,1.579274,76.066412,55.679466,161.436326,159.880316,158.369337,158.622195,70.244597,158.138529,0.001955,-1.736947,32.000000,-236.999455,158.793823,0.377063,15.140673,0.686620,277125.128982,0.921047,30.493644,38.493470,2.918211,69.398067,95.834556,56.802973,7.000000,37.951045
55.012083,75.761327,160.607098,162.967006,60.352872,56.529199,59.179726,13.007655,157.663560,1.371010,76.072023,55.679975,161.444182,159.888941,158.376814,158.631962,70.245980,158.144750,0.001952,-1.736911,32.000000,-236.999600,158.827360,0.305285,15.132185,0.686809,277110.583068,0.920581,30.499432,38.495139,2.919038,69.399835,95.844392,56.801579,7.000000,37.950097
55.012491,75.766763,160.654880,162.975121,60.345339,56.529125,59.200169,13.007869,157.671655,1.334374,76.076806,55.679813,161.453243,159.896367,158.385367,158.640635,70.247081,158.151923,0.001951,-1.736917,32.000000,-236.999365,158.834259,0.297007,15.135196,0.686889,277111.901800,0.920983,30.501292,38.496289,2.919148,69.400645,95.853236,56.800254,7.000000,37.961588
55.011446,75.772006,160.654537,162.983509,60.251981,56.529060,59.170127,13.007119,157.678255,1.334197,76.082729,55.679677,161.462754,159.906468,158.394327,158.648169,70.248565,158.157489,0.001965,-1.736955,32.000000,-237.000195,158.839864,0.297165,15.146428,0.687368,277113.933930,0.921072,30.508775,38.497592,2.919488,69.401807,95.862245,56.799460,7.000000,37.972535
55.012358,75.775609,160.665496,162.989301,60.222936,56.528976,59.180382,13.007706,157.685128,1.334272,76.086234,55.681750,161.468493,159.913011,158.400011,158.654503,70.249348,158.161689,0.001957,-1.736950,32.000000,-236.999665,158.844803,0.296982,15.148039,0.687422,277116.671645,0.920758,30.513819,38.499591,2.920335,69.402394,95.868118,56.798245,7.000000,37.979323
55.013813,75.780938,160.652822,162.997757,60.300159,56.528837,59.206122,13.006553,157.690941,1.334037,76.091805,55.682103,161.477568,159.920931,158.408843,158.660789,70.251164,158.167882,0.001942,-1.736942,32.000000,-237.000829,158.850450,0.297021,15.148533,0.686935,277118.882584,0.921256,30.520064,38.500510,2.920384,69.403071,95.877208,56.797512,7.000000,37.974944
55.014232,75.786062,160.680873,163.005961,60.346876,56.528729,59.166113,13.006518,157.697431,1.339961,76.097485,55.684621,161.486839,159.928115,158.417614,158.670709,70.253174,158.175032,0.001940,-1.736941,32.000000,-237.000801,158.845422,0.303034,15.144485,0.686895,277120.072452,0.921087,30.522794,38.501541,2.920535,69.403929,95.886695,56.797068,7.000000,37.962984
55.014728,75.791145,160.657773,163.013760,60.383703,56.528498,59.210360,13.006793,157.703368,1.576903,76.103702,55.687107,161.495703,159.934833,158.426182,158.676947,70.255105,158.179682,0.001956,-1.736940,32.000000,-237.000643,158.850568,0.376498,15.143181,0.686816,277120.896138,0.920670,30.526726,38.502398,2.920227,69.404575,95.896298,56.796566,7.000000,37.964468
55.013577,75.794749,160.677000,163.018791,60.354975,56.528569,59.213009,13.006269,157.708638,1.370086,76.107613,55.684826,161.501372,159.939057,158.431689,158.679193,70.256246,158.180906,0.001956,-1.736929,32.000000,-237.001159,158.871282,0.305364,15.143556,0.687116,277122.006701,0.921295,30.531449,38.503477,2.920715,69.405203,95.902723,56.796446,7.000000,37.971690
55.016095,75.800223,160.706948,163.026282,60.416215,56.528477,59.194324,13.005999,157.713994,1.339043,76.113634,55.685166,161.509635,159.946371,158.440656,158.685871,70.258174,158.184167,0.001943,-1.737514,32.000000,-237.001362,158.876729,0.297567,15.155740,0.687084,277122.459029,0.920606,30.536055,38.503553,2.920268,69.405558,95.913167,56.796581,7.000000,37.988617
55.017135,75.805416,160.697826,163.034069,60.454140,56.528286,59.168157,13.006109,157.720561,1.338757,76.119042,55.686824,161.517634,159.953005,158.449588,158.690355,70.259588,158.189204,0.001940,-1.737499,32.000000,-237.001303,158.884313,0.297552,15.149743,0.687165,277124.563393,0.920595,30.540764,38.502942,2.920679,69.405079,95.923408,56.796468,7.000000,37.977970
55.020045,75.810923,160.706147,163.041856,60.471663,56.528163,59.230829,13.007778,157.731300,1.338609,76.124742,55.688563,161.526121,159.961438,158.457569,158.697829,70.260925,158.195655,0.001955,-1.737481,32.000000,-236.999613,158.893962,0.297474,15.149763,0.686711,277125.434908,0.920851,30.543822,38.502421,2.921090,69.403732,95.933879,56.796797,7.000000,37.984465
55.018218,75.814698,160.712537,163.046887,60.576105,56.528108,59.179018,13.006593,157.733875,1.338619,76.129175,55.687726,161.531178,159.963710,158.463322,158.700682,70.261721,158.198373,0.001966,-1.737486,32.000000,-237.000850,158.896767,0.297518,15.146469,0.686931,277126.422486,0.921248,30.548018,38.503183,2.920869,69.402639,95.941330,56.797248,7.000000,37.989164
55.019921,75.820384,160.704302,163.054439,60.527133,56.527982,59.194615,13.006685,157.740233,1.338347,76.135653,55.686268,161.539908,159.970841,158.470778,158.707684,70.263406,158.203115,0.001955,-1.737494,32.000000,-237.000750,158.902592,0.297538,15.147184,0.686933,277127.876953,0.920231,30.550734,38.504631,2.920865,69.401150,95.952738,56.797533,7.000000,37.973279
55.019752,75.826335,160.728657,163.061756,60.591876,56.527890,59.228141,13.005942,157.746632,1.338726,76.142144,55.684911,161.548044,159.978843,158.478107,158.714135,70.264268,158.209638,0.001953,-1.737476,32.000000,-237.001431,158.909061,0.297452,15.147448,0.687140,277130.082440,0.921078,30.556261,38.505009,2.921079,69.398642,95.963650,56.796760,7.000000,37.992657
55.022063,75.832308,160.768344,163.068894,60.585684,56.527953,59.176962,13.006052,157.752286,1.558505,76.148157,55.686353,161.555924,159.986803,158.485151,158.719458,70.265591,158.214418,0.001952,-1.737481,32.000000,-237.001222,158.888363,0.372504,15.145379,0.687065,277131.167059,0.920815,30.560313,38.505371,2.920839,69.396133,95.973971,56.797261,7.000000,37.997699
55.022455,75.836217,160.769430,163.073567,60.598483,56.528068,59.196124,13.006753,157.757827,1.581508,76.151863,55.687270,161.561435,159.992365,158.490003,158.723328,70.266840,158.220373,0.001968,-1.737473,32.000000,-237.000505,158.893094,0.378125,15.143900,0.687159,277134.353769,0.920310,30.566426,38.507325,2.921290,69.394234,95.980347,56.797852,7.000000,38.000055
55.022691,75.841835,160.748262,163.080588,60.549943,56.527898,59.198663,13.006658,157.765025,1.582032,76.156838,55.688796,161.569022,160.001732,158.497228,158.729500,70.268233,158.229942,0.001957,-1.737479,32.000000,-237.000576,158.900187,0.378205,15.147695,0.687394,277137.228212,0.921078,30.570183,38.508066,2.921889,69.390767,95.989426,56.798859,7.000000,38.000901
55.025320,75.847218,160.781878,163.087802,60.619127,56.527934,59.173399,13.007112,157.772211,1.581791,76.163048,55.690156,161.576310,160.010775,158.504948,158.737364,70.270047,158.238689,0.001943,-1.737463,32.000000,-237.000035,158.907553,0.378154,15.152533,0.687470,277138.946509,0.920784,30.573716,38.509388,2.921888,69.387974,95.998051,56.800361,7.000000,38.003687
55.026077,75.852866,160.839869,163.094870,60.617047,56.527895,59.167660,13.007055,157.778953,1.582113,76.168877,55.690285,161.583063,160.015129,158.512132,158.743550,70.271971,158.244344,0.001941,-1.737476,32.000000,-237.000139,158.911580,0.378176,15.146148,0.687216,277140.979591,0.920750,30.579107,38.512126,2.921490,69.385349,96.006470,56.802339,7.000000,38.022461
55.026627,75.856613,160.822668,163.099666,60.678987,56.527893,59.212468,13.006872,157.787508,1.486993,76.172997,55.690974,161.588082,160.019910,158.517432,158.747888,70.273502,158.248472,0.001958,-1.737469,32.000000,-237.000345,158.946489,0.341712,15.143779,0.687113,277142.384980,0.921109,30.581969,38.514088,2.921962,69.384447,96.011511,56.803754,7.000000,38.026260
55.027945,75.862024,160.837761,163.107028,60.726239,56.527814,59.167030,13.008323,157.794308,1.342199,76.176971,55.693187,161.594407,160.027609,158.524118,158.754183,70.274968,158.258281,0.001955,-1.737457,32.000000,-236.998835,158.956079,0.297234,15.150672,0.687634,277144.124122,0.921197,30.586891,38.514605,2.922975,69.382383,96.017783,56.805436,7.000000,38.027885
55.028677,75.866807,160.826931,163.114077,60.765662,56.527780,59.183983,13.008576,157.800921,1.354146,76.181346,55.694023,161.600729,160.034335,158.530704,158.759300,70.276957,158.264923,0.001943,-1.737468,32.000000,-236.998597,158.947557,0.305669,15.144760,0.687668,277145.100589,0.920498,30.590111,38.514858,2.922634,69.381026,96.024070,56.806770,7.000000,38.027460
55.030259,75.871452,160.778284,163.120949,60.734976,56.527680,59.198001,13.008570,157.804082,1.581179,76.185067,55.696966,161.607251,160.039256,158.535929,158.763137,70.278810,158.270300,0.001942,-1.737469,32.000000,-236.998468,158.938357,0.379162,15.139590,0.687409,277147.134946,0.921192,30.594256,38.517625,2.922838,69.379506,96.029253,56.807426,7.000000,38.020355
55.031576,75.874416,160.790807,163.125289,60.714591,56.527656,59.173848,13.007762,157.806982,1.583426,76.187184,55.697968,161.611590,160.041529,158.539706,158.766007,70.280085,158.274054,0.001960,-1.737470,32.000000,-236.999291,158.940101,0.379094,15.134037,0.687635,277147.858022,0.920926,30.598337,38.518504,2.922602,69.378669,96.032747,56.807765,7.000000,38.015309
55.032812,75.878334,160.827585,163.131476,60.694302,56.527662,59.188713,13.008403,157.813295,1.583530,76.190115,55.703226,161.618329,160.049633,158.546096,158.772938,70.282206,158.279937,0.001970,-1.737487,32.000000,-236.998627,158.947578,0.379407,15.130380,0.687660,277148.741893,0.920688,30.601465,38.518971,2.921634,69.377874,96.037917,56.808820,7.000000,38.020075
55.034410,75.881593,160.829533,163.137559,60.594761,56.527609,59.199364,13.008217,157.820059,1.581209,76.192600,55.703619,161.624024,160.054444,158.553308,158.779990,70.283884,158.286571,0.001958,-1.737494,32.000000,-236.998882,158.967517,0.375674,15.137551,0.687954,277148.827229,0.921046,30.603167,38.519316,2.921792,69.377087,96.043065,56.809644,7.000000,38.023460
55.035652,75.884665,160.833508,163.143547,60.540409,56.527604,59.180394,13.007876,157.830399,1.341866,76.194430,55.704884,161.630164,160.062916,158.559758,158.790583,70.285586,158.295006,0.001957,-1.737475,32.000000,-236.999249,158.989631,0.298354,15.132372,0.688255,277149.373106,0.920801,30.605899,38.519735,2.922394,69.377764,96.048022,56.810312,7.000000,38.014893
55.037352,75.886301,160.842909,163.147761,60.536318,56.527533,59.182039,13.007915,157.835132,1.338242,76.195926,55.705254,161.634961,160.068056,158.564225,158.798151,70.287360,158.302971,0.001956,-1.737480,32.000000,-236.999242,158.995695,0.298460,15.131069,0.687924,277149.048897,0.920613,30.607626,38.520921,2.922345,69.379123,96.051541,56.811431,7.000000,38.018449
55.039929,75.888533,160.840223,163.154482,60.541985,56.527512,59.202741,13.007126,157.842231,1.338415,76.195700,55.708950,161.642228,160.077991,158.570093,158.805371,70.288934,158.311857,0.001973,-1.737504,32.000000,-237.000065,159.005508,0.298350,15.133040,0.688165,277149.324783,0.920892,30.609506,38.522858,2.922351,69.379940,96.056038,56.811681,7.000000,38.028026
55.043401,75.890318,160.842029,163.160941,60.565685,56.527323,59.168915,13.006890,157.852592,1.338425,76.194440,55.713800,161.649771,160.090585,158.576440,158.816917,70.290929,158.322298,0.001961,-1.736777,32.000000,-237.000274,159.015460,0.298490,15.146695,0.688236,277147.680831,0.920838,30.609514,38.524523,2.922432,69.380235,96.060881,56.812538,7.000000,38.027504
55.049915,75.891045,160.837514,163.167164,60.559763,56.527258,59.182374,13.007120,157.858778,1.456588,76.192853,55.717797,161.656738,160.102270,158.582743,158.829007,70.292916,158.335501,0.001949,-1.736189,32.000000,-236.999925,158.998736,0.343680,15.147512,0.688104,277146.893156,0.920474,30.609272,38.526782,2.922246,69.380083,96.065227,56.813236,7.000000,38.028695
55.052893,75.891208,160.833636,163.171129,60.553203,56.527271,59.191965,13.007602,157.866292,1.579031,76.191581,55.721196,161.661903,160.109662,158.587247,158.838183,70.294629,158.344311,0.001948,-1.736178,32.000000,-236.999473,159.006224,0.379949,15.143314,0.687449,277144.296094,0.920938,30.607729,38.529294,2.922095,69.380399,96.068535,56.813734,7.000000,38.022147
55.059592,75.890974,160.839182,163.176784,60.587347,56.527355,59.168935,13.008142,157.881015,1.581340,76.188009,55.725805,161.669067,160.122638,158.593640,158.852319,70.296171,158.359646,0.001965,-1.735036,32.000000,-236.999015,159.020587,0.379978,15.143211,0.687306,277140.691957,0.920609,30.602211,38.533005,2.921667,69.380635,96.072974,56.813817,7.000000,38.020938
55.066480,75.889599,160.849725,163.181737,60.538830,56.527431,59.211613,13.008066,157.898069,1.577270,76.182335,55.732061,161.675550,160.134202,158.600067,158.866600,70.298804,158.376439,0.001960,-1.735037,32.000000,-236.999030,159.051756,0.375184,15.152939,0.687443,277138.429396,0.920406,30.599518,38.535093,2.921438,69.380995,96.077322,56.813554,7.000000,38.029715
55.072397,75.887243,160.857075,163.186427,60.498117,56.531197,59.249673,13.007870,157.914955,1.340101,76.175792,55.737530,161.681158,160.149891,158.607062,158.880952,70.301229,158.394477,0.001949,-1.735012,32.000000,-236.999232,159.080532,0.299335,15.160524,0.687379,277135.204161,0.920642,30.592862,38.540166,2.921184,69.381551,96.081445,56.813836,7.000000,38.030263
55.078064,75.885194,160.859798,163.189656,60.475012,56.531124,59.221816,13.008892,157.926876,1.336726,76.170944,55.742313,161.685024,160.162054,158.612577,158.890652,70.302461,158.407884,0.001949,-1.735024,32.000000,-236.998235,159.092115,0.299329,15.157268,0.686887,277129.816002,0.919850,30.584885,38.544780,2.921010,69.381757,96.083974,56.814508,7.000000,38.029037
55.085020,75.881563,160.884147,163.194469,60.457636,56.531171,59.170911,13.008677,157.944445,1.336755,76.161919,55.751069,161.690438,160.177784,158.620565,158.906401,70.304140,158.425618,0.001966,-1.735039,32.000000,-236.998397,159.109788,0.299330,15.156877,0.686535,277142.468268,0.919207,30.576857,38.550137,2.920829,69.381597,96.087625,56.815230,7.000000,38.039654
55.094090,75.876703,160.900100,163.199041,60.491990,56.531208,59.191902,13.008253,157.960801,1.336915,76.151049,55.758493,161.695405,160.195951,158.627758,158.924162,70.306114,158.444585,0.001974,-1.735048,32.000000,-236.998851,159.130292,0.299352,15.159050,0.686613,277137.817032,0.919530,30.569375,38.554688,2.920578,69.381469,96.091097,56.815638,7.000000,38.049490
55.100386,75.870383,160.932478,163.203280,60.604424,56.531244,59.187663,13.008413,157.981031,1.336670,76.138051,55.765344,161.700129,160.215115,158.634654,158.943588,70.308176,158.466107,0.001961,-1.735047,32.000000,-236.998619,159.150799,0.299402,15.158107,0.686630,277131.825127,0.920185,30.559079,38.560657,2.920652,69.382147,96.094834,56.816851,7.000000,38.053861
55.106168,75.865531,160.924065,163.206022,60.679399,56.531176,59.182482,13.008253,157.989533,1.459151,76.128329,55.769334,161.703270,160.227565,158.639336,158.957706,70.309867,158.481601,0.001960,-1.735057,32.000000,-236.998702,159.135909,0.346253,15.159861,0.686466,277123.883158,0.919682,30.545527,38.566864,2.920460,69.382444,96.097340,56.817532,7.000000,38.074370
55.116418,75.857263,160.913587,163.209954,60.673238,56.531179,59.183731,13.008915,158.010057,1.583680,76.112682,55.776066,161.707911,160.248440,158.645576,158.978728,70.312454,158.504305,0.001958,-1.735067,32.000000,-236.998088,159.156461,0.380955,15.159325,0.686538,277115.619154,0.919619,30.533175,38.574083,2.920714,69.383115,96.101290,56.818460,7.000000,38.056019
55.126185,75.848012,160.939788,163.213362,60.686630,56.539171,59.156015,13.009309,158.030827,1.584425,76.095492,55.788323,161.711153,160.270362,158.651803,159.002168,70.314878,158.527787,0.001978,-1.735072,32.000000,-236.997746,159.176166,0.380861,15.172013,0.686337,277108.480136,0.919581,30.522785,38.579073,2.920255,69.383562,96.104389,56.818791,7.000000,38.060988
55.136385,75.837912,160.996900,163.216435,60.760860,56.539157,59.166764,13.009432,158.057817,1.365634,76.076703,55.796870,161.714534,160.294864,158.658289,159.027763,70.318272,158.556183,0.001964,-1.734510,32.000000,-236.997620,159.232095,0.305810,15.175416,0.686168,277096.707826,0.919354,30.504696,38.586276,2.919522,69.384033,96.107091,56.818742,7.000000,38.082722
55.146427,75.826157,161.024318,163.219725,60.806051,56.543296,59.212706,13.009442,158.084548,1.337613,76.056643,55.806001,161.718484,160.322638,158.664340,159.052624,70.321616,158.585331,0.001952,-1.732775,32.000000,-236.997607,159.259934,0.299679,15.179664,0.685647,277123.906821,0.919715,30.486090,38.593975,2.919480,69.384131,96.108675,56.818517,7.000000,38.100607
55.150525,75.817691,161.026375,163.222048,60.802400,56.543414,59.156068,13.008595,158.103779,1.337399,76.042751,55.811905,161.721174,160.339505,158.668706,159.071510,70.324155,158.604607,0.001952,-1.731604,32.000000,-236.998445,159.278445,0.299662,15.178085,0.685569,277110.304012,0.919337,30.466222,38.602824,2.919976,69.384246,96.108980,56.818348,7.000000,38.097740
55.158604,75.804324,161.087669,163.225708,60.688699,56.543291,59.179459,13.007939,158.133328,1.337459,76.020987,55.822842,161.725086,160.368352,158.674952,159.101941,70.328109,158.636319,0.001969,-1.730421,32.000000,-236.999099,159.305727,0.299514,15.181048,0.685378,277115.864567,0.918480,30.444851,38.612041,2.919941,69.384674,96.109055,56.817837,7.000000,38.128227
55.167250,75.789926,161.101262,163.229410,60.699358,56.551443,59.191320,13.007356,158.164805,1.337468,75.996688,55.832490,161.728112,160.398708,158.680348,159.134170,70.332260,158.668604,0.001962,-1.730444,32.000000,-236.999605,159.334704,0.299547,15.183733,0.685388,277106.188508,0.919266,30.432461,38.617812,2.919761,69.385173,96.108845,56.816912,7.000000,38.139693
55.179528,75.774493,161.112768,163.233151,60.621745,56.551458,59.158377,13.007386,158.193939,1.464741,75.970519,55.843554,161.732438,160.432084,158.686189,159.166524,70.337967,158.704307,0.001952,-1.729887,32.000000,-236.999521,159.340164,0.347905,15.181245,0.685364,277089.385052,0.918722,30.411359,38.627522,2.920445,69.386044,96.108486,56.816205,7.000000,38.147667
55.187340,75.763391,161.145124,163.235574,60.627656,56.551382,59.180610,13.007650,158.216007,1.583423,75.952304,55.852868,161.735151,160.453733,158.690260,159.189467,70.341778,158.729653,0.001952,-1.729316,32.000000,-236.999262,159.363561,0.381694,15.183003,0.685259,277112.210584,0.918479,30.388685,38.637281,2.920234,69.386538,96.108484,56.815635,7.000000,38.152642
55.198484,75.745426,161.170237,163.238890,60.621440,56.563583,59.243404,13.007760,158.252322,1.585673,75.922556,55.865919,161.738578,160.491148,158.696590,159.225670,70.348649,158.768030,0.001952,-1.728774,32.000000,-236.999162,159.399401,0.381630,15.185884,0.685226,277091.361814,0.918730,30.361500,38.646955,2.919792,69.387553,96.108198,56.815400,7.000000,38.176877
55.208212,75.726067,161.207167,163.241960,60.614097,56.575814,59.152719,13.007645,158.293124,1.475990,75.892693,55.876018,161.742309,160.528806,158.703269,159.263442,70.356515,158.808962,0.001960,-1.727040,32.000000,-236.999336,159.463185,0.339685,15.182067,0.685145,277076.944785,0.918215,30.342922,38.654060,2.919965,69.388689,96.108395,56.815104,7.000000,38.191260
55.216730,75.705063,161.247123,163.245214,60.647209,56.587823,59.169740,13.007506,158.332740,1.343432,75.860515,55.886189,161.746592,160.569023,158.710551,159.303896,70.364020,158.847550,0.001946,-1.727027,32.000000,-236.999463,159.501361,0.300984,15.189836,0.685084,277113.000205,0.917194,30.314294,38.663717,2.919831,69.389438,96.109058,56.814454,7.000000,38.215274
55.223253,75.690446,161.268227,163.247425,60.724395,56.595954,59.189797,13.006748,158.358342,1.343216,75.838174,55.893257,161.749235,160.593395,158.715073,159.329966,70.368711,158.873904,0.001946,-1.726445,32.000000,-237.000243,159.527501,0.300970,15.198295,0.685387,277147.719704,0.918576,30.285627,38.673475,2.919985,69.389892,96.108828,56.813969,7.000000,38.228990
55.234564,75.667762,161.297144,163.250774,60.741291,56.608019,59.150612,13.007688,158.395577,1.474614,75.803062,55.907585,161.752979,160.632144,158.721822,159.372454,70.376627,158.914588,0.001945,-1.725875,32.000000,-236.999377,159.537037,0.350754,15.192264,0.685186,277180.869281,0.918302,30.256475,38.682582,2.920258,69.390434,96.107912,56.813372,7.000000,38.242156
55.245226,75.643662,161.336679,163.253934,60.798353,56.615179,59.181457,13.008407,158.436785,1.590988,75.765513,55.920266,161.757109,160.673964,158.727925,159.414459,70.385003,158.956871,0.001963,-1.724740,32.000000,-236.998811,159.579201,0.382835,15.195367,0.684874,277203.156218,0.917969,30.235619,38.689235,2.920296,69.390161,96.105620,56.812178,7.000000,38.262065
55.256747,75.618190,161.408777,163.257076,60.745016,56.627412,59.182347,13.008765,158.477649,1.590954,75.726598,55.929307,161.761191,160.717458,158.733008,159.457502,70.393979,159.001439,0.001948,-1.723004,32.000000,-236.998392,159.623045,0.382883,15.202328,0.685211,277233.726577,0.918514,30.202117,38.698829,2.920221,69.388568,96.102901,56.810905,7.000000,38.298666
55.262286,75.600102,161.430415,163.259208,60.781871,56.635519,59.156812,13.008008,158.505840,1.590897,75.700023,55.936854,161.764215,160.746710,158.736276,159.487354,70.400113,159.031699,0.001947,-1.721867,32.000000,-236.999283,159.653184,0.383057,15.199362,0.685128,277239.393100,0.917900,30.167822,38.708646,2.920373,69.387279,96.101673,56.810164,7.000000,38.319805
55.272151,75.572079,161.474465,163.262591,60.798143,56.647652,59.173652,13.007123,158.553701,1.590951,75.658702,55.946132,161.768556,160.792339,158.743086,159.535882,70.409910,159.077347,0.001938,-1.720955,32.000000,-237.000174,159.699244,0.382996,15.204618,0.685057,277267.814945,0.917815,30.131334,38.718842,2.921069,69.384685,96.099101,56.809802,7.000000,38.338145
55.281155,75.543065,161.509659,163.265868,60.864796,56.659942,59.174470,13.006456,158.606587,1.370689,75.616447,55.954675,161.773439,160.840207,158.750092,159.585066,70.420561,159.126027,0.001956,-1.720994,32.000000,-237.000805,159.776654,0.306639,15.212104,0.685260,277286.009905,0.918199,30.107950,38.725723,2.921168,69.382513,96.096782,56.810021,7.000000,38.354350
55.290551,75.512844,161.573736,163.269414,60.918527,56.672109,59.150288,13.006865,158.657798,1.349357,75.573412,55.964117,161.777995,160.892859,158.757252,159.635912,70.431369,159.175173,0.001945,-1.720391,32.000000,-237.000398,159.828899,0.301115,15.215699,0.685164,277311.659366,0.917889,30.070497,38.735558,2.921443,69.379409,96.094009,56.810990,7.000000,38.386272
55.297363,75.492313,161.602164,163.272080,60.926678,56.680285,59.194530,13.006486,158.692923,1.349319,75.543792,55.969344,161.781143,160.926011,158.761523,159.669332,70.438761,159.209556,0.001945,-1.719817,32.000000,-237.000816,159.862354,0.300984,15.221883,0.684944,277336.744413,0.917843,30.032877,38.745837,2.921604,69.376892,96.091795,56.811222,7.000000,38.407017
55.305582,75.460855,161.639647,163.276239,61.005365,56.692331,59.149477,13.006229,158.746738,1.349092,75.498479,55.979569,161.786373,160.978186,158.768399,159.722318,70.449835,159.260661,0.001936,-1.719245,32.000000,-237.001108,159.913161,0.301063,15.218073,0.685004,277359.794007,0.918173,29.993678,38.756153,2.922267,69.372761,96.087994,56.811593,7.000000,38.427387
55.313599,75.428200,161.690323,163.280915,61.040615,56.700404,59.168213,13.006566,158.799803,1.348964,75.451286,55.989316,161.792019,161.031851,158.774976,159.772031,70.461238,159.314305,0.001935,-1.718078,32.000000,-237.000815,159.966471,0.300933,15.214655,0.684806,277374.890832,0.917447,29.966637,38.763538,2.922421,69.367692,96.084657,56.811946,7.000000,38.447966
55.322104,75.394684,161.702224,163.285982,61.067932,56.708661,59.195385,13.006161,158.852343,1.348650,75.403242,55.995752,161.797370,161.083948,158.781882,159.825426,70.472576,159.366882,0.001941,-1.717522,32.000000,-237.001152,160.018863,0.300854,15.222572,0.685104,277396.316984,0.918117,29.927327,38.774422,2.922664,69.362077,96.081618,56.811644,7.000000,38.482674
55.325810,75.371643,161.725682,163.289452,61.082034,56.716773,59.157852,13.006288,158.887449,1.348556,75.370716,55.998537,161.801319,161.120868,158.786809,159.861790,70.481010,159.403758,0.001942,-1.717503,32.000000,-237.000975,160.054916,0.301058,15.226144,0.685396,277397.451311,0.917735,29.887012,38.786063,2.923157,69.358703,96.080240,56.812346,7.000000,38.489309
55.332070,75.336192,161.787452,163.294713,61.052856,56.724799,59.181248,13.007165,158.937415,1.579827,75.322181,56.005159,161.807610,161.175417,158.793534,159.916533,70.494045,159.458018,0.001924,-1.717675,32.000000,-237.000065,160.077751,0.378856,15.229627,0.685002,277398.698103,0.917214,29.845373,38.797304,2.922923,69.353461,96.078682,56.812972,7.000000,38.511025
55.335257,75.300107,161.863853,163.300024,61.037859,56.724843,59.207836,13.006775,158.991327,1.582458,75.272418,56.008398,161.813695,161.228364,158.800427,159.967917,70.507423,159.508309,0.001923,-1.718837,32.000000,-237.000580,160.142333,0.373338,15.228050,0.684943,277411.203852,0.917805,29.818792,38.804704,2.923151,69.348144,96.077592,56.813432,7.000000,38.543655
55.336602,75.263268,161.906279,163.305805,61.055046,56.724830,59.224660,13.005769,159.045280,1.357779,75.221105,56.009157,161.819138,161.283132,158.806843,160.021848,70.520869,159.559559,0.001944,-1.717102,32.000000,-237.001612,160.211957,0.301499,15.230921,0.684982,277408.834362,0.917375,29.777361,38.814961,2.923936,69.341266,96.077000,56.813797,7.000000,38.585779
55.336901,75.238268,161.946713,163.310014,61.034606,56.724788,59.214989,13.005693,159.079848,1.355444,75.187052,56.010223,161.822905,161.318562,158.810818,160.057503,70.530204,159.595594,0.001945,-1.716531,32.000000,-237.001671,160.247752,0.301434,15.234852,0.685244,277366.978756,0.916821,29.738232,38.823168,2.925149,69.336642,96.077084,56.814363,7.000000,38.600762
55.335273,75.200275,162.032875,163.317071,61.033583,56.724628,59.190853,13.004614,159.130544,1.355463,75.135060,56.010422,161.828485,161.370865,158.816903,160.110738,70.544008,159.646259,0.001927,-1.715936,32.000000,-237.002838,160.298470,0.301386,15.237352,0.685202,277324.786887,0.916450,29.700109,38.831710,2.925844,69.328905,96.077165,56.815228,7.000000,38.637894
55.333631,75.161681,162.111855,163.324702,61.029133,56.728489,59.165820,13.004434,159.184651,1.355821,75.082965,56.011062,161.835279,161.425507,158.823239,160.165631,70.559054,159.699002,0.001917,-1.714776,32.000000,-237.003038,160.351207,0.301533,15.230795,0.685128,277296.060385,0.916535,29.674824,38.837833,2.926559,69.322195,96.077698,56.815340,7.000000,38.691537
55.332600,75.122785,162.156637,163.332798,61.067407,56.732683,59.206167,13.003422,159.236582,1.355654,75.031466,56.009396,161.842735,161.479365,158.829439,160.219136,70.574780,159.749668,0.001937,-1.714213,32.000000,-237.004082,160.404596,0.301425,15.239922,0.685307,277252.697432,0.916846,29.638386,38.845759,2.928202,69.315889,96.078069,56.815387,7.000000,38.730683
55.331291,75.096665,162.180056,163.338489,61.092772,56.736627,59.181412,13.003285,159.271390,1.355885,74.997174,56.005693,161.848310,161.515605,158.833376,160.254400,70.585591,159.786214,0.001936,-1.714224,32.000000,-237.004168,160.439356,0.301340,15.244737,0.685913,277227.723443,0.917236,29.601360,38.853330,2.929717,69.311672,96.078573,56.815691,7.000000,38.754766
55.328030,75.057215,162.173639,163.347612,61.097071,56.736664,59.170183,13.003125,159.319421,1.586593,74.945561,56.001800,161.857250,161.568326,158.840602,160.306025,70.601579,159.838175,0.001923,-1.714206,32.000000,-237.004382,160.459041,0.380760,15.246348,0.685677,277202.744946,0.916606,29.563448,38.859323,2.930580,69.305800,96.078811,56.815717,7.000000,38.755759
55.323120,75.017727,162.211965,163.357177,61.108364,56.736717,59.213416,13.002909,159.369374,1.601546,74.895010,55.998263,161.865886,161.619962,158.847976,160.356725,70.618196,159.887519,0.001915,-1.714205,32.000000,-237.004739,160.508968,0.384423,15.253902,0.685563,277191.459087,0.917016,29.538577,38.864176,2.931073,69.300272,96.079273,56.815644,7.000000,38.770256
55.315333,74.978470,162.269576,163.367810,61.059258,56.736816,59.173841,13.002159,159.422099,1.479047,74.846293,55.990952,161.875379,161.669957,158.855587,160.405817,70.635091,159.935295,0.001914,-1.713606,32.000000,-237.005507,160.586328,0.337577,15.250485,0.685440,277145.954130,0.917157,29.502243,38.870454,2.931130,69.295238,96.079618,56.814815,7.000000,38.796466
55.307309,74.952772,162.335516,163.375458,61.021721,56.736997,59.174055,13.001340,159.454829,1.356606,74.815183,55.983294,161.881913,161.702169,158.860897,160.437966,70.646209,159.968048,0.001914,-1.713604,32.000000,-237.006228,160.619932,0.303088,15.250721,0.685240,277100.544983,0.916485,29.467444,38.874976,2.932083,69.292264,96.079749,56.814538,7.000000,38.826878
55.295055,74.915281,162.405593,163.387986,61.073169,56.732987,59.196277,13.000607,159.502371,1.353846,74.770284,55.972214,161.892752,161.750298,158.868846,160.485040,70.663586,160.013940,0.001920,-1.713619,32.000000,-237.006938,160.667565,0.302834,15.249191,0.685661,277055.919081,0.917149,29.435625,38.878543,2.933537,69.288471,96.080743,56.814571,7.000000,38.887703
55.281294,74.878945,162.427890,163.401799,60.981330,56.729035,59.181150,12.999887,159.546224,1.353898,74.727171,55.956519,161.903635,161.799160,158.876918,160.529364,70.680479,160.057583,0.001900,-1.713610,32.000000,-237.007574,160.710043,0.303107,15.246922,0.685964,277028.000390,0.917234,29.417593,38.881451,2.935155,69.284219,96.081874,56.815443,7.000000,38.897373
55.267388,74.844014,162.465295,163.416451,60.979362,56.724904,59.161970,12.999965,159.588884,1.353736,74.686025,55.942197,161.915235,161.842048,158.884513,160.574395,70.697448,160.099675,0.001899,-1.715351,32.000000,-237.007465,160.751401,0.302944,15.250690,0.686360,276965.449412,0.916960,29.391811,38.883722,2.937073,69.280021,96.083687,56.816283,7.000000,38.931697
55.258035,74.821431,162.493692,163.426676,60.943441,56.724872,59.189076,12.999814,159.612415,1.391142,74.659896,55.931955,161.923576,161.868794,158.890223,160.601675,70.708988,160.124767,0.001900,-1.716522,32.000000,-237.007611,160.761848,0.319603,15.252966,0.686615,276904.875019,0.917296,29.368624,38.885511,2.938207,69.277769,96.085397,56.816830,7.000000,38.942430
55.242020,74.788841,162.488509,163.442375,60.898399,56.716839,59.164611,12.999771,159.646923,1.598520,74.622505,55.915118,161.936979,161.907313,158.897999,160.639529,70.726680,160.161523,0.001921,-1.717713,32.000000,-237.007684,160.786049,0.385662,15.252179,0.686663,276844.520836,0.917698,29.346985,38.886557,2.939623,69.275539,96.089248,56.818847,7.000000,38.956102
55.225072,74.757453,162.536708,163.458147,60.797873,56.704661,59.177057,12.998833,159.680576,1.600038,74.587471,55.896335,161.950350,161.940961,158.906420,160.674606,70.744526,160.195139,0.001903,-1.718272,32.000000,-237.008524,160.821168,0.385671,15.258041,0.686758,276817.850402,0.917394,29.333344,38.885754,2.940635,69.273602,96.093162,56.820960,7.000000,38.986774
55.208280,74.727697,162.569397,163.474198,60.786634,56.696585,59.199802,12.998861,159.714622,1.577783,74.556064,55.878413,161.963400,161.974287,158.916011,160.709227,70.761483,160.226781,0.001894,-1.718261,32.000000,-237.008567,160.867970,0.373604,15.261936,0.686829,276739.560855,0.917859,29.316066,38.883789,2.941393,69.272569,96.097380,56.823206,7.000000,39.016896
55.195093,74.708649,162.586362,163.485115,60.747138,56.688478,59.163221,12.998551,159.735983,1.372890,74.535966,55.865423,161.971927,161.994622,158.922014,160.728960,70.772229,160.246029,0.001893,-1.718829,32.000000,-237.008822,160.903207,0.307791,15.268217,0.686769,276642.629174,0.917705,29.300885,38.880321,2.943169,69.271947,96.099993,56.824883,7.000000,39.033309
55.174796,74.681266,162.625396,163.501981,60.748462,56.668180,59.179803,12.997903,159.764741,1.352317,74.508236,55.843783,161.985390,162.020935,158.930747,160.757083,70.787675,160.273009,0.001915,-1.719972,32.000000,-237.009509,160.931023,0.303463,15.265724,0.686791,276567.306057,0.917458,29.287193,38.876898,2.944656,69.270728,96.103216,56.827930,7.000000,39.053144
55.155178,74.655866,162.657661,163.519569,60.748336,56.643594,59.187712,12.997641,159.788505,1.352358,74.482671,55.824063,161.998707,162.045546,158.939767,160.783692,70.803122,160.295139,0.001920,-1.721146,32.000000,-237.009771,160.956521,0.303405,15.276377,0.686619,276505.774863,0.918090,29.280761,38.874384,2.945667,69.269718,96.105676,56.830424,7.000000,39.080030
55.137129,74.632047,162.700544,163.537291,60.710657,56.619084,59.157298,12.997287,159.812080,1.351939,74.459156,55.804663,162.011834,162.068469,158.947474,160.807169,70.818132,160.319516,0.001912,-1.721697,32.000000,-237.010227,160.980546,0.303367,15.273701,0.686860,276375.647557,0.917810,29.272801,38.870476,2.947458,69.268623,96.107631,56.833056,7.000000,39.115946
55.123389,74.617266,162.729438,163.549072,60.671940,56.602975,59.194820,12.996663,159.826123,1.351899,74.445549,55.788541,162.021364,162.083257,158.953059,160.821584,70.828489,160.334795,0.001911,-1.721711,32.000000,-237.010869,160.996794,0.303474,15.273345,0.686425,276225.511041,0.917588,29.266180,38.864489,2.949091,69.268261,96.109663,56.834477,7.000000,39.125992
55.101258,74.596204,162.725702,163.566610,60.577624,56.578722,59.178884,12.995733,159.847997,1.326767,74.426762,55.764270,162.036219,162.106783,158.961512,160.843087,70.843632,160.356283,0.001911,-1.722844,32.000000,-237.011740,161.032888,0.290422,15.272291,0.686615,276077.334641,0.917937,29.259643,38.859902,2.950835,69.267409,96.113096,56.836382,7.000000,39.142337
55.080379,74.576366,162.708265,163.584293,60.552256,56.559217,59.153695,12.995592,159.864724,1.257370,74.411017,55.741561,162.051255,162.126369,158.970079,160.860936,70.857467,160.377115,0.001918,-1.723445,32.000000,-237.011783,161.036165,0.277450,15.282205,0.686702,275980.567310,0.917310,29.258022,38.856075,2.952094,69.266304,96.117313,56.838248,7.000000,39.144722
55.057981,74.558929,162.691858,163.602337,60.571812,56.534838,59.183176,12.994903,159.879564,1.348734,74.398407,55.720069,162.065726,162.138434,158.979172,160.875110,70.871137,160.392332,0.001899,-1.725181,32.000000,-237.012512,161.049734,0.303926,15.278026,0.686696,275836.451329,0.917519,29.258161,38.850117,2.953212,69.266163,96.122637,56.839983,7.000000,39.151841
55.043607,74.548478,162.675076,163.614309,60.583043,56.518571,59.228874,12.994255,159.887090,1.348894,74.391530,55.703000,162.075197,162.146436,158.986176,160.881991,70.879912,160.399020,0.001898,-1.726336,32.000000,-237.013120,161.056166,0.303879,15.273818,0.686187,275717.291183,0.917928,29.258329,38.845185,2.954015,69.266288,96.126776,56.840921,7.000000,39.153771
55.019943,74.534403,162.689171,163.632236,60.545054,56.494213,59.165619,12.993750,159.893594,1.348883,74.383640,55.679077,162.090161,162.152807,158.996238,160.889826,70.892671,160.408499,0.001900,-1.727252,32.000000,-237.013527,161.064557,0.303629,15.273280,0.686273,275577.414670,0.917444,29.262362,38.838018,2.954919,69.267574,96.134103,56.842719,7.000000,39.155187
54.996613,74.522103,162.710968,163.650322,60.480604,56.469787,59.198425,12.993665,159.897080,1.348618,74.379188,55.655344,162.104779,162.155356,159.005426,160.893329,70.903618,160.414849,0.001922,-1.727813,32.000000,-237.013675,161.070481,0.303795,15.274718,0.686372,275484.549394,0.916711,29.265693,38.832101,2.955385,69.268619,96.142189,56.843364,7.000000,39.181671
54.969309,74.511716,162.691012,163.668559,60.431692,56.445482,59.181643,12.992872,159.898050,1.348766,74.377118,55.628410,162.119842,162.155797,159.014948,160.892258,70.913735,160.419046,0.001906,-1.728395,32.000000,-237.014557,161.068293,0.303563,15.280328,0.686445,275348.464535,0.917696,29.274310,38.823395,2.956913,69.270044,96.151188,56.843824,7.000000,39.192030
54.953085,74.506042,162.682503,163.680816,60.456414,56.429299,59.174095,12.993750,159.897764,1.348544,74.377975,55.612484,162.130366,162.155750,159.020814,160.893493,70.919997,160.421417,0.001899,-1.728982,32.000000,-237.013614,161.068560,0.303660,15.284269,0.686463,275214.920972,0.917189,29.284394,38.815160,2.958563,69.271853,96.158259,56.844152,7.000000,39.184523
54.925855,74.499475,162.673083,163.699138,60.432148,56.405017,59.197173,12.993302,159.894027,1.348501,74.380691,55.584844,162.145276,162.151538,159.029155,160.889391,70.928476,160.419238,0.001900,-1.728987,32.000000,-237.014112,161.064500,0.303930,15.282585,0.686181,275085.306747,0.917530,29.300207,38.806836,2.959670,69.274486,96.168333,56.844253,7.000000,39.192913
54.898264,74.494687,162.716347,163.717426,60.449209,56.380770,59.176381,12.992028,159.883901,1.394062,74.386583,55.555611,162.159964,162.143706,159.037641,160.881948,70.936512,160.412043,0.001922,-1.730753,32.000000,-237.015342,161.039261,0.322954,15.291143,0.685975,275000.201418,0.917668,29.310109,38.801587,2.960389,69.277159,96.179089,56.844624,7.000000,39.214584
54.870206,74.492112,162.721475,163.735579,60.443062,56.355979,59.159931,12.991455,159.872280,1.593716,74.394908,55.527760,162.174934,162.132454,159.046858,160.870055,70.943685,160.401183,0.001926,-1.730728,32.000000,-237.015954,161.011991,0.386263,15.285169,0.686073,274875.157825,0.917399,29.329688,38.792177,2.961685,69.278782,96.189862,56.845193,7.000000,39.235660
54.842568,74.491443,162.746956,163.753694,60.429232,56.327139,59.190609,12.990641,159.858609,1.595266,74.407223,55.500385,162.189756,162.116849,159.056183,160.854737,70.949822,160.387144,0.001920,-1.731313,32.000000,-237.016763,160.997892,0.385931,15.287727,0.685920,274752.516890,0.917821,29.351406,38.781067,2.963962,69.280703,96.200659,56.845848,7.000000,39.242654
54.822344,74.492407,162.737208,163.765957,60.402408,56.302894,59.216826,12.989959,159.851775,1.457337,74.416941,55.481579,162.199301,162.105241,159.062771,160.842137,70.953807,160.375645,0.001920,-1.731301,32.000000,-237.017530,161.015263,0.334446,15.283209,0.686276,274629.405759,0.918182,29.375795,38.769254,2.965571,69.282410,96.207729,56.846355,7.000000,39.251030
54.793809,74.496010,162.676431,163.784659,60.365907,56.282779,59.167545,12.989574,159.833314,1.345943,74.434861,55.451193,162.214691,162.084822,159.073194,160.822829,70.958481,160.357172,0.001921,-1.731306,32.000000,-237.017886,160.997573,0.304225,15.288959,0.686273,274489.485264,0.917742,29.401695,38.757118,2.967530,69.285334,96.218571,56.847399,7.000000,39.245696
54.763676,74.501750,162.650945,163.803355,60.395836,56.258395,59.196575,12.990113,159.812184,1.345168,74.456004,55.421862,162.230103,162.061435,159.083021,160.799340,70.963430,160.336159,0.001926,-1.732471,32.000000,-237.017413,160.974939,0.303971,15.291970,0.686410,274373.151232,0.917315,29.422108,38.748216,2.968447,69.288810,96.229435,56.848418,7.000000,39.240127
54.735379,74.509926,162.587843,163.821825,60.401073,56.234129,59.184140,12.989695,159.784555,1.345127,74.478959,55.392996,162.244740,162.033009,159.092734,160.773117,70.966328,160.309165,0.001905,-1.734213,32.000000,-237.017850,160.947103,0.304152,15.298591,0.686061,274280.371450,0.918284,29.453163,38.735648,2.968883,69.291649,96.239386,56.848438,7.000000,39.232372
54.716857,74.516426,162.566141,163.833923,60.349548,56.217881,59.181860,12.990026,159.764006,1.344962,74.496431,55.372898,162.255608,162.012962,159.099711,160.753052,70.968446,160.291563,0.001904,-1.734791,32.000000,-237.017448,160.929357,0.304192,15.288491,0.685940,274168.794796,0.918004,29.487903,38.721717,2.970052,69.293986,96.246212,56.848794,7.000000,39.211517
54.686741,74.527747,162.515992,163.851825,60.362387,56.189665,59.196319,12.989474,159.726905,1.505291,74.524599,55.341651,162.271095,161.978595,159.110123,160.717975,70.970719,160.259022,0.001906,-1.736568,32.000000,-237.017945,160.866902,0.362548,15.293372,0.685495,274061.109219,0.918340,29.523323,38.707281,2.970434,69.297477,96.256278,56.849378,7.000000,39.203092
54.656337,74.541239,162.430715,163.869355,60.358983,56.165299,59.178091,12.990095,159.693754,1.589994,74.554217,55.310595,162.285705,161.943436,159.119239,160.685316,70.971794,160.224623,0.001929,-1.737145,32.000000,-237.017342,160.831404,0.387224,15.284660,0.685917,273989.374847,0.918467,29.547662,38.697637,2.971043,69.300274,96.265106,56.849111,7.000000,39.178305
54.623882,74.556185,162.400623,163.886577,60.261842,56.132863,59.166225,12.989889,159.657755,1.590114,74.585500,55.278444,162.300157,161.904697,159.128951,160.648620,70.972257,160.188437,0.001912,-1.737115,32.000000,-237.017585,160.795245,0.387341,15.280117,0.685583,273865.644856,0.918363,29.587999,38.681450,2.971762,69.303155,96.273995,56.848443,7.000000,39.148727
54.601968,74.567297,162.395195,163.898068,60.210278,56.116591,59.192118,12.989685,159.635289,1.446807,74.608050,55.254909,162.309567,161.878017,159.135856,160.622613,70.972205,160.164579,0.001907,-1.737126,32.000000,-237.017758,160.799397,0.333890,15.277670,0.685774,273763.965772,0.918839,29.630795,38.665663,2.971855,69.305398,96.279706,56.848227,7.000000,39.153129
54.567385,74.585242,162.355628,163.915906,60.085229,56.088097,59.166423,12.989579,159.594018,1.344612,74.642363,55.222649,162.323487,161.835304,159.145671,160.582391,70.970095,160.127335,0.001909,-1.737118,32.000000,-237.017790,160.760034,0.304059,15.263628,0.685922,273624.972612,0.919127,29.677036,38.649725,2.973070,69.308350,96.288118,56.847226,7.000000,39.151021
54.535715,74.604334,162.326559,163.934320,60.036783,56.051439,59.171885,12.989094,159.551255,1.344418,74.677566,55.188331,162.337796,161.794797,159.155281,160.541508,70.967377,160.086503,0.001930,-1.737712,32.000000,-237.018189,160.719935,0.304257,15.262619,0.686125,273559.849416,0.918889,29.709286,38.639571,2.974164,69.311737,96.296545,56.847035,7.000000,39.142136
54.505211,74.624254,162.294271,163.952527,60.030779,56.014832,59.197858,12.989041,159.508711,1.344471,74.712936,55.159148,162.352530,161.750876,159.165382,160.498242,70.963763,160.041985,0.001934,-1.737706,32.000000,-237.018309,160.676795,0.303900,15.260376,0.686744,273445.663910,0.919502,29.760606,38.625745,2.975324,69.315093,96.305034,56.846990,7.000000,39.128810
54.486323,74.637611,162.241196,163.964343,59.969516,55.990493,59.179675,12.989079,159.479277,1.344464,74.736293,55.137995,162.362456,161.719564,159.171999,160.467487,70.960682,160.012348,0.001929,-1.737715,32.000000,-237.018315,160.646403,0.304082,15.256810,0.686686,273292.086248,0.919446,29.810274,38.610991,2.976518,69.316912,96.310340,56.846939,7.000000,39.119398
54.458934,74.658074,162.226107,163.981622,59.953124,55.962056,59.229596,12.989041,159.433578,1.344360,74.771464,55.112116,162.377283,161.671200,159.181064,160.421665,70.955119,159.965994,0.001929,-1.737695,32.000000,-237.018427,160.601241,0.304034,15.251521,0.686664,273140.231598,0.919053,29.859657,38.595552,2.977592,69.319502,96.318028,56.846958,7.000000,39.107326
