Torad 40 Ton Compressor Load Stand
54.435421,74.679061,162.191179,163.997898,59.921120,55.933266,59.202344,12.989906,159.384008,1.395925,74.807110,55.088621,162.392688,161.623738,159.192295,160.372618,70.949014,159.918180,0.001930,-1.737702,32.000000,-237.017594,160.540604,0.324972,15.239925,0.686594,273039.759872,0.919317,29.891264,38.585946,2.977650,69.322129,96.326556,56.847096,7.000000,39.110632
54.412800,74.700709,162.149460,164.012652,59.862706,55.900717,59.179498,12.990248,159.333529,1.554725,74.842856,55.067936,162.407072,161.574483,159.202411,160.323359,70.941155,159.869141,0.001933,-1.737698,32.000000,-237.017227,160.493419,0.369361,15.241659,0.686825,272929.254312,0.918630,29.938200,38.571663,2.978870,69.323534,96.334256,56.846794,7.000000,39.095785
54.398315,74.715704,162.154694,164.021423,59.826183,55.888495,59.188893,12.989689,159.301342,1.361478,74.867390,55.054017,162.416878,161.540499,159.210745,160.289502,70.935637,159.835763,0.001913,-1.737709,32.000000,-237.017770,160.473657,0.306874,15.236687,0.687212,272816.714853,0.919064,29.981920,38.557291,2.979515,69.323752,96.339738,56.846765,7.000000,39.089321
54.377922,74.738782,162.114716,164.033516,59.822378,55.872289,59.257029,12.990095,159.251410,1.347303,74.904625,55.034186,162.430243,161.492644,159.222513,160.238574,70.925827,159.786000,0.001912,-1.737730,32.000000,-237.017455,160.423574,0.303203,15.232596,0.686909,272688.069176,0.919354,30.025447,38.544143,2.979987,69.323171,96.346732,56.845955,7.000000,39.087861
54.359475,74.762598,162.059152,164.044428,59.803333,55.851954,59.165008,12.990586,159.199369,1.347289,74.942124,55.016779,162.443454,161.441129,159.234667,160.186831,70.915475,159.735010,0.001914,-1.737742,32.000000,-237.016939,160.371871,0.303358,15.231621,0.687227,272649.036623,0.919310,30.054456,38.535363,2.980877,69.322789,96.354036,56.845554,7.000000,39.064023
54.345000,74.787304,162.029959,164.053627,59.828533,55.839742,59.169109,12.991863,159.146225,1.347317,74.981065,55.001768,162.455646,161.389091,159.245310,160.134395,70.904134,159.684444,0.001934,-1.737735,32.000000,-237.015727,160.318872,0.303308,15.231023,0.687375,272602.522391,0.918419,30.097267,38.523847,2.981260,69.322132,96.360699,56.844545,7.000000,39.051474
54.335820,74.804341,161.998267,164.058891,59.820222,55.831604,59.198535,12.991875,159.109865,1.347058,75.007606,54.992946,162.463035,161.352823,159.252488,160.098009,70.896431,159.647654,0.001916,-1.737745,32.000000,-237.015636,160.282421,0.303246,15.231087,0.687239,272536.655395,0.919910,30.138939,38.512346,2.981249,69.321778,96.365362,56.843751,7.000000,39.049097
54.324551,74.830592,161.919804,164.065232,59.844687,55.819547,59.167159,12.992872,159.055771,1.346930,75.048155,54.982363,162.473725,161.300770,159.262509,160.042845,70.884225,159.596705,0.001911,-1.737736,32.000000,-237.014598,160.229074,0.303411,15.224081,0.687247,272510.772166,0.919972,30.177659,38.502008,2.981506,69.320810,96.373180,56.842947,7.000000,39.021232
54.313223,74.857830,161.853013,164.069262,59.795979,55.807401,59.177509,12.992655,158.993338,1.514390,75.089975,54.972296,162.483403,161.244506,159.271826,159.986342,70.870619,159.539814,0.001914,-1.737733,32.000000,-237.014741,160.141403,0.363823,15.224210,0.687171,272494.075339,0.919591,30.203587,38.493935,2.981427,69.319648,96.381463,56.841123,7.000000,38.987325
54.303417,74.885866,161.764246,164.071725,59.769948,55.795213,59.209090,12.993146,158.932625,1.590475,75.132317,54.963757,162.491505,161.186233,159.281271,159.927706,70.856674,159.481223,0.001935,-1.737769,32.000000,-237.014192,160.080876,0.385464,15.223551,0.687231,272469.977389,0.920150,30.240751,38.484289,2.980601,69.318698,96.390650,56.840024,7.000000,38.954366
54.299726,74.905386,161.741980,164.072402,59.811186,55.787103,59.177894,12.993827,158.892501,1.590377,75.162307,54.960349,162.495755,161.144432,159.287374,159.886923,70.847155,159.443122,0.001937,-1.737800,32.000000,-237.013565,160.042552,0.385563,15.224312,0.687018,272447.775218,0.920063,30.278962,38.473489,2.979993,69.317621,96.397083,56.839686,7.000000,38.932107
54.293299,74.935800,161.666803,164.071904,59.845374,55.783164,59.192195,12.994105,158.833972,1.549455,75.206697,54.957099,162.500722,161.082553,159.296114,159.827300,70.832330,159.382048,0.001933,-1.737797,32.000000,-237.013381,159.996842,0.367458,15.220030,0.686730,272425.920074,0.919619,30.316499,38.462292,2.978896,69.315614,96.406550,56.839118,7.000000,38.925665
54.287383,74.966875,161.615325,164.069844,59.833055,55.775253,59.198728,12.994874,158.778693,1.347014,75.252121,54.951311,162.505084,161.022505,159.304313,159.769815,70.817278,159.323795,0.001931,-1.737786,32.000000,-237.012507,159.954606,0.303292,15.223367,0.686592,272411.645838,0.920085,30.339593,38.455458,2.978689,69.312854,96.415650,56.838782,7.000000,38.878605
54.282970,74.998662,161.567657,164.065946,59.795276,55.763097,59.195103,12.996024,158.721046,1.345622,75.297716,54.949646,162.508325,160.965360,159.311366,159.711237,70.801569,159.265893,0.001934,-1.737786,32.000000,-237.011391,159.896516,0.303030,15.217240,0.686584,272431.660863,0.919988,30.376235,38.444062,2.977657,69.309775,96.422343,56.839515,7.000000,38.861930
54.281451,75.020272,161.547696,164.062557,59.839777,55.759050,59.188346,12.995849,158.681421,1.345729,75.328587,54.945285,162.509573,160.926665,159.315805,159.672063,70.791710,159.226157,0.001936,-1.737803,32.000000,-237.011613,159.857003,0.303102,15.219408,0.686278,272433.022149,0.919939,30.413044,38.434097,2.977033,69.307542,96.426085,56.840307,7.000000,38.860801
54.280572,75.053544,161.487848,164.056355,59.912644,55.758622,59.210576,12.996086,158.621590,1.345638,75.374732,54.946157,162.510195,160.870129,159.321487,159.614047,70.776135,159.167290,0.001914,-1.737810,32.000000,-237.011300,159.800497,0.303157,15.219563,0.686330,272414.135450,0.919951,30.449107,38.424936,2.976397,69.303516,96.430371,56.841681,7.000000,38.830401
54.283830,75.087620,161.426074,164.048450,59.933057,55.758562,59.183185,12.997009,158.562517,1.345722,75.422675,54.949414,162.509443,160.812687,159.326118,159.557056,70.761306,159.110378,0.001910,-1.737814,32.000000,-237.010345,159.743112,0.303083,15.219921,0.686167,272421.008277,0.920068,30.472188,38.417722,2.976112,69.299770,96.432653,56.843614,7.000000,38.806384
54.285892,75.122418,161.377224,164.038921,59.895533,55.758475,59.176436,12.995460,158.502378,1.345588,75.470602,54.953021,162.507277,160.751263,159.330076,159.497544,70.746713,159.049369,0.001913,-1.737824,32.000000,-237.011875,159.684334,0.303269,15.214956,0.685989,272459.524913,0.919810,30.506312,38.407998,2.975058,69.295534,96.433732,56.845263,7.000000,38.784976
54.290717,75.145949,161.332548,164.031611,59.896188,55.758389,59.198117,12.995179,158.461415,1.345504,75.503931,54.957108,162.505405,160.710404,159.332943,159.458420,70.738202,159.010501,0.001933,-1.737832,32.000000,-237.012129,159.645131,0.303004,15.215393,0.685748,272498.490217,0.920254,30.537229,38.398363,2.973741,69.292990,96.434944,56.847283,7.000000,38.764536
54.298867,75.182160,161.252940,164.019454,59.871977,55.758323,59.184088,12.995567,158.401278,1.345748,75.554709,54.967165,162.501057,160.651675,159.336674,159.399111,70.724408,158.950649,0.001914,-1.737828,32.000000,-237.011683,159.586692,0.302936,15.203721,0.685819,272538.178062,0.920400,30.570029,38.386723,2.972729,69.289512,96.436595,56.849820,7.000000,38.741856
54.309799,75.219226,161.168679,164.005848,59.855559,55.762735,59.176466,12.996106,158.346550,1.112028,75.606518,54.979262,162.495826,160.593002,159.339187,159.341215,70.711463,158.892943,0.001910,-1.738440,32.000000,-237.011142,159.559977,0.223841,15.200911,0.685600,272562.456140,0.920027,30.588886,38.378517,2.971641,69.287490,96.437915,56.852886,7.000000,38.685393
54.325092,75.257339,161.100113,163.990331,59.903792,55.767136,59.208901,12.996431,158.285737,1.271591,75.658131,54.996152,162.488660,160.535901,159.340528,159.285525,70.698385,158.832414,0.001913,-1.738444,32.000000,-237.010889,159.477599,0.282244,15.196677,0.685774,272600.412479,0.920178,30.617201,38.366564,2.969729,69.285714,96.438909,56.855614,7.000000,38.658400
54.336164,75.283039,161.066396,163.978807,59.911345,55.775211,59.167490,12.996346,158.249525,1.344348,75.692389,55.007859,162.483042,160.498115,159.341229,159.247886,70.689720,158.793583,0.001935,-1.738449,32.000000,-237.010994,159.439544,0.302084,15.190347,0.685537,272659.722664,0.920253,30.643675,38.354679,2.967580,69.284620,96.439338,56.857752,7.000000,38.635280
54.355846,75.321458,161.010449,163.959589,59.951327,55.791328,59.182549,12.996831,158.195161,1.345629,75.742429,55.028193,162.472751,160.442483,159.339979,159.192211,70.676521,158.738012,0.001936,-1.738464,32.000000,-237.010517,159.387490,0.301978,15.180550,0.685383,272718.163871,0.919626,30.666974,38.341703,2.965483,69.281964,96.439780,56.860648,7.000000,38.615117
54.378102,75.359210,160.975553,163.938360,59.994488,55.815710,59.208909,12.996539,158.142073,1.346006,75.790334,55.052610,162.460670,160.388168,159.338919,159.139229,70.663134,158.683886,0.001932,-1.738462,32.000000,-237.010710,159.333232,0.301956,15.170580,0.685532,272782.650571,0.920258,30.681952,38.333650,2.964258,69.279739,96.439720,56.863899,7.000000,38.588716
54.403170,75.396263,160.923129,163.915542,59.910191,55.840131,59.236318,12.996839,158.092047,1.346143,75.837852,55.077381,162.448021,160.337740,159.337740,159.087398,70.649770,158.634376,0.001931,-1.738478,32.000000,-237.010360,159.283937,0.301821,15.160269,0.685762,272897.847645,0.920014,30.701312,38.322918,2.962155,69.278037,96.440302,56.867834,7.000000,38.578142
54.420907,75.420716,160.910212,163.899031,59.913921,55.856277,59.188705,12.997547,158.062324,1.346224,75.868427,55.097395,162.437567,160.307057,159.335981,159.055184,70.640983,158.602061,0.001936,-1.738473,32.000000,-237.009663,159.251659,0.301809,15.157909,0.686147,273052.313139,0.919682,30.717522,38.312992,2.960301,69.276821,96.440532,56.870340,7.000000,38.565605
54.446799,75.456934,160.897899,163.872648,59.876286,55.880642,59.197459,12.996374,158.018930,1.297692,75.913126,55.124812,162.421798,160.259071,159.331491,159.009329,70.627765,158.554027,0.001938,-1.738476,32.000000,-237.010931,159.219800,0.281831,15.155153,0.686435,273206.131097,0.919281,30.730319,38.305024,2.957973,69.274906,96.440133,56.873622,7.000000,38.549351
54.480020,75.492503,160.873608,163.844792,59.869556,55.904869,59.180333,12.996616,157.975116,1.277252,75.956954,55.157441,162.404602,160.215270,159.326994,158.964267,70.614670,158.510479,0.001916,-1.738481,32.000000,-237.010572,159.164856,0.281133,15.151640,0.686491,273307.039941,0.920015,30.737612,38.299885,2.956772,69.272625,96.440092,56.877014,7.000000,38.536780
54.515351,75.527567,160.849386,163.815252,59.945295,55.930622,59.160580,12.996747,157.930274,1.347205,75.999652,55.193286,162.386087,160.170584,159.322601,158.920567,70.602858,158.467343,0.001913,-1.738495,32.000000,-237.010370,159.121690,0.299755,15.154610,0.686592,273459.812601,0.919886,30.748792,38.292400,2.955140,69.270710,96.440968,56.880638,7.000000,38.529650
54.539026,75.550609,160.810410,163.794712,59.981552,55.955101,59.201026,12.996009,157.902998,1.347189,76.027699,55.218397,162.372723,160.141852,159.318499,158.891930,70.594579,158.437811,0.001918,-1.738503,32.000000,-237.011148,159.093182,0.299630,15.157117,0.686566,273609.066641,0.920019,30.752247,38.286723,2.952892,69.269238,96.441164,56.883067,7.000000,38.503853
54.577667,75.584753,160.774772,163.762205,60.038769,55.991681,59.233230,12.996057,157.862275,1.346879,76.069192,55.257812,162.351317,160.101810,159.310741,158.851056,70.582402,158.395079,0.001936,-1.738554,32.000000,-237.011170,159.051002,0.299668,15.165052,0.686244,273763.265797,0.920178,30.753174,38.279934,2.950534,69.267053,96.441336,56.886875,7.000000,38.497840
54.620384,75.618278,160.767101,163.727024,60.100126,56.040376,59.174997,12.996726,157.824847,1.346813,76.109170,55.300503,162.327692,160.061059,159.301809,158.810126,70.570664,158.356292,0.001919,-1.737367,32.000000,-237.010495,159.011047,0.299826,15.161237,0.685999,273902.396998,0.919568,30.753351,38.275477,2.948538,69.264721,96.440823,56.890428,7.000000,38.480043
54.663070,75.651135,160.709535,163.689855,60.103376,56.089107,59.223482,12.997173,157.785152,1.582426,76.148136,55.342502,162.302495,160.024752,159.291315,158.771973,70.559685,158.318916,0.001915,-1.737358,32.000000,-237.010085,158.947975,0.379440,15.156461,0.685490,274108.487897,0.919035,30.750192,38.269223,2.945798,69.262570,96.440124,56.894241,7.000000,38.456686
54.693105,75.672673,160.667886,163.663875,60.160755,56.121708,59.160879,12.997209,157.761211,1.591425,76.172815,55.370462,162.283875,160.002107,159.283208,158.749808,70.552371,158.295713,0.001921,-1.736194,32.000000,-237.009961,158.925188,0.381411,15.156252,0.685722,274372.373399,0.920029,30.742501,38.264228,2.943354,69.260897,96.438755,56.896464,7.000000,38.428125
54.737066,75.704115,160.646459,163.623631,60.241704,56.162343,59.172831,12.998333,157.730120,1.591382,76.209829,55.413300,162.254886,159.972467,159.271342,158.718622,70.542037,158.263650,0.001939,-1.736202,32.000000,-237.008724,158.895348,0.381198,15.160080,0.685788,274634.795849,0.919364,30.734200,38.259078,2.940002,69.259385,96.438077,56.899432,7.000000,38.428692
54.780268,75.734708,160.593497,163.582380,60.255034,56.207432,59.189861,12.998273,157.703561,1.591196,76.244746,55.457417,162.224325,159.943584,159.258230,158.690510,70.531693,158.235275,0.001940,-1.735037,32.000000,-237.008790,158.864253,0.381559,15.159709,0.685668,274809.764350,0.920368,30.726792,38.256379,2.937626,69.257792,96.436596,56.902095,7.000000,38.397549
54.822315,75.763764,160.567359,163.540804,60.372388,56.252158,59.191379,12.997998,157.686529,1.354686,76.277153,55.498806,162.192499,159.921126,159.243062,158.666291,70.522627,158.213301,0.001936,-1.734457,32.000000,-237.009214,158.870531,0.301950,15.162249,0.685376,275030.826601,0.920111,30.715887,38.252873,2.934875,69.257231,96.435361,56.904890,7.000000,38.382695
54.851600,75.782247,160.562171,163.513223,60.437451,56.276582,59.175234,12.998511,157.674534,1.341968,76.297451,55.525580,162.170384,159.905914,159.232526,158.653265,70.516798,158.199143,0.001936,-1.734448,32.000000,-237.008634,158.856588,0.299304,15.162367,0.685210,275273.324565,0.919860,30.704891,38.250969,2.931594,69.257444,96.434594,56.906489,7.000000,38.379235
54.896223,75.808446,160.508097,163.472219,60.534495,56.313222,59.197477,12.999437,157.659003,1.341373,76.325193,55.567752,162.136906,159.889231,159.214540,158.637412,70.509046,158.180055,0.001943,-1.733292,32.000000,-237.007675,158.839599,0.299520,15.163941,0.685021,275511.650162,0.919863,30.693494,38.250548,2.928869,69.258506,96.433589,56.909128,7.000000,38.352760
54.938364,75.832141,160.500560,163.432065,60.630342,56.349729,59.187959,12.999567,157.642031,1.407543,76.348832,55.609890,162.103255,159.874747,159.194916,158.624813,70.502336,158.166119,0.001943,-1.731541,32.000000,-237.007540,158.738784,0.324666,15.156320,0.684933,275643.409500,0.920018,30.683816,38.250265,2.927210,69.259424,96.432923,56.911482,7.000000,38.325302
54.980969,75.853858,160.505385,163.392454,60.658178,56.386348,59.163072,12.998780,157.630196,1.580977,76.369322,55.650347,162.069319,159.863756,159.175572,158.614857,70.496821,158.153756,0.001923,-1.731536,32.000000,-237.008308,158.720340,0.380797,15.155261,0.684543,275838.159025,0.919512,30.667127,38.249774,2.923846,69.259652,96.432965,56.914195,7.000000,38.335222
55.020865,75.872677,160.477056,163.353322,60.702862,56.426986,59.188480,12.997289,157.621637,1.581927,76.385099,55.691320,162.035128,159.856639,159.156198,158.607451,70.493082,158.143177,0.001919,-1.731551,32.000000,-237.009843,158.712287,0.380777,15.150865,0.684778,276029.889742,0.919537,30.650343,38.250465,2.921466,69.260097,96.433002,56.916723,7.000000,38.320852
55.048779,75.884036,160.484101,163.327773,60.702561,56.459469,59.170780,12.997119,157.618302,1.581935,76.393754,55.718440,162.012364,159.851953,159.142974,158.604905,70.490919,158.140827,0.001926,-1.731563,32.000000,-237.010071,158.709593,0.380949,15.156705,0.684759,276219.793037,0.919790,30.631159,38.250641,2.919290,69.260641,96.432337,56.918217,7.000000,38.324128
55.091712,75.899369,160.506506,163.290298,60.743586,56.508161,59.169152,12.996620,157.618045,1.527089,76.403189,55.758280,161.977726,159.849094,159.122720,158.604420,70.488593,158.138204,0.001941,-1.731572,32.000000,-237.010669,158.722715,0.358916,15.153442,0.684836,276425.551699,0.919371,30.611701,38.249812,2.916658,69.261354,96.431017,56.920737,7.000000,38.315318
55.135821,75.911907,160.520531,163.253296,60.774116,56.556969,59.192646,12.997766,157.623695,1.339145,76.408488,55.802057,161.943227,159.852927,159.101926,158.607097,70.487171,158.139175,0.001922,-1.730411,32.000000,-237.009540,158.742969,0.298792,15.139088,0.684645,276587.907775,0.919690,30.596290,38.250959,2.915307,69.261935,96.429122,56.923475,7.000000,38.322631
55.177769,75.921943,160.556951,163.217028,60.804677,56.605687,59.195421,12.997930,157.631961,1.337832,76.409211,55.845170,161.908853,159.863070,159.080279,158.612744,70.486105,158.144506,0.001919,-1.730465,32.000000,-237.009290,158.751861,0.298652,15.135090,0.684930,276828.514288,0.919757,30.570472,38.252154,2.913442,69.262917,96.426340,56.925595,7.000000,38.337852
55.206182,75.927046,160.564244,163.193259,60.797904,56.634105,59.162642,12.998590,157.640294,1.337821,76.409019,55.874051,161.886483,159.870822,159.065588,158.621108,70.486863,158.151309,0.001927,-1.730457,32.000000,-237.008593,158.759163,0.298696,15.138221,0.685652,277066.485515,0.919408,30.540757,38.253994,2.911366,69.264195,96.425004,56.927699,7.000000,38.339890
55.251020,75.932875,160.581930,163.158256,60.841571,56.674732,59.188049,12.998513,157.651213,1.522294,76.405195,55.917220,161.853670,159.884723,159.043535,158.635314,70.488229,158.162004,0.001945,-1.730460,32.000000,-237.008691,158.859362,0.363875,15.131159,0.686031,277302.350250,0.919413,30.510635,38.257363,2.909812,69.267320,96.423063,56.930144,7.000000,38.347184
55.296408,75.936600,160.612841,163.123768,60.847963,56.723432,59.185106,12.998958,157.668048,1.585329,76.399009,55.963215,161.821012,159.902979,159.022151,158.654300,70.490783,158.179112,0.001944,-1.729303,32.000000,-237.008311,158.875378,0.380621,15.134004,0.685890,277436.758350,0.919877,30.488548,38.259542,2.908447,69.270884,96.421610,56.932395,7.000000,38.360616
55.342399,75.937757,160.585085,163.089710,60.896807,56.768350,59.161120,12.998827,157.690582,1.585317,76.388084,56.011142,161.788383,159.924442,159.000006,158.675612,70.493451,158.200471,0.001941,-1.727523,32.000000,-237.008393,158.896047,0.380567,15.130717,0.686182,277626.605097,0.919336,30.451494,38.262795,2.906407,69.274122,96.420270,56.933442,7.000000,38.352416
55.373922,75.937233,160.611809,163.067249,60.896320,56.793141,59.207956,12.999370,157.710121,1.585279,76.379580,56.042615,161.767103,159.942378,158.985671,158.694907,70.496000,158.217357,0.001940,-1.726943,32.000000,-237.007793,158.913817,0.380453,15.126141,0.686170,277852.632464,0.919351,30.411835,38.267631,2.904580,69.276770,96.419652,56.934232,7.000000,38.354476
55.419737,75.934297,160.677625,163.033900,60.970109,56.829632,59.176884,12.998830,157.739209,1.585466,76.362679,56.087526,161.735196,159.969879,158.963691,158.724564,70.500311,158.244028,0.001949,-1.725197,32.000000,-237.008322,158.941758,0.380601,15.129728,0.686135,278058.041225,0.919616,30.369062,38.274184,2.901665,69.281138,96.419309,56.935313,7.000000,38.380171
55.465640,75.927908,160.714734,163.001439,61.015733,56.874447,59.160027,12.999584,157.773964,1.585237,76.341277,56.132433,161.704273,160.003040,158.943488,158.756752,70.505539,158.275636,0.001947,-1.723420,32.000000,-237.007592,158.974868,0.380528,15.137131,0.686327,278167.972919,0.918714,30.338444,38.278927,2.900495,69.285716,96.419355,56.936361,7.000000,38.396895
55.510550,75.918891,160.756523,162.969492,61.088148,56.922966,59.189671,13.000895,157.810479,1.585409,76.316032,56.178856,161.673337,160.043275,158.922677,158.793933,70.510736,158.311542,0.001927,-1.722837,32.000000,-237.006238,158.979849,0.380650,15.142273,0.686248,278327.426900,0.918946,30.291791,38.286130,2.899285,69.290662,96.419375,56.936233,7.000000,38.427874
55.539412,75.911039,160.774749,162.948495,61.087901,56.955536,59.160278,13.001134,157.833539,1.772800,76.295921,56.208015,161.653356,160.068627,158.908305,158.818377,70.514900,158.336573,0.001923,-1.722827,32.000000,-237.006096,158.940373,0.446885,15.146150,0.685972,278524.205742,0.919082,30.241629,38.294546,2.897555,69.294311,96.418902,56.935941,7.000000,38.432078
55.580284,75.895818,160.834285,162.917729,61.130404,57.004344,59.168372,13.001232,157.875972,1.831557,76.261698,56.247589,161.624022,160.111700,158.888002,158.859978,70.522090,158.377939,0.001933,-1.721644,32.000000,-237.005965,158.982271,0.462344,15.155470,0.685876,278737.397609,0.918567,30.189814,38.304846,2.895963,69.299964,96.418312,56.935645,7.000000,38.440223
55.616481,75.877379,160.883751,162.887820,61.138110,57.045008,59.190438,13.001217,157.921539,1.772298,76.223286,56.284242,161.594244,160.155767,158.867398,158.906820,70.530159,158.424520,0.001946,-1.721074,32.000000,-237.005951,159.040855,0.439228,15.155835,0.685771,278878.556707,0.919006,30.154471,38.311483,2.894787,69.305126,96.417996,56.935124,7.000000,38.483672
55.651215,75.854904,160.951888,162.860015,61.166806,57.081638,59.175829,13.001588,157.969071,1.586369,76.180610,56.317697,161.565500,160.202690,158.845641,158.957317,70.539443,158.473949,0.001928,-1.719311,32.000000,-237.005524,159.103069,0.381103,15.154819,0.685595,279087.499165,0.918890,30.100339,38.322140,2.893729,69.310344,96.417899,56.934754,7.000000,38.504615
55.672853,75.838490,160.972823,162.842753,61.184528,57.101972,59.186625,13.001587,158.001611,1.584917,76.150742,56.338051,161.546551,160.236880,158.831680,158.991284,70.546160,158.507186,0.001924,-1.718148,32.000000,-237.005468,159.135311,0.381111,15.153464,0.685750,279254.160516,0.918502,30.047455,38.334165,2.892735,69.314035,96.417796,56.934375,7.000000,38.513634
55.702048,75.811878,161.012834,162.818745,61.225656,57.126511,59.217398,13.001615,158.054440,1.584748,76.103796,56.367209,161.519075,160.291435,158.811310,159.047406,70.556791,158.560552,0.001932,-1.716399,32.000000,-237.005546,159.188984,0.381142,15.162439,0.686008,279397.170171,0.918636,29.991945,38.346198,2.892154,69.319857,96.417330,56.933622,7.000000,38.539309
55.727104,75.782678,161.065120,162.797385,61.269685,57.150787,59.166309,13.001641,158.112130,1.584556,76.053753,56.393289,161.494117,160.348627,158.790780,159.105397,70.569255,158.616893,0.001949,-1.714648,32.000000,-237.005660,159.245293,0.381325,15.166347,0.686077,279471.421252,0.918365,29.954961,38.353813,2.891406,69.326097,96.416346,56.932988,7.000000,38.569897
55.749672,75.751368,161.149613,162.778520,61.291732,57.175290,59.172241,13.001124,158.169165,1.659672,76.001324,56.415118,161.470474,160.409069,158.770905,159.165640,70.581707,158.676228,0.001947,-1.712899,32.000000,-237.006175,159.268328,0.408991,15.174203,0.685690,279552.367789,0.917691,29.900601,38.366188,2.890609,69.332068,96.414827,56.932326,7.000000,38.598665
55.766690,75.729401,161.164152,162.767703,61.328343,57.191679,52.903034,13.002185,158.215952,1.827027,75.964551,56.429715,161.455095,160.451809,158.758717,159.207932,70.590871,158.717304,0.001943,-1.712292,32.000000,-237.005083,159.268060,0.462286,15.181243,0.685626,279629.124867,0.918351,29.847598,38.378006,2.890247,69.335554,96.414334,56.932189,7.000000,38.615017
55.785272,75.694554,161.202006,162.753625,61.385699,57.216106,59.167827,13.002177,158.281535,1.772772,75.907330,56.447812,161.434836,160.515513,158.740798,159.273255,70.606016,158.782909,0.001943,-1.711717,32.000000,-237.005165,159.345543,0.440342,15.191813,0.685547,279706.052194,0.918171,29.794854,38.391118,2.890593,69.340574,96.414145,56.933122,7.000000,38.632556
55.801316,75.657256,161.257623,162.741831,61.373369,57.240555,59.184131,13.002004,158.353381,1.589799,75.847067,56.463871,161.416316,160.586277,158.722120,159.344033,70.621557,158.851628,0.001954,-1.709949,32.000000,-237.005331,159.428037,0.383198,15.191935,0.685215,279755.114892,1.026870,29.756730,38.399649,2.889972,69.345803,96.413735,56.934003,7.000000,38.660201
55.816184,75.616817,161.351188,162.733107,61.396221,57.255523,59.187797,13.002961,158.426756,1.588791,75.782739,56.478738,161.400214,160.660646,158.705388,159.416055,70.638533,158.923789,0.001950,-1.708800,32.000000,-237.004302,159.501614,0.383201,15.187263,0.684868,279827.148047,0.918117,29.704245,38.412757,2.889688,69.351262,96.413216,56.935086,7.000000,38.702911
55.829777,75.574126,161.437558,162.726817,61.396308,57.267588,59.167143,13.003235,158.503837,1.589031,75.715504,56.490669,161.386282,160.735650,158.690130,159.492737,70.656582,158.997393,0.001929,-1.707015,32.000000,-237.003949,159.576749,0.383261,15.183778,0.685099,279897.698092,0.917878,29.651720,38.426802,2.889853,69.356818,96.412635,56.936522,7.000000,38.748895
55.835984,75.544401,161.478311,162.723991,61.410605,57.275777,59.190108,13.002608,158.553920,1.589018,75.669309,56.497366,161.378470,160.787178,158.680913,159.543865,70.669010,159.046610,0.001926,-1.707019,32.000000,-237.004545,159.626815,0.383008,15.184466,0.685588,279918.154924,0.917698,29.597175,38.440881,2.890760,69.360146,96.412696,56.937921,7.000000,38.774995
55.844263,75.497872,161.529257,162.722015,61.448103,57.288125,59.181648,13.002581,158.635716,1.410666,75.597092,56.506200,161.368131,160.866209,158.668628,159.624157,70.688429,159.125918,0.001937,-1.705289,32.000000,-237.004558,159.731020,0.319707,15.190603,0.685978,279922.219369,0.917865,29.541588,38.454500,2.891603,69.364292,96.412238,56.939541,7.000000,38.803348
55.849654,75.449449,161.621414,162.722172,61.455795,57.300242,59.162057,13.002782,158.716916,1.345058,75.523460,56.514255,161.360260,160.945866,158.657883,159.704343,70.708584,159.208388,0.001947,-1.704700,32.000000,-237.004338,159.812627,0.301513,15.199109,0.686073,279924.912373,0.917458,29.505978,38.463240,2.892012,69.368757,96.412546,56.941366,7.000000,38.843539
55.853624,75.398750,161.699815,162.725281,61.419766,57.304315,59.188935,13.001435,158.796669,1.345334,75.445650,56.519173,161.354469,161.026312,158.647853,159.785265,70.729226,159.289152,0.001930,-1.703545,32.000000,-237.005736,159.893699,0.301657,15.205963,0.685951,279927.243310,0.917528,29.451596,38.477920,2.892495,69.372405,96.411370,56.943100,7.000000,38.891514
55.857417,75.346333,161.764928,162.730689,61.428343,57.304268,59.194296,13.002347,158.880409,1.345502,75.367397,56.523355,161.350150,161.109845,158.638147,159.870954,70.750676,159.377264,0.001927,-1.702968,32.000000,-237.004893,159.978492,0.301541,15.214793,0.685919,279926.965418,0.917815,29.398060,38.493212,2.893866,69.376786,96.409946,56.944852,7.000000,38.925114
55.860377,75.310434,161.817128,162.735608,61.409251,57.304242,59.157095,13.003139,158.935756,1.345530,75.314832,56.525062,161.348975,161.165548,158.633207,159.929829,70.765543,159.434675,0.001939,-1.702388,32.000000,-237.004084,160.033083,0.301596,15.213747,0.685827,279885.226967,0.917272,29.343598,38.507271,2.895064,69.379790,96.409716,56.946389,7.000000,38.961647
55.859016,75.255004,161.912465,162.744627,61.407116,57.304071,59.183967,13.002941,159.020135,1.345570,75.233059,56.525347,161.349540,161.248942,158.627319,160.014811,70.787665,159.520436,0.001953,-1.700636,32.000000,-237.004306,160.118626,0.301868,15.219160,0.685539,279821.697651,0.916997,29.287584,38.523662,2.896033,69.384093,96.408905,56.948645,7.000000,38.998690
55.856530,75.198004,161.989054,162.755296,61.387750,57.303956,59.169490,13.002147,159.102228,1.542580,75.149585,56.524404,161.350973,161.332622,158.623153,160.099646,70.809182,159.607009,0.001949,-1.700037,32.000000,-237.005049,160.141356,0.370761,15.225869,0.685689,279777.979067,0.917435,29.248877,38.533442,2.896814,69.387326,96.407180,56.950498,7.000000,39.054378
55.850007,75.139498,162.055565,162.767823,61.338646,57.303901,59.158371,13.002649,159.191547,1.530458,75.064933,56.517525,161.354685,161.418901,158.620435,160.185853,70.831387,159.694255,0.001947,-1.700070,32.000000,-237.004623,160.314091,0.359311,15.242515,0.685744,279712.180629,0.916910,29.194739,38.548129,2.898591,69.391065,96.404806,56.954072,7.000000,39.083992
55.842747,75.099734,162.079564,162.777147,61.332068,57.303922,59.192578,13.002895,159.250907,1.364027,75.008613,56.510005,161.358450,161.477173,158.619102,160.243703,70.846081,159.752464,0.001947,-1.699488,32.000000,-237.004404,160.377987,0.305269,15.240172,0.685675,279646.197914,0.917043,29.140095,38.563751,2.900092,69.393888,96.402938,56.956772,7.000000,39.104199
55.830367,75.039596,162.182459,162.793032,61.325972,57.299896,59.166022,13.002478,159.338453,1.356414,74.924912,56.496357,161.365904,161.562130,158.617040,160.327339,70.867668,159.836637,0.001959,-1.698899,32.000000,-237.004846,160.464531,0.303609,15.247301,0.685171,279580.082916,0.917194,29.087774,38.578961,2.901621,69.398353,96.400064,56.961700,7.000000,39.155008
55.814770,74.979198,162.276036,162.811408,61.308381,57.279703,59.165490,13.002674,159.424808,1.356344,74.841806,56.480616,161.375115,161.647171,158.617433,160.414145,70.889660,159.921253,0.001954,-1.697723,32.000000,-237.004660,160.551830,0.303187,15.251952,0.685393,279536.527076,0.916702,29.054896,38.589220,2.902428,69.402995,96.398170,56.967448,7.000000,39.211042
55.793453,74.918388,162.336954,162.831955,61.264832,57.255343,59.202416,13.002067,159.510694,1.356857,74.759149,56.462329,161.386343,161.731494,158.618223,160.499046,70.912110,160.004279,0.001937,-1.697140,32.000000,-237.005127,160.634557,0.303577,15.254063,0.685481,279451.865836,0.917131,29.006499,38.603706,2.904915,69.407762,96.396889,56.973570,7.000000,39.247322
55.779101,74.877670,162.402346,162.847239,61.257145,57.239086,59.163399,13.001642,159.569860,1.356980,74.704434,56.447612,161.394906,161.787262,158.620039,160.555721,70.927175,160.062419,0.001934,-1.697150,32.000000,-237.005532,160.689976,0.303530,15.264924,0.685507,279288.675425,0.916955,28.960897,38.617960,2.907403,69.411018,96.395923,56.977403,7.000000,39.283168
55.756442,74.816632,162.468353,162.872431,61.211280,57.214729,59.189574,13.002608,159.656252,1.357223,74.623049,56.419890,161.410513,161.872127,158.623330,160.643582,70.949848,160.148810,0.001949,-1.697117,32.000000,-237.004629,160.774608,0.303296,15.272632,0.685523,279106.083798,0.916235,28.920314,38.631062,2.909606,69.416023,96.394683,56.982901,7.000000,39.327033
55.727669,74.755429,162.525218,162.899582,61.205783,57.190279,59.189312,13.000215,159.733536,1.357180,74.541277,56.389707,161.427965,161.949182,158.627788,160.724282,70.972231,160.229283,0.001954,-1.695956,32.000000,-237.007018,160.854372,0.303516,15.274708,0.685219,278984.081814,0.916742,28.893218,38.640885,2.911527,69.420909,96.393598,56.987881,7.000000,39.364948
55.696280,74.693579,162.623707,162.928809,61.223565,57.165787,59.155368,12.999433,159.815345,1.172895,74.459984,56.359834,161.447118,162.029080,158.634551,160.802293,70.995325,160.309424,0.001938,-1.695954,32.000000,-237.007886,160.833051,0.238238,15.276106,0.685030,278801.810370,0.916212,28.853690,38.655181,2.913894,69.425216,96.392791,56.992326,7.000000,39.409414
55.675030,74.652212,162.674447,162.949228,61.203123,57.149479,59.205497,12.998748,159.868571,1.309803,74.405935,56.338232,161.460348,162.080177,158.639267,160.853814,71.010516,160.361345,0.001936,-1.696542,32.000000,-237.008592,160.848433,0.291556,15.280169,0.685137,278620.729006,0.916201,28.819813,38.667219,2.916419,69.428405,96.392338,56.994845,7.000000,39.448077
55.639441,74.590506,162.750592,162.981441,61.132075,57.120785,59.189573,12.997961,159.945371,1.355188,74.326276,56.299848,161.481676,162.155873,158.646980,160.933428,71.033212,160.438597,0.001949,-1.698299,32.000000,-237.009318,160.925194,0.304431,15.287005,0.685474,278438.923023,0.916756,28.787784,38.678394,2.919831,69.433152,96.392067,56.998062,7.000000,39.486307
55.598813,74.529288,162.838256,163.015693,61.024658,57.096184,59.157565,12.996160,160.019166,1.355572,74.247734,56.258665,161.504705,162.227574,158.657022,161.003547,71.055535,160.509952,0.001963,-1.697736,32.000000,-237.011177,160.996207,0.304513,15.295155,0.685500,278318.250485,0.916005,28.766614,38.685397,2.921856,69.438172,96.392205,57.000005,7.000000,39.544159
55.558450,74.468554,162.880931,163.051933,60.940666,57.071902,59.187176,12.995802,160.089574,1.355283,74.171200,56.216298,161.529921,162.296924,158.669266,161.074482,71.078581,160.580123,0.001958,-1.698298,32.000000,-237.011573,161.066206,0.304388,15.290710,0.685509,278117.783652,0.916290,28.738745,38.695713,2.925094,69.443869,96.392793,57.002532,7.000000,39.580536
55.530367,74.428609,162.948519,163.077179,60.918123,57.047470,59.161254,12.995699,160.134661,1.355422,74.121053,56.186669,161.547448,162.343235,158.676881,161.120502,71.093499,160.624832,0.001956,-1.699486,32.000000,-237.011669,161.112890,0.304336,15.288305,0.685619,277939.490783,0.916983,28.716174,38.703871,2.928808,69.446770,96.392889,57.003796,7.000000,39.618678
55.487376,74.369592,162.990542,163.116558,60.843077,57.011056,59.183169,12.994956,160.201456,1.355339,74.047979,56.141495,161.575508,162.406189,158.689104,161.186553,71.116120,160.689622,0.001956,-1.700665,32.000000,-237.012430,161.174490,0.304277,15.288417,0.686113,277762.284893,0.916723,28.693858,38.710791,2.931704,69.451445,96.392625,57.006191,7.000000,39.663791
55.442419,74.311524,163.070723,163.157113,60.782459,56.962117,59.193967,12.994119,160.270609,1.167746,73.977455,56.094061,161.604707,162.467904,158.702514,161.249119,71.138611,160.754008,0.001970,-1.700693,32.000000,-237.013213,161.336078,0.238079,15.296081,0.686498,277605.214168,0.917147,28.680656,38.714961,2.934404,69.454965,96.391966,57.008635,7.000000,39.702891
55.399105,74.255598,163.151544,163.199008,60.773562,56.913388,59.170475,12.994223,160.331648,1.108883,73.910497,56.049898,161.635176,162.526454,158.716694,161.309493,71.160209,160.815469,0.001962,-1.701294,32.000000,-237.013178,161.394833,0.222614,15.295592,0.686678,277371.936057,0.916863,28.662596,38.719993,2.937435,69.457645,96.389662,57.010059,7.000000,39.753611
55.367148,74.219364,163.186167,163.227508,60.765568,56.884894,59.186663,12.993563,160.364852,1.191359,73.867800,56.018103,161.656652,162.561513,158.726923,161.344937,71.174172,160.851865,0.001945,-1.701307,32.000000,-237.013883,161.401070,0.253425,15.295148,0.686552,277078.670924,0.916589,28.647385,38.724976,2.941263,69.459429,96.387619,57.011010,7.000000,39.780728
55.323324,74.166548,163.241740,163.270761,60.673513,56.848337,59.173902,12.993275,160.418565,1.357219,73.806437,55.973453,161.689668,162.613102,158.743410,161.396181,71.193998,160.902604,0.001943,-1.703047,32.000000,-237.014201,161.456009,0.306059,15.305222,0.686772,276788.910710,0.916824,28.632775,38.729594,2.945021,69.461718,96.383615,57.012185,7.000000,39.813018
55.278854,74.116140,163.283549,163.313842,60.638756,56.811592,59.148521,12.993546,160.466593,1.357927,73.748351,55.928094,161.724651,162.660561,158.761543,161.443278,71.212784,160.951327,0.001958,-1.704793,32.000000,-237.013961,161.502663,0.306077,15.316048,0.686940,276617.400145,0.916610,28.627040,38.731153,2.947346,69.463799,96.379428,57.012883,7.000000,39.861989
55.233610,74.067710,163.336889,163.356639,60.577944,56.774802,59.178990,12.993487,160.509960,1.357897,73.693946,55.880050,161.760313,162.701431,158.779935,161.485590,71.230955,160.995539,0.001961,-1.706539,32.000000,-237.013923,161.546496,0.306063,15.325244,0.686741,276391.097019,0.916892,28.616071,38.732961,2.950686,69.465392,96.375632,57.013252,7.000000,39.900373
55.202599,74.036971,163.343508,163.384817,60.533113,56.750520,59.160712,12.992605,160.535689,1.358151,73.660857,55.849812,161.784460,162.726737,158.793146,161.511296,71.242802,161.019444,0.001946,-1.707693,32.000000,-237.014717,161.570264,0.306074,15.328068,0.686480,276167.159912,0.917384,28.608152,38.734944,2.953816,69.466738,96.373306,57.013893,7.000000,39.918357
55.156277,73.993400,163.364800,163.426696,60.478729,56.714058,59.228689,12.991048,160.568788,1.358128,73.614325,55.802985,161.820235,162.758453,158.812756,161.543914,71.259237,161.054024,0.001944,-1.709449,32.000000,-237.016263,161.624797,0.306019,15.335046,0.686332,275945.589036,0.917028,28.602976,38.735617,2.957201,69.468246,96.370251,57.013605,7.000000,39.928393
55.109549,73.952132,163.373347,163.467865,60.415965,56.677363,59.193788,12.990329,160.594054,1.115385,73.572185,55.757099,161.856855,162.786296,158.833607,161.573403,71.275346,161.083255,0.001959,-1.710601,32.000000,-237.016953,161.708753,0.225050,15.340305,0.686293,275800.626581,0.917413,28.601903,38.733956,2.958982,69.470807,96.366898,57.013519,7.000000,39.956031
55.061718,73.914141,163.426309,163.508113,60.425874,56.640793,59.182465,12.989375,160.616383,1.107325,73.536052,55.710601,161.892318,162.807832,158.855431,161.595594,71.289513,161.104229,0.001972,-1.711180,32.000000,-237.017880,161.729549,0.223028,15.328603,0.686162,275586.313850,0.916514,28.602664,38.732254,2.961853,69.474341,96.363556,57.012499,7.000000,39.982886
55.030701,73.890622,163.455517,163.534546,60.370830,56.616448,59.183459,12.989054,160.628901,1.107214,73.514808,55.679902,161.915291,162.818979,158.870444,161.607797,71.298216,161.118054,0.001963,-1.712349,32.000000,-237.018219,161.740032,0.223001,15.326483,0.686057,275373.164472,0.917217,28.606145,38.728597,2.964520,69.475973,96.361558,57.011906,7.000000,40.011118
54.981835,73.858270,163.486391,163.573501,60.303025,56.571677,59.194069,12.988175,160.641721,1.106910,73.486663,55.632231,161.949442,162.830256,158.891581,161.619796,71.310213,161.131987,0.001961,-1.713527,32.000000,-237.019108,161.752288,0.223209,15.328439,0.686909,275165.060387,0.917586,28.613992,38.723364,2.968057,69.477463,96.358273,57.010081,7.000000,40.031769
54.935431,73.830135,163.494869,163.611444,60.272667,56.522962,59.157272,12.987518,160.648067,1.106629,73.465770,55.584584,161.983385,162.837973,158.912713,161.629212,71.321700,161.141542,0.001962,-1.715293,32.000000,-237.019779,161.759531,0.222949,15.330542,0.687186,275028.988114,0.917689,28.620212,38.720548,2.970260,69.478595,96.354892,57.008224,7.000000,40.064322
54.886378,73.805470,163.483806,163.648564,60.246449,56.474228,59.167196,12.986892,160.652418,1.106409,73.449597,55.536067,162.016549,162.839410,158.933245,161.630130,71.331850,161.148781,0.001978,-1.717051,32.000000,-237.020502,161.763389,0.223200,15.334686,0.687267,274788.053835,0.917618,28.634741,38.714486,2.973462,69.479595,96.351803,57.005840,7.000000,40.082330
54.838691,73.785116,163.517343,163.684641,60.083012,56.425344,59.195947,12.986461,160.650996,1.106487,73.440638,55.486890,162.049939,162.835858,158.954261,161.627101,71.340795,161.146779,0.001968,-1.718800,32.000000,-237.020917,161.761296,0.222952,15.340935,0.687175,274531.264018,0.918183,28.651152,38.707067,2.976128,69.480407,96.348910,57.003108,7.000000,40.088824
54.807800,73.773608,163.510434,163.708450,60.005619,56.392861,59.163487,12.985565,160.642760,1.193580,73.437328,55.453970,162.072181,162.829480,158.968256,161.622845,71.346006,161.142178,0.001953,-1.719961,32.000000,-237.021881,161.726208,0.254340,15.335914,0.686957,274278.959958,0.918080,28.673609,38.700001,2.978586,69.480834,96.347110,57.001130,7.000000,40.102566
54.762538,73.759468,163.502264,163.743553,59.903710,56.348289,59.184281,12.986650,160.633767,1.356181,73.436976,55.407197,162.105209,162.817860,158.989456,161.611932,71.353376,161.131406,0.001951,-1.721133,32.000000,-237.020831,161.704001,0.305070,15.334195,0.686807,274029.995634,0.917667,28.699096,38.690204,2.981788,69.482015,96.345011,56.998186,7.000000,40.121656
54.712175,73.749613,163.499001,163.777408,59.882843,56.311966,59.183972,12.985311,160.616402,1.356578,73.442900,55.358483,162.137623,162.799300,159.010586,161.594762,71.360015,161.114655,0.001969,-1.722884,32.000000,-237.022221,161.688336,0.304983,15.327958,0.686998,273866.635450,0.918183,28.717299,38.683033,2.983342,69.482524,96.343685,56.995201,7.000000,40.140237
54.659809,73.742771,163.461846,163.810273,59.744415,56.275459,59.163125,12.983588,160.594281,1.356271,73.452720,55.304464,162.168614,162.775104,159.032308,161.570483,71.365154,161.090276,0.001969,-1.724631,32.000000,-237.023871,161.667065,0.304983,15.336812,0.687072,273644.601178,0.917934,28.746717,38.671075,2.985659,69.483024,96.341761,56.991925,7.000000,40.127044
54.625620,73.740331,163.436398,163.831916,59.710114,56.244358,59.184079,12.982611,160.577290,1.356514,73.462926,55.269242,162.188962,162.756011,159.046006,161.552554,71.367973,161.070771,0.001956,-1.725813,32.000000,-237.024809,161.648253,0.305095,15.330036,0.687553,273467.627553,0.918251,28.785359,38.657302,2.988348,69.483510,96.340739,56.990163,7.000000,40.129561
54.572980,73.739945,163.363900,163.864151,59.664302,56.195700,59.249640,12.982080,160.551133,1.277673,73.481981,55.218725,162.218861,162.723739,159.066982,161.521590,71.371446,161.040435,0.001955,-1.727564,32.000000,-237.025437,161.645657,0.276158,15.332138,0.687248,273294.172680,0.918929,28.828979,38.641779,2.990531,69.483671,96.339174,56.986585,7.000000,40.111770
54.523938,73.742744,163.361662,163.895900,59.644316,56.147076,59.161619,12.982820,160.514528,1.106248,73.506548,55.166000,162.249993,162.686379,159.087435,161.486167,71.374431,161.007544,0.001955,-1.729757,32.000000,-237.024728,161.642297,0.222137,15.331545,0.687525,273147.593836,0.918721,28.859506,38.630651,2.991937,69.484772,96.338598,56.982448,7.000000,40.114777
54.474591,73.749717,163.357111,163.927224,59.542531,56.098410,59.168842,12.982600,160.475058,1.105279,73.535992,55.118935,162.279402,162.646020,159.107368,161.448522,71.375062,160.969256,0.001966,-1.730913,32.000000,-237.024929,161.603557,0.222271,15.323783,0.687255,272921.577180,0.917881,28.909909,38.614254,2.993494,69.484668,96.336829,56.976645,7.000000,40.127469
54.442264,73.756129,163.301205,163.947692,59.483843,56.065861,59.171040,12.982614,160.445539,1.105061,73.557579,55.088378,162.298732,162.614362,159.121015,161.422315,71.374688,160.942277,0.001955,-1.730915,32.000000,-237.024814,161.574394,0.221921,15.325864,0.687339,272697.863212,0.919364,28.960056,38.597256,2.996146,69.484715,96.335729,56.971944,7.000000,40.124856
54.393569,73.768215,163.178739,163.977449,59.436266,56.025221,59.162079,12.981423,160.397883,1.104951,73.593056,55.041963,162.327731,162.564087,159.142431,161.373750,71.373288,160.896172,0.001953,-1.732659,32.000000,-237.025945,161.522163,0.222068,15.315259,0.687738,272479.103320,0.919385,29.014708,38.580308,2.998776,69.484416,96.334165,56.964521,7.000000,40.083530
54.350263,73.783944,163.140884,164.005659,59.437105,55.988581,59.177796,12.981453,160.337794,1.193247,73.633334,54.997565,162.356026,162.509325,159.162480,161.317960,71.369633,160.845003,0.001952,-1.734529,32.000000,-237.026036,161.437210,0.253918,15.310495,0.687475,272335.089491,0.919431,29.052372,38.569182,2.999530,69.483689,96.332095,56.956460,7.000000,40.069193
54.308396,73.802985,163.077198,164.032290,59.433732,55.952058,59.186747,12.981347,160.274861,1.351382,73.677372,54.955764,162.383115,162.446794,159.182449,161.256787,71.365047,160.785151,0.001970,-1.736364,32.000000,-237.026237,161.366803,0.303538,15.305969,0.687649,272161.263650,0.919835,29.111558,38.550928,2.999964,69.483174,96.330171,56.948286,7.000000,40.052593
54.279798,73.817802,163.031857,164.048707,59.376972,55.927695,59.194524,12.980186,160.228433,1.351871,73.709162,54.929563,162.400002,162.399676,159.195555,161.211023,71.361172,160.740648,0.001958,-1.738130,32.000000,-237.027459,161.319533,0.303818,15.309120,0.687871,272010.437508,0.919830,29.169204,38.532765,3.001658,69.482177,96.328905,56.942991,7.000000,40.037905
54.241976,73.842883,162.958646,164.071101,59.356756,55.891215,59.194185,12.981086,160.159520,1.352190,73.761109,54.891410,162.424759,162.330776,159.214839,161.141050,71.354120,160.672296,0.001945,-1.739874,32.000000,-237.026585,161.247894,0.303519,15.298432,0.687980,271862.981735,0.919913,29.228793,38.511825,3.002799,69.481450,96.327110,56.935257,7.000000,40.007402
54.204357,73.870971,162.917284,164.091643,59.250021,55.854622,59.234980,12.981391,160.081613,1.351977,73.816592,54.854066,162.447887,162.252048,159.232901,161.065553,71.345015,160.598376,0.001943,-1.741630,32.000000,-237.026221,161.171908,0.303741,15.294137,0.687771,271767.000941,0.919958,29.271320,38.496714,3.003546,69.480722,96.324853,56.927915,7.000000,40.000193
54.169137,73.903234,162.851630,164.110074,59.179780,55.818047,59.165450,12.981704,160.001379,1.152543,73.877773,54.816333,162.470578,162.170610,159.250088,160.983530,71.335322,160.518164,0.001961,-1.743384,32.000000,-237.025832,161.141844,0.233697,15.288967,0.688070,271625.802050,0.920126,29.333066,38.474599,3.004290,69.479812,96.323397,56.921020,7.000000,39.977883
54.143762,73.926563,162.817572,164.121126,59.185676,55.797801,59.197964,12.981204,159.943906,1.106678,73.921163,54.793986,162.484846,162.110512,159.261089,160.922685,71.328117,160.459872,0.001957,-1.744560,32.000000,-237.026401,161.083361,0.220875,15.285670,0.688208,271488.161375,0.919656,29.397642,38.452151,3.005612,69.479387,96.322412,56.916685,7.000000,39.973044
54.112278,73.964419,162.696987,164.135989,59.165197,55.761400,59.190451,12.981910,159.851400,1.105099,73.990318,54.765512,162.505320,162.018983,159.276379,160.832020,71.316220,160.368972,0.001944,-1.747459,32.000000,-237.025741,160.991508,0.220956,15.272394,0.688262,271353.344111,0.920866,29.464084,38.427592,3.006355,69.478951,96.320938,56.911011,7.000000,39.930589
54.080177,74.006777,162.602337,164.148082,59.196194,55.724890,59.179015,12.982053,159.749204,1.313701,74.064242,54.735527,162.523135,161.918801,159.290277,160.733264,71.302471,160.272429,0.001940,-1.750386,32.000000,-237.025586,160.869096,0.292679,15.271656,0.688414,271286.206204,0.920554,29.512048,38.409898,3.007134,69.477008,96.319717,56.905339,7.000000,39.881249
54.051446,74.052337,162.481886,164.157326,59.067603,55.688365,59.182511,12.983047,159.644204,1.350201,74.142502,54.707309,162.538818,161.813205,159.303218,160.629728,71.287667,160.168263,0.001940,-1.752733,32.000000,-237.024655,160.762568,0.301744,15.262541,0.688587,271157.591339,0.920746,29.580483,38.382953,3.006656,69.474974,96.319602,56.899837,7.000000,39.845745
54.031481,74.084850,162.401851,164.161792,59.038792,55.664044,59.198440,12.983226,159.570867,1.350024,74.197697,54.688303,162.548823,161.741252,159.312453,160.558915,71.276884,160.097550,0.001949,-1.753893,32.000000,-237.024437,160.691500,0.301523,15.260291,0.688311,271033.849818,0.921019,29.654033,38.355431,3.006690,69.473258,96.320068,56.896709,7.000000,39.814122
54.002341,74.136861,162.317636,164.166586,59.078435,55.639757,59.189885,12.982329,159.455656,1.350236,74.283423,54.661291,162.560632,161.626393,159.324338,160.446489,71.258776,159.982681,0.001935,-1.755648,32.000000,-237.025403,160.575400,0.301734,15.252537,0.688272,270912.161709,0.921005,29.727521,38.325684,3.006060,69.470142,96.321355,56.891836,7.000000,39.777492
53.977018,74.192056,162.177638,164.169455,59.003088,55.615551,59.207149,12.983023,159.339248,1.350060,74.374258,54.636532,162.571888,161.509204,159.336120,160.331657,71.239902,159.866002,0.001934,-1.757396,32.000000,-237.024670,160.458046,0.301640,15.241160,0.688088,270833.849992,0.920804,29.779448,38.306212,3.005689,69.467927,96.324591,56.888092,7.000000,39.729857
53.952798,74.251034,162.045038,164.169681,58.926077,55.591207,59.205229,12.982401,159.224861,1.267101,74.468440,54.611762,162.580586,161.388313,159.345591,160.212834,71.219793,159.744341,0.001934,-1.759142,32.000000,-237.025196,160.367997,0.270942,15.229919,0.688298,270780.002303,0.921202,29.859806,38.275149,3.005752,69.465301,96.328741,56.884317,7.000000,39.666052
