Torad 40 Ton Compressor Load Stand
53.937008,74.292158,161.962240,164.168598,58.909459,55.574919,59.178502,12.982370,159.142712,1.106754,74.534459,54.597058,162.585536,161.308793,159.352084,160.132375,71.206154,159.664144,0.001952,-1.760334,32.000000,-237.025242,160.282046,0.219397,15.219714,0.688418,270728.557076,0.921136,29.939644,38.244052,3.004568,69.464083,96.332606,56.882483,7.000000,39.625902
53.914924,74.356569,161.861386,164.165408,58.824977,55.550653,59.201749,12.981843,159.017047,1.100585,74.636380,54.574340,162.591322,161.184076,159.361371,160.010187,71.184992,159.538847,0.001940,-1.762085,32.000000,-237.025753,160.142500,0.219463,15.207615,0.688538,270680.420866,0.921354,30.022200,38.212028,3.003459,69.462415,96.338916,56.880162,7.000000,39.580285
53.897684,74.424617,161.720816,164.159791,58.750563,55.526332,59.242457,12.981521,158.884466,1.337930,74.741773,54.559079,162.594756,161.052873,159.368561,159.880120,71.162800,159.407952,0.001927,-1.763847,32.000000,-237.026089,160.001398,0.298883,15.187747,0.688763,270648.959288,0.921892,30.078699,38.191283,3.002804,69.461033,96.345673,56.879868,7.000000,39.529470
53.885143,74.495563,161.630554,164.151785,58.722137,55.514222,59.191967,12.982581,158.753926,1.341627,74.850390,54.544383,162.595730,160.919957,159.374284,159.747024,71.139838,159.276293,0.001925,-1.765630,32.000000,-237.024993,159.869321,0.298653,15.165500,0.689035,270605.251208,0.921692,30.164620,38.158700,3.002163,69.459411,96.352221,56.879554,7.000000,39.463217
53.877768,74.544628,161.550279,164.144917,58.756530,55.506060,59.192387,12.983087,158.662570,1.341723,74.924751,54.536754,162.595517,160.828848,159.377218,159.657489,71.123991,159.184830,0.001943,-1.766815,32.000000,-237.024461,159.778470,0.298678,15.152139,0.689445,270563.718613,0.921138,30.249466,38.124715,3.000515,69.458397,96.356571,56.879483,7.000000,39.429583
53.866087,74.620688,161.414873,164.132091,58.809730,55.493911,59.207958,12.983561,158.525899,1.341607,75.039361,54.526112,162.593164,160.690318,159.380729,159.517178,71.100019,159.045443,0.001936,-1.768579,32.000000,-237.024007,159.639460,0.298645,15.144031,0.690254,270582.848843,0.922124,30.332632,38.091135,2.999538,69.457060,96.363732,56.879917,7.000000,39.380431
53.861641,74.699069,161.257593,164.117089,58.714943,55.481799,59.208542,12.984075,158.385950,1.341851,75.155514,54.521031,162.588528,160.547346,159.382100,159.376026,71.075119,158.906148,0.001924,-1.770347,32.000000,-237.023430,159.499722,0.298498,15.133695,0.690630,270597.091542,0.922235,30.388886,38.067683,2.998459,69.454949,96.370716,56.880181,7.000000,39.316955
53.861326,74.780401,161.109740,164.098739,58.692347,55.469797,59.176975,12.984905,158.243302,1.341579,75.272854,54.520428,162.581904,160.404723,159.381761,159.232920,71.048854,158.762786,0.001922,-1.772103,32.000000,-237.022625,159.358186,0.298792,15.130996,0.690616,270620.638463,0.922188,30.476331,38.031729,2.996595,69.452618,96.376419,56.879523,7.000000,39.241873
53.863441,74.835621,161.017603,164.084593,58.712939,55.465653,59.211115,12.985918,158.148167,1.342218,75.351974,54.523373,162.576453,160.309294,159.381741,159.139138,71.031096,158.667025,0.001921,-1.773264,32.000000,-237.021627,159.249823,0.300516,15.131016,0.690531,270644.828785,0.922245,30.559046,37.996705,2.993923,69.451372,96.380513,56.879886,7.000000,39.192778
53.869260,74.919213,160.852494,164.060610,58.752782,55.465716,59.196274,12.986730,158.002366,1.581395,75.469475,54.531959,162.565472,160.163017,159.380530,158.995945,71.003296,158.523691,0.001928,-1.775009,32.000000,-237.020833,159.087797,0.379085,15.127257,0.690073,270672.131019,0.922734,30.640686,37.961253,2.991195,69.449182,96.385686,56.879841,7.000000,39.112778
53.879864,75.003365,160.691127,164.033076,58.774493,55.469779,59.175416,12.987044,157.858847,1.585788,75.587127,54.544245,162.551596,160.018564,159.378433,158.849751,70.975268,158.378635,0.001913,-1.776756,32.000000,-237.020567,158.942611,0.378983,15.109175,0.689729,270709.757820,0.922223,30.693844,37.937764,2.989367,69.446926,96.389752,56.880319,7.000000,39.032999
53.893440,75.087838,160.605605,164.002879,58.818008,55.482072,59.196229,12.986929,157.712766,1.585621,75.703871,54.559327,162.535021,159.872904,159.375474,158.706852,70.947017,158.234233,0.001910,-1.778517,32.000000,-237.020684,158.799490,0.379086,15.105078,0.689328,270797.469846,0.922542,30.771764,37.903792,2.985979,69.446125,96.393591,56.882189,7.000000,38.972735
53.903995,75.144300,160.514390,163.980850,58.868659,55.490221,59.205198,12.987432,157.620407,1.585467,75.781113,54.573097,162.522610,159.780436,159.372098,158.610708,70.927285,158.139319,0.001911,-1.779691,32.000000,-237.020157,158.717981,0.379134,15.099401,0.689581,270904.218640,0.922933,30.845580,37.869263,2.982397,69.445492,96.395637,56.883770,7.000000,38.928848
53.921079,75.229021,160.349296,163.944742,58.932689,55.502504,59.186856,12.987138,157.478263,1.340366,75.896711,54.592770,162.500324,159.639378,159.365665,158.470068,70.897647,157.995200,0.001929,-1.781454,32.000000,-237.020348,158.600043,0.297316,15.088044,0.689550,271050.616424,0.922756,30.916821,37.835196,2.980059,69.443947,96.398536,56.887365,7.000000,38.863825
53.945368,75.313848,160.194955,163.906122,58.941290,55.514453,59.187817,12.987797,157.336015,1.334550,76.011801,54.616534,162.476043,159.498976,159.358301,158.329773,70.867091,157.852301,0.001919,-1.783201,32.000000,-237.019594,158.457190,0.297036,15.076880,0.689516,271148.908965,0.922686,30.963000,37.813942,2.977783,69.442873,96.401540,56.890891,7.000000,38.785138
53.973006,75.398937,160.068435,163.864406,59.067960,55.526667,59.205488,12.988138,157.193839,1.336181,76.124940,54.646370,162.448733,159.359306,159.348470,158.190447,70.835016,157.710354,0.001907,-1.784380,32.000000,-237.019204,158.299242,0.299463,15.056191,0.689454,271296.156282,0.923054,31.031076,37.781314,2.973778,69.441230,96.404607,56.894983,7.000000,38.703955
53.995446,75.455771,159.987647,163.834912,59.117269,55.545609,59.210167,12.988824,157.098533,1.544635,76.199950,54.670772,162.429183,159.267676,159.340528,158.097164,70.813709,157.617076,0.001907,-1.785540,32.000000,-237.018490,158.191618,0.369552,15.050045,0.689326,271440.734609,0.922981,31.092248,37.750088,2.969578,69.439999,96.406199,56.897808,7.000000,38.664127
54.032576,75.541302,159.898456,163.787858,59.149521,55.582113,59.183918,12.989175,156.957063,1.574091,76.312916,54.708244,162.397368,159.128940,159.325882,157.957700,70.782048,157.475715,0.001925,-1.787272,32.000000,-237.018140,158.053972,0.376745,15.040380,0.689702,271587.939523,0.922591,31.150431,37.720751,2.965713,69.438563,96.408498,56.902579,7.000000,38.607479
54.071685,75.627434,159.732710,163.736889,59.202234,55.618746,59.259404,12.989812,156.818977,1.573763,76.424485,54.750561,162.361903,158.993203,159.309844,157.819670,70.749400,157.337165,0.001932,-1.787406,32.000000,-237.017408,157.915706,0.376760,15.026952,0.689699,271737.786151,0.922545,31.185424,37.701679,2.962984,69.436305,96.410370,56.907239,7.000000,38.545258
54.116166,75.713253,159.608115,163.682959,59.274143,55.655329,59.219556,12.989921,156.686424,1.573562,76.534864,54.793460,162.323416,158.861730,159.292048,157.684487,70.716505,157.203357,0.001922,-1.787414,32.000000,-237.017278,157.782542,0.376590,15.015907,0.689893,272000.901949,0.923066,31.234837,37.672115,2.959297,69.433674,96.412181,56.912846,7.000000,38.459877
54.146821,75.770192,159.507235,163.645182,59.310524,55.679765,59.170163,12.990351,156.601397,1.573424,76.607769,54.824620,162.296525,158.778083,159.279569,157.595885,70.695324,157.116109,0.001922,-1.787436,32.000000,-237.016825,157.695636,0.376654,15.015049,0.689923,272265.876103,0.921969,31.282944,37.644713,2.954092,69.431947,96.413159,56.916821,7.000000,38.411311
54.197341,75.854811,159.441470,163.586127,59.359347,55.716274,59.202004,12.991079,156.472370,1.573169,76.713943,54.874028,162.253010,158.651927,159.258184,157.468336,70.662855,156.988552,0.001921,-1.787455,32.000000,-237.016158,157.569854,0.376679,15.007505,0.689939,272529.453870,0.922566,31.325540,37.619576,2.949361,69.428186,96.413914,56.922446,7.000000,38.349756
54.249427,75.938329,159.332390,163.525258,59.395762,55.757127,59.216958,12.992029,156.353459,1.573047,76.819124,54.925343,162.207266,158.532510,159.235466,157.346260,70.630920,156.865442,0.001929,-1.786740,32.000000,-237.015168,157.464152,0.376601,15.002260,0.689558,272704.340119,0.923302,31.352707,37.602900,2.945828,69.424772,96.414204,56.928295,7.000000,38.297934
54.302317,76.019857,159.222732,163.462016,59.438983,55.797778,59.216914,12.992709,156.239864,1.332674,76.919579,54.979166,162.159523,158.420124,159.210966,157.229874,70.598303,156.749248,0.001911,-1.784897,32.000000,-237.014469,157.361316,0.298907,14.999680,0.689566,272964.863154,0.922666,31.388290,37.579989,2.941869,69.420830,96.413247,56.934287,7.000000,38.241787
54.339438,76.073123,159.135894,163.418990,59.514357,55.830164,59.197405,12.992967,156.165077,1.536759,76.985031,55.017758,162.126743,158.348786,159.193672,157.156201,70.576857,156.675474,0.001911,-1.783743,32.000000,-237.014240,157.278403,0.368112,14.987367,0.689320,273244.770817,0.922334,31.421287,37.558445,2.937034,69.418409,96.412292,56.938227,7.000000,38.194691
54.393380,76.151363,159.030620,163.353449,59.575465,55.879040,59.214393,12.992640,156.059800,1.564847,77.079416,55.073043,162.075684,158.246707,159.165975,157.050847,70.544972,156.569463,0.001908,-1.782588,32.000000,-237.014465,157.175588,0.374999,14.987849,0.688929,273523.368150,0.922213,31.451555,37.540558,2.932154,69.414728,96.409873,56.943759,7.000000,38.121791
54.451664,76.226954,158.936072,163.287386,59.635829,55.927887,59.191046,12.993525,155.965735,1.564887,77.168805,55.129863,162.022978,158.151673,159.137389,156.955030,70.514438,156.471539,0.001928,-1.781428,32.000000,-237.013563,157.079815,0.374959,14.987338,0.689133,273733.125526,0.922486,31.468864,37.529924,2.928552,69.410805,96.406120,56.949195,7.000000,38.067424
54.511831,76.299977,158.834220,163.221295,59.734121,55.976616,59.186645,12.994246,155.876357,1.565193,77.253136,55.191438,161.968845,158.067461,159.107961,156.866625,70.484450,156.381618,0.001917,-1.779668,32.000000,-237.012833,156.992466,0.374799,14.988315,0.688692,274048.809701,0.922209,31.494890,37.515690,2.923713,69.406481,96.400074,56.955346,7.000000,38.004162
54.553645,76.346851,158.782128,163.177340,59.779980,56.009170,59.209114,12.995286,155.822001,1.565402,77.305399,55.235436,161.931557,158.015826,159.087572,156.812216,70.464479,156.325326,0.001917,-1.778497,32.000000,-237.011753,156.938871,0.374939,14.981398,0.688279,274359.778660,0.922474,31.514108,37.503603,2.918847,69.403748,96.394394,56.959355,7.000000,37.972370
54.618891,76.413483,158.736537,163.111890,59.825076,56.058037,59.190678,12.996693,155.747021,1.565544,77.377953,55.298354,161.875832,157.945689,159.056725,156.738752,70.436174,156.252772,0.001908,-1.776735,32.000000,-237.010319,156.867645,0.374841,14.978238,0.687743,274667.525881,0.922401,31.528984,37.494434,2.913757,69.399923,96.385082,56.965537,7.000000,37.927982
54.685152,76.476644,158.669635,163.046390,59.897306,56.114976,59.178632,12.997920,155.687021,1.475138,77.445299,55.366037,161.818874,157.883968,159.025562,156.672399,70.408654,156.185271,0.001928,-1.774986,32.000000,-237.009060,156.832105,0.342689,14.970799,0.687767,274871.320920,0.921922,31.535479,37.489885,2.910569,69.396145,96.374022,56.970725,7.000000,37.894317
54.751979,76.535345,158.605642,162.981314,60.006471,56.175995,59.186511,12.998054,155.631060,1.320595,77.505193,55.433560,161.762293,157.831905,158.993328,156.615919,70.382083,156.130432,0.001936,-1.773219,32.000000,-237.008950,156.773103,0.294134,14.974895,0.687563,275172.309107,0.921962,31.539147,37.486575,2.906257,69.392972,96.361370,56.975728,7.000000,37.839575
54.822873,76.590316,158.583050,162.916484,60.076807,56.236873,59.211461,12.998371,155.582722,1.324965,77.558905,55.504117,161.704699,157.786713,158.960524,156.565742,70.356385,156.082502,0.001927,-1.770282,32.000000,-237.008628,156.714758,0.298989,14.965720,0.687542,275509.018225,0.922008,31.538426,37.484672,2.901512,69.390320,96.347720,56.980411,7.000000,37.810974
54.872596,76.624381,158.551812,162.873298,60.136730,56.277455,59.170345,12.999461,155.554311,1.534320,77.591260,55.553396,161.666723,157.762388,158.937805,156.538722,70.340445,156.055986,0.001927,-1.767934,32.000000,-237.007571,156.680610,0.367833,14.965632,0.687041,275862.070589,0.921791,31.532759,37.487333,2.896802,69.388830,96.338585,56.983629,7.000000,37.793635
54.946466,76.671544,158.525297,162.808348,60.243551,56.342372,59.239385,13.000558,155.519766,1.559847,77.632138,55.629086,161.609186,157.732865,158.903694,156.505562,70.317550,156.023064,0.001925,-1.766179,32.000000,-237.006483,156.651345,0.374363,14.972859,0.687252,276209.504890,0.921223,31.519510,37.492128,2.892644,69.386855,96.323529,56.987705,7.000000,37.755373
55.022412,76.714233,158.533365,162.743377,60.307085,56.415461,59.203953,13.000860,155.494975,1.560276,77.666306,55.705794,161.551421,157.712196,158.869157,156.478187,70.296249,155.996530,0.001931,-1.762676,32.000000,-237.006171,156.628612,0.374407,14.973051,0.687004,276437.532725,0.921692,31.505765,37.496503,2.889453,69.385049,96.308269,56.992015,7.000000,37.749953
55.099176,76.750951,158.502145,162.678706,60.372826,56.488585,59.184736,13.001720,155.477208,1.560542,77.690550,55.783279,161.493193,157.696340,158.833986,156.461070,70.276086,155.980082,0.001915,-1.760329,32.000000,-237.005276,156.614593,0.374190,14.974683,0.686445,276795.610400,0.920432,31.481965,37.505034,2.885086,69.382571,96.291819,56.994949,7.000000,37.721567
55.151325,76.772640,158.467621,162.635815,60.502654,56.537442,59.184925,13.002699,155.470438,1.560569,77.703164,55.836819,161.454529,157.692725,158.809654,156.455238,70.263898,155.975458,0.001914,-1.759163,32.000000,-237.004270,156.609631,0.374161,14.976677,0.686408,277188.459283,0.920882,31.451773,37.514759,2.881251,69.381131,96.280832,56.996825,7.000000,37.703129
55.229980,76.801204,158.448056,162.572121,60.646404,56.610560,59.204801,13.003948,155.474092,1.351532,77.716750,55.914382,161.396189,157.695226,158.772993,156.453743,70.246680,155.972591,0.001913,-1.757399,32.000000,-237.003009,156.634188,0.301915,14.984832,0.686124,277575.724601,0.921052,31.414902,37.527744,2.876670,69.378779,96.263684,56.998962,7.000000,37.675604
55.309697,76.823720,158.463943,162.509678,60.776686,56.675548,59.184383,13.004402,155.476759,1.535830,77.720659,55.995337,161.338232,157.706336,158.736458,156.460645,70.230788,155.980477,0.001935,-1.755063,32.000000,-237.002548,156.616160,0.368442,14.990605,0.685811,277831.205307,0.920941,31.386643,37.537915,2.873324,69.376585,96.245571,57.000360,7.000000,37.654399
55.390646,76.840968,158.468095,162.448030,60.862103,56.744611,59.171484,13.004769,155.492282,1.564540,77.716542,56.076179,161.280541,157.725766,158.700514,156.478886,70.216464,155.997051,0.001923,-1.751561,32.000000,-237.002133,156.636542,0.374761,14.999046,0.685236,278208.764598,0.920450,31.339942,37.553882,2.868878,69.373740,96.226845,57.001862,7.000000,37.647754
55.444063,76.848837,158.481501,162.407427,60.902693,56.793366,59.207500,13.005533,155.509546,1.564904,77.708174,56.130631,161.241575,157.744553,158.675944,156.495936,70.207459,156.014694,0.001923,-1.749809,32.000000,-237.001364,156.654932,0.374597,14.995366,0.684783,278540.421398,0.920421,31.286260,37.573215,2.865030,69.370877,96.212747,57.002475,7.000000,37.638731
55.522540,76.855229,158.524999,162.347629,61.020619,56.866532,59.182973,13.005893,155.544483,1.564790,77.688339,56.208797,161.184117,157.781937,158.638670,156.530972,70.195745,156.047448,0.001915,-1.746882,32.000000,-237.000989,156.690059,0.374813,14.999451,0.684184,278886.678514,0.920306,31.226218,37.594771,2.860918,69.367340,96.191075,57.003270,7.000000,37.652546
55.597788,76.856028,158.568541,162.289461,61.135618,56.939542,59.172874,13.006546,155.588133,1.565085,77.661778,56.284723,161.128403,157.831137,158.602860,156.574559,70.187108,156.088630,0.001935,-1.743378,32.000000,-237.000386,156.735269,0.374776,15.002088,0.684288,279127.494572,0.919582,31.183130,37.611475,2.858403,69.365040,96.169635,57.005244,7.000000,37.659853
55.673121,76.849426,158.625039,162.234223,61.224990,57.012621,59.206419,13.007895,155.642135,1.564517,77.626037,56.357656,161.073879,157.887152,158.566908,156.628552,70.181187,156.141969,0.001940,-1.739863,32.000000,-236.998983,156.803359,0.372759,15.008264,0.684119,279483.252918,0.919735,31.114731,37.637477,2.855147,69.363105,96.147644,57.006946,7.000000,37.655524
55.722051,76.842191,158.690921,162.198978,61.272486,57.061460,59.179029,13.008176,155.680463,1.462052,77.598830,56.402376,161.038377,157.928391,158.542838,156.668486,70.178279,156.180698,0.001941,-1.737531,32.000000,-236.998753,156.830621,0.343022,15.006394,0.684042,279832.073843,0.919708,31.043890,37.664078,2.852066,69.361721,96.133497,57.008111,7.000000,37.684702
55.788890,76.827450,158.780194,162.148522,61.292506,57.134534,59.170590,13.008380,155.743424,1.683705,77.552369,56.468529,160.986834,157.994699,158.506547,156.735681,70.175683,156.243897,0.001934,-1.734029,32.000000,-236.998479,156.884127,0.416156,15.023689,0.683840,280172.769146,0.918984,30.965643,37.693260,2.849221,69.359223,96.112665,57.009847,7.000000,37.712420
55.855943,76.806744,158.826328,162.101636,61.432001,57.195514,59.196903,13.010223,155.821085,1.686988,77.497776,56.534941,160.937876,158.075221,158.469928,156.813561,70.175581,156.320890,0.001934,-1.730516,32.000000,-236.996650,156.962307,0.416349,15.030569,0.684112,280397.322979,0.919294,30.911910,37.713055,2.847902,69.356236,96.091490,57.010539,7.000000,37.730099
55.920332,76.781002,158.913748,162.058113,61.566425,57.256399,59.196404,13.011483,155.906636,1.686870,77.435465,56.596441,160.890361,158.162682,158.433619,156.900412,70.177217,156.405290,0.001939,-1.726997,32.000000,-236.995421,157.049987,0.416240,15.032197,0.683649,280730.418131,0.919357,30.833707,37.743198,2.846090,69.353413,96.069061,57.010282,7.000000,37.753205
55.960540,76.760267,158.989503,162.031635,61.607230,57.296893,59.170940,13.011706,155.969093,1.686863,77.389583,56.636810,160.860571,158.224751,158.410940,156.962179,70.180246,156.467983,0.001940,-1.724659,32.000000,-236.995156,157.114452,0.416191,15.036621,0.683308,280997.014037,0.918668,30.749392,37.776850,2.843499,69.351740,96.053755,57.009371,7.000000,37.782499
56.016293,76.723793,159.100767,161.995375,61.671174,57.345606,59.203128,13.012241,156.071687,1.686636,77.312952,56.690115,160.818005,158.329125,158.377471,157.062096,70.186454,156.569827,0.001921,-1.721139,32.000000,-236.994707,157.216383,0.416223,15.050802,0.683418,281257.950198,0.918431,30.662625,37.811977,2.841788,69.349138,96.030364,57.008428,7.000000,37.818231
56.070531,76.681898,159.234190,161.962787,61.689893,57.398405,59.206309,13.012893,156.179785,1.686511,77.230238,56.744347,160.778342,158.439703,158.345699,157.168877,70.195936,156.679855,0.001915,-1.717618,32.000000,-236.994137,157.326873,0.416121,15.063405,0.683435,281427.364877,0.918702,30.603808,37.836245,2.841100,69.347183,96.006276,57.007461,7.000000,37.865949
56.121135,76.633603,159.362224,161.935167,61.756158,57.439095,59.159323,13.013730,156.302146,1.476627,77.139144,56.792062,160.742113,158.556785,158.314358,157.285756,70.207272,156.796683,0.001937,-1.714689,32.000000,-236.993253,157.475923,0.343680,15.072036,0.683009,281617.681983,0.917894,30.514565,37.874366,2.840259,69.344811,95.980900,57.006481,7.000000,37.917462
56.153042,76.598401,159.443698,161.919175,61.804931,57.463369,59.214222,13.014733,156.385521,1.447416,77.074039,56.821590,160.719412,158.641035,158.294167,157.367344,70.215678,156.879577,0.001937,-1.712365,32.000000,-236.992203,157.556525,0.336309,15.082461,0.682820,281820.978992,0.917615,30.421373,37.912750,2.839891,69.343255,95.963406,57.005841,7.000000,37.954824
56.197374,76.540505,159.548083,161.898404,61.861964,57.500133,59.177566,13.015415,156.512996,1.459046,76.970423,56.864710,160.687982,158.771739,158.265617,157.495634,70.230221,157.009125,0.001923,-1.710040,32.000000,-236.991518,157.671712,0.344275,15.086420,0.682674,281958.812408,0.917971,30.325254,37.952210,2.839612,69.340856,95.935998,57.005309,7.000000,38.004042
56.237167,76.476286,159.693178,161.881908,61.931856,57.536600,53.044306,13.014833,156.644678,1.693291,76.859300,56.906616,160.661049,158.907961,158.239599,157.629507,70.247906,157.142142,0.001915,-1.707716,32.000000,-236.992199,157.791324,0.419347,15.104388,0.682329,282033.909499,0.916853,30.259914,37.979828,2.839449,69.339580,95.907949,57.005065,7.000000,38.058233
56.275701,76.407572,159.867727,161.868870,61.980703,57.573251,59.219639,13.014578,156.782306,1.696725,76.741770,56.945385,160.636634,159.048089,158.214687,157.769989,70.267384,157.277563,0.001935,-1.705939,32.000000,-236.992509,157.930586,0.419275,15.112430,0.682316,282143.458072,0.917076,30.160164,38.021557,2.839066,69.338264,95.879464,57.004126,7.000000,38.119699
56.297597,76.358499,159.964445,161.862486,61.952534,57.597698,59.173097,13.014628,156.881600,1.697091,76.659154,56.969112,160.622281,159.145589,158.199613,157.866532,70.281498,157.374513,0.001936,-1.704763,32.000000,-236.992454,158.028041,0.419329,15.113971,0.681888,282244.170024,1.022798,30.058399,38.061615,2.839638,69.337427,95.860504,57.003532,7.000000,38.167972
56.327533,76.279504,160.109910,161.856448,61.996044,57.630166,59.174079,13.014448,157.034790,1.697477,76.528144,56.999700,160.603911,159.300306,158.178803,158.019070,70.304940,157.525951,0.001940,-1.703002,32.000000,-236.992569,158.179562,0.419283,15.132055,0.682035,282340.950783,0.915874,29.953347,38.100885,2.840795,69.335953,95.832384,57.002841,7.000000,38.239550
56.354555,76.195419,160.255062,161.854081,62.029663,57.666783,59.191177,13.014211,157.193732,1.697567,76.391335,57.024275,160.588095,159.459722,158.160040,158.179959,70.330143,157.683476,0.001934,-1.701823,32.000000,-236.992804,158.339377,0.419226,15.131254,0.682269,282402.656613,0.916477,29.883633,38.128806,2.841408,69.334085,95.805659,57.002284,7.000000,38.312419
56.377785,76.105360,160.458236,161.856613,62.065797,57.691329,59.182821,13.013656,157.361027,1.486006,76.247856,57.044794,160.576710,159.622975,158.144655,158.346483,70.358115,157.845874,0.001935,-1.700058,32.000000,-236.993319,158.529502,0.346211,15.150916,0.681897,282468.729109,0.916257,29.776431,38.170985,2.842480,69.333259,95.780350,57.003483,7.000000,38.389695
56.392475,76.042713,160.581592,161.860765,62.119247,57.707515,59.192335,13.014103,157.475271,1.457883,76.149689,57.059472,160.571160,159.735763,158.135873,158.459486,70.377943,157.956589,0.001936,-1.698881,32.000000,-236.992844,158.643491,0.339420,15.156333,0.682438,282550.293027,0.915893,29.666892,38.213991,2.843693,69.332606,95.763909,57.004606,7.000000,38.460152
56.410803,75.945196,160.746730,161.869928,62.120144,57.732051,59.187560,13.013918,157.647771,1.457652,75.998414,57.077094,160.565337,159.907080,158.124578,158.632853,70.409230,158.128934,0.001942,-1.697101,32.000000,-236.993089,158.814673,0.339386,15.160088,0.682203,282566.192230,0.915786,29.554959,38.256284,2.846125,69.331854,95.740101,57.006470,7.000000,38.541512
56.427261,75.843024,160.938961,161.882557,62.190411,57.752380,59.161789,13.013764,157.826087,1.457816,75.842743,57.091225,160.563292,160.085836,158.114746,158.807271,70.442049,158.306263,0.001921,-1.695346,32.000000,-236.993319,158.991324,0.339598,15.161178,0.682344,282572.571066,0.915486,29.478483,38.284329,2.847571,69.331602,95.718725,57.009004,7.000000,38.618201
56.437670,75.737245,161.082750,161.898108,62.186500,57.764673,59.201202,13.013947,158.004946,1.473487,75.683887,57.100590,160.565210,160.267005,158.108143,158.989522,70.476870,158.486959,0.001915,-1.693595,32.000000,-236.993137,159.156705,0.349080,15.178559,0.682709,282580.188099,0.915392,29.363716,38.327512,2.849574,69.331058,95.699819,57.012664,7.000000,38.695256
56.442491,75.664607,161.205090,161.910340,62.201749,57.772793,59.156312,13.013940,158.125187,1.686587,75.575817,57.105524,160.568114,160.387018,158.104640,159.111359,70.500889,158.606441,0.001916,-1.692410,32.000000,-236.993140,159.262351,0.417903,15.185411,0.683277,282562.846231,0.915579,29.246058,38.371254,2.852149,69.330512,95.688236,57.015274,7.000000,38.757737
56.443023,75.552481,161.418363,161.931850,62.166853,57.780969,59.169495,13.012564,158.309868,1.709825,75.409986,57.104779,160.575637,160.568950,158.100929,159.293920,70.538067,158.789207,0.001938,-1.690662,32.000000,-236.994599,159.443213,0.423249,15.198092,0.682892,282502.120552,0.914730,29.130485,38.414382,2.854171,69.329971,95.672738,57.020053,7.000000,38.858724
56.441843,75.437166,161.608790,161.956734,62.084421,57.780937,59.192546,13.012826,158.496489,1.710068,75.242572,57.101876,160.586375,160.755218,158.098929,159.482778,70.576452,158.977248,0.001922,-1.688897,32.000000,-236.994187,159.633270,0.423176,15.201024,0.682981,282459.797130,0.915296,29.053313,38.441868,2.856095,69.329880,95.658057,57.025016,7.000000,38.958449
56.433358,75.318906,161.787523,161.986548,62.098980,57.781060,59.154834,13.013836,158.686938,1.710338,75.072625,57.094709,160.600690,160.946086,158.099242,159.675262,70.616108,159.168330,0.001916,-1.687751,32.000000,-236.993200,159.821588,0.423409,15.209224,0.683160,282374.261165,0.914948,28.940686,38.483418,2.859846,69.330507,95.643600,57.029811,7.000000,39.050968
56.423470,75.239049,161.900539,162.008755,62.054403,57.780583,59.190032,13.013420,158.818951,1.609574,74.959087,57.084615,160.612461,161.071796,158.101045,159.803614,70.643470,159.294149,0.001915,-1.687754,32.000000,-236.993625,159.973980,0.384763,15.222280,0.683596,282245.819392,0.914340,28.826482,38.525963,2.863280,69.331199,95.634654,57.033046,7.000000,39.108723
56.404052,75.118052,162.120271,162.045393,61.968310,57.776675,59.179164,13.012277,159.011965,1.471766,74.788643,57.064172,160.632619,161.261014,158.104408,159.995783,70.684547,159.483803,0.001937,-1.686589,32.000000,-236.994753,160.161317,0.343065,15.230267,0.683847,282116.252278,0.914798,28.716202,38.568473,2.866877,69.332529,95.621929,57.037634,7.000000,39.202579
56.380999,74.995792,162.303200,162.087031,61.927492,57.752333,59.154770,13.012127,159.202344,1.471589,74.618135,57.041587,160.656692,161.452306,158.110627,160.190265,70.726429,159.676560,0.001943,-1.686002,32.000000,-236.994936,160.351133,0.343215,15.250371,0.683692,282026.714403,0.914235,28.645649,38.595172,2.869383,69.334255,95.610080,57.042819,7.000000,39.315770
56.353948,74.872884,162.495390,162.132637,61.903742,57.727920,59.179316,13.012167,159.394791,1.471556,74.448452,57.013298,160.684058,161.644041,158.118862,160.383897,70.769941,159.870197,0.001936,-1.685397,32.000000,-236.994940,160.541360,0.343012,15.261169,0.684206,281876.783323,0.914402,28.542924,38.635526,2.874266,69.336147,95.599413,57.048374,7.000000,39.398816
56.332891,74.790474,162.617254,162.165496,61.868017,57.711722,59.151882,13.011940,159.522007,1.471735,74.335410,56.991173,160.704992,161.768996,158.125628,160.513069,70.799565,159.997552,0.001935,-1.684236,32.000000,-236.995230,160.670194,0.343196,15.269965,0.683825,281626.873562,0.914516,28.442366,38.676332,2.878686,69.336975,95.592231,57.051766,7.000000,39.480977
56.294877,74.666000,162.850886,162.218209,61.835812,57.687222,59.184900,13.011114,159.711867,1.491800,74.165816,56.954803,160.739863,161.958353,158.138881,160.705410,70.844910,160.188258,0.001939,-1.682476,32.000000,-236.996091,160.847877,0.354365,15.282306,0.683946,281375.273963,0.913944,28.344927,38.715811,2.883478,69.338860,95.582023,57.056097,7.000000,39.599666
56.253642,74.540784,163.053200,162.274504,61.767606,57.662906,59.195845,13.010724,159.902163,1.616152,73.996697,56.911749,160.777968,162.146901,158.153284,160.895431,70.890830,160.377094,0.001943,-1.680728,32.000000,-236.996621,161.047808,0.387134,15.302584,0.683971,281207.497580,0.914293,28.282351,38.740727,2.886720,69.340292,95.572506,57.060089,7.000000,39.716734
56.205132,74.415832,163.249167,162.334805,61.707631,57.626373,59.171220,13.009922,160.087661,1.477267,73.831285,56.864347,160.819991,162.332611,158.170863,161.081736,70.937294,160.564633,0.001923,-1.680689,32.000000,-236.997492,161.234194,0.346076,15.304723,0.684332,280955.481918,0.913780,28.193698,38.776994,2.892819,69.342075,95.565180,57.063892,7.000000,39.820858
56.171431,74.332957,163.373442,162.377052,61.698737,57.593830,59.197603,13.009065,160.209025,1.476893,73.721860,56.829828,160.849974,162.452019,158.183497,161.204141,70.968551,160.686163,0.001916,-1.680693,32.000000,-236.998395,161.356626,0.346040,15.319518,0.684247,280704.416186,0.913667,28.107358,38.811813,2.898536,69.343347,95.561319,57.066429,7.000000,39.895960
56.119299,74.209257,163.500012,162.443277,61.645924,57.545085,59.164969,13.008325,160.387539,1.477350,73.559816,56.776501,160.898126,162.628758,158.205604,161.385031,71.016116,160.865281,0.001918,-1.679515,32.000000,-236.999150,161.537107,0.346081,15.336378,0.684909,280395.449792,0.914041,28.028169,38.845465,2.904524,69.345966,95.557313,57.070274,7.000000,39.979203
56.062737,74.086778,163.632875,162.513020,61.580840,57.496301,59.167126,13.006338,160.561015,1.477285,73.401321,56.718840,160.949119,162.798944,158.230268,161.559991,71.063831,161.039090,0.001940,-1.680094,32.000000,-237.001101,161.711145,0.346086,15.356781,0.684638,280150.457435,0.913525,27.977105,38.866086,2.908479,69.348080,95.554672,57.074084,7.000000,40.043687
56.001700,73.965734,163.833944,162.585320,61.470827,57.447654,59.188652,13.004375,160.728968,1.477544,73.246747,56.658185,161.002513,162.965384,158.256611,161.728716,71.110397,161.205946,0.001923,-1.680098,32.000000,-237.003098,161.877819,0.346157,15.363086,0.684259,279783.178639,0.913897,27.902642,38.894929,2.913436,69.349824,95.552958,57.077258,7.000000,40.154408
55.960235,73.886448,163.917873,162.635019,61.418245,57.415013,59.159946,13.003069,160.839413,1.469456,73.146604,56.617684,161.039911,163.072559,158.276300,161.837800,71.141644,161.314702,0.001917,-1.681252,32.000000,-237.004361,162.003945,0.339856,15.367011,0.683804,279417.714986,0.913814,27.833622,38.921297,2.918746,69.351160,95.552762,57.079356,7.000000,40.226505
55.895945,73.769962,164.089366,162.711162,61.323649,57.358159,59.181471,13.001534,161.001469,1.138615,73.001730,56.552971,161.098746,163.234669,158.307019,161.999450,71.188659,161.476504,0.001919,-1.682962,32.000000,-237.005909,162.191463,0.230335,15.376250,0.684318,279057.173926,0.913518,27.770314,38.945793,2.925517,69.354095,95.554103,57.082734,7.000000,40.314210
55.831392,73.656131,164.242111,162.788743,61.182039,57.297249,59.169297,13.001001,161.153686,1.112709,72.862369,56.487925,161.159428,163.388455,158.339502,162.155127,71.234539,161.628746,0.001941,-1.682943,32.000000,-237.006432,162.343623,0.224206,15.388954,0.684480,278816.802768,0.914000,27.730278,38.960835,2.929185,69.357006,95.556762,57.085696,7.000000,40.404996
55.762221,73.546728,164.378253,162.867126,61.085158,57.236262,59.150900,12.998528,161.296805,1.112773,72.730835,56.420743,161.221634,163.529329,158.373277,162.297624,71.278905,161.771414,0.001946,-1.684104,32.000000,-237.008877,162.485477,0.224222,15.409155,0.684687,278420.360048,0.913643,27.674691,38.982643,2.935622,69.359159,95.561498,57.088024,7.000000,40.499766
55.717321,73.476091,164.461174,162.919605,60.997470,57.195850,59.180807,12.997968,161.386472,1.113147,72.647519,56.375388,161.264353,163.620609,158.396549,162.389866,71.308474,161.863146,0.001941,-1.684677,32.000000,-237.009478,162.576663,0.224247,15.417188,0.684622,278007.844780,0.913754,27.622062,39.001471,2.941752,69.360522,95.565764,57.089709,7.000000,40.558775
55.649458,73.373793,164.542213,162.998142,60.931664,57.143097,59.157210,12.996429,161.514852,1.113726,72.528222,56.309081,161.329325,163.747924,158.432247,162.519884,71.351911,161.992706,0.001940,-1.686398,32.000000,-237.011156,162.703844,0.224204,15.419998,0.684233,277601.520920,0.914053,27.578300,39.017704,2.947843,69.362283,95.573006,57.091955,7.000000,40.621757
55.583204,73.276974,164.630408,163.076068,60.903965,57.094429,59.195875,12.996144,161.630591,1.248439,72.418276,56.239332,161.395578,163.866104,158.468868,162.639838,71.392775,162.111787,0.001943,-1.688159,32.000000,-237.011409,162.795402,0.274753,15.430635,0.684167,277333.236289,0.913589,27.550305,39.027078,2.951706,69.362871,95.581980,57.093535,7.000000,40.672309
55.514006,73.184535,164.735449,163.153322,60.798363,57.037407,59.187517,12.995266,161.739972,1.365454,72.316367,56.170412,161.462293,163.976777,158.508217,162.754031,71.433829,162.223750,0.001946,-1.689914,32.000000,-237.012318,162.904910,0.307795,15.434903,0.684428,276973.495770,0.914094,27.512506,39.038613,2.956762,69.363435,95.593297,57.094645,7.000000,40.752218
55.467239,73.125945,164.812891,163.204160,60.748774,57.004808,59.151283,12.994660,161.808971,1.366068,72.253731,56.123900,161.507789,164.045627,158.536039,162.822324,71.460187,162.294637,0.001924,-1.691066,32.000000,-237.012929,162.975409,0.307824,15.432087,0.684401,276639.493439,0.913687,27.478714,39.048246,2.961873,69.364058,95.601793,57.095358,7.000000,40.801333
55.395961,73.043067,164.885557,163.279697,60.675425,56.943789,59.183677,12.993563,161.906505,1.366255,72.167132,56.052152,161.575242,164.142827,158.578028,162.921562,71.498988,162.392051,0.001918,-1.692794,32.000000,-237.014090,163.073555,0.307767,15.443707,0.684665,276269.754572,0.913937,27.452166,39.054645,2.967457,69.364894,95.614948,57.094874,7.000000,40.866246
55.325786,72.965411,165.010219,163.354861,60.573115,56.882798,59.173884,12.992613,161.999751,1.142311,72.087387,55.978183,161.641716,164.229817,158.619894,163.013443,71.535728,162.479770,0.001922,-1.694513,32.000000,-237.014830,163.191897,0.230614,15.443563,0.685201,276052.752519,0.914684,27.438142,39.058318,2.971356,69.365670,95.628291,57.093224,7.000000,40.940380
55.250557,72.893762,165.096569,163.429084,60.504676,56.821714,59.209571,12.989999,162.076795,1.118068,72.017813,55.902709,161.708616,164.303735,158.663167,163.092026,71.569716,162.560022,0.001943,-1.696268,32.000000,-237.017478,163.268922,0.224866,15.436875,0.685014,275673.817453,0.914302,27.423244,39.060772,2.976491,69.366802,95.641307,57.091589,7.000000,41.005503
55.177222,72.827534,165.160523,163.502648,60.493010,56.760833,59.233466,12.988746,162.141456,1.117569,71.958593,55.824622,161.775595,164.369234,158.707062,163.160065,71.603509,162.628576,0.001925,-1.698028,32.000000,-237.018764,163.333864,0.224952,15.450086,0.685542,275300.882293,0.914565,27.412583,39.061164,2.982519,69.368673,95.654627,57.090043,7.000000,41.065893
55.127239,72.787579,165.193388,163.551076,60.436651,56.720120,59.159086,12.988711,162.178799,1.117411,71.925817,55.774984,161.820077,164.406980,158.735755,163.198516,71.624570,162.668587,0.001919,-1.699194,32.000000,-237.018867,163.371789,0.224999,15.447727,0.686281,274936.470845,0.914230,27.412824,39.061133,2.988143,69.370177,95.663373,57.089279,7.000000,41.103676
55.051053,72.734227,165.213112,163.622310,60.363103,56.659022,59.171456,12.987338,162.224125,1.117786,71.885590,55.698153,161.886102,164.451452,158.777909,163.245060,71.654631,162.716890,0.001922,-1.700924,32.000000,-237.020192,163.416858,0.224994,15.456305,0.686047,274577.144157,0.914061,27.416749,39.056338,2.993274,69.373065,95.676450,57.087405,7.000000,41.140505
54.973451,72.687451,165.192233,163.692106,60.277847,56.585725,59.188126,12.986835,162.258415,1.118126,71.856102,55.619959,161.952169,164.486808,158.820136,163.278846,71.683181,162.753043,0.001941,-1.702669,32.000000,-237.020747,163.450271,0.225054,15.465567,0.686363,274342.007352,0.915371,27.424648,39.052197,2.996584,69.375627,95.689390,57.084647,7.000000,41.164120
54.893964,72.648814,165.194631,163.760140,60.191630,56.512623,59.166682,12.986700,162.282213,1.118561,71.837557,55.539721,162.015827,164.510859,158.860469,163.301384,71.707976,162.780961,0.001944,-1.704434,32.000000,-237.020909,163.471018,0.224928,15.466842,0.686226,273995.963373,0.915459,27.444301,39.042559,3.001089,69.376726,95.702283,57.080689,7.000000,41.171908
54.840169,72.626874,165.188803,163.804897,60.122276,56.463728,59.182826,12.985641,162.291534,1.118427,71.831390,55.483517,162.057743,164.520428,158.887463,163.310613,71.723628,162.789023,0.001939,-1.706201,32.000000,-237.021909,163.480155,0.225008,15.463490,0.685776,273597.992316,0.915326,27.471968,39.029292,3.004946,69.377067,95.711583,57.078630,7.000000,41.190909
54.757064,72.599717,165.173804,163.871382,59.954721,56.390466,59.185196,12.985307,162.293607,1.118372,71.830262,55.399652,162.120139,164.522791,158.928395,163.314772,71.745599,162.791813,0.001939,-1.708563,32.000000,-237.022164,163.483894,0.224957,15.469740,0.685823,273211.742161,0.915839,27.509663,39.016297,3.009341,69.378076,95.726456,57.075805,7.000000,41.218460
54.672142,72.580322,165.188441,163.936902,59.872405,56.321222,59.169702,12.984044,162.283834,1.118129,71.838712,55.312962,162.181410,164.510403,158.967664,163.305298,71.763384,162.783962,0.001945,-1.710911,32.000000,-237.023360,163.473856,0.224909,15.473569,0.686024,272957.539756,0.915732,27.539434,39.004052,3.012186,69.378860,95.741656,57.071562,7.000000,41.231674
54.582704,72.566853,165.133296,164.001303,59.772340,56.248012,59.179549,12.982224,162.259555,1.122319,71.856873,55.222869,162.241531,164.486801,159.006714,163.281317,71.779382,162.762647,0.001946,-1.714444,32.000000,-237.025194,163.444797,0.226064,15.478821,0.685843,272583.050824,0.915969,27.592235,38.983260,3.016484,69.380290,95.758168,57.067865,7.000000,41.254061
54.522928,72.561929,165.087905,164.043639,59.694978,56.199099,59.169661,12.981930,162.236986,1.117283,71.874281,55.162302,162.280473,164.462858,159.031877,163.259781,71.788868,162.741009,0.001926,-1.716784,32.000000,-237.025449,163.419593,0.224869,15.485082,0.685960,272238.365120,0.916601,27.654642,38.962158,3.021437,69.380787,95.769146,57.064923,7.000000,41.249163
54.435097,72.560651,165.013775,164.106447,59.665461,56.125934,59.166783,12.980863,162.191163,1.117271,71.909825,55.070616,162.338520,164.416153,159.069911,163.214172,71.801236,162.696186,0.001921,-1.720280,32.000000,-237.026577,163.372476,0.224795,15.483041,0.685782,271882.633151,0.916873,27.727431,38.937151,3.025378,69.381731,95.786969,57.061090,7.000000,41.235491
54.345081,72.565680,164.951961,164.168034,59.511086,56.052566,59.189313,12.978067,162.129537,1.116868,71.954354,54.980262,162.396001,164.353390,159.107252,163.151130,71.811211,162.637729,0.001926,-1.723775,32.000000,-237.029325,163.309115,0.224729,15.476990,0.685517,271648.819648,0.917321,27.780217,38.918519,3.027862,69.381669,95.806139,57.058038,7.000000,41.225607
54.256889,72.578992,164.840585,164.227519,59.421531,55.967863,59.203701,12.977048,162.054849,1.116636,72.010140,54.891340,162.452383,164.280616,159.143127,163.075091,71.819045,162.566228,0.001945,-1.727249,32.000000,-237.030292,163.234203,0.224683,15.463185,0.685590,271305.495910,0.917793,27.863824,38.887200,3.031386,69.381379,95.825809,57.055070,7.000000,41.199956
54.198940,72.591747,164.746352,164.265947,59.360454,55.910901,59.194332,12.976605,161.997432,1.116718,72.052352,54.833396,162.489348,164.223219,159.167062,163.016270,71.823229,162.511317,0.001927,-1.729604,32.000000,-237.030699,163.177678,0.224673,15.453502,0.685923,270968.446328,0.917923,27.955958,38.852508,3.035269,69.381000,95.839146,57.053216,7.000000,41.170925
54.114181,72.616350,164.645604,164.321623,59.259012,55.837815,59.196796,12.975629,161.899914,1.116237,72.123464,54.746324,162.543591,164.125441,159.202667,162.918433,71.827612,162.417789,0.001922,-1.733105,32.000000,-237.031621,163.080230,0.224649,15.434616,0.686267,270584.543073,0.917980,28.054716,38.814430,3.038150,69.380594,95.859273,57.050328,7.000000,41.145966
54.030166,72.649317,164.535097,164.373725,59.165308,55.764647,59.200428,12.973964,161.787529,1.116034,72.205624,54.660254,162.595702,164.010812,159.236125,162.803663,71.828458,162.306928,0.001928,-1.737773,32.000000,-237.033250,162.967517,0.224675,15.425552,0.686439,270329.865024,0.918298,28.123675,38.787012,3.039660,69.379856,95.878053,57.047295,7.000000,41.091713
53.951278,72.689235,164.351992,164.422783,59.019659,55.691431,59.166736,12.974072,161.664112,1.115843,72.296139,54.579342,162.645023,163.888274,159.268534,162.676398,71.825748,162.185398,0.001946,-1.743014,32.000000,-237.033119,162.838249,0.224761,15.423540,0.687165,270012.927111,0.918695,28.230565,38.743044,3.042559,69.378567,95.895275,57.044585,7.000000,41.054039
53.899400,72.720459,164.224851,164.453233,58.897360,55.642849,59.219040,12.973375,161.570296,1.150147,72.362479,54.527178,162.676078,163.796149,159.289210,162.583378,71.822362,162.094726,0.001946,-1.746503,32.000000,-237.033714,162.729359,0.240663,15.419335,0.687431,269705.020221,0.919078,28.345194,38.695253,3.045245,69.377133,95.906450,57.043090,7.000000,41.010827
53.823716,72.774406,164.041890,164.494844,58.806801,55.569524,59.185739,12.973058,161.425144,1.129839,72.472918,54.452684,162.721480,163.648043,159.319762,162.431325,71.815553,161.949378,0.001942,-1.750590,32.000000,-237.034039,162.592865,0.228209,15.404228,0.687040,269404.012187,0.919962,28.461880,38.646475,3.046304,69.375697,95.921984,57.040827,7.000000,40.929969
53.752855,72.835228,163.909319,164.532162,58.666618,55.500581,59.179005,12.972549,161.266618,1.112252,72.590796,54.379637,162.763798,163.487383,159.349358,162.272137,71.806873,161.789642,0.001942,-1.755845,32.000000,-237.034474,162.431118,0.223315,15.400555,0.686895,269208.994323,0.919392,28.543635,38.611425,3.046877,69.373975,95.935932,57.038446,7.000000,40.870209
53.684939,72.904262,163.734536,164.564314,58.498924,55.439599,59.205693,12.971881,161.095656,1.111676,72.719341,54.310363,162.802117,163.317890,159.377369,162.098937,71.795093,161.617785,0.001948,-1.761093,32.000000,-237.035139,162.256366,0.223354,15.390849,0.687076,268920.914914,0.920241,28.671366,38.556589,3.047762,69.373419,95.948250,57.035927,7.000000,40.802811
53.640795,72.954039,163.620758,164.583155,58.380424,55.398903,59.189864,12.971520,160.975215,1.110876,72.809798,54.264661,162.825806,163.199438,159.395301,161.978413,71.785380,161.497817,0.001950,-1.764606,32.000000,-237.035483,162.134356,0.223443,15.378201,0.686944,268659.112877,0.920677,28.801344,38.497476,3.049314,69.372571,95.955993,57.034279,7.000000,40.759655
53.579906,73.034228,163.470133,164.607319,58.283695,55.337952,59.179810,12.972309,160.788859,1.110342,72.953274,54.202540,162.859349,163.015452,159.420244,161.791013,71.768096,161.311461,0.001928,-1.769286,32.000000,-237.034734,161.946608,0.223353,15.358175,0.686990,268443.994665,0.920689,28.936725,38.436261,3.049916,69.371120,95.967957,57.032014,7.000000,40.697764
53.524034,73.122904,163.270563,164.625911,58.207123,55.276920,59.221529,12.973219,160.593420,1.109997,73.106287,54.146421,162.888828,162.821584,159.442823,161.594757,71.747881,161.119075,0.001923,-1.774550,32.000000,-237.033826,161.750909,0.223420,15.343822,0.687298,268304.816906,0.921206,29.029660,38.394983,3.050304,69.369571,95.979946,57.029814,7.000000,40.628389
53.470230,73.217856,163.063204,164.640081,58.126002,55.215764,59.218172,12.973659,160.388475,1.109744,73.266758,54.091264,162.914717,162.617307,159.463855,161.387458,71.725155,160.915978,0.001931,-1.778637,32.000000,-237.033459,161.547279,0.223386,15.339452,0.687826,268101.231565,0.921685,29.169422,38.333004,3.050960,69.368298,95.991685,57.027021,7.000000,40.547965
53.434539,73.285129,162.884580,164.646478,58.065303,55.187307,59.198919,12.972452,160.245251,1.109261,73.378904,54.056228,162.929642,162.472428,159.476471,161.242559,71.708194,160.771219,0.001948,-1.780980,32.000000,-237.034642,161.404054,0.223204,15.329302,0.687861,267904.960797,0.921281,29.312809,38.271319,3.050416,69.367313,95.999050,57.025585,7.000000,40.473661
53.387216,73.391722,162.662617,164.651681,58.045186,55.150811,59.196848,12.972334,160.025490,1.108957,73.553656,54.008263,162.948359,162.249079,159.494399,161.018609,71.680303,160.553141,0.001928,-1.785685,32.000000,-237.034698,161.184095,0.223500,15.303043,0.687403,267714.594652,0.921552,29.460488,38.207505,3.049607,69.366274,96.009369,57.023636,7.000000,40.361487
53.344342,73.503489,162.441344,164.652507,58.016558,55.114330,59.262346,12.973679,159.800627,1.108750,73.734433,53.965015,162.963299,162.020871,159.511240,160.790292,71.651126,160.326947,0.001922,-1.790372,32.000000,-237.033341,160.958043,0.223436,15.283083,0.687424,267652.062913,0.922209,29.562758,38.162734,3.048301,69.365151,96.018571,57.022121,7.000000,40.272953
53.303713,73.621543,162.170123,164.647967,57.976414,55.077609,59.211121,12.972797,159.563927,1.108522,73.922635,53.924206,162.973664,161.783528,159.525470,160.550330,71.619149,160.091598,0.001928,-1.794469,32.000000,-237.034103,160.720334,0.223562,15.257822,0.688136,267592.697254,0.922777,29.715784,38.097548,3.046846,69.364711,96.027441,57.020493,7.000000,40.148054
53.277159,73.703057,162.025943,164.642619,57.950737,55.053180,59.208407,12.972897,159.400898,1.147668,74.051012,53.899777,162.978382,161.623057,159.533357,160.388013,71.596386,159.929666,0.001947,-1.796830,32.000000,-237.034003,160.544265,0.241224,15.251568,0.688515,267536.921696,0.922221,29.869648,38.030084,3.045147,69.364707,96.032851,57.019318,7.000000,40.081282
53.243954,73.829419,161.810688,164.630968,57.944371,55.016621,59.229096,12.973091,159.153248,1.318583,74.247927,53.866299,162.982295,161.378702,159.543909,160.140972,71.561195,159.686233,0.001947,-1.800342,32.000000,-237.033774,160.297110,0.291044,15.222873,0.688916,267486.872320,0.923451,30.027617,37.961400,3.042380,69.365532,96.040361,57.018100,7.000000,39.983905
53.213993,73.961749,161.578401,164.614014,57.887053,54.984193,59.214749,12.972642,158.901889,1.095850,74.451035,53.837098,162.981339,161.126885,159.551475,159.884948,71.523684,159.433904,0.001944,-1.803806,32.000000,-237.034204,160.059773,0.220588,15.208898,0.688847,267456.717772,0.923779,30.135229,37.914838,3.041190,69.366642,96.046636,57.016898,7.000000,39.875065
53.186924,74.098417,161.288910,164.592834,57.826527,54.947791,59.183542,12.972735,158.644671,1.093166,74.657686,53.812198,162.975532,160.870078,159.556508,159.627261,71.483951,159.176442,0.001943,-1.807347,32.000000,-237.034059,159.802981,0.220383,15.192197,0.689536,267414.238222,0.923770,30.294241,37.845713,3.039043,69.367265,96.051873,57.015473,7.000000,39.748223
53.171386,74.192351,161.126174,164.575914,57.790505,54.935592,59.222708,12.971775,158.469241,1.092957,74.799650,53.797512,162.970101,160.694310,159.558206,159.449904,71.456270,159.002795,0.001951,-1.809677,32.000000,-237.034960,159.627811,0.220472,15.185200,0.689512,267397.419082,0.924329,30.456046,37.774971,3.036389,69.367476,96.056253,57.015332,7.000000,39.672747
53.154264,74.337541,160.882923,164.546562,57.797671,54.915415,59.224826,12.972577,158.205092,1.092560,75.016315,53.781772,162.959058,160.428394,159.559136,159.181405,71.413370,158.737120,0.001950,-1.813184,32.000000,-237.034264,159.360274,0.220538,15.163804,0.689309,267365.776368,0.925040,30.619354,37.704117,3.032492,69.368316,96.064553,57.015487,7.000000,39.536688
53.142747,74.486981,160.616399,164.513254,57.750560,54.903266,59.215622,12.973768,157.934531,1.091721,75.237939,53.770386,162.943959,160.161353,159.557179,158.907919,71.370396,158.467578,0.001930,-1.816688,32.000000,-237.033049,159.090892,0.220399,15.153771,0.689225,267405.706613,0.924739,30.728585,37.657134,3.030317,69.369661,96.074876,57.015895,7.000000,39.411604
53.136985,74.641346,160.322498,164.474743,57.677303,54.890944,59.186495,12.975131,157.661259,1.091739,75.462916,53.766512,162.924195,159.887362,159.550478,158.633559,71.325284,158.196076,0.001926,-1.820195,32.000000,-237.031723,158.820215,0.220568,15.127900,0.689501,267459.318079,0.925032,30.890635,37.585685,3.026717,69.371011,96.085304,57.016416,7.000000,39.273795
