Torad 40 Ton Compressor Load Stand
53.135164,74.746240,160.122963,164.446492,57.653860,54.882903,59.274551,12.975953,157.477909,1.091557,75.614765,53.766708,162.908909,159.705116,159.545190,158.448652,71.293968,158.013731,0.001933,-1.822531,32.000000,-237.030829,158.639832,0.220444,15.115563,0.689196,267553.447165,0.925541,31.051417,37.512498,3.022358,69.372263,96.092569,57.017048,7.000000,39.163366
53.137877,74.906358,159.845047,164.400473,57.653831,54.870846,59.219415,12.976616,157.194050,1.357323,75.844780,53.772391,162.882422,159.429470,159.536047,158.170509,71.245142,157.737438,0.001948,-1.826051,32.000000,-237.030142,158.324587,0.315011,15.099346,0.689428,267650.986692,0.926260,31.211458,37.440454,3.017155,69.374365,96.102869,57.017357,7.000000,39.031192
53.149646,75.070281,159.609937,164.349412,57.610246,54.870961,59.191891,12.977308,156.916203,1.449220,76.077771,53.785457,162.851276,159.151278,159.525024,157.891790,71.194845,157.460206,0.001930,-1.829539,32.000000,-237.029518,158.045972,0.339912,15.075023,0.689320,267719.003742,0.925029,31.318146,37.393002,3.013503,69.377045,96.113245,57.017643,7.000000,38.898801
53.169313,75.236895,159.374986,164.293678,57.626950,54.883094,59.193767,12.977088,156.638667,1.448823,76.311820,53.806086,162.817136,158.874694,159.512910,157.613042,71.143618,157.182501,0.001927,-1.833034,32.000000,-237.029698,157.767804,0.339930,15.047929,0.689074,267823.478845,0.926009,31.475591,37.322345,3.008119,69.380239,96.123205,57.017668,7.000000,38.772216
53.187280,75.349070,159.207365,164.253184,57.667069,54.891333,59.240433,12.977967,156.453304,1.448671,76.467445,53.825099,162.791767,158.691014,159.503024,157.428222,71.109173,156.999343,0.001937,-1.834784,32.000000,-237.028855,157.584646,0.339920,15.035512,0.689399,267988.784074,0.926601,31.627924,37.252596,3.003029,69.382937,96.129447,57.017281,7.000000,38.686229
53.220474,75.518371,158.948675,164.187343,57.825506,54.911814,59.205647,12.979350,156.179747,1.447923,76.699427,53.861740,162.749840,158.417902,159.485386,157.153671,71.055670,156.728050,0.001953,-1.838258,32.000000,-237.027467,157.311420,0.339883,15.022354,0.689895,268213.801760,0.926792,31.775170,37.183415,2.997499,69.386455,96.137897,57.015237,7.000000,38.558264
53.262784,75.688313,158.685416,164.116566,57.831258,54.940484,59.181988,12.981120,155.909799,1.447691,76.931097,53.906478,162.703542,158.148296,159.465675,156.882214,71.002372,156.457757,0.001951,-1.839985,32.000000,-237.025753,157.043721,0.339920,15.005987,0.689864,268364.326725,0.926121,31.869656,37.138357,2.993335,69.390132,96.145666,57.013104,7.000000,38.424629
53.311079,75.859200,158.406655,164.039706,57.859456,54.977030,59.190479,12.981863,155.647236,1.307763,77.160495,53.956924,162.651678,157.883322,159.442687,156.616239,70.947309,156.192275,0.001948,-1.842301,32.000000,-237.024959,156.809840,0.287439,14.975546,0.689549,268630.969741,0.926774,32.006291,37.073975,2.986608,69.393262,96.151590,57.009788,7.000000,38.265936
53.348977,75.973352,158.224680,163.985743,57.973419,55.005665,59.230514,12.981850,155.472388,1.198655,77.312460,53.995506,162.615430,157.709302,159.425970,156.440901,70.909829,156.017652,0.001948,-1.843461,32.000000,-237.024974,156.639261,0.256367,14.958875,0.689342,268935.844126,0.927221,32.134619,37.009668,2.979293,69.395530,96.155082,57.007340,7.000000,38.179700
53.412169,76.144565,157.991959,163.900455,58.027745,55.050429,59.196881,12.982490,155.213285,1.418691,77.537838,54.062414,162.557435,157.456981,159.398980,156.184108,70.853481,155.761465,0.001956,-1.844622,32.000000,-237.024381,156.360756,0.332255,14.936505,0.689731,269280.148652,0.927185,32.258035,36.949072,2.971365,69.398814,96.159815,57.003559,7.000000,38.035403
53.482523,76.315010,157.767092,163.808804,58.138009,55.099244,59.184477,12.983827,154.966798,1.429705,77.758353,54.135193,162.493548,157.214173,159.368869,155.937827,70.796481,155.512280,0.001954,-1.846361,32.000000,-237.023069,156.119859,0.334994,14.932838,0.689811,269530.180380,0.926588,32.334958,36.910396,2.965843,69.402083,96.163697,56.999113,7.000000,37.897358
53.558373,76.483462,157.568209,163.712375,58.256111,55.156206,59.192174,12.984870,154.730803,1.429858,77.972946,54.211623,162.425022,156.978973,159.336690,155.702269,70.738562,155.275027,0.001934,-1.846967,32.000000,-237.022123,155.887616,0.335038,14.929334,0.689914,269913.031995,0.927068,32.444140,36.854898,2.957977,69.405737,96.166457,56.994533,7.000000,37.787045
53.613251,76.593633,157.434249,163.645602,58.316629,55.196959,59.202176,12.985477,154.579872,1.429571,78.111739,54.266817,162.376623,156.830068,159.313828,155.550939,70.699226,155.122180,0.001931,-1.846968,32.000000,-237.021517,155.737701,0.335099,14.928521,0.689131,270314.397804,0.927148,32.545591,36.802979,2.949881,69.408164,96.167422,56.991668,7.000000,37.701509
53.697825,76.754959,157.206252,163.542466,58.442718,55.266274,59.176883,12.987041,154.363654,1.429189,78.312540,54.353399,162.300517,156.616993,159.277066,155.333496,70.639262,154.904428,0.001941,-1.846958,32.000000,-237.020022,155.524982,0.335080,14.922836,0.688461,270753.986182,0.926943,32.639736,36.757072,2.941990,69.411591,96.167854,56.988005,7.000000,37.582246
53.788898,76.912259,157.041396,163.436964,58.613000,55.339508,59.181777,12.988856,154.157158,1.583969,78.505671,54.446766,162.220921,156.416670,159.238719,155.129419,70.579354,154.699532,0.001952,-1.845776,32.000000,-237.018182,155.296835,0.392073,14.904815,0.687903,271059.277236,0.926690,32.696196,36.729457,2.936480,69.414330,96.168336,56.984244,7.000000,37.466713
53.883666,77.063816,156.901187,163.328975,58.726871,55.412754,59.188997,12.989738,153.967776,1.663075,78.688217,54.543284,162.138380,156.229434,159.197792,154.939574,70.519485,154.508527,0.001934,-1.842261,32.000000,-237.017351,155.108916,0.414341,14.897904,0.687231,271555.143481,0.927028,32.774828,36.693955,2.927609,69.418343,96.169769,56.980820,7.000000,37.376025
53.947704,77.162084,156.819180,163.256228,58.836598,55.461549,59.193988,12.989675,153.848967,1.663241,78.804695,54.608081,162.081907,156.109631,159.169242,154.821263,70.479431,154.387411,0.001931,-1.839942,32.000000,-237.017434,154.991715,0.414307,14.890605,0.687334,272066.085619,0.926829,32.843190,36.663940,2.919588,69.421338,96.170979,56.978422,7.000000,37.321756
54.047669,77.304833,156.699947,163.146421,58.968593,55.546955,59.172070,12.990388,153.687069,1.433142,78.969825,54.709529,161.994377,155.947322,159.125706,154.656113,70.419101,154.221708,0.001932,-1.837612,32.000000,-237.016751,154.861303,0.335587,14.881699,0.686957,272572.825968,0.926512,32.902325,36.639902,2.911851,69.425539,96.173193,56.974468,7.000000,37.238569
54.149625,77.440004,156.539523,163.036398,59.107449,55.632329,59.186484,12.990673,153.537110,1.416945,79.121543,54.813827,161.905148,155.800329,159.079350,154.506384,70.359135,154.071289,0.001948,-1.834107,32.000000,-237.016439,154.713695,0.331745,14.874737,0.686863,272908.496053,0.926275,32.938210,36.626710,2.906874,69.430072,96.176261,56.971099,7.000000,37.128068
54.254826,77.568707,156.420508,162.926712,59.327737,55.717704,59.209059,12.992462,153.402904,1.416949,79.263331,54.923620,161.814362,155.667631,159.031707,154.371666,70.298942,153.938905,0.001945,-1.830609,32.000000,-237.014693,154.582539,0.331949,14.859618,0.686726,273468.496037,0.926501,32.983689,36.614142,2.899291,69.434308,96.179093,56.968033,7.000000,37.046750
54.362328,77.689260,156.323612,162.817685,59.566472,55.807215,59.216829,12.994115,153.283910,1.417370,79.392047,55.033097,161.723258,155.550283,158.981821,154.252739,70.240532,153.823408,0.001942,-1.827105,32.000000,-237.013053,154.465320,0.331783,14.852718,0.686284,274022.411154,0.926104,33.019797,36.607884,2.890870,69.438920,96.181685,56.965251,7.000000,36.964800
54.435130,77.765580,156.257259,162.745696,59.678016,55.872344,59.177597,12.994902,153.208218,1.576780,79.470729,55.108648,161.661643,155.478167,158.948117,154.179932,70.202108,153.752571,0.001942,-1.824768,32.000000,-237.012283,154.366093,0.389575,14.844520,0.686329,274571.645169,0.925505,33.046431,36.609751,2.883071,69.442119,96.182712,56.963481,7.000000,36.913015
54.547431,77.873341,156.170754,162.638697,59.803103,55.965956,59.203908,12.995500,153.111895,1.653210,79.577961,55.225094,161.568462,155.381101,158.896045,154.082849,70.145660,153.656415,0.001956,-1.821247,32.000000,-237.011738,154.270328,0.411329,14.839285,0.686097,275133.574400,0.925146,33.062839,36.617247,2.875587,69.446228,96.182468,56.960503,7.000000,36.849092
54.664101,77.971629,156.080503,162.532543,59.937038,56.064012,59.221688,12.996994,153.031218,1.653951,79.670451,55.342580,161.475123,155.302906,158.841747,154.003685,70.090982,153.576784,0.001952,-1.817178,32.000000,-237.010193,154.192517,0.411252,14.827856,0.686138,275531.695996,0.925662,33.068722,36.624428,2.870522,69.449605,96.180989,56.958447,7.000000,36.778567
54.781239,78.062159,156.055065,162.427348,60.120230,56.165832,59.198847,12.998383,152.965128,1.654224,79.750326,55.462892,161.382120,155.239395,158.787593,153.940035,70.038534,153.514699,0.001933,-1.813060,32.000000,-237.008772,154.126924,0.411336,14.814223,0.685820,276101.986642,0.924965,33.067968,36.638451,2.863027,69.453056,96.178291,56.956617,7.000000,36.717204
54.862600,78.117051,156.011609,162.357971,60.210047,56.230851,59.194552,12.999547,152.931596,1.654198,79.795094,55.547866,161.319597,155.208394,158.750047,153.906558,70.004453,153.480292,0.001930,-1.809549,32.000000,-237.007654,154.095073,0.411164,14.815284,0.685744,276684.913927,0.924373,33.053701,36.657980,2.855265,69.455117,96.175515,56.955439,7.000000,36.688383
54.987553,78.191395,155.952605,162.255299,60.371811,56.328447,59.212552,13.001457,152.894818,1.706021,79.849487,55.673685,161.226765,155.176515,158.694437,153.870243,69.955641,153.443815,0.001942,-1.804270,32.000000,-237.005826,154.045769,0.432551,14.812535,0.686074,277278.589797,0.924452,33.031406,36.683014,2.848695,69.458740,96.170842,56.954115,7.033262,37.000000
55.114664,78.256998,155.986770,162.153691,60.491237,56.430167,59.191689,13.003152,152.872546,1.890907,79.890258,55.801607,161.134401,155.159322,158.637874,153.851720,69.908860,153.421242,0.001950,-1.799013,32.000000,-237.004211,154.012818,0.491086,14.814974,0.685622,277654.362640,0.924215,33.008045,36.701897,2.843679,69.462055,96.165506,56.953248,7.064115,37.000000
55.245267,78.311742,155.997629,162.053691,60.606844,56.539892,59.174831,13.004019,152.871491,1.853168,79.915907,55.933418,161.042826,155.155951,158.582319,153.849722,69.865372,153.416108,0.001933,-1.793748,32.000000,-237.003331,154.023724,0.473431,14.816151,0.685107,278210.154262,0.923409,32.962378,36.734596,2.836144,69.465428,96.159014,56.953482,7.078336,37.000000
55.330521,78.343341,156.002750,161.988201,60.647574,56.613152,59.200623,13.004134,152.880115,1.668246,79.925507,56.020913,160.982291,155.162158,158.545135,153.857147,69.838491,153.421884,0.001930,-1.790234,32.000000,-237.003216,154.046167,0.413791,14.819952,0.684755,278777.572175,0.923219,32.906112,36.771405,2.830223,69.467656,96.154948,56.953865,7.000000,37.000000
55.463169,78.382888,156.023303,161.891745,60.784124,56.731049,59.232547,13.007220,152.907433,1.655440,79.928231,56.156649,160.892479,155.190747,158.488806,153.886659,69.800582,153.447653,0.001929,-1.784996,32.000000,-237.000165,154.074329,0.410680,14.822571,0.684395,279372.194873,0.923010,32.835862,36.812625,2.823728,69.470817,96.148120,56.954723,7.000000,36.980168
55.595003,78.411272,156.063333,161.797822,60.947414,56.852993,59.171934,13.008009,152.951665,1.655657,79.915512,56.290388,160.804778,155.235098,158.431876,153.931074,69.766342,153.489430,0.001943,-1.779139,32.000000,-236.999375,154.117433,0.410605,14.831668,0.684020,279763.840345,0.922318,32.785990,36.842056,2.819470,69.473630,96.139098,56.956004,7.000000,36.968546
55.727660,78.430380,156.176793,161.706279,61.117062,56.971013,59.181551,13.009126,153.012151,1.655986,79.887084,56.423799,160.718015,155.297794,158.376251,153.995309,69.736084,153.550262,0.001937,-1.773885,32.000000,-236.998268,154.181262,0.410641,14.830434,0.683673,280381.712556,0.921413,32.698966,36.891351,2.813098,69.477166,96.127319,56.957180,7.000000,36.983220
55.813076,78.436029,156.216486,161.646985,61.217475,57.052346,59.198943,13.009385,153.061812,1.656489,79.858273,56.511607,160.660391,155.351651,158.339160,154.046671,69.718111,153.601570,0.001935,-1.770373,32.000000,-236.997951,154.233767,0.410682,14.838437,0.683139,281007.991358,0.922004,32.601783,36.944044,2.807147,69.479534,96.117761,56.957974,7.000000,36.998090
55.942326,78.433455,156.283278,161.561024,61.300975,57.162233,59.186321,13.010882,153.148824,1.823716,79.799941,56.642526,160.576138,155.443207,158.284818,154.137893,69.694271,153.694203,0.001935,-1.764529,32.000000,-236.996473,154.298692,0.470963,14.845407,0.683327,281603.345877,0.921402,32.494773,37.001167,2.802500,69.481690,96.101378,56.959498,7.000000,36.992698
56.068256,78.419660,156.423903,161.478259,61.492444,57.271984,59.175889,13.012024,153.257983,1.897189,79.725882,56.768947,160.493183,155.554775,158.230798,154.247045,69.672792,153.800280,0.001949,-1.759253,32.000000,-236.995350,154.407701,0.490324,14.851899,0.682954,282006.857391,0.920912,32.419336,37.041793,2.798923,69.483047,96.083800,56.960527,7.000000,37.033172
56.188561,78.391627,156.555354,161.399882,61.670083,57.381819,59.204959,13.011796,153.385538,1.897997,79.632222,56.889374,160.413390,155.682229,158.178316,154.372973,69.656522,153.924511,0.001944,-1.753338,32.000000,-236.995590,154.533153,0.490507,14.863314,0.682471,282539.778148,0.920539,32.294245,37.106514,2.793650,69.483482,96.065629,56.961635,7.000000,37.070093
56.268774,78.366233,156.662438,161.350147,61.780421,57.454979,59.175328,13.012620,153.485449,1.749137,79.560768,56.968587,160.361998,155.775884,158.143574,154.468142,69.648534,154.018255,0.001927,-1.749237,32.000000,-236.994769,154.653048,0.435371,14.872273,0.682346,283062.404799,0.920165,32.161286,37.174788,2.789884,69.483140,96.053111,56.962649,7.000000,37.101702
56.381902,78.318207,156.824279,161.279805,61.895452,57.564885,59.196504,13.014490,153.646844,1.541471,79.439419,57.084249,160.287526,155.935732,158.092049,154.626916,69.640314,154.173627,0.001925,-1.742250,32.000000,-236.992821,154.826464,0.370993,14.880736,0.682004,283570.371195,0.919248,32.019604,37.245829,2.786250,69.482281,96.033238,56.964704,7.000000,37.151751
56.489797,78.255200,157.003660,161.216583,61.996864,57.662487,59.220502,13.014917,153.814552,1.712860,79.297460,57.193903,160.216587,156.107269,158.041073,154.799123,69.636576,154.343209,0.001940,-1.737003,32.000000,-236.992403,154.971628,0.433027,14.892930,0.681786,283900.663320,0.919381,31.918539,37.295125,2.784181,69.480825,96.011348,56.967377,7.000000,37.214759
56.589538,78.181016,157.180469,161.159309,62.135345,57.759910,59.171679,13.013961,154.000659,1.787066,79.141798,57.295758,160.149884,156.291707,157.992054,154.984846,69.636481,154.526497,0.001942,-1.730563,32.000000,-236.993354,155.155936,0.452703,14.913163,0.681775,284387.251027,0.918670,31.763929,37.371766,2.781465,69.479714,95.988526,56.970679,7.000000,37.281054
56.653345,78.124361,157.312087,161.125191,62.194938,57.820932,59.196408,13.013924,154.132578,1.787977,79.028970,57.360359,160.108205,156.422644,157.960370,155.116608,69.639415,154.654899,0.001928,-1.725902,32.000000,-236.993408,155.287889,0.452699,14.926593,0.681564,284797.906139,0.917780,31.599421,37.450125,2.779328,69.479293,95.972269,56.973572,7.000000,37.327752
56.743385,78.029057,157.523966,161.080020,62.265840,57.906141,59.196640,13.013584,154.342119,1.788346,78.847121,57.448052,160.050135,156.632883,157.915056,155.325002,69.646829,154.862035,0.001926,-1.720653,32.000000,-236.993859,155.494846,0.452543,14.934732,0.681062,285196.972269,0.918135,31.431538,37.530803,2.777553,69.478543,95.947497,56.978291,7.000000,37.407365
56.827172,77.923752,157.735795,161.040986,62.363518,57.991561,59.171991,13.013791,154.564122,1.789092,78.653441,57.532190,159.997263,156.857387,157.872964,155.548881,69.658995,155.085803,0.001925,-1.713618,32.000000,-236.993706,155.717309,0.452577,14.951035,0.680766,285435.373549,0.917452,31.315008,37.584278,2.776748,69.478601,95.922674,56.984241,7.000000,37.478396
56.903286,77.805850,157.945056,161.010233,62.443340,58.064854,59.171934,13.014423,154.800466,1.789296,78.444130,57.609750,159.949637,157.094012,157.832451,155.785771,69.676806,155.319954,0.001938,-1.706604,32.000000,-236.993065,155.952535,0.452611,14.965577,0.680917,285752.253076,0.916976,31.135299,37.667790,2.776076,69.478007,95.897055,56.990446,7.000000,37.568359
56.950878,77.721870,158.126301,160.993639,62.463722,58.109489,59.179354,13.014881,154.965897,1.700097,78.298435,57.658115,159.920822,157.257256,157.807312,155.949353,69.690332,155.484634,0.001931,-1.701935,32.000000,-236.992597,156.129753,0.421037,14.975879,0.680760,286058.871319,0.916976,30.951543,37.753747,2.775711,69.477511,95.879841,56.994863,7.000000,37.644336
57.018033,77.588100,158.388289,160.974719,62.514832,58.170487,59.161224,13.015964,155.218956,1.806656,78.071318,57.724931,159.882424,157.512626,157.772117,156.204182,69.714078,155.740123,0.001928,-1.696677,32.000000,-236.991425,156.364994,0.456764,14.987653,0.680605,286291.494994,0.916510,30.762451,37.838499,2.775675,69.477074,95.853425,57.002073,7.000000,37.756496
57.078447,77.443999,158.604400,160.964349,62.568733,58.231462,59.209842,13.017084,155.486618,1.808303,77.831148,57.786582,159.850722,157.778410,157.738962,156.471641,69.742868,156.003659,0.001929,-1.692008,32.000000,-236.990260,156.629259,0.456712,15.004746,0.680639,286420.463305,0.916061,30.633994,37.897037,2.776538,69.476022,95.826072,57.009072,7.000000,37.854877
57.129960,77.291845,158.903193,160.960396,62.632126,58.292460,59.174787,13.017051,155.761106,1.808765,77.582394,57.840004,159.824447,158.052727,157.709445,156.747686,69.776536,156.276915,0.001945,-1.687322,32.000000,-236.990307,156.901447,0.456779,15.025179,0.680779,286575.475200,0.915802,30.437514,37.984977,2.777863,69.474563,95.798510,57.016009,7.000000,37.964433
57.161313,77.185535,159.096739,160.961968,62.660754,58.324755,59.182096,13.015691,155.948046,1.808731,77.410608,57.870747,159.810241,158.239208,157.691813,156.935736,69.802073,156.463780,0.001946,-1.684391,32.000000,-236.991619,157.087046,0.456653,15.038798,0.680558,286718.473624,0.914605,30.237045,38.071251,2.778709,69.473289,95.779934,57.020041,7.000000,38.063815
57.204841,77.018629,159.386473,160.970165,62.692812,58.367800,59.183659,13.016280,156.241867,1.761647,77.144742,57.915582,159.794461,158.528693,157.668348,157.228957,69.843481,156.752004,0.001931,-1.679136,32.000000,-236.991005,157.389488,0.436688,15.057663,0.680637,286852.413289,0.914840,30.036865,38.156734,2.781434,69.471763,95.751355,57.026317,7.000000,38.194594
57.239647,76.844987,159.668330,160.984030,62.737657,58.404372,59.164108,13.016667,156.540521,1.576794,76.872727,57.952277,159.784174,158.826876,157.648605,157.528586,69.889191,157.049269,0.001928,-1.675639,32.000000,-236.990629,157.699922,0.377221,15.083392,0.680601,286893.587928,0.914432,29.901339,38.212590,2.783294,69.470513,95.721969,57.033048,7.000000,38.319580
57.267273,76.663150,159.920935,161.004740,62.812968,58.440858,59.166794,13.017249,156.843573,1.575694,76.592083,57.982167,159.778531,159.130760,157.632598,157.833952,69.940108,157.351153,0.001945,-1.672148,32.000000,-236.990013,158.003178,0.377298,15.104751,0.680578,286920.622598,0.913925,29.693895,38.296578,2.786241,69.468142,95.691714,57.039260,7.000000,38.436062
57.282310,76.538277,160.107164,161.021555,62.832077,58.457193,59.161933,13.016844,157.048866,1.575610,76.401450,57.995199,159.778009,159.334398,157.623755,158.039093,69.975993,157.555667,0.001956,-1.669814,32.000000,-236.990440,158.207164,0.377299,15.118151,0.680238,286908.117222,0.913779,29.487853,38.380018,2.789471,69.466402,95.671441,57.043457,7.000000,38.529034
57.299410,76.345891,160.430415,161.051517,62.871715,58.481530,59.138593,13.016931,157.360856,1.575740,76.112406,58.012014,159.782510,159.645377,157.613736,158.352292,70.033081,157.869130,0.001941,-1.666901,32.000000,-236.990335,158.518661,0.377371,15.129831,0.680044,286885.082618,0.913395,29.280312,38.460069,2.792536,69.464091,95.640507,57.050240,7.000000,38.661209
57.309442,76.147150,160.727425,161.087745,62.877892,58.506006,59.186327,13.015378,157.670850,1.643556,75.817854,58.020244,159.793441,159.956072,157.607626,158.666995,70.094559,158.180456,0.001938,-1.664002,32.000000,-236.991852,158.803506,0.403256,15.160730,0.679976,286825.955970,0.913168,29.141451,38.512804,2.795054,69.461725,95.610172,57.055985,7.000000,38.816658
57.312608,75.943470,161.018041,161.128976,62.862150,58.518139,59.162979,13.015217,157.986720,1.828579,75.519849,58.022182,159.809422,160.271748,157.604658,158.985337,70.158949,158.496492,0.001938,-1.661667,32.000000,-236.992064,159.107069,0.461966,15.176536,0.680489,286730.498123,0.913155,28.933163,38.591376,2.799862,69.459061,95.581016,57.062178,7.000000,38.950179
57.310697,75.805216,161.227608,161.159716,62.850130,58.517934,59.163942,13.014177,158.201497,1.779219,75.320074,58.016745,159.822463,160.483666,157.603648,159.198946,70.203800,158.707414,0.001949,-1.660515,32.000000,-236.993060,159.333138,0.441216,15.191118,0.680113,286627.492668,0.912157,28.725092,38.664434,2.804554,69.456989,95.561662,57.065563,7.000000,39.052777
57.298175,75.595297,161.522946,161.210554,62.830239,58.521842,59.169603,13.013680,158.525164,1.595679,75.019194,58.003062,159.847746,160.806421,157.606804,159.522191,70.273453,159.027804,0.001938,-1.658745,32.000000,-236.993560,159.668037,0.382742,15.215021,0.680325,286459.000646,0.912170,28.518469,38.736412,2.809470,69.454115,95.534127,57.070699,7.000000,39.196992
57.277798,75.382726,161.802134,161.266629,62.809563,58.521842,59.155290,13.012680,158.847404,1.594702,74.717869,57.981214,159.877968,161.128043,157.612937,159.844585,70.345353,159.347827,0.001935,-1.657564,32.000000,-236.994609,159.988090,0.382621,15.233760,0.680298,286303.136236,0.911860,28.381992,38.782459,2.813220,69.451686,95.507166,57.075923,7.000000,39.344983
57.251932,75.167177,162.125721,161.329593,62.739870,58.501361,59.183814,13.012434,159.172735,1.594431,74.414960,57.953127,159.913285,161.448963,157.622225,160.167789,70.419315,159.669591,0.001935,-1.655841,32.000000,-236.994745,160.306659,0.382725,15.261223,0.680257,286087.923464,0.911558,28.183717,38.850710,2.818989,69.448988,95.480966,57.080049,7.000000,39.495180
57.227872,75.022392,162.346976,161.374725,62.672504,58.485065,59.158623,13.011561,159.388062,1.594537,74.213043,57.927512,159.939715,161.662838,157.631085,160.382679,70.469946,159.884216,0.001951,-1.655385,32.000000,-236.995651,160.520944,0.382873,15.280831,0.680436,285851.205890,0.911634,27.990098,38.916344,2.824867,69.446698,95.463917,57.082626,7.000000,39.606343
57.183330,74.803736,162.683343,161.447112,62.593162,58.460626,59.189173,13.009667,159.708212,1.594897,73.911491,57.881920,159.984507,161.978773,157.646877,160.703925,70.547998,160.203581,0.001951,-1.655312,32.000000,-236.997497,160.839301,0.382725,15.306452,0.680225,285511.245158,0.910821,27.798612,38.980458,2.831795,69.443103,95.439135,57.086150,7.000000,39.780245
57.132786,74.584332,162.961536,161.526298,62.519815,58.433522,59.159856,13.008785,160.026367,1.439165,73.613756,57.830586,160.036211,162.292580,157.666235,161.021152,70.628369,160.520910,0.001937,-1.655306,32.000000,-236.998357,161.175363,0.332343,15.326989,0.680099,285271.773075,0.911035,27.676219,39.021810,2.836852,69.439323,95.415697,57.088952,7.000000,39.933652
57.073162,74.365126,163.256333,161.610705,62.476429,58.384675,59.154232,13.007366,160.338023,1.488155,73.317508,57.769717,160.092171,162.602125,157.688309,161.332488,70.710438,160.833085,0.001934,-1.655324,32.000000,-236.999776,161.486723,0.345554,15.338378,0.680214,284911.470418,0.910449,27.499032,39.080460,2.844944,69.434809,95.393408,57.091316,7.000000,40.086386
57.029034,74.218786,163.436764,161.670034,62.421786,58.352108,59.177352,13.006356,160.545808,1.488196,73.121608,57.725073,160.132396,162.807403,157.704515,161.539636,70.764822,161.039012,0.001953,-1.655349,32.000000,-237.000774,161.691345,0.345717,15.355586,0.680356,284536.589098,0.910847,27.326719,39.135717,2.852330,69.431833,95.378685,57.092043,7.000000,40.179469
56.956110,73.999500,163.713550,161.763568,62.336731,58.299114,59.134660,13.003789,160.849294,1.488156,72.831519,57.650298,160.196528,163.107752,157.732326,161.841757,70.846680,161.340349,0.001963,-1.655350,32.000000,-237.003306,161.992583,0.345742,15.377710,0.680824,284057.221049,0.910702,27.163102,39.186878,2.860475,69.427659,95.358142,57.092348,7.000000,40.335126
56.878712,73.781298,164.005495,161.861535,62.260825,58.234190,59.171310,13.002678,161.146805,1.488526,72.545075,57.570125,160.265481,163.402846,157.763104,162.139920,70.929449,161.636050,0.001951,-1.655974,32.000000,-237.004419,162.286619,0.345627,15.396705,0.680703,283739.112999,0.910269,27.057933,39.220273,2.865852,69.423663,95.339714,57.092623,7.000000,40.480510
56.792232,73.564907,164.285794,161.964684,62.148900,58.160996,59.176584,13.001600,161.436324,1.488577,72.265388,57.484787,160.339121,163.692704,157.796780,162.427313,71.011595,161.923555,0.001949,-1.655997,32.000000,-237.005529,162.573254,0.345915,15.419541,0.680749,283244.509010,0.910864,26.906738,39.266712,2.874381,69.419850,95.324475,57.091995,7.000000,40.652728
56.731921,73.422181,164.446217,162.035650,62.036642,58.112162,59.145345,13.000800,161.625521,1.488871,72.084053,57.423230,160.391104,163.880635,157.821278,162.616448,71.066371,162.111732,0.001950,-1.656019,32.000000,-237.006270,162.760569,0.345768,15.440244,0.680908,282693.330019,0.910134,26.760876,39.309666,2.883425,69.417353,95.316308,57.091606,7.000000,40.741553
56.638549,73.211400,164.703243,162.145457,61.893550,58.038695,59.169576,12.999344,161.902066,1.432559,71.818443,57.324528,160.472930,164.153185,157.860732,162.892553,71.148002,162.385008,0.001958,-1.656620,32.000000,-237.007775,163.046183,0.323388,15.454985,0.680872,282107.040608,0.909923,26.625402,39.349593,2.892751,69.414015,95.306168,57.090491,7.000000,40.886760
56.539366,73.006449,164.969672,162.259629,61.758943,57.957391,59.137614,12.998676,162.171808,1.250032,71.563664,57.223719,160.559374,164.418052,157.903437,163.162173,71.228795,162.650735,0.001947,-1.656642,32.000000,-237.008417,163.326933,0.266067,15.476606,0.680535,281718.305903,0.910368,26.539163,39.374626,2.898654,69.411711,95.298880,57.089726,7.000000,41.044738
56.439663,72.806607,165.231113,162.377020,61.624504,57.871943,59.173517,12.997239,162.425589,1.248697,71.318356,57.120664,160.649211,164.669243,157.949081,163.419957,71.308581,162.906423,0.001945,-1.657312,32.000000,-237.009846,163.577920,0.265903,15.497776,0.680848,281138.914278,0.909997,26.415925,39.408775,2.907971,69.410445,95.293608,57.088193,7.000000,41.176840
56.333270,72.614185,165.473690,162.497043,61.465258,57.786476,59.157916,12.995787,162.666012,1.248516,71.086264,57.014099,160.742899,164.910172,157.997028,163.662883,71.386695,163.147458,0.001944,-1.658475,32.000000,-237.011322,163.818464,0.266095,15.501370,0.680884,280528.782898,0.910487,26.304088,39.440423,2.917784,69.410103,95.291059,57.086207,7.000000,41.332055
56.262001,72.489717,165.635229,162.577840,61.374971,57.729428,59.147941,12.994786,162.819705,1.248639,70.938208,56.941395,160.807159,165.061532,158.030823,163.817015,71.437824,163.301615,0.001963,-1.660225,32.000000,-237.012407,163.970296,0.265971,15.514417,0.680882,279904.626047,0.909889,26.197973,39.468702,2.927571,69.409947,95.290742,57.084801,7.000000,41.438063
56.153038,72.308996,165.864660,162.699614,61.246250,57.643967,59.171319,12.994060,163.040982,1.188855,70.726760,56.830878,160.904881,165.280781,158.083287,164.036861,71.512065,163.520684,0.001958,-1.662482,32.000000,-237.013068,164.202086,0.242217,15.536530,0.681671,279290.332329,0.910221,26.105706,39.492342,2.937406,69.409620,95.292121,57.082089,7.000000,41.572319
56.041111,72.137314,166.081365,162.821675,61.064548,57.550320,59.140139,12.994069,163.249961,1.003224,70.531236,56.715531,161.005034,165.485644,158.138109,164.242649,71.584344,163.728486,0.001945,-1.663645,32.000000,-237.013020,164.421633,0.184397,15.552327,0.681735,278885.243875,0.910451,26.048409,39.506231,2.943998,69.409979,95.296570,57.078796,6.954791,42.000000
55.927362,71.973550,166.236350,162.943782,60.906202,57.452789,59.172166,12.993265,163.440722,1.001837,70.348826,56.602202,161.106921,165.676131,158.195555,164.434932,71.655120,163.921085,0.001943,-1.667152,32.000000,-237.013784,164.609107,0.184212,15.552291,0.681711,278285.933649,0.910260,25.970513,39.524308,2.953797,69.410458,95.304060,57.075362,6.845182,42.000000
55.849388,71.869742,166.368055,163.024944,60.847116,57.387689,59.141835,12.992165,163.557765,1.002002,70.236035,56.525685,161.175765,165.791780,158.234342,164.554523,71.701384,164.040574,0.001962,-1.668891,32.000000,-237.014839,164.726325,0.184279,15.558200,0.681865,277657.567067,0.910855,25.904610,39.539512,2.963563,69.410660,95.309894,57.072758,6.773025,42.000000
55.733037,71.722558,166.548981,163.145876,60.726523,57.290047,59.161493,12.990768,163.719217,1.001898,70.080224,56.406568,161.278377,165.951745,158.292761,164.716988,71.767281,164.202746,0.001970,-1.671829,32.000000,-237.016256,164.888382,0.184424,15.572611,0.682473,277019.322155,0.910468,25.848513,39.549746,2.972362,69.409303,95.319594,57.067535,6.649748,42.000000
55.615585,71.584352,166.698258,163.265634,60.561515,57.193418,59.225232,12.990099,163.858719,1.078612,69.937705,56.286729,161.381916,166.095667,158.354377,164.863492,71.830829,164.349394,0.001960,-1.675342,32.000000,-237.016874,164.992525,0.212890,15.585004,0.682756,276599.587911,0.911057,25.818606,39.553705,2.978870,69.407812,95.330633,57.062328,6.530514,42.000000
55.495400,71.457191,166.782700,163.383338,60.443130,57.095743,59.155717,12.988001,163.992249,1.196403,69.812905,56.163964,161.485254,166.220176,158.415532,164.990645,71.891022,164.475631,0.001957,-1.679444,32.000000,-237.019026,165.112129,0.244832,15.596049,0.682883,275980.137744,0.910948,25.781842,39.555927,2.988335,69.406866,95.343268,57.057149,6.460682,42.000000
55.410077,71.377648,166.832772,163.460749,60.349399,57.030577,59.175550,12.984823,164.067465,1.019232,69.737642,56.079974,161.553768,166.291344,158.456549,165.065532,71.929547,164.550424,0.001958,-1.681199,32.000000,-237.022236,165.198162,0.188857,15.608410,0.683011,275375.719272,0.910219,25.755282,39.553934,2.997330,69.406075,95.352485,57.053255,6.418770,42.000000
55.285805,71.266228,166.915201,163.575287,60.193891,56.928931,59.172970,12.982901,164.162926,1.008439,69.638093,55.953239,161.656465,166.387430,158.519019,165.163452,71.985365,164.651108,0.001965,-1.684708,32.000000,-237.024162,165.293400,0.186485,15.618075,0.682999,274779.615645,0.911602,25.742548,39.546695,3.005343,69.405933,95.368249,57.048012,6.333919,42.000000
55.157317,71.166716,167.031491,163.687911,60.061209,56.819138,59.156724,12.980657,164.240116,1.008254,69.556841,55.823462,161.759113,166.464026,158.581814,165.239742,72.037038,164.731183,0.001951,-1.688745,32.000000,-237.026409,165.369244,0.186540,15.610641,0.682828,274389.188991,0.911612,25.744358,39.539530,3.010874,69.406199,95.386661,57.042322,6.263609,42.000000
55.026966,71.077173,167.072667,163.798936,59.891425,56.713542,59.187010,12.979559,164.297919,1.008189,69.490280,55.688947,161.860347,166.521515,158.643566,165.298360,72.085462,164.792263,0.001940,-1.693421,32.000000,-237.027442,165.425948,0.186625,15.611354,0.682896,273792.322152,0.912016,25.751596,39.525910,3.019133,69.405256,95.407085,57.036422,6.203754,42.000000
54.937506,71.024253,167.060442,163.871818,59.784352,56.644428,59.148461,12.979057,164.324663,1.007984,69.456588,55.597886,161.927008,166.549670,158.684904,165.324330,72.116166,164.822382,0.001940,-1.696940,32.000000,-237.027984,165.454319,0.186535,15.618476,0.683825,273171.374852,0.912607,25.774983,39.507784,3.028274,69.404044,95.422372,57.032671,6.179688,42.000000
54.799416,70.954860,167.066834,163.980014,59.639291,56.532089,59.187734,12.977366,164.349203,1.007886,69.420029,55.456555,162.025997,166.571097,158.745587,165.348502,72.159064,164.845494,0.001959,-1.702205,32.000000,-237.029667,165.478443,0.186786,15.613736,0.684198,272581.866288,0.912608,25.810345,39.484942,3.036196,69.400300,95.447125,57.025769,6.148949,42.000000
54.660191,70.895336,167.068867,164.087541,59.448661,56.418265,59.185572,12.976359,164.354328,1.007342,69.398122,55.314165,162.125530,166.575236,158.806118,165.350868,72.198733,164.852046,0.001950,-1.707466,32.000000,-237.030681,165.480161,0.186721,15.609156,0.684078,272203.197461,0.913600,25.843279,39.466851,3.040918,69.397359,95.473978,57.019099,6.115888,42.000000
54.519730,70.848794,167.035037,164.194123,59.260179,56.296216,59.161400,12.975258,164.338772,1.007243,69.396565,55.172242,162.224730,166.557550,158.866275,165.333764,72.233901,164.838367,0.001938,-1.712721,32.000000,-237.031702,165.459823,0.186600,15.604168,0.684624,271605.206101,0.913547,25.906619,39.433628,3.048697,69.394285,95.502098,57.012878,6.093837,42.000000
54.426450,70.824279,167.024065,164.264180,59.190940,56.214909,59.190146,12.974105,164.314338,1.006973,69.404171,55.077210,162.290130,166.533439,158.905868,165.309790,72.255601,164.814709,0.001938,-1.716224,32.000000,-237.032865,165.435102,0.186740,15.604022,0.685155,271011.278434,0.914156,25.981177,39.396704,3.056500,69.392467,95.521337,57.008779,6.082900,42.000000
54.288994,70.797412,166.997580,164.367443,58.969209,56.092879,59.174942,12.974042,164.264267,1.006721,69.429294,54.939288,162.386399,166.481536,158.964100,165.258325,72.284265,164.764204,0.001957,-1.721706,32.000000,-237.032852,165.392812,0.186576,15.594899,0.685518,270392.516170,0.915028,26.070171,39.355808,3.063754,69.389307,95.550709,57.002399,6.064939,42.000000
54.153975,70.785279,166.926386,164.467249,58.866878,55.978992,59.170493,12.972764,164.195944,0.762129,69.473612,54.804099,162.480894,166.408072,159.021857,165.184252,72.308759,164.693348,0.001966,-1.725796,32.000000,-237.034035,165.347184,0.104128,15.585005,0.685660,269986.998370,0.914926,26.135814,39.324203,3.068803,69.386165,95.580379,56.996116,6.061445,42.000000
54.023591,70.784312,166.812117,164.563171,58.723336,55.869246,59.193311,12.972457,164.101994,0.752025,69.532207,54.673898,162.573246,166.315013,159.078137,165.090079,72.329228,164.600891,0.001956,-1.729314,32.000000,-237.034382,165.250303,0.101936,15.584631,0.686226,269389.543708,0.915655,26.242018,39.274388,3.076085,69.382869,95.610703,56.990300,6.089075,42.000000
53.939652,70.790805,166.754606,164.623942,58.610770,55.795999,59.160046,12.971482,164.023925,0.751775,69.581880,54.588660,162.633898,166.238490,159.115744,165.014042,72.341884,164.526451,0.001956,-1.732228,32.000000,-237.035400,165.161639,0.101783,15.582132,0.686754,268845.442940,0.916341,26.360847,39.220215,3.082440,69.381292,95.631986,56.987220,6.093628,42.000000
53.816431,70.811377,166.645475,164.709837,58.460521,55.685916,59.185642,12.970580,163.889902,0.993489,69.669783,54.464516,162.720470,166.106789,159.170289,164.881588,72.355361,164.397541,0.001955,-1.736911,32.000000,-237.036239,164.999158,0.183608,15.572051,0.686715,268332.143113,0.916616,26.486585,39.161003,3.087764,69.379228,95.663412,56.981901,6.118882,42.000000
53.695405,70.842489,166.493270,164.789609,58.291241,55.584256,59.209432,12.968794,163.737071,0.999471,69.772079,54.344122,162.804076,165.954603,159.224625,164.728609,72.365617,164.246042,0.001963,-1.741601,32.000000,-237.038141,164.847053,0.184935,15.554750,0.686831,267994.834530,0.917511,26.574772,39.117141,3.091503,69.377674,95.696190,56.977239,6.155028,42.000000
53.580696,70.886630,166.287400,164.861257,58.183780,55.486552,59.195698,12.967791,163.562482,0.998981,69.892249,54.228135,162.882749,165.782477,159.276045,164.554171,72.370835,164.074071,0.001948,-1.747325,32.000000,-237.039157,164.672157,0.185061,15.545498,0.687178,267500.747513,0.917657,26.715444,39.049601,3.096554,69.377270,95.730009,56.972510,6.235907,42.000000
53.506544,70.922024,166.156839,164.904951,58.133894,55.421452,59.191147,12.966156,163.433486,0.998514,69.979828,54.153316,162.932391,165.654661,159.308957,164.425795,72.372123,163.946164,0.001948,-1.750895,32.000000,-237.040768,164.542382,0.185025,15.533561,0.687778,267057.261337,0.917955,26.864722,38.975768,3.100699,69.377145,95.753371,56.969600,6.291809,42.000000
53.397383,70.983916,165.905377,164.964481,57.942105,55.323755,59.266095,12.964883,163.227805,0.998050,70.121779,54.045384,163.001997,165.448333,159.356616,164.217044,72.369414,163.740808,0.001937,-1.756183,32.000000,-237.042162,164.402858,0.185031,15.510790,0.687818,266645.490236,0.918814,27.021052,38.898328,3.103495,69.377109,95.789717,56.965782,6.000000,41.980223
53.295562,71.057937,165.682045,165.015309,57.836220,55.236996,59.192573,12.964573,163.004517,0.867445,70.279255,53.942122,163.065684,165.224714,159.402034,163.992833,72.361359,163.519689,0.001959,-1.761445,32.000000,-237.042451,164.117423,0.142289,15.502241,0.688109,266377.233016,0.919287,27.129065,38.843287,3.105355,69.377719,95.826625,56.961828,6.000000,41.891371
53.197107,71.141463,165.472459,165.059073,57.722446,55.151603,59.184815,12.963249,162.763007,0.865475,70.449492,53.845109,163.124267,164.982193,159.445486,163.749132,72.350081,163.278742,0.001949,-1.766678,32.000000,-237.043786,163.874631,0.142138,15.476450,0.688537,265984.392835,0.918709,27.298001,38.759628,3.106995,69.378634,95.864552,56.959007,6.000000,41.818230
53.136524,71.203507,165.316513,165.083523,57.641229,55.094604,59.247868,12.963423,162.592084,0.865036,70.570827,53.782099,163.159709,164.813172,159.472235,163.579013,72.340060,163.110259,0.001949,-1.770201,32.000000,-237.043633,163.704418,0.142065,15.463086,0.688498,265656.521302,0.920509,27.472021,38.674594,3.108740,69.378887,95.889204,56.957390,6.000000,41.766843
53.047486,71.305785,165.057405,165.113380,57.550404,55.009209,59.204753,12.963163,162.322500,0.864641,70.764136,53.691202,163.207641,164.545567,159.510177,163.308670,72.321423,162.843210,0.001939,-1.775432,32.000000,-237.043931,163.436173,0.142131,15.452812,0.689267,265343.610777,0.921271,27.652378,38.584329,3.110554,69.379368,95.926388,56.955102,6.000000,41.660808
52.965374,71.416942,164.753560,165.136224,57.432777,54.935931,59.195294,12.963663,162.037016,0.863877,70.968704,53.607839,163.250176,164.260901,159.545398,163.023784,72.299214,162.560511,0.001958,-1.780700,32.000000,-237.043387,163.151359,0.141987,15.426274,0.689497,265140.550438,0.920636,27.774074,38.523278,3.111165,69.380147,95.963352,56.952880,6.000000,41.538024
52.890730,71.539055,164.434349,165.150125,57.300995,54.862597,59.200809,12.963965,161.735515,0.863297,71.185691,53.532407,163.285552,163.959628,159.577932,162.723126,72.272913,162.261604,0.001964,-1.785918,32.000000,-237.043118,162.849366,0.142072,15.402175,0.689307,264845.819339,0.921814,27.964117,38.429155,3.111503,69.380796,96.000508,56.950955,6.000000,41.422975
52.844120,71.625328,164.247760,165.154931,57.230455,54.813882,59.211790,12.963985,161.527792,0.862905,71.336046,53.487277,163.305588,163.751876,159.597558,162.514598,72.253396,162.055657,0.001964,-1.788263,32.000000,-237.043088,162.641550,0.142024,15.381837,0.689752,264616.655460,0.922561,28.156311,38.331842,3.110590,69.380914,96.024905,56.949415,6.000000,41.338637
52.778282,71.761675,163.923904,165.155138,57.189741,54.748684,59.195823,12.963177,161.203352,0.862331,71.570033,53.424257,163.330046,163.427345,159.624101,162.188155,72.220687,161.733695,0.001954,-1.792918,32.000000,-237.043936,162.302063,0.141965,15.362171,0.689946,264397.357890,0.922958,28.352174,38.231599,3.108945,69.380426,96.060632,56.946767,6.000000,41.198127
52.720423,71.907737,163.556520,165.145555,57.066090,54.699921,59.193501,12.963636,160.864044,1.098611,71.814406,53.365698,163.347239,163.093675,159.646108,161.849250,72.183261,161.400628,0.001954,-1.795834,32.000000,-237.043520,161.966804,0.221416,15.328730,0.690328,264256.214983,0.923062,28.484540,38.163825,3.108156,69.379083,96.095413,56.944071,6.000000,41.046247
52.667299,72.060982,163.214322,165.128539,57.039418,54.651056,59.223034,12.963147,160.519891,1.104228,72.067080,53.311748,163.358700,162.748433,159.665916,161.502112,72.142904,161.058935,0.001960,-1.800579,32.000000,-237.043978,161.622192,0.222638,15.310435,0.690321,264089.518726,0.923796,28.686047,38.059905,3.105897,69.378130,96.129741,56.942094,6.000000,40.880564
52.635799,72.167578,162.956704,165.112385,57.018546,54.618670,59.203441,12.963167,160.284584,1.103801,72.240341,53.278847,163.361535,162.513404,159.676662,161.265876,72.113566,160.825784,0.001959,-1.804079,32.000000,-237.043907,161.389122,0.222789,15.299330,0.690884,264011.186493,0.924464,28.889422,37.955774,3.102337,69.377531,96.152280,56.940333,6.000000,40.771028
52.591864,72.333664,162.577093,165.081025,56.975278,54.569797,59.187959,12.961925,159.923868,1.103237,72.507084,53.235523,163.360161,162.154741,159.688830,160.905150,72.066799,160.469212,0.001940,-1.807589,32.000000,-237.045151,161.029374,0.222693,15.263694,0.690805,263938.994238,0.924559,29.095336,37.850678,3.098969,69.376849,96.185685,56.937412,6.000000,40.605581
52.557291,72.505959,162.204603,165.042938,57.003604,54.525170,59.210932,12.962540,159.558293,1.102837,72.779821,53.200991,163.352413,161.788919,159.697951,160.538652,72.018612,160.106648,0.001932,-1.811198,32.000000,-237.044569,160.664083,0.222477,15.237952,0.690545,263896.295000,0.925174,29.233177,37.780636,3.095929,69.375721,96.218645,56.934317,6.000000,40.419573
52.528217,72.685245,161.855505,164.996562,56.983167,54.488519,59.269790,12.963150,159.183234,1.182361,73.058912,53.171103,163.337245,161.418093,159.700737,160.165794,71.965655,159.737599,0.001952,-1.814125,32.000000,-237.043983,160.265112,0.252183,15.219947,0.691002,263836.389918,0.925825,29.442872,37.675205,3.091297,69.374032,96.249883,56.930632,6.000000,40.263094
52.514198,72.808000,161.588782,164.962007,56.962437,54.472213,59.204701,12.963960,158.931918,1.332451,73.248156,53.156234,163.323568,161.167782,159.701222,159.913715,71.928559,159.487470,0.001951,-1.815892,32.000000,-237.043113,160.001326,0.301204,15.205806,0.690971,263800.466938,0.925781,29.649501,37.568378,3.086244,69.373038,96.270416,56.928048,6.000000,40.134847
52.496783,72.996548,161.176206,164.904748,56.916399,54.447787,59.233420,12.965353,158.553721,1.337016,73.536801,53.140521,163.298284,160.787698,159.699218,159.531474,71.871160,159.105386,0.001940,-1.819392,32.000000,-237.041728,159.620895,0.301256,15.171062,0.690721,263810.986508,0.925221,29.857675,37.463275,3.081306,69.371993,96.300619,56.924572,6.000000,39.944566
52.485450,73.191268,160.812645,164.840100,56.924663,54.423568,59.225961,12.964684,158.172033,1.336437,73.831065,53.131732,163.266080,160.404193,159.690956,159.145241,71.810759,158.720810,0.001930,-1.822896,32.000000,-237.042421,159.259593,0.301331,15.145553,0.690555,263859.471309,0.926521,29.994363,37.393089,3.077049,69.370703,96.329831,56.921127,6.000000,39.753169
52.483129,73.390442,160.446527,164.769487,56.917543,54.410339,59.230224,12.966136,157.783468,1.085953,74.128014,53.130584,163.228058,160.018868,159.678633,158.759336,71.748359,158.335387,0.001951,-1.826387,32.000000,-237.040914,158.912893,0.218189,15.114701,0.690819,263936.880750,0.926435,30.200222,37.286364,3.070211,69.368451,96.358433,56.916858,6.000000,39.574113
52.486649,73.525935,160.241780,164.718845,56.948709,54.406386,59.205862,12.967417,157.526786,1.077328,74.327863,53.135054,163.199448,159.764813,159.667817,158.501914,71.705376,158.079197,0.001950,-1.828145,32.000000,-237.039633,158.658888,0.216375,15.095977,0.690791,264020.549944,0.926816,30.406212,37.181271,3.063947,69.367031,96.377113,56.914592,6.000000,39.461410
52.498684,73.732885,159.861865,164.637332,56.954293,54.406365,59.237805,12.968540,157.141623,1.076392,74.630031,53.146565,163.150379,159.380171,159.649030,158.111960,71.639553,157.689995,0.001956,-1.829896,32.000000,-237.038574,158.273903,0.216424,15.064857,0.691009,264160.418337,0.927037,30.607694,37.077511,3.057107,69.362914,96.404424,56.910550,6.000000,39.298686
52.519172,73.943388,159.487051,164.549865,57.022090,54.418532,59.224306,12.970110,156.748441,1.270708,74.934370,53.169211,163.095717,158.993077,159.626778,157.722962,71.571883,157.301720,0.001947,-1.832312,32.000000,-237.037165,157.873328,0.284469,15.039508,0.691227,264278.953633,0.927602,30.739685,37.009880,3.053001,69.357634,96.430261,56.905946,6.000000,39.097848
52.549997,74.158218,159.099087,164.454333,57.093799,54.430802,59.248058,12.971152,156.362359,1.312687,75.241929,53.203014,163.034479,158.606844,159.600598,157.334975,71.502515,156.913672,0.001947,-1.834069,32.000000,-237.036143,157.489264,0.294416,15.008256,0.691380,264487.991098,0.927354,30.934671,36.907402,3.045064,69.353455,96.454805,56.902758,6.000000,38.905743
52.576066,74.303067,158.850659,164.386891,57.131995,54.438956,59.245630,12.972539,156.107109,1.312793,75.447863,53.230479,162.990502,158.350222,159.581196,157.078773,71.455412,156.658846,0.001946,-1.835226,32.000000,-237.034760,157.233441,0.294564,14.987755,0.691340,264758.111469,0.927871,31.124806,36.806862,3.036740,69.351683,96.470048,56.900504,6.000000,38.766759
52.623199,74.522711,158.497643,164.280374,57.184564,54.471518,59.199459,12.973085,155.725180,1.312295,75.757282,53.280271,162.919337,157.967928,159.548298,156.694875,71.383223,156.277384,0.001953,-1.838156,32.000000,-237.034191,156.851139,0.294423,14.959813,0.691379,265031.054972,0.927617,31.309006,36.707806,3.027576,69.350250,96.491329,56.897395,6.000000,38.589761
52.678696,74.745536,158.096905,164.166125,57.275609,54.508048,59.211599,12.973048,155.348328,1.311989,76.067484,53.337002,162.840868,157.591977,159.511450,156.315988,71.308944,155.898385,0.001936,-1.841637,32.000000,-237.034243,156.474895,0.294337,14.932606,0.691346,265213.790517,0.927631,31.427962,36.644137,3.021349,69.348481,96.510772,56.894971,6.000000,38.379304
52.745093,74.970475,157.761927,164.045340,57.408794,54.556932,59.234373,12.974195,154.974396,1.311533,76.377708,53.403173,162.756676,157.221567,159.470555,155.945583,71.234333,155.524932,0.001929,-1.843402,32.000000,-237.033104,156.107607,0.294629,14.909460,0.691406,265587.616087,0.928515,31.600815,36.550252,3.011935,69.347190,96.528786,56.892719,6.000000,38.194351
52.792976,75.121295,157.513268,163.960811,57.457953,54.593407,59.201868,12.976312,154.728166,1.394588,76.583953,53.451460,162.696632,156.978643,159.440977,155.701361,71.183989,155.281515,0.001928,-1.844563,32.000000,-237.030910,155.837133,0.324368,14.887849,0.691172,265983.459719,0.928400,31.768587,36.459229,3.001155,69.346352,96.540494,56.890934,6.000000,38.075024
52.865460,75.347862,157.169419,163.829035,57.532330,54.646296,59.197636,12.978042,154.364497,1.544991,76.891433,53.527617,162.600915,156.619755,159.393081,155.339507,71.107408,154.918723,0.001949,-1.846092,32.000000,-237.029279,155.472118,0.371718,14.867767,0.691009,266439.319241,0.928124,31.927718,36.370660,2.991026,69.344776,96.556813,56.888615,6.000000,37.869482
52.942807,75.574457,156.825036,163.692603,57.645625,54.707296,59.213792,12.979003,154.010187,1.545399,77.196906,53.606309,162.500154,156.266894,159.341519,154.983797,71.030957,154.565110,0.001935,-1.848413,32.000000,-237.028296,155.121049,0.371841,14.842134,0.691085,266762.498356,0.928686,32.031119,36.314488,2.983603,69.344135,96.572582,56.886465,6.000000,37.669563
53.021630,75.800490,156.506392,163.552208,57.683912,54.768219,59.229960,12.981119,153.665187,1.545517,77.499286,53.686773,162.394195,155.923135,159.286774,154.638061,70.954563,154.219157,0.001926,-1.850746,32.000000,-237.026171,154.780127,0.371832,14.815313,0.690708,267240.221075,0.928790,32.185966,36.232080,2.973008,69.344412,96.586717,56.884146,6.000000,37.508414
