Torad 40 Ton Compressor Load Stand
53.103410,76.025879,156.200735,163.410236,57.814354,54.829314,59.233081,12.982848,153.332052,1.545461,77.798380,53.768077,162.284191,155.588971,159.228485,154.300677,70.877160,153.881375,0.001946,-1.851922,32.000000,-237.024406,154.459494,0.371883,14.792261,0.690615,267756.469617,0.928619,32.336113,36.153296,2.962159,69.345450,96.598906,56.881598,6.000000,37.314805
53.158267,76.175400,155.994462,163.314877,57.903943,54.870062,59.197561,12.984425,153.118614,1.347295,77.995722,53.824551,162.208970,155.375547,159.187483,154.082777,70.826534,153.665150,0.001945,-1.851918,32.000000,-237.022816,154.275321,0.302420,14.771767,0.690648,268272.112907,0.928418,32.484329,36.077559,2.951746,69.346086,96.606295,56.880157,6.000000,37.000000
53.243503,76.398248,155.657788,163.171459,57.993231,54.931220,59.215720,12.986305,152.798252,1.491479,78.286605,53.910396,162.092966,155.060532,159.122204,153.765540,70.749340,153.346755,0.001950,-1.853670,32.000000,-237.020958,153.939022,0.356385,14.758871,0.690509,268789.502697,0.928367,32.629073,36.006177,2.941445,69.346164,96.614869,56.877935,6.184301,37.000000
53.331771,76.619439,155.395238,163.028568,58.157951,55.000362,59.223618,12.988347,152.493253,1.529426,78.572307,54.002064,161.975201,154.756729,159.054893,153.459754,70.672616,153.041149,0.001943,-1.855415,32.000000,-237.018800,153.637142,0.365128,14.735989,0.690640,269132.902141,0.928916,32.724552,35.961432,2.934529,69.345585,96.621411,56.876224,6.354886,37.000000
53.424290,76.838791,155.097405,162.886967,58.217892,55.073588,59.233318,12.991299,152.201411,1.529564,78.852667,54.096099,161.855038,154.465992,158.984758,153.166581,70.596037,152.750265,0.001942,-1.857179,32.000000,-237.015839,153.347281,0.365288,14.718263,0.689837,269648.427243,0.928560,32.863515,35.898008,2.923508,69.345022,96.625204,56.874231,6.513885,37.000000
53.487665,76.983779,154.945848,162.793043,58.362295,55.122359,59.202036,12.992370,152.012056,1.529567,79.035889,54.159553,161.774542,154.279332,158.936902,152.977879,70.545775,152.561657,0.001941,-1.858342,32.000000,-237.014768,153.161028,0.365229,14.706264,0.689862,270201.356702,0.928440,32.997944,35.839556,2.913746,69.344120,96.626272,56.872859,6.630318,37.000000
53.587028,77.198586,154.736402,162.652920,58.500917,55.195571,59.203143,12.994624,151.741840,1.529790,79.303906,54.258762,161.653505,154.012688,158.863301,152.709349,70.471069,152.291755,0.001946,-1.859481,32.000000,-237.012520,152.892941,0.365131,14.687608,0.689469,270772.543010,0.928277,33.126475,35.787282,2.903125,69.342352,96.626421,56.871243,6.776484,37.000000
53.688304,77.408161,154.468836,162.513978,58.659985,55.268632,59.226865,12.997059,151.488660,1.530086,79.560655,54.364034,161.531724,153.760496,158.788393,152.455905,70.397506,152.037852,0.001925,-1.859498,32.000000,-237.010121,152.642015,0.365250,14.676521,0.689392,271151.333536,0.928724,33.209320,35.753897,2.896852,69.340211,96.624038,56.869612,6.923410,37.000000
53.792892,77.612912,154.256451,162.376125,58.803276,55.350059,59.228483,12.998901,151.250204,1.530410,79.806556,54.471005,161.409993,153.522614,158.712888,152.216749,70.323749,151.798325,0.001918,-1.859492,32.000000,-237.008216,152.406920,0.365107,14.656292,0.689303,271716.873550,0.928557,33.326808,35.708771,2.887572,69.337327,96.619967,56.867363,7.087800,37.000000
53.863912,77.745399,154.104198,162.285091,58.872517,55.406984,59.209465,12.999608,151.096190,1.614531,79.962841,54.542840,161.328320,153.372128,158.662064,152.066490,70.274630,151.648892,0.001918,-1.858322,32.000000,-237.007443,152.228890,0.395388,14.641856,0.688571,272276.443774,0.927986,33.437334,35.669457,2.877141,69.335240,96.615598,56.866343,7.176047,37.000000
53.972020,77.937304,153.889356,162.150412,59.007751,55.492317,59.196510,13.000742,150.883603,1.762188,80.185161,54.654157,161.206439,153.161114,158.585230,151.853288,70.202155,151.436825,0.001941,-1.856591,32.000000,-237.006321,152.025722,0.441063,14.626074,0.688546,272874.332446,0.927831,33.539946,35.636601,2.867599,69.331400,96.608532,56.865711,7.324590,37.000000
54.082349,78.122235,153.710221,162.017866,59.194956,55.581896,59.212150,13.002614,150.688478,1.762423,80.394132,54.766595,161.084691,152.968904,158.507610,151.657947,70.129827,151.241210,0.001925,-1.854860,32.000000,-237.004520,151.835436,0.441104,14.613804,0.688537,273282.683187,0.928053,33.603162,35.619141,2.860992,69.326150,96.599675,56.865211,7.443419,37.000000
54.192225,78.297069,153.531271,161.888290,59.405715,55.679406,59.223979,13.003876,150.510109,1.762747,80.586220,54.877306,160.964001,152.791117,158.427936,151.478661,70.058117,151.062390,0.001920,-1.854286,32.000000,-237.003237,151.658409,0.441053,14.605239,0.688258,273889.560083,0.928097,33.689757,35.597049,2.851280,69.320571,96.588992,56.865840,7.580623,37.000000
54.266242,78.408758,153.428528,161.803479,59.516948,55.744506,59.206340,13.004821,150.398299,1.762783,80.706457,54.951935,160.884364,152.680881,158.375657,151.369872,70.011453,150.951952,0.001918,-1.853712,32.000000,-237.002213,151.550307,0.441027,14.594694,0.687967,274512.040208,0.927709,33.767379,35.582057,2.842151,69.317122,96.581629,56.866868,7.660314,37.000000
54.378934,78.568449,153.284892,161.678863,59.678224,55.829875,59.199131,13.005529,150.252589,1.567798,80.874171,55.068499,160.766427,152.532302,158.296754,151.218036,69.943084,150.798713,0.001940,-1.853135,32.000000,-237.001560,151.416498,0.372745,14.588547,0.687592,275166.784715,0.927498,33.835511,35.573871,2.833087,69.311378,96.569561,56.869113,7.768150,37.000000
54.493638,78.717175,153.190413,161.558253,59.812414,55.915237,59.245910,13.006849,150.112893,1.606300,81.024024,55.188095,160.650623,152.398506,158.217434,151.083083,69.876650,150.661704,0.001944,-1.851324,32.000000,-237.000139,151.255188,0.391419,14.578113,0.687612,275599.317359,0.927734,33.875415,35.571157,2.827329,69.304643,96.555717,56.870997,7.869377,37.000000
54.613133,78.856890,153.052322,161.440650,59.945631,56.008663,59.224329,13.008885,149.994926,1.752130,81.158899,55.309420,160.536701,152.282180,158.137956,150.964565,69.810835,150.541931,0.001938,-1.847796,32.000000,-236.998131,151.133559,0.436191,14.568604,0.687045,276180.160280,0.927535,33.925957,35.570964,2.818829,69.297161,96.540040,56.873351,7.970135,37.000000
54.692637,78.943769,152.988541,161.364020,60.040500,56.073711,59.213597,13.010214,149.926867,1.752816,81.238784,55.390414,160.462057,152.215256,158.085401,150.897101,69.768109,150.472633,0.001938,-1.845468,32.000000,-236.996816,151.064618,0.436239,14.565588,0.686853,276750.980656,0.926429,33.963759,35.576057,2.811161,69.291946,96.528395,56.875556,8.019841,37.000000
54.812147,79.064525,152.914172,161.252057,60.175838,56.171321,59.204775,13.010919,149.836210,1.753427,81.344526,55.512670,160.352089,152.127327,158.007856,150.808339,69.704615,150.379518,0.001939,-1.842539,32.000000,-236.996020,150.979107,0.436306,14.554212,0.686426,277353.617248,0.926419,33.988108,35.588210,2.802482,69.283810,96.508484,56.879566,8.116667,37.000000
54.933898,79.175598,152.837738,161.143135,60.272580,56.281130,59.206499,13.011457,149.765851,1.753966,81.434429,55.637067,160.243909,152.057401,157.931914,150.735890,69.641618,150.304099,0.001943,-1.839615,32.000000,-236.995496,150.923717,0.436392,14.552738,0.686133,277763.748931,0.926391,33.998338,35.599875,2.797242,69.275683,96.486816,56.883606,8.200793,37.000000
55.057441,79.273938,152.802806,161.037676,60.406390,56.382784,59.224941,13.012106,149.716725,1.523171,81.505929,55.762052,160.138920,152.007057,157.857248,150.682715,69.581974,150.250359,0.001922,-1.836909,32.000000,-236.994888,150.900903,0.357584,14.543280,0.686090,278372.098348,0.926209,34.004035,35.621614,2.789786,69.268485,96.463923,56.889338,8.252275,37.000000
55.142660,79.333482,152.784082,160.968948,60.525192,56.447824,59.197988,13.012329,149.688261,1.518515,81.543165,55.846804,160.069695,151.984399,157.807379,150.656640,69.542400,150.225155,0.001915,-1.833407,32.000000,-236.994644,150.863423,0.358441,14.549435,0.685669,279033.321148,0.926002,33.998087,35.650779,2.782212,69.263457,96.447786,56.892978,8.288749,37.000000
55.270694,79.413102,152.776535,160.868177,60.687002,56.557517,59.208680,13.013837,149.663827,1.750150,81.585375,55.976921,159.968208,151.965099,157.734374,150.636259,69.485151,150.202743,0.001917,-1.828175,32.000000,-236.993174,150.831812,0.435077,14.545617,0.685653,279641.107313,0.925338,33.977889,35.686306,2.775334,69.257477,96.423590,56.899180,8.344168,37.000000
55.398518,79.478900,152.790141,160.770628,60.865945,56.667110,59.199045,13.014081,149.659386,1.754766,81.607738,56.105967,159.868767,151.964518,157.663710,150.633628,69.430171,150.199730,0.001937,-1.822934,32.000000,-236.992921,150.828723,0.435086,14.553103,0.684990,280027.947249,0.925398,33.955783,35.714569,2.770706,69.251765,96.398470,56.905452,8.374178,37.000000
55.528414,79.533536,152.810709,160.675710,61.013957,56.772733,59.225903,13.014984,149.677399,1.755514,81.614027,56.235892,159.771734,151.980593,157.595079,150.649186,69.378138,150.215108,0.001919,-1.817675,32.000000,-236.992012,150.846839,0.435121,14.553592,0.684830,280658.870643,0.924865,33.912913,35.761756,2.764151,69.247302,96.372048,56.911693,8.409742,37.000000
55.612950,79.562227,152.833615,160.614312,61.098951,56.846077,59.196344,13.015775,149.699077,1.756051,81.607115,56.323537,159.709089,152.003620,157.550189,150.671969,69.345579,150.236572,0.001914,-1.814171,32.000000,-236.991214,150.870608,0.435115,14.555020,0.684213,281277.463008,0.924620,33.856637,35.815384,2.758019,69.245092,96.353875,56.915706,8.433476,37.000000
55.739600,79.593040,152.888749,160.525905,61.233550,56.955814,59.186679,13.016337,149.749894,1.764149,81.578600,56.450408,159.617194,152.057878,157.484190,150.723173,69.299505,150.287387,0.001915,-1.807156,32.000000,-236.990603,150.921143,0.438640,14.561266,0.683851,281864.566601,0.923680,33.787442,35.874320,2.751937,69.242748,96.325705,56.921984,8.450933,37.000000
55.862491,79.610883,152.959124,160.441807,61.351920,57.065366,59.203722,13.016128,149.822095,1.753577,81.531549,56.574698,159.527812,152.132421,157.420049,150.796276,69.256766,150.358173,0.001937,-1.800732,32.000000,-236.990814,150.977926,0.434828,14.566220,0.683646,282263.408457,0.923862,33.735662,35.916513,2.748166,69.240781,96.296663,56.927943,8.453750,37.000000
55.985002,79.612360,153.079320,160.363895,61.482013,57.175046,59.207294,13.017171,149.915596,1.753522,81.460961,56.696440,159.442324,152.228307,157.357172,150.891114,69.218566,150.449679,0.001940,-1.793724,32.000000,-236.989779,151.070347,0.434926,14.577164,0.683215,282848.332244,0.923565,33.646091,35.985393,2.742911,69.238203,96.266817,56.933174,8.443161,37.000000
56.065911,79.605569,153.169628,160.314830,61.594953,57.240044,59.182966,13.017601,149.989226,1.754044,81.403847,56.777580,159.387805,152.303124,157.317207,150.964796,69.195888,150.521721,0.001934,-1.788469,32.000000,-236.989242,151.144323,0.434934,14.583280,0.682946,283420.116701,0.922888,33.547323,36.059889,2.738136,69.236826,96.246930,56.937010,8.428787,37.000000
56.186696,79.583819,153.294969,160.245444,61.708803,57.337570,59.191016,13.019955,150.117020,1.754533,81.301316,56.901100,159.309009,152.434622,157.258316,151.092549,69.164977,150.648754,0.001932,-1.779716,32.000000,-236.986931,151.273822,0.434972,14.595546,0.682583,283975.962110,0.922393,33.432743,36.139125,2.734292,69.234996,96.216232,56.942217,8.394646,37.000000
56.304435,79.545119,153.457309,160.182218,61.835780,57.435164,59.204925,13.020576,150.265926,1.755025,81.175827,57.019932,159.234356,152.583777,157.202350,151.239983,69.138913,150.794207,0.001935,-1.772123,32.000000,-236.986331,151.420873,0.435010,14.604044,0.682351,284297.829831,0.922345,33.349413,36.194099,2.731956,69.233636,96.184520,56.947359,8.350838,37.000000
56.416615,79.492969,153.660578,160.124335,61.953748,57.528575,59.181520,13.020681,150.432278,1.879924,81.031171,57.134011,159.163608,152.752145,157.148631,151.406153,69.116991,150.960995,0.001938,-1.765114,32.000000,-236.986304,151.591255,0.476807,14.614735,0.681794,284768.507707,0.921564,33.213556,36.281927,2.728314,69.232192,96.151453,56.952685,8.306754,37.000000
56.492881,79.449287,153.760548,160.089367,62.038155,57.593667,59.187059,13.021332,150.557761,1.766580,80.922984,57.209141,159.118860,152.878707,157.114208,151.530547,69.105222,151.084669,0.001916,-1.760431,32.000000,-236.985721,151.723246,0.436815,14.619011,0.681590,285222.124145,0.920710,33.063809,36.373119,2.725492,69.231649,96.129669,56.956398,8.264720,37.000000
56.604489,79.370023,153.955214,160.042706,62.116430,57.687046,59.191973,13.021742,150.761742,1.762470,80.741439,57.321157,159.056643,153.085818,157.066094,151.734819,69.091985,151.287664,0.001910,-1.752803,32.000000,-236.985295,151.927048,0.436602,14.639506,0.681465,285642.031832,0.920439,32.906020,36.469662,2.723676,69.230633,96.095258,56.962776,8.212993,37.000000
56.713473,79.277162,154.146131,160.001672,62.213282,57.784669,59.186872,13.022285,150.985400,1.762823,80.541863,57.429154,158.999291,153.312161,157.020043,151.961579,69.083069,151.510523,0.001912,-1.744631,32.000000,-236.984811,152.153363,0.436746,14.661531,0.681356,285925.963700,0.919929,32.790609,36.536725,2.721769,69.228248,96.059938,56.969060,8.140530,37.000000
56.819082,79.166992,154.410793,159.966981,62.294835,57.882174,59.175583,13.022732,151.230630,1.763172,80.319183,57.539383,158.947604,153.556676,156.977081,152.208653,69.079475,151.752088,0.001932,-1.737620,32.000000,-236.984392,152.397910,0.436758,14.691720,0.680690,286315.450108,0.919167,32.606511,36.640644,2.719841,69.225078,96.023134,56.974547,8.060911,37.000000
56.888422,79.085540,154.576576,159.946768,62.364627,57.947304,59.198333,13.023452,151.405169,1.763483,80.160606,57.610835,158.916032,153.729418,156.950392,152.383677,69.079711,151.924981,0.001916,-1.732941,32.000000,-236.983637,152.572779,0.436545,14.699406,0.680012,286711.933240,0.918644,32.411432,36.749011,2.717981,69.222623,95.998015,56.978230,7.996148,37.000000
56.990198,78.951843,154.844326,159.920924,62.482711,58.044837,59.171003,13.023250,151.684013,1.680895,79.908026,57.712620,158.872439,154.004490,156.913918,152.658603,69.084296,152.197438,0.001910,-1.725924,32.000000,-236.983827,152.871947,0.406634,14.715169,0.679290,287089.376541,0.918235,32.202356,36.860279,2.717587,69.219226,95.959776,56.983833,7.880450,37.000000
57.087060,78.801997,155.152744,159.901102,62.544606,58.138295,59.155931,13.023902,151.976416,1.532143,79.636750,57.809790,158.835080,154.297872,156.880384,152.953531,69.095264,152.490225,0.001913,-1.717164,32.000000,-236.983197,153.161272,0.360121,14.733611,0.679345,287332.522675,0.917496,32.056039,36.937029,2.717189,69.217321,95.920594,56.989509,7.773468,37.000000
57.177091,78.639530,155.445936,159.885934,62.642908,58.223654,59.189868,13.022755,152.285266,1.531956,79.349344,57.900251,158.803039,154.607096,156.850189,153.262413,69.112333,152.797067,0.001934,-1.708396,32.000000,-236.984366,153.469320,0.360015,14.750247,0.679312,287683.264893,0.917349,31.827242,37.053630,2.717034,69.215855,95.881630,56.995327,7.650179,37.000000
57.234673,78.522687,155.683301,159.879171,62.720632,58.272425,59.155257,13.022790,152.502209,1.532240,79.147346,57.956263,158.784076,154.822601,156.832234,153.481108,69.126221,153.011369,0.001938,-1.702553,32.000000,-236.984330,153.686158,0.360039,14.769132,0.679321,287995.559028,0.916998,31.587011,37.172709,2.717827,69.215420,95.855478,56.999149,7.549901,37.000000
57.315192,78.335545,155.974494,159.874730,62.781219,58.345701,59.182720,13.023105,152.836470,1.631070,78.832458,58.035827,158.760122,155.160479,156.808496,153.817360,69.151405,153.346448,0.001933,-1.693787,32.000000,-236.983952,153.996064,0.397554,14.798911,0.679321,288252.646936,0.915850,31.340637,37.291731,2.718675,69.215386,95.816568,57.004421,7.427096,37.000000
57.390528,78.137941,156.310089,159.876246,62.892008,58.418834,59.189874,13.022918,153.184297,1.779965,78.506061,58.108751,158.741199,155.510122,156.787372,154.164996,69.180619,153.692202,0.001932,-1.686775,32.000000,-236.984124,154.346437,0.441405,14.830228,0.679077,288374.923129,0.915866,31.170183,37.372768,2.720087,69.216304,95.777901,57.009749,7.000000,37.087921
57.456033,77.928244,156.679611,159.885174,62.936931,58.488231,59.151795,13.023327,153.545235,1.780952,78.167268,58.175356,158.728689,155.871001,156.769073,154.528037,69.216506,154.051895,0.001935,-1.679756,32.000000,-236.983683,154.705273,0.441431,14.869784,0.678407,288546.108906,0.914739,30.908141,37.495807,2.721346,69.217840,95.740707,57.015822,7.000000,37.236860
57.496441,77.783171,156.937510,159.894731,62.985379,58.528845,59.173093,13.023725,153.795227,1.781118,77.936259,58.215624,158.723155,156.118281,156.758240,154.774971,69.243801,154.296641,0.001937,-1.675659,32.000000,-236.983388,154.966056,0.441566,14.892531,0.677905,288705.184977,0.913991,30.640533,37.619284,2.723622,69.218971,95.716428,57.019814,7.000000,37.332022
57.551598,77.558305,157.281767,159.914251,63.066815,58.589783,59.158239,13.023477,154.176701,1.553819,77.581976,58.268021,158.719255,156.498370,156.744686,155.154430,69.288449,154.673439,0.001915,-1.670376,32.000000,-236.983640,155.353696,0.365631,14.914645,0.677244,288830.540139,0.914026,30.370023,37.741971,2.726948,69.220780,95.680760,57.025298,7.000000,37.500189
57.597843,77.322987,157.634014,159.941226,63.124248,58.646627,59.139665,13.022959,154.563981,1.549348,77.219914,58.315530,158.722147,156.886708,156.734337,155.543273,69.339691,155.061264,0.001910,-1.665103,32.000000,-236.984073,155.740892,0.365553,14.938246,0.676993,288879.330666,0.913285,30.187463,37.822414,2.729517,69.224396,95.646011,57.031901,7.000000,37.647039
57.638220,77.081206,158.049579,159.974041,63.132660,58.687262,59.177361,13.021923,154.959273,1.553290,76.852202,58.355553,158.730807,157.283039,156.727756,155.941805,69.395881,155.455235,0.001914,-1.659845,32.000000,-236.985204,156.121606,0.369848,14.958230,0.677022,288943.798430,0.912974,29.911460,37.943386,2.732883,69.228221,95.611840,57.039048,7.000000,37.821989
57.663547,76.916084,158.324712,159.999903,63.136833,58.711640,59.147190,13.021968,155.226263,1.771079,76.602333,58.381223,158.739413,157.553251,156.725606,156.210472,69.436318,155.723805,0.001932,-1.656323,32.000000,-236.985217,156.373701,0.441937,14.982770,0.677069,288974.678600,0.912786,29.633296,38.062297,2.736804,69.230482,95.588832,57.043567,7.000000,37.945648
57.693622,76.662590,158.761376,160.043895,63.169641,58.748076,59.160995,13.021163,155.636904,1.798794,76.224764,58.408491,158.758398,157.964021,156.726378,156.623888,69.500821,156.131631,0.001914,-1.651074,32.000000,-236.985978,156.784368,0.448508,15.012326,0.677434,288916.303513,0.911565,29.354127,38.178628,2.742097,69.235499,95.555306,57.050922,7.000000,38.139104
57.717232,76.403868,159.181549,160.093119,63.205865,58.784625,59.187462,13.021730,156.061356,1.798657,75.843288,58.427651,158.781586,158.384862,156.729880,157.045903,69.569263,156.549856,0.001910,-1.646405,32.000000,-236.985388,157.218853,0.448492,15.041111,0.677131,288857.666723,0.911579,29.165564,38.255610,2.745664,69.240495,95.521986,57.058753,7.000000,38.337753
57.728423,76.139283,159.617266,160.149640,63.186204,58.817211,59.143271,13.021729,156.488974,1.571005,75.460554,58.436233,158.811228,158.811434,156.737434,157.476055,69.643971,156.974950,0.001910,-1.642918,32.000000,-236.985404,157.664118,0.372886,15.066947,0.677211,288762.375478,0.910812,28.884244,38.369120,2.751801,69.246582,95.489664,57.066939,7.000000,38.533966
57.731551,75.871708,160.052606,160.212506,63.194880,58.829548,59.163757,13.021213,156.920119,1.566697,75.077162,58.438015,158.845836,159.242760,156.748784,157.907753,69.722365,157.404693,0.001930,-1.639417,32.000000,-236.985863,158.095929,0.372765,15.103055,0.677322,288660.730610,0.909952,28.603686,38.482866,2.757955,69.252675,95.458205,57.074595,7.000000,38.737839
57.729279,75.691787,160.341377,160.258727,63.164962,58.837713,59.137290,13.021783,157.211568,1.566701,74.821780,58.435009,158.872803,159.533224,156.758096,158.198627,69.776737,157.694872,0.001931,-1.637076,32.000000,-236.985393,158.385475,0.373014,15.127326,0.677724,288530.900177,0.910318,28.328753,38.592966,2.764968,69.257242,95.438026,57.079268,7.000000,38.882289
57.715445,75.420387,160.778351,160.334406,63.116233,58.841846,59.148329,13.020408,157.646476,1.566681,74.441473,58.421725,158.918636,159.967067,156.775150,158.636749,69.863977,158.129538,0.001927,-1.633578,32.000000,-236.986847,158.819492,0.372840,15.149616,0.677533,288297.581432,0.909509,28.058285,38.701020,2.772359,69.264731,95.408863,57.086002,7.000000,39.078105
57.694439,75.147732,161.196251,160.416256,63.108931,58.833750,59.197369,13.020044,158.078986,1.795174,74.062477,58.400936,158.970264,160.403931,156.796229,159.075416,69.953850,158.566293,0.001926,-1.630072,32.000000,-236.987203,159.226417,0.450921,15.177706,0.677440,288139.266936,0.909657,27.880465,38.772329,2.777471,69.271739,95.380277,57.091513,7.000000,39.293962
57.661386,74.873874,161.636720,160.506199,63.088445,58.821693,59.141758,13.017548,158.516838,1.823829,73.686975,58.367020,159.029586,160.837234,156.822403,159.513212,70.049103,158.999788,0.001934,-1.629258,32.000000,-236.989720,159.674134,0.456393,15.212105,0.677981,287857.107107,0.909151,27.621858,38.873025,2.785708,69.277898,95.352469,57.096539,7.000000,39.501366
57.635991,74.691174,161.936832,160.569680,63.060779,58.805573,59.169924,13.017157,158.809228,1.623401,73.438316,58.339358,159.071753,161.128298,156.840850,159.806498,70.112918,159.291465,0.001935,-1.628075,32.000000,-236.990103,159.975844,0.387815,15.228708,0.678120,287513.193383,0.907994,27.368630,38.971603,2.793965,69.281021,95.333795,57.099145,7.000000,39.648040
57.589520,74.417108,162.331019,160.670198,62.947152,58.781357,59.139991,13.016490,159.243293,1.588454,73.068532,58.290857,159.139516,161.561714,156.870910,160.242517,70.210644,159.726648,0.001914,-1.626310,32.000000,-236.990741,160.410888,0.379754,15.258117,0.678178,287146.518415,0.908589,27.125354,39.063009,2.803206,69.285385,95.305402,57.102803,7.000000,39.862039
57.533160,74.143472,162.758971,160.778377,62.858811,58.748861,59.219826,13.015218,159.673152,1.588322,72.705165,58.231749,159.215126,161.990379,156.906093,160.675577,70.312677,160.156973,0.001911,-1.625709,32.000000,-236.991979,160.840630,0.379733,15.289863,0.678471,286863.298302,0.907917,26.966160,39.124573,2.809648,69.289502,95.278211,57.106193,7.000000,40.065803
57.471880,73.871496,163.190449,160.892364,62.781848,58.704055,59.181758,13.013926,160.095259,1.588178,72.347387,58.166778,159.295918,162.413286,156.944822,161.100677,70.415416,160.581641,0.001918,-1.625711,32.000000,-236.993196,161.263103,0.379729,15.318124,0.678588,286438.325966,0.908163,26.735126,39.213591,2.818760,69.293611,95.252123,57.109399,7.000000,40.287140
57.425669,73.691917,163.481629,160.971904,62.749664,58.671593,59.154264,13.014053,160.376725,1.587601,72.113869,58.119810,159.353227,162.689254,156.972981,161.379885,70.484897,160.859504,0.001936,-1.626868,32.000000,-236.993042,161.555095,0.378191,15.336447,0.678749,285971.795725,0.906770,26.513718,39.295844,2.828959,69.296168,95.235208,57.112135,7.000000,40.429103
57.351128,73.426116,163.871009,161.095584,62.643900,58.622969,59.161538,13.012704,160.787718,1.357703,71.772343,58.040792,159.443930,163.095417,157.017124,161.790106,70.590477,161.268688,0.001918,-1.628625,32.000000,-236.994411,161.979922,0.301861,15.368765,0.679008,285447.654573,0.907084,26.298571,39.374604,2.839483,69.300409,95.211536,57.115873,7.000000,40.649365
57.268874,73.164432,164.237116,161.223108,62.523152,58.562181,59.165724,13.010767,161.182828,1.354222,71.440458,57.958344,159.540006,163.490453,157.065054,162.186069,70.696109,161.662852,0.001915,-1.629797,32.000000,-236.996371,162.376100,0.301786,15.398624,0.679255,285087.806239,0.907384,26.161879,39.423686,2.846839,69.305032,95.189046,57.120459,7.000000,40.848571
57.180271,72.909264,164.577031,161.354747,62.372328,58.501290,59.160067,13.009505,161.568755,1.353885,71.121150,57.866253,159.641144,163.874460,157.115858,162.571302,70.800012,162.047994,0.001916,-1.631538,32.000000,-236.997708,162.761253,0.301805,15.428162,0.679283,284551.193520,0.907192,25.965312,39.492421,2.857328,69.308529,95.168037,57.124528,7.000000,41.052699
57.114675,72.742378,164.825679,161.444290,62.274734,58.460705,59.138944,13.007599,161.815957,1.353823,70.915002,57.797098,159.710817,164.123034,157.151588,162.820289,70.869367,162.298165,0.001936,-1.632708,32.000000,-236.999592,163.009738,0.301828,15.447388,0.679286,283961.570623,0.907003,25.780104,39.554391,2.867825,69.310527,95.155119,57.126980,7.000000,41.174861
57.013415,72.497483,165.152586,161.581096,62.147772,58.387516,59.162164,13.005571,162.176002,1.353658,70.616129,57.692786,159.818989,164.483016,157.207043,163.183960,70.973731,162.660906,0.001937,-1.634465,32.000000,-237.001630,163.370599,0.301936,15.476991,0.679286,283381.135284,0.907092,25.607410,39.613960,2.878214,69.312974,95.137470,57.130106,7.000000,41.364019
56.905655,72.261099,165.480536,161.721399,62.013994,58.314392,59.159521,13.003257,162.526247,1.261101,70.333388,57.582610,159.932384,164.828493,157.265547,163.531313,71.076449,163.007865,0.001934,-1.636224,32.000000,-237.004005,163.746160,0.267062,15.498609,0.679482,282998.399025,0.907540,25.501645,39.650633,2.885873,69.315153,95.122829,57.133271,7.000000,41.535679
56.792495,72.032128,165.792151,161.863601,61.856506,58.237172,59.142119,13.000944,162.855939,1.113799,70.063653,57.467795,160.048921,165.157154,157.326632,163.865319,71.177098,163.339318,0.001935,-1.637985,32.000000,-237.006245,164.072549,0.222741,15.524651,0.679456,282370.356044,0.907243,25.351208,39.699789,2.896732,69.317062,95.110026,57.135548,7.000000,41.714780
56.713559,71.884838,166.020212,161.959422,61.798928,58.176189,59.237354,12.999617,163.066494,1.113316,69.892793,57.387785,160.128451,165.366190,157.369332,164.076982,71.243876,163.551894,0.001942,-1.639162,32.000000,-237.007662,164.281800,0.223017,15.544937,0.679880,281753.541605,0.907480,25.215486,39.743672,2.907981,69.318045,95.103150,57.136740,7.000000,42.000000
56.591985,71.672332,166.288551,162.104278,61.685083,58.078663,59.150444,12.997671,163.368393,1.113149,69.651277,57.262822,160.249661,165.666701,157.435671,164.376517,71.341375,163.853546,0.001943,-1.640911,32.000000,-237.009585,164.581360,0.222766,15.556611,0.680076,281127.105847,0.907995,25.092379,39.782852,2.919262,69.320371,95.095967,57.138060,6.824484,42.000000
56.424611,71.403659,166.664242,162.298960,61.535012,57.944489,59.135296,12.995006,163.734407,1.346441,69.354470,57.088262,160.413981,166.039930,157.527809,164.747545,71.467804,164.230533,0.001923,-1.643268,32.000000,-237.012182,164.916928,0.302746,15.569200,0.680099,280669.623361,0.906628,25.019029,39.805640,2.927346,69.322866,95.090967,57.140574,6.592785,42.000000
56.336418,71.276337,166.851201,162.396803,61.424477,57.871258,59.154551,12.992533,163.905557,1.369724,69.216936,56.998557,160.497214,166.210916,157.574673,164.917942,71.529183,164.402225,0.001918,-1.645607,32.000000,-237.014625,165.086676,0.308795,15.584554,0.680643,279965.089585,0.908083,24.920558,39.835091,2.938376,69.324221,95.090286,57.142281,6.485723,42.000000
56.201522,71.093862,167.102972,162.543695,61.299768,57.761431,59.129660,12.990238,164.147349,1.370067,69.024452,56.861289,160.623548,166.451410,157.645955,165.160348,71.619391,164.645416,0.001927,-1.649114,32.000000,-237.016948,165.325793,0.308543,15.614142,0.681609,279023.443564,0.908545,24.809185,39.867070,2.953751,69.326847,95.091812,57.145296,6.329232,42.000000
56.062267,70.923789,167.265913,162.690698,61.165347,57.651717,59.176057,12.987764,164.368390,1.370047,68.851401,56.719218,160.752049,166.669377,157.719961,165.380989,71.705302,164.866713,0.001940,-1.652618,32.000000,-237.019407,165.544523,0.308696,15.635433,0.681684,278532.612378,0.908366,24.764892,39.877745,2.961693,69.328513,95.097582,57.148205,6.204553,42.000000
55.920103,70.763785,167.479626,162.837558,61.059169,57.533665,59.155747,12.986524,164.568878,1.369923,68.694083,56.576206,160.880428,166.867827,157.794750,165.580754,71.786876,165.067444,0.001922,-1.656119,32.000000,-237.020682,165.743514,0.308544,15.646470,0.681446,277805.926134,0.908993,24.709606,39.889500,2.973282,69.330109,95.105764,57.150705,6.071414,42.000000
55.775018,70.617120,167.684967,162.983571,60.908177,57.423909,59.149069,12.984294,164.746024,1.369581,68.557505,56.429682,161.009946,167.043650,157.870759,165.757145,71.865036,165.244692,0.001918,-1.659769,32.000000,-237.022866,165.918229,0.308562,15.646867,0.681321,277096.364097,0.908635,24.671077,39.896273,2.983574,69.331219,95.116881,57.153379,5.944516,42.000000
55.677481,70.525677,167.777795,163.080303,60.765345,57.346600,59.219532,12.982887,164.855014,1.270467,68.475900,56.330402,161.096359,167.146714,157.921796,165.863145,71.915303,165.351898,0.001918,-1.662099,32.000000,-237.024258,166.050727,0.271148,15.652387,0.681774,276360.222845,0.909250,24.645624,39.898690,2.994981,69.331740,95.125043,57.155179,5.862972,42.000000
55.525591,70.398213,167.882032,163.224202,60.538327,57.224695,59.139548,12.980933,164.996566,1.121528,68.367815,56.177672,161.225158,167.284941,157.998599,166.004616,71.987220,165.496044,0.001937,-1.666752,32.000000,-237.026225,166.188345,0.227053,15.662146,0.682823,275679.398456,0.909874,24.636543,39.894632,3.006453,69.331417,95.138292,57.156909,5.759446,42.000000
55.373693,70.284779,167.994662,163.366483,60.357829,57.102683,59.170904,12.979483,165.113223,1.120686,68.282080,56.021141,161.354292,167.402623,158.076656,166.121109,72.054477,165.617403,0.001936,-1.671429,32.000000,-237.027675,166.306739,0.227164,15.663386,0.683096,275213.145354,0.909105,24.637748,39.889155,3.013387,69.331014,95.152803,57.157962,5.672704,42.000000
55.216472,70.183003,168.119745,163.507591,60.169793,56.972566,59.168365,12.977515,165.204036,1.120247,68.213905,55.861342,161.482852,167.493371,158.155725,166.216413,72.117011,165.716311,0.001934,-1.676721,32.000000,-237.029591,166.399675,0.227029,15.664328,0.683325,274498.294121,0.910836,24.654808,39.877428,3.023507,69.330727,95.168784,57.157902,5.584334,42.000000
55.108959,70.123361,168.152058,163.600790,59.985610,56.883155,59.169645,12.976052,165.252394,1.120044,68.180430,55.752880,161.568245,167.538280,158.208533,166.263896,72.156283,165.767183,0.001933,-1.680236,32.000000,-237.031098,166.447671,0.227017,15.666330,0.683988,273799.099647,0.910891,24.686208,39.860814,3.033835,69.330603,95.180706,57.157418,5.537059,42.000000
54.948466,70.046668,168.191134,163.739397,59.813355,56.744876,59.177820,12.974496,165.303882,1.119840,68.147958,55.586744,161.695446,167.586738,158.287236,166.315626,72.210686,165.820467,0.001943,-1.685479,32.000000,-237.032696,166.498526,0.227171,15.668122,0.684693,273076.879682,0.911466,24.734661,39.839534,3.044739,69.330114,95.199761,57.155155,5.475659,42.000000
54.782959,69.982353,168.209158,163.876260,59.650511,56.610691,59.161434,12.972952,165.331438,1.115782,68.132721,55.420753,161.821316,167.612225,158.365183,166.342900,72.260312,165.850418,0.001956,-1.690741,32.000000,-237.034209,166.539245,0.222912,15.666919,0.684929,272592.454889,0.911831,24.777940,39.821473,3.051265,69.330063,95.220057,57.151267,5.419908,42.000000
54.617238,69.933446,168.198046,164.010473,59.450951,56.476638,59.173454,12.971164,165.334922,0.873808,68.140294,55.252556,161.946018,167.611383,158.441619,166.345132,72.305061,165.855708,0.001937,-1.695987,32.000000,-237.035909,166.556687,0.144097,15.656407,0.685270,271860.303946,0.912234,24.855170,39.789283,3.060889,69.330107,95.242519,57.146558,5.381875,42.000000
54.506657,69.908194,168.152170,164.098611,59.327653,56.387271,59.164837,12.970564,165.320726,0.870163,68.154688,55.141786,162.028296,167.597637,158.492210,166.329378,72.332763,165.844852,0.001933,-1.699478,32.000000,-237.036558,166.542318,0.144369,15.646996,0.685803,271163.758462,0.913207,24.949946,39.752140,3.070465,69.330193,95.258178,57.142839,5.382827,42.000000
54.342948,69.881193,168.045246,164.228078,59.109064,56.240875,59.151167,12.968980,165.275563,0.869759,68.191999,54.976690,162.150479,167.550217,158.568351,166.283596,72.370305,165.802185,0.001943,-1.705922,32.000000,-237.038106,166.496945,0.144229,15.650136,0.686663,270484.975903,0.913788,25.060705,39.709595,3.079578,69.330813,95.283641,57.136737,5.390021,42.000000
54.182756,69.869562,167.986783,164.352261,58.925700,56.094387,59.189013,12.966723,165.204271,0.869341,68.248654,54.818500,162.270093,167.475899,158.643060,166.210137,72.402097,165.732825,0.001959,-1.712341,32.000000,-237.040296,166.422592,0.144119,15.644220,0.687213,270039.977788,0.914453,25.142200,39.677370,3.084984,69.331029,95.311164,57.130811,5.394960,42.000000
54.027210,69.869257,167.894956,164.471458,58.777753,55.960102,59.179751,12.965020,165.105464,0.868535,68.320726,54.661947,162.387263,167.376642,158.716851,166.111452,72.430239,165.639048,0.001943,-1.717608,32.000000,-237.042092,166.322640,0.144239,15.636797,0.686985,269325.392926,0.915252,25.273536,39.622045,3.092310,69.332021,95.341056,57.125037,5.398768,42.000000
53.926679,69.876486,167.813737,164.547037,58.648305,55.870600,59.170261,12.963605,165.024268,0.868307,68.377613,54.559859,162.462705,167.296411,158.764776,166.030027,72.445952,165.561675,0.001939,-1.721672,32.000000,-237.043531,166.241198,0.143960,15.628770,0.687314,268626.866559,0.915226,25.417195,39.561335,3.100374,69.332241,95.361850,57.121045,5.415397,42.000000
