Torad 40 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 6, 2018
5:24:06 PM


Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,rpm,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
55.081031,75.537333,160.635069,163.049917,61.617498,56.705815,59.158270,12.792531,157.866610,1.004208,75.821471,55.692402,161.641878,159.919616,158.856012,158.671235,70.835826,158.183129,0.001984,-1.742824,32.000000,-237.214536,158.794768,0.298861,15.154346,0.687122,277050.085399,0.921838,30.218750,37.921257,2.916543,69.667095,57.526711,96.826798,28.000000,55.103254,64.000000,40.989819,17.458055,11.068430
55.085725,75.541328,160.634334,163.044307,61.606123,56.718029,59.191425,12.792268,157.871818,0.999811,75.825451,55.698180,161.634913,159.923588,158.846738,158.673052,70.836015,158.185855,0.001982,-1.742822,32.000000,-237.214772,158.798213,0.299068,15.153236,0.687179,277112.629472,0.921711,30.218321,37.923264,2.916541,69.665010,57.528040,96.824210,28.000000,55.099080,64.000000,40.977489,17.458055,11.069785
55.091829,75.545099,160.654549,163.038836,61.619759,56.730170,59.199890,12.792578,157.876528,0.999799,75.828887,55.702491,161.627605,159.928289,158.837753,158.676059,70.836416,158.190752,0.001981,-1.743402,32.000000,-237.214518,158.803509,0.298900,15.154541,0.687271,277153.916560,0.922489,30.218672,37.924321,2.916341,69.663495,57.529381,96.821328,28.000000,55.086146,64.000000,40.963961,17.458055,11.071096
55.098558,75.548793,160.628349,163.033590,61.592629,56.742298,59.180711,12.793129,157.873279,1.202159,75.831214,55.708812,161.620826,159.933033,158.828416,158.679405,70.836112,158.195306,0.001986,-1.744264,32.000000,-237.214021,158.765798,0.367609,15.156954,0.687409,277214.879669,0.922094,30.218169,37.925309,2.916079,69.661367,57.530242,96.818058,28.000000,55.070617,64.000000,40.949717,17.458055,11.072405
55.101605,75.551080,160.624065,163.030182,61.697446,56.750360,59.192435,12.792941,157.875606,1.257073,75.832553,55.713402,161.616278,159.934836,158.822323,158.678886,70.835931,158.196941,0.001967,-1.744279,32.000000,-237.214258,158.767650,0.380334,15.158137,0.687502,277274.930193,0.922056,30.216090,37.927023,2.916123,69.660028,57.530923,96.816124,28.000000,55.077711,64.000000,40.939356,17.458055,11.073261
55.106800,75.554353,160.643825,163.025078,61.735558,56.762491,59.207094,12.793251,157.879461,1.260976,75.834747,55.719612,161.609464,159.938265,158.813638,158.679978,70.835562,158.200589,0.001966,-1.744274,32.000000,-237.214001,158.770233,0.380138,15.160150,0.687352,277335.507799,0.922437,30.213337,37.929294,2.915291,69.658043,57.532216,96.813718,28.000000,55.070545,64.000000,40.925552,17.458055,11.074524
55.114445,75.557537,160.615589,163.020008,61.776398,56.774537,59.173690,12.793538,157.890909,1.186166,75.837313,55.726478,161.602808,159.940298,158.805720,158.683760,70.835683,158.203924,0.001968,-1.744271,32.000000,-237.213697,158.796134,0.352987,15.154355,0.687340,277376.185315,0.922335,30.212704,37.930181,2.915052,69.656282,57.533443,96.811518,28.000000,55.063927,64.000000,40.908037,17.458055,11.075765
55.118755,75.560573,160.604790,163.014918,61.822089,56.783245,59.170299,12.793516,157.892600,1.009035,75.839823,55.732459,161.596025,159.944217,158.797774,158.687905,70.836128,158.207680,0.001989,-1.743337,32.000000,-237.213770,158.742791,0.299122,15.157541,0.687412,277436.886484,0.922216,30.211000,37.932125,2.915136,69.654749,57.535136,96.809866,28.000000,55.038179,64.000000,40.893368,17.458055,11.077000
55.122825,75.562529,160.595138,163.011501,61.809728,56.783927,59.184826,12.793221,157.896784,1.005140,75.841540,55.735933,161.591995,159.947003,158.792835,158.690561,70.835712,158.211389,0.001973,-1.743927,32.000000,-237.214095,158.746044,0.299095,15.159661,0.687607,277496.026347,0.922799,30.206860,37.933444,2.914219,69.653875,57.536258,96.808813,28.000000,55.027137,64.000000,40.883355,17.458055,11.077815
55.127731,75.565461,160.624956,163.006448,61.849492,56.791895,59.157129,12.793105,157.902445,1.005134,75.843573,55.742445,161.585346,159.952951,158.785430,158.694871,70.835259,158.218371,0.001966,-1.745090,32.000000,-237.214289,158.750988,0.299172,15.156158,0.687479,277538.835519,0.922922,30.205769,37.934621,2.913796,69.653535,57.537917,96.807740,28.000000,55.037819,64.000000,40.867002,17.458055,11.079028
55.134031,75.568480,160.642105,163.001451,61.849385,56.791890,59.171882,12.792684,157.903151,1.091204,75.845206,55.749133,161.579019,159.957040,158.778008,158.698718,70.834758,158.223921,0.001967,-1.745094,32.000000,-237.214724,158.723549,0.329053,15.159426,0.687294,277543.321905,0.922636,30.203826,37.936637,2.913405,69.653249,57.539979,96.807017,28.000000,55.040784,64.000000,40.849265,17.458055,11.080263
55.141017,75.571406,160.641244,162.996168,61.776028,56.799968,59.197797,12.793212,157.910124,1.259190,75.847381,55.758729,161.573009,159.961221,158.771225,158.703037,70.835105,158.231238,0.001988,-1.746282,32.000000,-237.214216,158.727372,0.379761,15.162877,0.687610,277583.507263,0.923114,30.202059,37.940105,2.913687,69.653797,57.542287,96.806614,28.000000,55.043726,64.000000,40.831112,17.458055,11.081490
55.146033,75.573395,160.643884,162.992586,61.722106,56.803968,59.164465,12.792728,157.914013,1.262935,75.848790,55.762865,161.568934,159.964846,158.767153,158.705481,70.835002,158.233643,0.001991,-1.745715,32.000000,-237.214776,158.730045,0.380051,15.163249,0.687457,277584.402378,0.922776,30.199045,37.943001,2.913665,69.654215,57.543479,96.806723,28.000000,55.034682,64.000000,40.817918,17.458055,11.082311
55.154178,75.576059,160.639414,162.987233,61.691225,56.812041,59.237220,12.793272,157.924006,1.186756,75.850773,55.770400,161.562334,159.971398,158.760720,158.712524,70.835009,158.237867,0.001985,-1.745713,32.000000,-237.214247,158.767946,0.352332,15.161807,0.687305,277624.135478,0.922381,30.195280,37.945814,2.913280,69.655547,57.545163,96.806509,28.000000,55.032598,64.000000,40.796379,17.458055,11.083524
55.159878,75.578563,160.671049,162.981841,61.651377,56.824231,59.200652,12.792422,157.927054,1.008099,75.852713,55.777448,161.555068,159.976691,158.753381,158.719606,70.834135,158.241877,0.001984,-1.745126,32.000000,-237.215080,158.810692,0.298696,15.161943,0.687283,277643.783406,0.922879,30.192467,37.946956,2.913063,69.657342,57.546531,96.805491,28.000000,55.037770,64.000000,40.776976,17.458055,11.084706
55.165575,75.580940,160.699403,162.976791,61.477903,56.832433,59.174624,12.792027,157.934211,1.004167,75.854866,55.786495,161.547617,159.985044,158.746076,158.723849,70.832871,158.248693,0.001985,-1.745126,32.000000,-237.215392,158.816266,0.298725,15.166045,0.687319,277682.978444,0.921733,30.187331,37.948772,2.912552,69.659674,57.547144,96.803022,28.000000,55.056027,64.000000,40.755887,17.458055,11.085871
55.171260,75.582527,160.711379,162.973251,61.477746,56.840637,59.191142,12.792979,157.939509,1.004313,75.856532,55.794741,161.542964,159.992168,158.742063,158.728900,70.832461,158.253050,0.001989,-1.745110,32.000000,-237.214430,158.822905,0.298631,15.163552,0.687519,277743.676878,0.922402,30.184380,37.951377,2.912825,69.661234,57.547503,96.801331,28.000000,55.055537,64.000000,40.741803,17.458055,11.086645
55.179976,75.584982,160.697982,162.967879,61.511409,56.852794,59.193381,12.793115,157.946568,1.004325,75.858314,55.803354,161.536673,159.999202,158.735572,158.735656,70.831543,158.257560,0.001968,-1.745094,32.000000,-237.214330,158.828852,0.298718,15.165070,0.687479,277785.608069,0.922841,30.181303,37.955584,2.913038,69.662448,57.546991,96.798249,28.000000,55.051817,64.000000,40.717573,17.458055,11.087818
55.185614,75.587602,160.705576,162.962423,61.577892,56.865000,59.163242,12.792718,157.949850,1.004453,75.860477,55.810095,161.530293,160.005262,158.729767,158.741631,70.830357,158.262945,0.001967,-1.745094,32.000000,-237.214689,158.817233,0.298521,15.163748,0.687664,277825.731500,0.922617,30.177448,37.957874,2.912955,69.663370,57.545610,96.795198,28.000000,55.048369,64.000000,40.695056,17.458055,11.089017
55.194107,75.590139,160.709603,162.956899,61.585170,56.877201,59.168715,12.791999,157.950663,1.250947,75.862317,55.816960,161.524098,160.007602,158.723620,158.745869,70.828821,158.264112,0.001969,-1.745092,32.000000,-237.215411,158.814691,0.378726,15.164518,0.687575,277885.396955,0.922625,30.171560,37.960739,2.912252,69.664751,57.542868,96.792502,28.000000,55.040072,64.000000,40.671465,17.458055,11.090218
55.199372,75.591726,160.722211,162.952999,61.576565,56.877212,59.218099,12.791948,157.954034,1.262631,75.863506,55.821623,161.520493,160.009896,158.719581,158.747728,70.827896,158.266075,0.001989,-1.745087,32.000000,-237.215467,158.816591,0.379142,15.163251,0.687742,277947.100134,0.923196,30.168784,37.964249,2.912092,69.665807,57.540673,96.791225,28.000000,55.054502,64.000000,40.654498,17.458055,11.091009
55.207389,75.594090,160.708401,162.947313,61.553028,56.877159,59.170514,12.791994,157.957754,1.262504,75.865110,55.829306,161.514813,160.014997,158.712925,158.749930,70.826520,158.271163,0.001973,-1.745080,32.000000,-237.215330,158.821759,0.379042,15.167732,0.687765,278007.929714,0.923158,30.163196,37.966289,2.911717,69.667227,57.536335,96.789868,28.000000,55.038854,64.000000,40.628875,17.458055,11.092181
55.214891,75.596525,160.732651,162.941610,61.528751,56.889313,59.174920,12.791365,157.963362,1.262617,75.867452,55.837740,161.509734,160.020382,158.706202,158.755499,70.824647,158.277699,0.001967,-1.745674,32.000000,-237.215844,158.825513,0.379053,15.168072,0.687806,278008.535155,0.922296,30.159744,37.968062,2.911667,69.668466,57.531688,96.788855,28.000000,55.036096,64.000000,40.602749,17.458055,11.093375
55.222560,75.599073,160.711847,162.935832,61.522868,56.901457,59.201266,12.791147,157.972909,1.182599,75.868393,55.844443,161.504315,160.026005,158.699952,158.761596,70.822998,158.282224,0.001968,-1.745896,32.000000,-237.216046,158.861412,0.350718,15.170421,0.687442,278009.473577,0.922895,30.154438,37.971634,2.910994,69.669769,57.526111,96.787829,28.000000,55.019062,64.000000,40.575626,17.458055,11.094581
55.227709,75.600677,160.722480,162.931993,61.617234,56.909532,59.165579,12.791584,157.974506,1.018744,75.869568,55.849945,161.500455,160.031702,158.696072,158.765756,70.821776,158.285314,0.001989,-1.745899,32.000000,-237.215543,158.877047,0.299390,15.169809,0.687572,278070.681817,0.922892,30.149695,37.976327,2.911038,69.671089,57.522494,96.787679,28.000000,55.017053,64.000000,40.558164,17.458055,11.095386
55.234335,75.602817,160.742412,162.926512,61.619807,56.909462,59.177903,12.790348,157.978811,1.251823,75.871177,55.856679,161.495150,160.037480,158.691003,158.771923,70.820977,158.289983,0.001992,-1.745319,32.000000,-237.216713,158.859233,0.378073,15.168599,0.687428,278131.879147,0.922543,30.144909,37.979930,2.910257,69.673939,57.518304,96.788012,28.000000,55.041981,64.000000,40.530085,17.458055,11.096556
55.243729,75.605098,160.744324,162.920983,61.539261,56.909512,59.212340,12.790391,157.986836,1.263448,75.872594,55.863045,161.489448,160.045033,158.684977,158.779511,70.820282,158.296866,0.001986,-1.745877,32.000000,-237.216736,158.866567,0.378401,15.172532,0.687528,278172.361440,0.923140,30.141587,37.982485,2.910178,69.676665,57.513995,96.788315,28.000000,55.033250,64.000000,40.501454,17.458055,11.097714
55.252049,75.607655,160.737913,162.915247,61.499441,56.909540,59.184718,12.789904,157.993571,1.263459,75.874493,55.873451,161.483685,160.050583,158.678882,158.784507,70.819565,158.302030,0.001986,-1.745878,32.000000,-237.217184,158.873305,0.378426,15.176465,0.687584,278172.606444,0.922830,30.137390,37.985300,2.910190,69.678922,57.509393,96.788255,28.000000,55.043812,64.000000,40.471358,17.458055,11.098936
55.259950,75.609820,160.740893,162.909242,61.447305,56.909532,59.166121,12.789644,158.000243,1.263539,75.875853,55.882860,161.478087,160.059302,158.673119,158.791959,70.818726,158.307878,0.001989,-1.745854,32.000000,-237.217503,158.882795,0.378544,15.176703,0.687287,278172.781084,0.922128,30.130689,37.988965,2.909730,69.682083,57.504891,96.788185,28.000000,55.018677,64.000000,40.441746,17.458055,11.100135
55.265953,75.611090,160.758299,162.905098,61.385906,56.909480,59.201069,12.789594,158.003694,1.263536,75.875999,55.888610,161.473683,160.065392,158.667993,158.798765,70.817945,158.311776,0.001992,-1.745255,32.000000,-237.217530,158.886754,0.378398,15.175820,0.686976,278173.354833,0.922412,30.125290,37.991910,2.909176,69.683325,57.501581,96.787255,28.000000,55.029376,64.000000,40.419690,17.458055,11.100902
55.275090,75.612928,160.773322,162.899186,61.397294,56.917734,59.181064,12.789145,158.010827,1.263666,75.876610,55.896245,161.466433,160.074858,158.661876,158.807111,70.816765,158.321629,0.001972,-1.744656,32.000000,-237.217903,158.892656,0.378509,15.178842,0.686875,278173.573075,0.922562,30.119902,37.995273,2.908814,69.684905,57.496970,96.786506,28.000000,55.042128,64.000000,40.387561,17.458055,11.102029
55.283874,75.614815,160.777847,162.893469,61.340608,56.929964,59.170151,12.789023,158.018587,1.271988,75.877129,55.902700,161.459910,160.081337,158.655268,158.815895,70.816039,158.330109,0.001971,-1.744665,32.000000,-237.218054,158.902492,0.380916,15.181138,0.686905,278173.431086,0.921910,30.115434,37.997737,2.908813,69.686284,57.492836,96.786302,28.000000,55.048155,64.000000,40.355110,17.458055,11.103166
55.291874,75.616625,160.825953,162.887803,61.371795,56.937646,59.195241,12.789000,158.025286,1.259958,75.877681,55.909948,161.453719,160.086841,158.649238,158.822783,70.814928,158.335938,0.001974,-1.745811,32.000000,-237.218049,158.891201,0.377478,15.179640,0.686817,278214.270685,0.922192,30.108536,38.003169,2.908604,69.687409,57.489163,96.787365,28.000000,55.057754,64.000000,40.320683,17.458055,11.104301
55.297707,75.617655,160.837969,162.884238,61.367515,56.937777,59.171978,12.789267,158.027622,1.259906,75.878251,55.914187,161.450141,160.090330,158.645615,158.828250,70.814063,158.339728,0.001994,-1.746368,32.000000,-237.217795,158.893741,0.377787,15.178902,0.686765,278273.859190,0.922404,30.102028,38.007554,2.908223,69.688448,57.487030,96.788159,28.000000,55.076808,64.000000,40.299092,17.458055,11.105042
55.304739,75.618967,160.834161,162.879011,61.296634,56.937531,59.174058,12.788744,158.032599,1.260013,75.879173,55.917808,161.445037,160.094745,158.641131,158.833833,70.813384,158.343499,0.001977,-1.746356,32.000000,-237.218290,158.899769,0.377699,15.177185,0.687012,278311.786790,0.921995,30.096193,38.011181,2.908672,69.690131,57.484526,96.790727,28.000000,55.059470,64.000000,40.265181,17.458055,11.106122
55.310680,75.620146,160.825624,162.874137,61.293625,56.937565,59.196733,12.788015,158.038040,1.260155,75.879805,55.921918,161.439647,160.098199,158.635313,158.841020,70.812566,158.347328,0.001972,-1.746350,32.000000,-237.218987,158.904673,0.377639,15.177453,0.687020,278312.410190,0.922255,30.091651,38.013681,2.908583,69.691693,57.481401,96.793686,28.000000,55.058748,64.000000,40.231511,17.458055,11.107168
55.315757,75.621251,160.839955,162.869140,61.360934,56.937568,59.193097,12.788140,158.043960,1.260026,75.880393,55.924385,161.434239,160.106014,158.629379,158.849891,70.811097,158.352931,0.001977,-1.746347,32.000000,-237.218846,158.909121,0.377727,15.180802,0.686985,278311.065667,0.922093,30.086243,38.015987,2.908144,69.693215,57.478287,96.796873,28.000000,55.060444,64.000000,40.200489,17.458055,11.108209
55.319057,75.622047,160.837256,162.865998,61.377335,56.937575,59.187983,12.788971,158.049852,1.260158,75.881208,55.928032,161.431183,160.111121,158.626177,158.857333,70.810655,158.358813,0.001998,-1.746344,32.000000,-237.218008,158.916055,0.377618,15.183706,0.686861,278311.296904,0.921635,30.081746,38.018457,2.907678,69.695459,57.477510,96.799793,28.000000,55.068653,64.000000,40.177999,17.458055,11.108899
55.322545,75.623259,160.852162,162.861731,61.417474,56.937578,59.199101,12.789302,158.058791,1.260036,75.880863,55.934549,161.425778,160.118886,158.619315,158.865440,70.809265,158.367445,0.002001,-1.746326,32.000000,-237.217680,158.923443,0.377808,15.185205,0.686706,278312.379599,0.921601,30.078000,38.022344,2.907670,69.697573,57.475163,96.803443,28.000000,55.057736,64.000000,40.147426,17.458055,11.109961
55.325092,75.624135,160.887751,162.858023,61.382092,56.937507,59.171635,12.788258,158.072527,1.176583,75.881012,55.936198,161.420924,160.127446,158.613888,158.872970,70.808310,158.376004,0.001998,-1.744900,32.000000,-237.218693,158.966533,0.348099,15.180943,0.686518,278312.927314,0.921622,30.075645,38.025324,2.907448,69.699330,57.473293,96.807313,28.000000,55.074030,64.000000,40.115784,17.458055,11.110989
55.327421,75.624890,160.917191,162.854847,61.339181,56.937554,59.168115,12.787805,158.082053,1.002679,75.881750,55.939041,161.416419,160.136508,158.608968,158.882534,70.808141,158.383813,0.001996,-1.744900,32.000000,-237.219048,158.982256,0.296325,15.182924,0.686470,278314.117144,0.921388,30.073525,38.030438,2.907534,69.701614,57.472622,96.811746,28.000000,55.080625,64.000000,40.087049,17.458055,11.111980
55.329466,75.625281,160.895327,162.853057,61.343160,56.937557,59.208762,12.787735,158.088728,0.998762,75.881808,55.940587,161.413429,160.142480,158.606293,158.889834,70.808008,158.389082,0.002001,-1.744902,32.000000,-237.219055,158.988236,0.296501,15.183638,0.686765,278314.956808,0.921770,30.071969,38.035085,2.908043,69.703497,57.472208,96.814467,28.000000,55.082881,64.000000,40.065608,17.458055,11.112635
55.329419,75.625534,160.898581,162.850877,61.306808,56.937565,59.176557,12.786994,158.098628,0.998678,75.880820,55.943478,161.409747,160.150660,158.602410,158.899036,70.807717,158.396157,0.002002,-1.744897,32.000000,-237.219816,158.997289,0.296403,15.186854,0.686765,278315.520719,0.921785,30.070499,38.038624,2.908453,69.706762,57.471601,96.818294,28.000000,55.087148,64.000000,40.036942,17.458055,11.113582
55.330697,75.625375,160.923903,162.849050,61.242486,56.937557,59.176518,12.786936,158.105934,0.998692,75.879733,55.942466,161.406577,160.158396,158.598993,158.906111,70.806629,158.404564,0.001980,-1.744925,32.000000,-237.219964,159.004357,0.296453,15.189486,0.686619,278315.260567,0.921116,30.068937,38.041030,2.907950,69.709075,57.470758,96.821324,28.000000,55.092035,64.000000,40.007999,17.458055,11.114460
55.331216,75.624628,160.932061,162.847930,61.294601,56.937575,59.201462,12.787471,158.109559,1.090697,75.877420,55.943981,161.403646,160.168788,158.594639,158.914812,70.806628,158.411861,0.001975,-1.744877,32.000000,-237.219428,158.977177,0.328441,15.186703,0.686493,278315.913949,0.921619,30.069236,38.044372,2.908011,69.711302,57.470869,96.824971,28.000000,55.100870,64.000000,39.978428,17.458055,11.115273
55.332205,75.623893,160.938454,162.847480,61.279795,56.937720,59.162644,12.788090,158.115167,1.246496,75.875793,55.945520,161.401720,160.173062,158.591433,158.919368,70.806298,158.415079,0.001980,-1.744288,32.000000,-237.218865,158.983282,0.375857,15.187903,0.686455,278316.638636,0.921596,30.067856,38.049087,2.908402,69.712470,57.471292,96.827543,28.000000,55.100268,64.000000,39.959808,17.458055,11.115767
55.332969,75.622521,160.939314,162.847141,61.336086,56.937683,59.178388,12.789312,158.126103,1.257787,75.872602,55.947617,161.399729,160.180999,158.587698,158.927972,70.807036,158.421708,0.001997,-1.744275,32.000000,-237.217608,159.004733,0.375754,15.184548,0.686608,278316.026870,0.921196,30.066614,38.052236,2.908522,69.714392,57.472220,96.830646,28.000000,55.109843,64.000000,39.930757,17.458055,11.116465
55.331634,75.620722,160.913616,162.847472,61.478063,56.937728,59.197619,12.790031,158.137509,1.011863,75.869279,55.946826,161.397974,160.190882,158.584789,158.937426,70.807607,158.429689,0.001979,-1.743092,32.000000,-237.216884,159.031565,0.296196,15.188745,0.686567,278316.322535,0.921783,30.064934,38.053954,2.908586,69.715622,57.473163,96.833758,28.000000,55.099544,64.000000,39.902545,17.458055,11.117114
55.328361,75.618559,160.892907,162.848512,61.515286,56.937693,59.186239,12.790277,158.146183,1.000016,75.864981,55.945129,161.396748,160.200044,158.581598,158.947852,70.807333,158.435310,0.001975,-1.743095,32.000000,-237.216542,159.039299,0.294781,15.186508,0.686707,278314.085481,0.921520,30.062831,38.056075,2.908561,69.716798,57.473822,96.835916,28.000000,55.085623,64.000000,39.877086,17.458055,11.117693
55.325958,75.616256,160.919587,162.849911,61.553174,56.937783,59.167629,12.790201,158.157182,1.000018,75.860636,55.940804,161.395788,160.207470,158.579165,158.953436,70.807018,158.445443,0.001981,-1.743086,32.000000,-237.216598,159.046071,0.294703,15.183271,0.686425,278312.916548,0.921242,30.062308,38.058947,2.908167,69.717925,57.474466,96.837226,28.000000,55.089518,64.000000,39.851707,17.458055,11.118246
55.325535,75.614622,160.899908,162.850922,61.563516,56.937856,59.203200,12.790421,158.163199,0.999898,75.857684,55.937452,161.396794,160.214754,158.577830,158.957447,70.806806,158.452133,0.002000,-1.743679,32.000000,-237.216391,159.051100,0.294918,15.184052,0.686488,278312.450495,0.921473,30.063270,38.061645,2.907964,69.718595,57.474453,96.838353,28.000000,55.089453,64.000000,39.834483,17.458055,11.118598
55.323550,75.611931,160.860440,162.852614,61.788943,56.937840,59.190178,12.791451,158.170492,1.000891,75.852089,55.935055,161.398714,160.223274,158.577669,158.966430,70.807249,158.459994,0.002002,-1.744251,32.000000,-237.215499,159.044483,0.295540,15.185969,0.686766,278312.242108,0.921803,30.063262,38.066330,2.908573,69.719532,57.474490,96.841018,28.000000,55.065901,64.000000,39.808274,17.458055,11.119095
55.319198,75.608840,160.875943,162.855166,61.851234,56.937867,51.463377,12.790488,158.175695,1.249708,75.846182,55.928956,161.401022,160.228607,158.576480,158.970854,70.807059,158.468065,0.001998,-1.744250,32.000000,-237.216472,159.031272,0.375313,15.188184,0.686655,278311.498907,0.921254,30.062033,38.069426,2.908240,69.720507,57.473871,96.843668,28.000000,55.054736,64.000000,39.785239,17.458055,11.119539
55.315292,75.605302,160.875396,162.858127,61.823608,56.937985,59.201884,12.790737,158.183728,1.260771,75.839804,55.924134,161.403188,160.234651,158.575698,158.979163,70.806552,158.477514,0.001997,-1.744263,32.000000,-237.216223,159.038930,0.375336,15.186111,0.686430,278309.549329,0.921487,30.061237,38.072375,2.907630,69.722999,57.473141,96.846052,28.000000,55.057804,64.000000,39.762591,17.458055,11.119915
55.312222,75.602569,160.902550,162.860460,61.773240,56.937969,59.165242,12.790852,158.188791,1.260669,75.835419,55.921086,161.405012,160.240512,158.575037,158.984093,70.806744,158.483482,0.002004,-1.744253,32.000000,-237.216117,159.045661,0.375517,15.185727,0.686448,278308.983355,1.059924,30.062302,38.076044,2.908139,69.725247,57.472518,96.847301,28.000000,55.065244,64.000000,39.747642,17.458055,11.120114
55.306028,75.598197,160.920671,162.864478,61.752651,56.937979,59.183679,12.790781,158.205456,1.054301,75.828999,55.914171,161.407839,160.251390,158.574463,158.993082,70.807205,158.493391,0.002004,-1.744242,32.000000,-237.216217,159.077657,0.305626,15.186712,0.686585,278308.822053,0.921442,30.062497,38.080626,2.908335,69.728756,57.471575,96.848761,28.000000,55.069940,64.000000,39.727209,17.458055,11.120353
55.297469,75.593555,160.940827,162.869381,61.724705,56.937961,59.198054,12.790611,158.216025,1.002732,75.821595,55.907807,161.410444,160.262389,158.574378,159.003377,70.807494,158.507221,0.001984,-1.744247,32.000000,-237.216423,159.089416,0.295101,15.186970,0.686747,278307.142511,0.922062,30.062698,38.083008,2.908987,69.731557,57.470122,96.848854,28.000000,55.083703,64.000000,39.709601,17.458055,11.120551
55.291113,75.588415,160.974221,162.875150,61.635263,56.938029,59.188468,12.790491,158.228240,1.002837,75.813286,55.901302,161.414185,160.271890,158.575267,159.015151,70.808086,158.519353,0.001979,-1.744222,32.000000,-237.216565,159.100888,0.295096,15.186869,0.686851,278305.227203,0.921878,30.064242,38.086818,2.909641,69.734571,57.469203,96.849286,28.000000,55.110688,64.000000,39.691331,17.458055,11.120681
55.286339,75.584817,160.998766,162.879166,61.598677,56.938145,59.172609,12.790801,158.235807,1.002861,75.807341,55.895092,161.416349,160.277357,158.576066,159.021155,70.808514,158.525241,0.001985,-1.743621,32.000000,-237.216282,159.108340,0.295122,15.183890,0.687028,278304.036762,0.921800,30.067778,38.092493,2.910456,69.736808,57.468596,96.849338,28.000000,55.107069,64.000000,39.680603,17.458055,11.120724
55.279607,75.579087,161.022382,162.885447,61.565808,56.938207,59.201666,12.791932,158.247436,1.002855,75.798246,55.888827,161.420547,160.289124,158.577041,159.032230,70.809491,158.539376,0.002003,-1.743646,32.000000,-237.215201,159.119646,0.295166,15.184421,0.687244,278301.464221,0.922054,30.068710,38.097131,2.911394,69.739848,57.468609,96.850898,28.000000,55.131989,64.000000,39.664054,17.458055,11.120750
55.271568,75.572808,161.002683,162.892370,61.461314,56.934179,59.173230,12.791612,158.253500,1.100002,75.788929,55.880850,161.425208,160.298224,158.577567,159.040354,70.809887,158.548253,0.001984,-1.743975,32.000000,-237.215559,159.113378,0.329627,15.186200,0.687540,278300.249546,0.922382,30.069675,38.099242,2.912089,69.741396,57.468555,96.851982,28.000000,55.138031,64.000000,39.648056,17.458055,11.120692
55.261678,75.566315,160.974941,162.899701,61.522726,56.923945,59.163000,12.791068,158.262397,1.012064,75.779110,55.872669,161.430217,160.306197,158.578255,159.048088,70.810159,158.555840,0.001979,-1.744561,32.000000,-237.216098,159.141097,0.295534,15.186379,0.687685,278297.316736,0.922040,30.070378,38.104360,2.912871,69.741683,57.467250,96.852858,28.000000,55.118481,64.000000,39.635100,17.458055,11.120578
55.254716,75.561819,160.982883,162.904793,61.607411,56.922098,59.208696,12.791009,158.267085,1.004327,75.772141,55.866851,161.433925,160.312660,158.578826,159.052164,70.810023,158.561053,0.001987,-1.744571,32.000000,-237.216176,159.146522,0.294939,15.183909,0.687581,278274.748290,0.922551,30.071784,38.107791,2.912939,69.741861,57.467223,96.853430,28.000000,55.112882,64.000000,39.627470,17.458055,11.120477
55.246315,75.554171,161.002601,162.913003,61.636362,56.922012,59.163929,12.791014,158.274274,1.004307,75.761167,55.857978,161.440100,160.320239,158.580563,159.059098,70.810163,158.570280,0.002004,-1.743974,32.000000,-237.216123,159.151742,0.294949,15.180331,0.687456,278222.202208,0.922710,30.074744,38.110789,2.912958,69.741762,57.467555,96.854102,28.000000,55.126089,64.000000,39.616360,17.458055,11.120233
55.236965,75.546215,161.032300,162.921520,61.694270,56.921999,59.163786,12.791204,158.281442,1.004230,75.749011,55.849000,161.446509,160.327689,158.583001,159.067006,70.810385,158.578041,0.002003,-1.743971,32.000000,-237.215849,159.157578,0.294912,15.182216,0.687661,278212.156326,0.922085,30.076905,38.113172,2.913469,69.741149,57.467586,96.854564,28.000000,55.141355,64.000000,39.606017,17.458055,11.119874
55.226597,75.538110,161.016865,162.930279,61.694013,56.917957,59.249952,12.790874,158.288160,1.004290,75.737534,55.839033,161.453220,160.331317,158.586587,159.072966,70.810269,158.581978,0.002000,-1.744567,32.000000,-237.216102,159.163389,0.294820,15.183416,0.687996,278208.349951,0.922917,30.077289,38.117008,2.914269,69.740017,57.468181,96.855380,28.000000,55.132717,64.000000,39.595888,17.458055,11.119494
55.218133,75.532598,160.996067,162.936143,61.689491,56.913897,59.164763,12.791288,158.292377,1.004239,75.729825,55.830677,161.458573,160.334527,158.588039,159.077041,70.810113,158.585236,0.001998,-1.743978,32.000000,-237.215724,159.167358,0.294918,15.182666,0.688143,278204.519577,0.923072,30.078273,38.120132,2.915300,69.739184,57.468789,96.856001,28.000000,55.128916,64.000000,39.591745,17.458055,11.119219
55.208661,75.524165,160.987408,162.944969,61.767076,56.901638,59.184630,12.791608,158.300977,1.004174,75.717943,55.819084,161.466830,160.340847,158.590934,159.083448,70.810054,158.589952,0.002006,-1.745136,32.000000,-237.215291,159.192635,0.294620,15.177933,0.688099,278181.583663,0.921835,30.080085,38.121945,2.915567,69.738063,57.469133,96.856607,28.000000,55.123030,64.000000,39.584162,17.458055,11.118768
55.195875,75.515344,160.964741,162.954035,61.797199,56.889395,59.196807,12.790811,158.312049,0.758185,75.706381,55.805665,161.475003,160.349464,158.594973,159.091150,70.810204,158.596969,0.002004,-1.743968,32.000000,-237.216026,159.207857,0.214560,15.179424,0.688111,278160.378996,0.923239,30.082667,38.123505,2.915638,69.737144,57.469608,96.856919,28.000000,55.119215,64.000000,39.579113,17.458055,11.118269
55.183556,75.506209,160.968091,162.963570,61.745163,56.877057,59.186422,12.790491,158.318335,0.968182,75.693228,55.794718,161.482981,160.357666,158.598858,159.099065,70.810309,158.605220,0.001984,-1.742831,32.000000,-237.216366,159.187594,0.287364,15.179075,0.688252,278096.792276,0.922884,30.083297,38.125596,2.915981,69.735268,57.469653,96.856010,28.000000,55.110067,64.000000,39.576034,17.458055,11.117694
55.177071,75.499917,160.971980,162.970185,61.744531,56.868966,59.171268,12.790580,158.325679,1.007803,75.684502,55.788009,161.488601,160.364878,158.601670,159.107582,70.810640,158.611013,0.001980,-1.742804,32.000000,-237.216344,159.195788,0.294747,15.181939,0.688095,278033.910180,0.922709,30.086709,38.128471,2.916246,69.733616,57.469679,96.855322,28.000000,55.113727,64.000000,39.573997,17.458055,11.117282
55.166182,75.490462,161.024463,162.980253,61.826351,56.856623,59.200147,12.790702,158.335165,1.011342,75.671637,55.776977,161.497587,160.375095,158.607267,159.117662,70.811386,158.622462,0.001989,-1.742808,32.000000,-237.216213,159.205104,0.294853,15.181254,0.688131,277970.204364,0.922876,30.089360,38.131920,2.916958,69.731366,57.470250,96.854912,28.000000,55.128818,64.000000,39.570117,17.458055,11.116640
55.156461,75.480770,161.024632,162.990583,61.822509,56.844409,59.178526,12.790867,158.345977,1.011388,75.657522,55.767337,161.506909,160.385326,158.612328,159.126976,70.811350,158.631778,0.002001,-1.742819,32.000000,-237.216018,159.217425,0.294726,15.178338,0.687992,277927.350559,0.923085,30.089276,38.134086,2.917371,69.729661,57.470707,96.854204,28.000000,55.144865,64.000000,39.568047,17.458055,11.115947
55.145229,75.470558,161.034548,163.001032,61.822596,56.832100,59.167134,12.790121,158.356608,1.011411,75.642439,55.756137,161.515340,160.394671,158.617316,159.135201,70.811271,158.640648,0.001982,-1.742799,32.000000,-237.216744,159.224522,0.294746,15.178149,0.688214,277862.169473,0.922612,30.090243,38.138274,2.918898,69.728264,57.470367,96.852397,28.000000,55.139267,64.000000,39.566698,17.458055,11.115197
55.134140,75.459993,161.058578,163.011575,61.802405,56.819946,59.186751,12.788903,158.364519,1.011476,75.628273,55.742385,161.525075,160.402067,158.624347,159.142995,70.812149,158.644525,0.001978,-1.742795,32.000000,-237.218097,159.231380,0.294750,15.182857,0.688307,277797.942364,0.922906,30.089858,38.142324,2.919416,69.727650,57.470750,96.851444,28.000000,55.163044,64.000000,39.565823,17.458055,11.114352
55.127327,75.452902,161.065519,163.018576,61.827382,56.815930,59.162997,12.789654,158.370427,1.011472,75.618665,55.736495,161.531156,160.408259,158.628478,159.149840,70.812501,158.650208,0.001987,-1.742793,32.000000,-237.217445,159.236635,0.294801,15.180693,0.688345,277733.695242,0.923066,30.090400,38.146226,2.920190,69.727487,57.470779,96.850711,28.000000,55.168886,64.000000,39.565194,17.458055,11.113770
55.119582,75.442213,161.065205,163.028979,61.860199,56.803679,59.173112,12.789695,158.377908,1.011532,75.604154,55.727658,161.540741,160.416729,158.634262,159.159911,70.812557,158.657631,0.002004,-1.742770,32.000000,-237.217412,159.241494,0.294907,15.182432,0.688206,277668.672711,0.922742,30.090452,38.147018,2.921213,69.727537,57.470381,96.849827,28.000000,55.161233,64.000000,39.563738,17.458055,11.112881
55.110133,75.431321,161.113586,163.039237,61.710198,56.791593,59.198297,12.790022,158.386182,1.011595,75.589265,55.718764,161.550536,160.424893,158.640757,159.168269,70.812596,158.664569,0.002002,-1.742755,32.000000,-237.217116,159.249369,0.294767,15.184760,0.688366,277645.240664,0.923156,30.089888,38.149114,2.921700,69.727078,57.470276,96.849251,28.000000,55.197560,64.000000,39.563538,17.458055,11.111953
55.101844,75.420486,161.097237,163.049008,61.788025,56.779379,59.190905,12.790534,158.393543,1.011673,75.575109,55.706075,161.560115,160.434331,158.647187,159.176262,70.812516,158.671963,0.002000,-1.742726,32.000000,-237.216593,159.257671,0.294809,15.183391,0.688221,277579.554269,0.922916,30.086616,38.152257,2.922105,69.726376,57.470070,96.849372,28.000000,55.206016,64.000000,39.564163,17.458055,11.111000
55.096037,75.413395,161.087160,163.055240,61.806757,56.771256,59.177192,12.790617,158.395077,1.116431,75.565847,55.699568,161.566319,160.439638,158.651082,159.180928,70.812471,158.675947,0.002000,-1.742702,32.000000,-237.216479,159.229552,0.331912,15.184446,0.688271,277514.996933,0.922475,30.084774,38.155208,2.923484,69.726408,57.469631,96.849743,28.000000,55.188403,64.000000,39.564283,17.458055,11.110364
55.087693,75.403056,161.096002,163.064214,61.896519,56.758984,59.203118,12.789800,158.403832,1.270749,75.552047,55.691180,161.575581,160.445492,158.657838,159.187623,70.811927,158.680860,0.002011,-1.742700,32.000000,-237.217224,159.254339,0.375561,15.186392,0.688202,277449.538804,0.922518,30.081881,38.158472,2.923627,69.727248,57.468625,96.850147,28.000000,55.196464,64.000000,39.566052,17.458055,11.109454
55.079904,75.392786,161.074705,163.072658,61.827154,56.746599,59.180188,12.789652,158.412483,1.026609,75.538016,55.680715,161.584642,160.453091,158.665328,159.194943,70.811496,158.688008,0.002009,-1.742097,32.000000,-237.217309,159.278208,0.296060,15.185565,0.688084,277406.175771,0.922690,30.080354,38.160235,2.923752,69.728294,57.466891,96.850477,28.000000,55.187650,64.000000,39.565798,17.458055,11.108554
55.070941,75.382427,161.058127,163.080879,61.733297,56.734474,59.178497,12.788055,158.416695,1.015327,75.524867,55.669628,161.593712,160.457284,158.672894,159.201194,70.810870,158.691213,0.001991,-1.742088,32.000000,-237.218932,159.285648,0.296213,15.189670,0.687977,277341.642372,0.922216,30.078010,38.162895,2.924356,69.729764,57.464893,96.850334,28.000000,55.175102,64.000000,39.569288,17.458055,11.107622
55.065467,75.375474,161.070173,163.086369,61.614097,56.726296,59.193168,12.787591,158.421156,1.015437,75.516115,55.662832,161.600024,160.461816,158.677535,159.205811,70.810392,158.694484,0.001988,-1.742089,32.000000,-237.219408,159.290054,0.296298,15.191642,0.687865,277276.050871,0.922491,30.075205,38.166404,2.924382,69.731235,57.463302,96.850039,28.000000,55.174156,64.000000,39.571675,17.458055,11.106989
55.057859,75.365262,161.050881,163.094420,61.541891,56.714189,59.166452,12.786647,158.426142,1.015318,75.503480,55.652869,161.609124,160.467653,158.684547,159.209849,70.810406,158.700735,0.001998,-1.742079,32.000000,-237.220400,159.294863,0.296075,15.189473,0.687568,277212.398597,0.922460,30.073438,38.168413,2.924557,69.733628,57.461399,96.849362,28.000000,55.186089,64.000000,39.574815,17.458055,11.106044
55.051006,75.355138,161.036866,163.102274,61.463446,56.701944,59.168992,12.786708,158.432069,1.015390,75.490790,55.647695,161.617568,160.471078,158.690652,159.217734,70.809772,158.704367,0.002008,-1.742075,32.000000,-237.220322,159.302195,0.296391,15.192748,0.687486,277169.192984,0.922183,30.071730,38.170298,2.925067,69.735572,57.459119,96.849003,28.000000,55.170295,64.000000,39.577398,17.458055,11.105100
55.043924,75.345138,161.030243,163.109823,61.529262,56.689735,59.191926,12.787176,158.434430,1.121737,75.478580,55.644041,161.625443,160.474604,158.697853,159.226385,70.810270,158.709674,0.001990,-1.741517,32.000000,-237.219801,159.276799,0.334213,15.193444,0.687446,277104.548946,0.922518,30.068811,38.172977,2.925121,69.737549,57.457370,96.848852,28.000000,55.154764,64.000000,39.580378,17.458055,11.104161
55.040267,75.338598,161.057749,163.114673,61.448014,56.681468,59.160920,12.786153,158.436959,1.269894,75.470974,55.639898,161.630519,160.476499,158.701868,159.229784,70.810402,158.711007,0.001987,-1.740938,32.000000,-237.220741,159.277253,0.376637,15.195300,0.687162,277039.904757,0.922382,30.065257,38.175175,2.925230,69.738588,57.456407,96.848526,28.000000,55.161273,64.000000,39.581748,17.458055,11.103533
55.035541,75.329292,161.072479,163.121391,61.433127,56.669329,59.198759,12.786396,158.446729,1.064692,75.459430,55.634456,161.636817,160.483590,158.707316,159.238240,70.810469,158.718632,0.001999,-1.740944,32.000000,-237.220420,159.319097,0.304271,15.196176,0.687032,276974.369525,0.921932,30.062047,38.176963,2.925486,69.739605,57.454454,96.847869,28.000000,55.177285,64.000000,39.585086,17.458055,11.102651
55.029573,75.320356,161.033526,163.127401,61.299438,56.656960,59.256650,12.786130,158.453599,1.018952,75.448746,55.629013,161.643586,160.489696,158.712687,159.243060,70.811057,158.721898,0.002012,-1.740934,32.000000,-237.220668,159.325517,0.296036,15.195366,0.686999,276929.719663,0.922333,30.059015,38.177405,2.926180,69.740607,57.453153,96.847361,28.000000,55.187713,64.000000,39.587440,17.458055,11.101814
55.024771,75.311799,161.015066,163.133065,61.332800,56.644630,59.182969,12.784994,158.458559,1.018961,75.438480,55.623912,161.649357,160.494076,158.718003,159.247227,70.811291,158.726210,0.002007,-1.742668,32.000000,-237.221800,159.330888,0.295893,15.194458,0.686919,276864.809325,0.921611,30.054240,38.180624,2.926699,69.739883,57.452042,96.846883,28.000000,55.153515,64.000000,39.591025,17.458055,11.101026
55.022856,75.306328,161.034619,163.136579,61.366529,56.636374,59.182354,12.785454,158.461474,1.018882,75.431827,55.621232,161.653264,160.497601,158.722341,159.251029,70.811878,158.729150,0.002005,-1.742668,32.000000,-237.221371,159.333009,0.295932,15.196505,0.686705,276798.981152,0.920598,30.051027,38.181442,2.926309,69.739057,57.451642,96.846857,28.000000,55.151088,64.000000,39.592195,17.458055,11.100523
55.021096,75.298146,161.065610,163.141364,61.493320,56.624125,59.193746,12.785697,158.465294,1.018921,75.421993,55.617101,161.659363,160.501793,158.727913,159.255751,70.812578,158.733570,0.002004,-1.742657,32.000000,-237.221128,159.336338,0.296038,15.199716,0.686578,276733.308118,0.921612,30.047077,38.183065,2.926229,69.737604,57.451165,96.847030,28.000000,55.176800,64.000000,39.593404,17.458055,11.099774
55.016948,75.290207,161.052255,163.145450,61.560977,56.611885,59.174651,12.785786,158.469322,1.018814,75.412441,55.613788,161.664382,160.507893,158.732862,159.260217,70.812535,158.735237,0.002014,-1.742646,32.000000,-237.220940,159.339076,0.295901,15.201438,0.686477,276689.031240,0.921509,30.043442,38.183745,2.926686,69.735966,57.450125,96.846897,28.000000,55.164951,64.000000,39.594799,17.458055,11.099048
55.015798,75.282471,161.066330,163.149070,61.632918,56.599476,59.168667,12.785937,158.473010,1.018751,75.403566,55.611958,161.669473,160.511749,158.737687,159.265665,70.813021,158.739718,0.002010,-1.742787,32.000000,-237.220801,159.343079,0.296052,15.202859,0.686313,276622.790309,0.921146,30.036949,38.184947,2.927343,69.734363,57.449140,96.846723,28.000000,55.191184,64.000000,39.595786,17.458055,11.098340
55.014509,75.277403,161.052065,163.151331,61.723577,56.591343,59.197801,12.785887,158.475858,1.018753,75.398171,55.609716,161.672477,160.514502,158.740717,159.268971,70.812922,158.740041,0.001992,-1.743932,32.000000,-237.220761,159.346302,0.296143,15.199593,0.686073,276558.246776,0.921301,30.032987,38.185709,2.927321,69.733228,57.448351,96.845788,28.000000,55.190224,64.000000,39.595964,17.458055,11.097867
55.011920,75.270069,161.077089,163.154393,61.775729,56.583066,59.167018,12.786046,158.480586,1.017495,75.390620,55.607445,161.676307,160.516574,158.745912,159.272009,70.813653,158.742244,0.001988,-1.745087,32.000000,-237.220578,159.366792,0.294484,15.201390,0.685917,276491.799886,0.921195,30.026355,38.187153,2.927638,69.732519,57.446767,96.845046,28.000000,55.182755,64.000000,39.597067,17.458055,11.097196
55.011156,75.263050,161.131608,163.156754,61.768411,56.582858,59.172847,12.786447,158.481653,0.880843,75.383161,55.604995,161.680288,160.522516,158.750785,159.275431,70.814040,158.746408,0.002001,-1.745676,32.000000,-237.220247,159.357211,0.255687,15.200024,0.685919,276448.666711,0.920621,30.022523,38.187392,2.927447,69.732353,57.446423,96.844409,28.000000,55.221141,64.000000,39.597790,17.458055,11.096553
55.010598,75.256240,161.122537,163.158674,61.548209,56.574531,59.199189,12.787745,158.485586,1.018400,75.375985,55.603934,161.683716,160.525316,158.755672,159.279030,70.814438,158.751227,0.002005,-1.746246,32.000000,-237.218919,159.361581,0.297222,15.199502,0.685856,276402.690289,0.920996,30.017674,38.187609,2.928040,69.731765,57.445322,96.842776,28.000000,55.231260,64.000000,39.597837,17.458055,11.095941
55.007481,75.252036,161.140228,163.159726,61.468330,56.566295,59.165185,12.787794,158.486947,1.018490,75.371553,55.601512,161.685626,160.527728,158.758624,159.281000,70.814639,158.752100,0.001990,-1.746256,32.000000,-237.218890,159.365093,0.297232,15.199030,0.686136,276396.277496,0.920899,30.011387,38.189015,2.929071,69.731681,57.444381,96.841543,28.000000,55.224743,64.000000,39.598560,17.458055,11.095558
55.005371,75.245990,161.134933,163.160988,61.349714,56.553997,59.182588,12.787006,158.491490,1.018351,75.365466,55.594836,161.688622,160.530297,158.763171,159.282065,70.815034,158.753623,0.001988,-1.746833,32.000000,-237.219713,159.366943,0.297371,15.198994,0.686014,276350.296320,0.920348,30.005112,38.190692,2.928936,69.731953,57.443549,96.838935,28.000000,55.234320,64.000000,39.601221,17.458055,11.095031
55.001597,75.240020,161.163336,163.162222,61.405414,56.545835,59.197574,12.786941,158.494854,1.018343,75.359926,55.591650,161.691602,160.532666,158.766798,159.284926,70.815622,158.757803,0.002000,-1.746817,32.000000,-237.219948,159.368805,0.297365,15.201429,0.686044,276307.812370,0.920791,30.003900,38.190867,2.929424,69.734038,57.442323,96.835698,28.000000,55.234901,64.000000,39.604825,17.458055,11.094519
55.001140,75.234348,161.136559,163.163355,61.568324,56.537686,59.178839,12.787101,158.498401,1.018355,75.354296,55.591514,161.694379,160.537643,158.770614,159.287689,70.816267,158.762144,0.002013,-1.746226,32.000000,-237.219811,159.372331,0.297372,15.203102,0.685886,276243.431800,0.920344,29.999876,38.191128,2.929440,69.736553,57.440602,96.831733,28.000000,55.256015,64.000000,39.605266,17.458055,11.094026
54.999988,75.230615,161.135875,163.164094,61.608890,56.537681,59.186067,12.786557,158.500483,1.018366,75.350290,55.591371,161.695562,160.539086,158.772840,159.289143,70.816680,158.763506,0.002007,-1.745643,32.000000,-237.220408,159.373185,0.297392,15.201020,0.685832,276199.361123,0.920034,29.997528,38.192340,2.930157,69.738165,57.439555,96.829046,28.000000,55.254459,64.000000,39.607020,17.458055,11.093714
54.999077,75.225216,161.174585,163.165227,61.523978,56.537581,59.207823,12.787373,158.500802,1.018363,75.344723,55.591906,161.697369,160.541580,158.775286,159.288718,70.817332,158.766078,0.002004,-1.745041,32.000000,-237.219635,159.373507,0.297408,15.204352,0.685545,276155.074459,0.920188,29.992293,38.193565,2.929695,69.740668,57.438299,96.824448,28.000000,55.257170,64.000000,39.608299,17.458055,11.093249
54.996664,75.220147,161.134043,163.165764,61.482112,56.537447,59.194385,12.786427,158.498208,1.146784,75.339064,55.589229,161.698459,160.539103,158.777111,159.286214,70.818397,158.764171,0.002004,-1.745618,32.000000,-237.220623,159.373945,0.336433,15.202785,0.685647,276152.192558,0.920087,29.989666,38.193739,2.929744,69.743671,57.436572,96.820572,28.000000,55.270824,64.000000,39.609439,17.458055,11.092826
54.995487,75.215183,161.173063,163.165887,61.510898,56.537523,59.178624,12.786314,158.495072,1.020087,75.334959,55.587894,161.699336,160.536238,158.777855,159.281830,70.819314,158.761868,0.002020,-1.745637,32.000000,-237.220639,159.366390,0.297392,15.203457,0.685648,276147.140083,0.919752,29.985141,38.194194,2.930496,69.747336,57.434806,96.817309,28.000000,55.262390,64.000000,39.612358,17.458055,11.092422
54.993483,75.210315,161.131256,163.165627,61.477058,56.537508,59.194975,12.786230,158.492986,1.016530,75.329851,55.588626,161.699833,160.533997,158.778535,159.279593,70.819796,158.759550,0.002012,-1.745624,32.000000,-237.220731,159.361422,0.297378,15.204643,0.685580,276142.170285,0.919991,29.982387,38.192308,2.929888,69.750067,57.432796,96.813117,28.000000,55.263152,64.000000,39.614635,17.458055,11.092018
54.993378,75.207197,161.122322,163.165110,61.456622,56.537421,59.158859,12.786603,158.489887,1.016575,75.327488,55.587895,161.700203,160.532926,158.779667,159.278580,70.820214,158.758186,0.001996,-1.745622,32.000000,-237.220464,159.358364,0.297503,15.205257,0.685716,276138.372504,0.920247,29.978552,38.190399,2.930660,69.752146,57.431532,96.810549,28.000000,55.253183,64.000000,39.615822,17.458055,11.091762
54.991650,75.202814,161.112011,163.164147,61.455887,56.537211,59.175886,12.786643,158.484024,1.016561,75.324356,55.587368,161.701009,160.528624,158.779869,159.272711,70.822005,158.752567,0.001994,-1.746797,32.000000,-237.220474,159.350585,0.297504,15.201079,0.685509,276134.423648,0.920018,29.975608,38.188918,2.930006,69.754419,57.430005,96.807074,28.000000,55.238368,64.000000,39.617699,17.458055,11.091410
54.989651,75.199032,161.095172,163.162863,61.445344,56.537135,59.200198,12.786804,158.478942,1.016604,75.322551,55.587095,161.701066,160.521854,158.780216,159.265430,70.823266,158.750516,0.002008,-1.747393,32.000000,-237.220264,159.347918,0.297490,15.200296,0.685441,276131.312241,0.920573,29.972591,38.187913,2.929850,69.755967,57.428396,96.803489,28.000000,55.230061,64.000000,39.619685,17.458055,11.091123
54.990428,75.195470,161.054589,163.161321,61.367462,56.533117,59.186895,12.787114,158.473089,1.030185,75.320605,55.585860,161.701514,160.517650,158.781277,159.260766,70.824181,158.747010,0.002010,-1.747392,32.000000,-237.219831,159.326425,0.304839,15.203460,0.685604,276125.474081,0.920326,29.969866,38.183703,2.929754,69.757170,57.427278,96.800036,28.000000,55.224849,64.000000,39.621785,17.458055,11.090887
54.988599,75.193250,161.066199,163.160151,61.433111,56.533065,59.184441,12.787334,158.468543,1.245541,75.319662,55.584563,161.701338,160.513182,158.782467,159.255812,70.824971,158.743973,0.001994,-1.747396,32.000000,-237.219675,159.309298,0.372640,15.201957,0.685588,276121.625553,0.919974,29.968002,38.181559,2.929554,69.758084,57.426425,96.797678,28.000000,55.218461,64.000000,39.623245,17.458055,11.090744
54.986598,75.190219,161.071764,163.158092,61.479723,56.533054,59.198687,12.787083,158.462555,1.280564,75.317874,55.580788,161.701037,160.507371,158.783111,159.248552,70.826174,158.738922,0.001991,-1.747385,32.000000,-237.219911,159.305638,0.377958,15.199798,0.685213,276097.924314,0.920093,29.963693,38.179133,2.928775,69.759528,57.424181,96.794124,28.000000,55.216217,64.000000,39.626696,17.458055,11.090559
54.984283,75.187327,161.041037,163.155937,61.470937,56.533004,59.180024,12.786427,158.456310,1.280578,75.315088,55.578937,161.699708,160.502146,158.782064,159.242443,70.826835,158.734481,0.002006,-1.747399,32.000000,-237.220508,159.300815,0.378116,15.201008,0.685351,276095.709697,0.920159,29.963230,38.177035,2.929084,69.760532,57.421185,96.790409,28.000000,55.214711,64.000000,39.628296,17.458055,11.090416
54.981228,75.184126,161.078369,163.154012,61.411129,56.533041,59.159887,12.786546,158.457450,1.175768,75.312354,55.579273,161.698042,160.497600,158.781749,159.238530,70.827815,158.731692,0.002017,-1.747410,32.000000,-237.220312,159.329318,0.340965,15.199110,0.685496,276092.738300,0.919967,29.962118,38.173657,2.929291,69.761596,57.418196,96.786825,28.000000,55.211669,64.000000,39.633886,17.458055,11.090245
