Torad 40 Ton Compressor Load Stand
54.980153,75.181908,161.074188,163.152775,61.341735,56.532952,59.193468,12.786756,158.455765,1.027868,75.311032,55.577607,161.697599,160.493320,158.781094,159.235609,70.828731,158.729538,0.002007,-1.747410,32.000000,-237.220094,159.324231,0.297199,15.199800,0.685340,276090.173665,0.920292,29.961447,38.171083,2.928856,69.761506,57.416142,96.784679,28.000000,55.225196,64.000000,39.636787,17.458055,11.090093
54.976446,75.178793,161.120032,163.150990,61.350018,56.532994,59.165834,12.786707,158.451162,1.017775,75.309442,55.577068,161.695757,160.489861,158.780376,159.232066,70.829538,158.724588,0.002004,-1.747411,32.000000,-237.220153,159.319359,0.297385,15.197196,0.685608,276088.005497,0.920654,29.961178,38.168902,2.929698,69.760430,57.412555,96.780800,28.000000,55.244597,64.000000,39.642349,17.458055,11.089893
54.974618,75.176082,161.095152,163.149090,61.359072,56.532897,59.184524,12.786426,158.447350,1.017785,75.308648,55.576885,161.694624,160.486074,158.779722,159.226617,70.830960,158.721678,0.002003,-1.746863,32.000000,-237.220505,159.314669,0.297327,15.194592,0.685568,276084.998104,0.920145,29.959994,38.167059,2.929679,69.759696,57.409631,96.777445,28.000000,55.247897,64.000000,39.646020,17.458055,11.089741
54.971959,75.173509,161.134041,163.147162,61.409584,56.532913,59.204581,12.787057,158.443745,1.017694,75.307557,55.576435,161.692714,160.480989,158.778269,159.222510,70.831850,158.718310,0.002018,-1.746867,32.000000,-237.219903,159.310872,0.297194,15.196014,0.685917,276083.100355,0.920636,29.960435,38.164119,2.930710,69.758177,57.406666,96.773500,28.000000,55.258979,64.000000,39.651360,17.458055,11.089610
54.970676,75.171768,161.144461,163.145830,61.442146,56.532829,59.160169,12.787263,158.437412,1.139536,75.306915,55.576213,161.691653,160.477921,158.777408,159.218773,70.832522,158.713483,0.002009,-1.746863,32.000000,-237.219722,159.274550,0.341010,15.196647,0.685956,276079.487710,0.920371,29.959479,38.161444,2.930355,69.757062,57.404491,96.770736,28.000000,55.280652,64.000000,39.654919,17.458055,11.089529
54.968973,75.169355,161.132596,163.143521,61.463971,56.532729,59.184024,12.787767,158.429417,1.278173,75.306029,55.574401,161.689970,160.474308,158.776198,159.214318,70.833000,158.708127,0.001993,-1.748588,32.000000,-237.219291,159.269633,0.377930,15.196531,0.686073,276077.574077,0.920103,29.959457,38.159104,2.931204,69.754969,57.401328,96.766229,28.000000,55.270599,64.000000,39.658037,17.458055,11.089412
54.966949,75.167074,161.168508,163.141062,61.499058,56.532655,59.201876,12.786930,158.425084,1.271444,75.305094,55.572326,161.688311,160.470040,158.775525,159.207868,70.833028,158.702501,0.001990,-1.748562,32.000000,-237.220213,159.279172,0.373960,15.195565,0.686104,276075.411246,0.920811,29.958949,38.156353,2.931462,69.752660,57.398531,96.761913,28.000000,55.282714,64.000000,39.663381,17.458055,11.089320
54.964264,75.164920,161.149263,163.138781,61.475335,56.532661,59.211471,12.786119,158.421987,1.023757,75.303862,55.569597,161.685907,160.465921,158.774284,159.200686,70.832507,158.700865,0.002006,-1.748592,32.000000,-237.221051,159.291141,0.297701,15.194015,0.686079,276072.789795,0.920464,29.958170,38.153567,2.931337,69.750683,57.395367,96.757543,28.000000,55.298794,64.000000,39.669331,17.458055,11.089244
54.962731,75.163408,161.163824,163.137287,61.436135,56.532524,59.189316,12.786840,158.421812,1.013620,75.303623,55.569972,161.684996,160.464451,158.774109,159.197194,70.832613,158.697605,0.002005,-1.749171,32.000000,-237.220290,159.290324,0.297763,15.195706,0.686289,276071.298956,0.920217,29.957832,38.151116,2.932098,69.749489,57.394309,96.755080,28.000000,55.290508,64.000000,39.673416,17.458055,11.089191
54.960948,75.161168,161.175410,163.135370,61.543667,56.532475,59.264719,12.786904,158.418694,1.013695,75.303355,55.568353,161.683006,160.460503,158.773770,159.194801,70.832433,158.695681,0.001992,-1.749180,32.000000,-237.220257,159.286502,0.298161,15.191167,0.686311,276071.286686,0.920113,29.958255,38.150932,2.931892,69.747259,57.391741,96.751418,28.000000,55.307492,64.000000,39.678411,17.458055,11.089092
54.959691,75.159030,161.188211,163.133588,61.608987,56.532509,59.189708,12.787451,158.415656,1.013686,75.303053,55.568857,161.680984,160.458648,158.773498,159.191653,70.832484,158.692552,0.001990,-1.748017,32.000000,-237.219725,159.283827,0.297757,15.190231,0.686307,276069.514685,0.920479,29.958213,38.149422,2.932238,69.744798,57.389333,96.748295,28.000000,55.311684,64.000000,39.682894,17.458055,11.089013
54.958849,75.156909,161.174976,163.131660,61.603223,56.532537,59.161894,12.787785,158.412051,1.013679,75.302253,55.567510,161.679357,160.455413,158.771774,159.187874,70.832109,158.688792,0.002005,-1.747436,32.000000,-237.219338,159.280860,0.298027,15.193687,0.686582,276068.512156,0.919335,29.957686,38.148774,2.932544,69.742406,57.387512,96.745936,28.000000,55.313575,64.000000,39.687723,17.458055,11.088929
54.957890,75.154978,161.099854,163.129522,61.456729,56.532608,59.220376,12.787676,158.407288,1.013640,75.302027,55.567954,161.677453,160.449935,158.770813,159.182741,70.832357,158.683783,0.002017,-1.747442,32.000000,-237.219420,159.279208,0.297882,15.189557,0.686682,276067.441538,0.920519,29.956756,38.147375,2.932844,69.740024,57.385694,96.743707,28.000000,55.289318,64.000000,39.692047,17.458055,11.088861
54.957823,75.153780,161.110754,163.128112,61.428938,56.532545,59.184835,12.787216,158.403314,1.013630,75.301872,55.568740,161.676087,160.445015,158.769353,159.177809,70.832432,158.679931,0.002007,-1.748041,32.000000,-237.219941,159.275497,0.297762,15.190013,0.686482,276066.244760,0.920962,29.955443,38.146129,2.932648,69.738167,57.384466,96.742296,28.000000,55.267222,64.000000,39.694931,17.458055,11.088831
54.956529,75.151989,161.112103,163.126013,61.406799,56.532545,59.184444,12.787108,158.393337,1.262082,75.300939,55.570349,161.673430,160.440231,158.767241,159.172482,70.831595,158.675153,0.002005,-1.749694,32.000000,-237.220081,159.224476,0.383358,15.188840,0.686383,276065.424851,0.920067,29.954431,38.143723,2.931333,69.735516,57.382224,96.740413,28.000000,55.277858,64.000000,39.699034,17.458055,11.088794
54.955111,75.150273,161.071186,163.123593,61.318091,56.532593,59.211013,12.786771,158.386253,1.400447,75.300413,55.569312,161.670636,160.433346,158.764886,159.166417,70.831626,158.671538,0.002003,-1.748987,32.000000,-237.220413,159.218415,0.419575,15.194227,0.686403,276063.839539,0.920617,29.953298,38.141989,2.931534,69.732642,57.380025,96.738980,28.000000,55.255819,64.000000,39.703810,17.458055,11.088755
54.951434,75.148612,161.063862,163.121072,61.329941,56.528601,59.209418,12.785354,158.382736,1.400624,75.299158,55.567081,161.667934,160.429101,158.762005,159.160665,70.831118,158.665765,0.002021,-1.747842,32.000000,-237.221773,159.211997,0.419857,15.195191,0.686472,276064.095998,0.920643,29.952749,38.140768,2.931628,69.729652,57.378573,96.737396,28.000000,55.253892,64.000000,39.710918,17.458055,11.088730
54.950413,75.147268,161.023730,163.119471,61.306621,56.528732,59.197004,12.785491,158.383208,1.391053,75.298360,55.567140,161.666060,160.425575,158.760691,159.158671,70.830966,158.663522,0.002009,-1.746666,32.000000,-237.221636,159.224304,0.414341,15.196619,0.686085,276063.038414,0.920252,29.952394,38.139180,2.930959,69.727769,57.377185,96.736394,28.000000,55.227238,64.000000,39.716480,17.458055,11.088694
54.947119,75.145188,160.989537,163.117540,61.369655,56.528858,59.214718,12.784199,158.382898,1.147998,75.297462,55.562966,161.663175,160.420425,158.758945,159.154452,70.831060,158.660007,0.001997,-1.746105,32.000000,-237.222936,159.236270,0.338269,15.197383,0.686010,276044.145300,0.920276,29.954263,38.137200,2.931022,69.724722,57.374927,96.735607,28.000000,55.214634,64.000000,39.722070,17.458055,11.088606
54.945844,75.143213,160.976977,163.115699,61.425772,56.528968,59.179920,12.784532,158.379391,1.141881,75.297375,55.562609,161.660964,160.415257,158.757624,159.148524,70.831374,158.656044,0.001994,-1.747864,32.000000,-237.222581,159.232188,0.338368,15.197651,0.685792,276044.071733,0.920486,29.953899,38.136386,2.930346,69.722035,57.373702,96.735862,28.000000,55.212433,64.000000,39.730020,17.458055,11.088521
54.946224,75.141370,160.957382,163.113863,61.485572,56.528976,59.173779,12.786437,158.378020,1.141891,75.296185,55.565214,161.658220,160.411292,158.755775,159.148071,70.831732,158.655038,0.002011,-1.747303,32.000000,-237.220642,159.229499,0.337983,15.198619,0.685666,276044.054142,0.920269,29.954982,38.134778,2.929900,69.718355,57.372164,96.737088,28.000000,55.184540,64.000000,39.734685,17.458055,11.088455
54.945677,75.140182,160.969633,163.112635,61.435980,56.528949,59.228312,12.786807,158.377341,1.141894,75.295638,55.565534,161.656673,160.407955,158.754555,159.143918,70.832032,158.652624,0.002008,-1.747312,32.000000,-237.220228,159.225959,0.338260,15.195200,0.685619,276043.072353,0.920831,29.954231,38.132756,2.929739,69.715323,57.371906,96.738618,28.000000,55.179297,64.000000,39.738588,17.458055,11.088412
54.943911,75.138381,160.973834,163.110746,61.315161,56.528968,59.184438,12.786157,158.371833,1.141922,75.295256,55.563610,161.653913,160.402563,158.752938,159.138089,70.832470,158.649621,0.001996,-1.747296,32.000000,-237.220837,159.220449,0.338256,15.198281,0.685487,276041.232624,0.920915,29.952024,38.131964,2.929362,69.710494,57.371440,96.740537,28.000000,55.204090,64.000000,39.743808,17.458055,11.088357
54.941457,75.136689,160.993681,163.108757,61.321372,56.528936,59.179054,12.786980,158.368273,1.165700,75.295419,55.563434,161.651552,160.399381,158.751082,159.134200,70.832747,158.646154,0.001994,-1.747296,32.000000,-237.220054,159.201660,0.348822,15.197859,0.685695,276039.968042,0.920074,29.951363,38.130624,2.929614,69.706172,57.371131,96.742967,28.000000,55.198028,64.000000,39.749895,17.458055,11.088294
54.942771,75.135279,160.941235,163.106627,61.286182,56.528976,59.206370,12.787357,158.364919,1.396012,75.294946,55.563218,161.648829,160.395191,158.749567,159.132064,70.832521,158.644884,0.001995,-1.748478,32.000000,-237.219680,159.182408,0.419747,15.199693,0.685592,276038.801708,0.920784,29.951257,38.128893,2.929785,69.701383,57.370691,96.745348,28.000000,55.187199,64.000000,39.756180,17.458055,11.088277
54.942164,75.134392,160.940961,163.105262,61.317225,56.529002,59.189273,12.787627,158.369060,1.286213,75.295463,55.563470,161.647624,160.395758,158.748528,159.132003,70.832501,158.644490,0.002005,-1.747896,32.000000,-237.219410,159.213999,0.378959,15.198165,0.685723,276037.663046,0.920909,29.951922,38.127123,2.930277,69.698129,57.370711,96.747036,28.000000,55.187530,64.000000,39.759317,17.458055,11.088276
54.940742,75.132968,160.982867,163.103247,61.342181,56.529102,59.171141,12.787353,158.367426,1.140823,75.295858,55.561999,161.646343,160.394154,158.748169,159.131559,70.832827,158.643226,0.001991,-1.748485,32.000000,-237.219682,159.210860,0.339394,15.202423,0.685409,276036.857071,0.920457,29.949249,38.126802,2.929252,69.693347,57.371021,96.749634,28.000000,55.200260,64.000000,39.766029,17.458055,11.088269
54.938927,75.131466,160.954923,163.101462,61.342110,56.529123,59.200321,12.787416,158.368400,1.138733,75.295012,55.560834,161.643989,160.394633,158.748110,159.129859,70.832791,158.641975,0.001989,-1.748476,32.000000,-237.219564,159.210510,0.339396,15.201801,0.685487,276036.495572,0.920732,29.948946,38.126650,2.929280,69.688913,57.370743,96.752206,28.000000,55.195671,64.000000,39.771947,17.458055,11.088243
54.937061,75.129860,160.969403,163.100164,61.343634,56.529112,59.182361,12.787644,158.368764,1.138671,75.294662,55.561551,161.641985,160.392777,158.747542,159.127522,70.833233,158.640473,0.001987,-1.748477,32.000000,-237.219317,159.212788,0.339269,15.201889,0.685479,276035.911309,0.921039,29.948886,38.125781,2.930118,69.685279,57.370498,96.755162,28.000000,55.187238,64.000000,39.779251,17.458055,11.088202
54.936166,75.128756,160.960781,163.099386,61.308174,56.529165,59.236114,12.788054,158.368263,1.138650,75.293703,55.561495,161.640274,160.392687,158.747273,159.128890,70.832038,158.639920,0.002006,-1.748474,32.000000,-237.218893,159.213950,0.339327,15.197680,0.685418,276035.401801,0.920615,29.949127,38.125277,2.929706,69.682460,57.370259,96.756838,28.000000,55.188609,64.000000,39.784545,17.458055,11.088172
54.935680,75.127037,160.945518,163.098121,61.285592,56.529235,59.254403,12.788344,158.367808,1.138570,75.293039,55.560971,161.638763,160.390979,158.747709,159.129115,70.831337,158.639862,0.001993,-1.748350,32.000000,-237.218609,159.214861,0.339320,15.199872,0.685487,276034.266516,0.920925,29.949314,38.124189,2.930069,69.679120,57.370139,96.759985,28.000000,55.174465,64.000000,39.791002,17.458055,11.088107
54.934200,75.125334,160.927204,163.096708,61.319822,56.529172,59.179588,12.788331,158.363703,1.165170,75.292140,55.560546,161.636604,160.389986,158.747893,159.126903,70.831011,158.638792,0.001981,-1.748952,32.000000,-237.218635,159.197702,0.351140,15.206358,0.685655,276035.178340,0.920104,29.949068,38.125146,2.929960,69.676234,57.369802,96.762985,28.000000,55.164166,64.000000,39.796604,17.458055,11.088042
54.933555,75.123555,160.945070,163.095183,61.268011,56.529146,59.161449,12.788155,158.363097,1.167182,75.290370,55.561491,161.634586,160.390128,158.746611,159.125364,70.830211,158.636384,0.001980,-1.748971,32.000000,-237.218880,159.210876,0.345042,15.205607,0.685500,276035.203580,0.919826,29.947817,38.125821,2.929708,69.673186,57.368845,96.765354,28.000000,55.176048,64.000000,39.803899,17.458055,11.087969
54.933282,75.122288,160.930591,163.094097,61.252138,56.529180,59.198455,12.787807,158.362136,1.144810,75.288983,55.560970,161.633269,160.389902,158.745116,159.125189,70.829706,158.634521,0.001998,-1.748971,32.000000,-237.219263,159.209410,0.339476,15.205660,0.685152,276034.042366,0.921011,29.947534,38.125685,2.929454,69.670957,57.368643,96.766840,28.000000,55.166664,64.000000,39.808495,17.458055,11.087907
54.932374,75.120260,160.938861,163.092525,61.260959,56.529172,59.175085,12.787597,158.362142,1.141089,75.287249,55.562108,161.631358,160.388374,158.743708,159.122913,70.828647,158.632336,0.001992,-1.749477,32.000000,-237.219432,159.207218,0.339712,15.203216,0.685261,276034.000261,0.921301,29.946374,38.125449,2.929813,69.667565,57.368511,96.769139,28.000000,55.162683,64.000000,39.814523,17.458055,11.087801
54.932521,75.118194,160.967734,163.091030,61.267314,56.529151,59.169282,12.787918,158.358488,1.141260,75.285916,55.561925,161.629712,160.386046,158.741933,159.119452,70.828238,158.628051,0.001981,-1.749480,32.000000,-237.219181,159.204919,0.339590,15.204089,0.685208,276033.712150,0.920727,29.945370,38.125150,2.929564,69.664079,57.369059,96.770899,28.000000,55.173676,64.000000,39.818815,17.458055,11.087668
54.933088,75.116431,160.939354,163.089531,61.200136,56.529228,59.260969,12.788588,158.358611,1.141256,75.284297,55.562483,161.627932,160.385010,158.741108,159.116168,70.827615,158.626285,0.001980,-1.750075,32.000000,-237.218506,159.206554,0.339677,15.203463,0.685358,276033.650416,0.921103,29.944213,38.125268,2.929763,69.660599,57.369352,96.772088,28.000000,55.168759,64.000000,39.825799,17.458055,11.087572
54.933261,75.115208,160.929366,163.088543,61.118318,56.529387,59.169606,12.788680,158.359040,1.141328,75.283477,55.561388,161.627748,160.384470,158.740485,159.114070,70.827589,158.624972,0.001980,-1.750082,32.000000,-237.218406,159.206290,0.339775,15.199994,0.685426,276032.385220,0.921185,29.942007,38.123830,2.930281,69.658870,57.370065,96.773313,28.000000,55.163750,64.000000,39.829201,17.458055,11.087508
54.932471,75.113181,160.934015,163.087079,61.049194,56.529464,59.173723,12.788551,158.359453,1.141332,75.282020,55.561006,161.626047,160.382482,158.739276,159.115317,70.826815,158.626832,0.001989,-1.750081,32.000000,-237.218517,159.204899,0.339701,15.201418,0.685331,276031.703167,0.919747,29.939699,38.123692,2.929734,69.656522,57.370506,96.775858,28.000000,55.170403,64.000000,39.834894,17.458055,11.087392
54.932163,75.111263,160.911891,163.085773,61.034019,56.529532,59.198926,12.788128,158.358097,1.141339,75.279931,55.557255,161.623880,160.383000,158.738331,159.114345,70.825964,158.624085,0.001976,-1.750085,32.000000,-237.218964,159.203008,0.339871,15.202369,0.685440,276031.531474,0.921163,29.938310,38.123152,2.929543,69.652958,57.370900,96.778941,28.000000,55.149948,64.000000,39.841401,17.458055,11.087271
54.933626,75.109352,160.910426,163.084264,61.070977,56.529595,59.193467,12.787858,158.361686,1.019555,75.278092,55.558169,161.622054,160.383479,158.737388,159.113148,70.825798,158.626118,0.001974,-1.750101,32.000000,-237.219211,159.237073,0.296105,15.200387,0.685402,276031.438071,0.921110,29.937040,38.124727,2.929670,69.649226,57.371731,96.782457,28.000000,55.140549,64.000000,39.845567,17.458055,11.087148
54.935336,75.107258,160.950365,163.083019,61.111223,56.529676,59.168291,12.788365,158.364974,0.880911,75.275786,55.557741,161.620559,160.385271,158.735670,159.113675,70.825914,158.627908,0.001975,-1.748391,32.000000,-237.218629,159.238526,0.258984,15.198289,0.685278,276031.661773,0.920720,29.935420,38.124396,2.929284,69.645384,57.372300,96.785755,28.000000,55.166663,64.000000,39.850845,17.458055,11.087018
54.934690,75.105856,160.941108,163.082303,61.024519,56.529692,59.215780,12.788983,158.366038,0.880891,75.274435,55.556709,161.619608,160.386792,158.734150,159.114116,70.826147,158.628829,0.001994,-1.748391,32.000000,-237.217967,159.240372,0.259087,15.198337,0.685339,276030.150709,0.920775,29.932102,38.125438,2.929179,69.642856,57.372478,96.787884,28.000000,55.172914,64.000000,39.853956,17.458055,11.086908
54.934660,75.103914,160.937358,163.081052,61.036492,56.529587,59.192690,12.789845,158.365089,1.014828,75.273264,55.556500,161.618658,160.388950,158.732465,159.115764,70.826942,158.626758,0.001978,-1.748374,32.000000,-237.217132,159.225775,0.299828,15.202641,0.685566,276028.525299,0.921132,29.928367,38.126093,2.929815,69.639725,57.373609,96.791778,28.000000,55.144832,64.000000,39.859952,17.458055,11.086774
54.934680,75.102107,160.937804,163.079653,61.044098,56.529823,59.170643,12.789100,158.361381,1.023663,75.271588,55.553683,161.617788,160.385909,158.729468,159.114787,70.827269,158.624986,0.001969,-1.747795,32.000000,-237.217865,159.224576,0.299855,15.201849,0.685535,276027.333023,0.920402,29.927584,38.126258,2.929681,69.636937,57.374157,96.795390,28.000000,55.162595,64.000000,39.865452,17.458055,11.086654
54.933670,75.100311,160.913691,163.078131,60.981340,56.529920,59.199726,12.789190,158.359382,1.023545,75.269480,55.554257,161.617267,160.385259,158.727438,159.111272,70.827585,158.621532,0.001967,-1.747805,32.000000,-237.217767,159.224100,0.299839,15.203992,0.685324,276024.575398,0.920755,29.925673,38.124570,2.929614,69.634216,57.374876,96.798556,28.000000,55.151658,64.000000,39.871958,17.458055,11.086544
54.933686,75.098939,160.918175,163.077023,60.981067,56.529907,59.191183,12.789690,158.359392,1.023620,75.267884,55.553539,161.616446,160.386010,158.726015,159.109940,70.827432,158.621665,0.001986,-1.747815,32.000000,-237.217282,159.223880,0.299888,15.202348,0.685352,276023.975127,0.921097,29.923846,38.123480,2.929621,69.632797,57.375073,96.800601,28.000000,55.139209,64.000000,39.875322,17.458055,11.086453
54.931802,75.096776,160.924448,163.075495,60.891501,56.530093,59.175009,12.789964,158.358850,1.023532,75.265488,55.556068,161.614711,160.385527,158.724655,159.110379,70.827203,158.621299,0.001978,-1.748991,32.000000,-237.216953,159.222681,0.299719,15.205994,0.685172,276022.987514,0.920661,29.923020,38.121676,2.929236,69.630981,57.374974,96.803373,28.000000,55.143410,64.000000,39.882777,17.458055,11.086294
54.930348,75.094559,160.940198,163.074174,60.856081,56.530153,59.197501,12.789604,158.360054,1.023526,75.263464,55.556206,161.613977,160.384215,158.722750,159.109442,70.827637,158.619217,0.001967,-1.749499,32.000000,-237.217354,159.219577,0.299705,15.203374,0.685265,276022.312963,0.920790,29.921632,38.121884,2.929317,69.630535,57.375447,96.805973,28.000000,55.161202,64.000000,39.890052,17.458055,11.086106
54.930296,75.092275,160.966525,163.072895,60.938038,56.530080,59.199346,12.791559,158.362286,1.023540,75.260979,55.558282,161.612797,160.388984,158.721401,159.112385,70.827481,158.622890,0.001966,-1.748901,32.000000,-237.215363,159.223058,0.299750,15.204692,0.685151,276022.141063,0.921074,29.921279,38.121956,2.929532,69.630072,57.376198,96.807767,28.000000,55.167813,64.000000,39.897123,17.458055,11.085919
54.930525,75.090760,160.954290,163.072053,60.951668,56.530166,59.184211,12.792599,158.368074,0.897264,75.259818,55.559515,161.612214,160.391419,158.720551,159.114188,70.827988,158.624121,0.001967,-1.747732,32.000000,-237.214305,159.255839,0.254487,15.208943,0.685349,276020.786184,0.920747,29.920458,38.120624,2.929896,69.629663,57.376892,96.808679,28.000000,55.153842,64.000000,39.900253,17.458055,11.085783
54.928720,75.088488,160.944362,163.070968,60.966138,56.530269,59.241942,12.792035,158.368155,0.880152,75.257644,55.558089,161.610965,160.395163,158.719823,159.115035,70.827888,158.624297,0.001975,-1.746674,32.000000,-237.214971,159.242627,0.255033,15.200335,0.685388,276019.159939,0.920713,29.918225,38.122365,2.930378,69.628690,57.378124,96.809871,28.000000,55.165956,64.000000,39.908840,17.458055,11.085589
54.930651,75.086085,160.970796,163.070240,60.976991,56.530400,59.213934,12.792502,158.368397,0.898717,75.256714,55.558939,161.611034,160.396521,158.720227,159.115182,70.828767,158.625140,0.001959,-1.746660,32.000000,-237.214482,159.243125,0.258632,15.200509,0.685143,276017.579046,0.920942,29.916490,38.122386,2.930143,69.628289,57.379919,96.811952,28.000000,55.163273,64.000000,39.912799,17.458055,11.085368
54.930359,75.083981,160.985001,163.069300,60.902491,56.530337,59.166733,12.792285,158.366848,0.898720,75.255262,55.557705,161.610131,160.399240,158.719189,159.116074,70.828648,158.623163,0.001958,-1.746663,32.000000,-237.214691,159.244665,0.258853,15.198265,0.685508,276017.303314,0.920074,29.915951,38.122564,2.930058,69.627264,57.380951,96.812485,28.000000,55.185274,64.000000,39.916828,17.458055,11.085175
54.930254,75.082603,160.986686,163.068528,60.953418,56.530426,59.197153,12.793069,158.367709,0.898811,75.254122,55.558049,161.609542,160.402575,158.718516,159.117000,70.828775,158.623892,0.001959,-1.746665,32.000000,-237.213813,159.247107,0.258910,15.202371,0.685575,276014.405790,0.920470,29.911695,38.122046,2.930437,69.626612,57.382010,96.813209,28.000000,55.174331,64.000000,39.922155,17.458055,11.085059
54.930710,75.080375,160.995435,163.067674,60.963982,56.530526,59.174928,12.794046,158.371456,0.898804,75.251906,55.558110,161.608952,160.406604,158.717603,159.121099,70.828866,158.626443,0.001979,-1.744897,32.000000,-237.212931,159.252464,0.258684,15.202996,0.685732,276012.620950,0.921204,29.909869,38.121314,2.930711,69.625498,57.383404,96.813600,28.000000,55.200943,64.000000,39.927855,17.458055,11.084863
54.930075,75.078201,161.020373,163.066726,60.917142,56.530547,59.155853,12.793004,158.368689,0.935207,75.250133,55.556369,161.607827,160.410010,158.715479,159.122359,70.828547,158.627257,0.001970,-1.744305,32.000000,-237.214014,159.238769,0.273830,15.202560,0.685555,276012.065525,0.920730,29.908592,38.121502,2.930747,69.625085,57.384987,96.813910,28.000000,55.194281,64.000000,39.933661,17.458055,11.084661
54.929325,75.076113,160.984710,163.065864,60.924090,56.530662,59.191172,12.791805,158.363197,1.153884,75.248532,55.557259,161.607452,160.410813,158.713739,159.121772,70.828692,158.627130,0.001959,-1.744883,32.000000,-237.215158,159.226529,0.339942,15.202472,0.685559,276010.777401,0.921064,29.905927,38.122509,2.930882,69.624666,57.386675,96.813810,28.000000,55.187225,64.000000,39.941681,17.458055,11.084466
54.928948,75.074764,160.979162,163.065156,60.899422,56.530662,59.166498,12.791537,158.364717,1.158813,75.247414,55.558163,161.607497,160.411388,158.713219,159.121145,70.828903,158.627077,0.001960,-1.744893,32.000000,-237.215441,159.228176,0.340079,15.202610,0.685679,276009.852591,0.921368,29.904363,38.123179,2.931370,69.624266,57.388353,96.814126,28.000000,55.174182,64.000000,39.945089,17.458055,11.084343
54.929386,75.072643,160.979169,163.063855,60.844470,56.530675,59.170669,12.791701,158.363237,1.158811,75.244924,55.557844,161.606637,160.412673,158.712036,159.122665,70.829027,158.628638,0.001979,-1.746056,32.000000,-237.215375,159.229804,0.340097,15.202846,0.685550,276008.668976,0.920829,29.902995,38.122981,2.930761,69.623213,57.389838,96.813543,28.000000,55.171827,64.000000,39.950635,17.458055,11.084151
54.928657,75.070194,160.995831,163.062380,60.895307,56.530675,59.192929,12.792055,158.368273,0.924858,75.242676,55.558862,161.605448,160.415526,158.710334,159.123932,70.829222,158.630186,0.001985,-1.745492,32.000000,-237.215052,159.264472,0.263335,15.200233,0.685520,276007.772857,0.921217,29.902007,38.122746,2.930680,69.622623,57.391711,96.812534,28.000000,55.169583,64.000000,39.957467,17.458055,11.083921
54.927823,75.067679,161.026048,163.060754,60.852883,56.530788,59.182404,12.791181,158.368032,0.899454,75.239952,55.558984,161.604375,160.416921,158.709969,159.122494,70.829835,158.631563,0.001977,-1.745413,32.000000,-237.215887,159.264797,0.258532,15.200235,0.685504,276006.146644,0.921139,29.899465,38.123295,2.930657,69.622890,57.393752,96.811141,28.000000,55.193241,64.000000,39.964734,17.458055,11.083655
54.927978,75.065136,160.988099,163.059207,60.793000,56.530670,59.152996,12.791167,158.364304,1.137075,75.237273,55.560982,161.602615,160.416342,158.708841,159.121367,70.829406,158.632703,0.001975,-1.744792,32.000000,-237.215908,159.234481,0.336270,15.196534,0.685692,276004.125640,0.920800,29.897718,38.123766,2.930999,69.622595,57.395523,96.808750,28.000000,55.191595,64.000000,39.970347,17.458055,11.083381
54.927811,75.063566,160.992721,163.058124,60.836383,56.530633,59.185280,12.791612,158.363998,1.159330,75.235974,55.560733,161.601679,160.416992,158.707699,159.122142,70.828921,158.633431,0.001976,-1.744802,32.000000,-237.215547,159.233861,0.339934,15.195297,0.685818,276002.226878,0.920975,29.896004,38.123747,2.931594,69.623094,57.396783,96.807288,28.000000,55.189745,64.000000,39.974939,17.458055,11.083213
54.928144,75.061381,161.019455,163.056232,60.890717,56.530772,59.177844,12.791268,158.364487,1.159330,75.233892,55.558696,161.600459,160.417465,158.705672,159.123191,70.828671,158.634595,0.001984,-1.744809,32.000000,-237.215875,159.232755,0.339793,15.200363,0.685831,276000.543237,0.921422,29.893312,38.124667,2.930894,69.623913,57.398812,96.804923,28.000000,55.183157,64.000000,39.980637,17.458055,11.082980
54.928009,75.059164,161.049541,163.054039,60.889094,56.530906,59.178326,12.791191,158.367316,1.159283,75.232133,55.558877,161.599047,160.420184,158.703965,159.124153,70.828871,158.637851,0.001968,-1.744239,32.000000,-237.215948,159.232998,0.339977,15.203210,0.685898,275999.655811,0.920919,29.891902,38.125466,2.930987,69.624846,57.401844,96.802739,28.000000,55.210649,64.000000,39.987174,17.458055,11.082753
54.925906,75.056803,161.057413,163.052102,60.871589,56.530877,59.191779,12.791051,158.370803,1.159275,75.229736,55.555457,161.597190,160.424034,158.702380,159.128681,70.829384,158.641485,0.001966,-1.743211,32.000000,-237.216092,159.233902,0.339842,15.202992,0.685773,275999.033294,0.921025,29.889397,38.126218,2.931456,69.625894,57.404498,96.800916,28.000000,55.218245,64.000000,39.994674,17.458055,11.082507
54.923745,75.055205,161.060557,163.051151,60.907928,56.530909,59.179637,12.790547,158.373785,1.159253,75.228047,55.553418,161.596561,160.424918,158.701173,159.131155,70.829763,158.643381,0.001966,-1.742599,32.000000,-237.216644,159.235994,0.339798,15.197326,0.685760,275997.672633,0.921017,29.887309,38.127420,2.932011,69.626367,57.406034,96.799874,28.000000,55.217895,64.000000,40.000665,17.458055,11.082330
54.924327,75.052820,161.045345,163.049965,60.813657,56.530964,59.161668,12.791531,158.383111,0.922807,75.225213,55.552055,161.595362,160.429724,158.699001,159.137279,70.829899,158.648813,0.001987,-1.742602,32.000000,-237.215583,159.275888,0.263489,15.199674,0.685826,275995.955184,0.920841,29.886968,38.128473,2.932267,69.626576,57.408373,96.798254,28.000000,55.227669,64.000000,40.007571,17.458055,11.082063
54.923163,75.050396,161.064904,163.049002,60.880339,56.531006,59.189713,12.792496,158.389594,0.892545,75.223406,55.554221,161.594615,160.433729,158.698704,159.143020,70.830587,158.656130,0.001976,-1.742614,32.000000,-237.214570,159.279066,0.259079,15.199919,0.686127,275995.112180,0.921066,29.887446,38.128911,2.932439,69.627517,57.410701,96.796430,28.000000,55.221556,64.000000,40.015503,17.458055,11.081795
54.922786,75.048153,161.043362,163.048440,60.878262,56.530987,59.200523,12.792522,158.392646,0.892506,75.222301,55.553964,161.594895,160.438164,158.698126,159.148755,70.831660,158.661959,0.001966,-1.742110,32.000000,-237.214636,159.281417,0.259053,15.202413,0.685941,275993.454783,0.921330,29.884502,38.131115,2.932131,69.629314,57.413039,96.794640,28.000000,55.213964,64.000000,40.022535,17.458055,11.081523
54.921844,75.046839,161.057878,163.048165,60.852805,56.531027,59.170965,12.792769,158.396514,0.892377,75.221410,55.553675,161.595225,160.440316,158.697998,159.152384,70.832524,158.667464,0.001967,-1.742110,32.000000,-237.214363,159.283268,0.258977,15.200263,0.686020,275991.369080,0.920910,29.883196,38.133581,2.932550,69.630254,57.414437,96.793863,28.000000,55.212130,64.000000,40.027401,17.458055,11.081374
54.921440,75.044699,161.073238,163.047866,60.903280,56.530995,59.205086,12.793358,158.398349,0.892509,75.219388,55.551213,161.595455,160.445808,158.697162,159.158536,70.833590,158.673492,0.001988,-1.742126,32.000000,-237.213736,159.287826,0.259101,15.205527,0.685823,275988.496361,0.920743,29.881315,38.135018,2.932178,69.632040,57.416387,96.791673,28.000000,55.228730,64.000000,40.034949,17.458055,11.081149
54.921246,75.042294,161.104650,163.047754,61.013212,56.530982,59.190738,12.793072,158.394837,1.045904,75.217254,55.548864,161.595328,160.447655,158.695666,159.161774,70.834642,158.677017,0.001995,-1.741556,32.000000,-237.214068,159.256530,0.313377,15.204918,0.685993,275987.158462,0.921218,29.880907,38.136527,2.932492,69.634108,57.418307,96.789226,28.000000,55.246291,64.000000,40.042090,17.458055,11.080876
54.920482,75.039944,161.125929,163.047334,61.085092,56.530998,59.166189,12.793344,158.394983,1.153485,75.215094,55.548746,161.594993,160.447796,158.693838,159.161350,70.835428,158.677314,0.001986,-1.742125,32.000000,-237.213747,159.259685,0.340300,15.204653,0.685817,275984.304777,0.920689,29.879153,38.138057,2.932793,69.635742,57.420125,96.786180,28.000000,55.264061,64.000000,40.049468,17.458055,11.080591
54.920382,75.038429,161.135781,163.046769,61.049771,56.530914,59.262740,12.793291,158.395017,1.153490,75.213421,55.548963,161.595325,160.450043,158.692475,159.162410,70.836036,158.680533,0.001986,-1.742142,32.000000,-237.213849,159.260369,0.340315,15.205655,0.685966,275981.696636,0.920910,29.876936,38.138524,2.933376,69.637307,57.421415,96.784381,28.000000,55.278815,64.000000,40.053820,17.458055,11.080410
54.917523,75.036066,161.154059,163.045742,60.905381,56.530945,59.184962,12.793144,158.398021,1.153578,75.210299,55.548759,161.595131,160.452028,158.690095,159.166968,70.836224,158.682542,0.001986,-1.742119,32.000000,-237.213880,159.264130,0.340144,15.205650,0.686065,275979.018062,0.921301,29.875319,38.137866,2.933804,69.639751,57.423561,96.782027,28.000000,55.284569,64.000000,40.062562,17.458055,11.080132
54.915379,75.033686,161.136372,163.044810,60.869063,56.530951,59.205323,12.792891,158.400227,1.153652,75.207551,55.548678,161.594890,160.453744,158.689239,159.169051,70.837007,158.684795,0.001990,-1.742122,32.000000,-237.214043,159.266750,0.340402,15.205435,0.686060,275977.106045,0.919797,29.873901,38.138644,2.933989,69.642522,57.426408,96.780617,28.000000,55.291167,64.000000,40.072496,17.458055,11.079838
54.912758,75.031182,161.165793,163.043940,60.857001,56.530796,59.225693,12.792395,158.404519,1.153613,75.204294,55.548280,161.594855,160.456238,158.688009,159.172502,70.837417,158.688868,0.001974,-1.742123,32.000000,-237.214622,159.268816,0.340167,15.206070,0.686165,275975.890011,0.921053,29.874282,38.139322,2.934474,69.645256,57.429257,96.779399,28.000000,55.284772,64.000000,40.082564,17.458055,11.079544
54.912472,75.029325,161.169436,163.043532,60.851874,56.530896,59.173238,12.792224,158.408267,1.038184,75.202143,55.546713,161.594830,160.458338,158.687532,159.174730,70.837776,158.691278,0.001974,-1.742116,32.000000,-237.214754,159.287705,0.303265,15.205647,0.686129,275973.928118,0.920770,29.873963,38.139508,2.934267,69.646906,57.431082,96.778638,28.000000,55.296605,64.000000,40.088527,17.458055,11.079311
54.911262,75.026369,161.144095,163.043199,60.827227,56.530804,59.166325,12.792915,158.411638,1.010985,75.198468,55.547411,161.594266,160.463261,158.687282,159.180412,70.837659,158.694919,0.001974,-1.742102,32.000000,-237.213999,159.290189,0.299528,15.205926,0.686251,275971.632519,0.920494,29.873976,38.140854,2.934943,69.648577,57.433544,96.777326,28.000000,55.299210,64.000000,40.097826,17.458055,11.078937
54.910449,75.023199,161.166387,163.043000,60.864259,56.530675,59.192427,12.792165,158.412464,1.057493,75.195431,55.545048,161.593066,160.464326,158.687216,159.183842,70.837282,158.698060,0.001996,-1.742096,32.000000,-237.214654,159.277371,0.317547,15.205883,0.686282,275970.414250,0.921312,29.872394,38.141533,2.935024,69.650314,57.436140,96.776661,28.000000,55.301866,64.000000,40.106000,17.458055,11.078523
54.910051,75.020337,161.185268,163.042913,60.824025,56.530518,59.198842,12.791614,158.411723,1.265092,75.192143,55.543813,161.592557,160.464258,158.686536,159.188296,70.837300,158.700776,0.001984,-1.743259,32.000000,-237.215199,159.261553,0.381406,15.206452,0.686176,275968.520664,0.921433,29.870601,38.143219,2.934627,69.652182,57.439677,96.776294,28.000000,55.316416,64.000000,40.114082,17.458055,11.078126
54.909873,75.018568,161.197228,163.042706,60.797855,56.530410,59.168639,12.791642,158.411748,1.269625,75.190156,55.542004,161.592569,160.464844,158.686250,159.191216,70.837713,158.702544,0.001984,-1.742138,32.000000,-237.215167,159.264498,0.381385,15.204313,0.686279,275966.178266,0.921033,29.868212,38.144949,2.935077,69.653453,57.442219,96.776147,28.000000,55.328942,64.000000,40.118888,17.458055,11.077888
54.908962,75.015725,161.190291,163.042256,60.869630,56.530429,59.200964,12.791972,158.412708,1.269610,75.186644,55.540138,161.592116,160.468587,158.685623,159.193097,70.837739,158.705205,0.001978,-1.742149,32.000000,-237.214855,159.267692,0.381372,15.204779,0.686319,275963.400703,0.920931,29.865731,38.146101,2.935442,69.654938,57.445339,96.776087,28.000000,55.338118,64.000000,40.127272,17.458055,11.077518
54.906349,75.012833,161.216084,163.041917,60.766788,56.530442,59.187445,12.791202,158.413083,1.269755,75.183882,55.537109,161.592156,160.469194,158.685283,159.192591,70.838310,158.705906,0.001999,-1.741618,32.000000,-237.215618,159.269221,0.381370,15.199018,0.686468,275961.207378,0.921398,29.864134,38.146449,2.935669,69.656356,57.448212,96.776835,28.000000,55.329679,64.000000,40.137854,17.458055,11.077123
54.902926,75.009913,161.196446,163.041842,60.688547,56.530363,59.180724,12.789437,158.412369,1.269848,75.180636,55.529325,161.592169,160.468430,158.685216,159.193055,70.838258,158.705523,0.002003,-1.741636,32.000000,-237.217448,159.268915,0.381468,15.197065,0.686418,275959.442116,0.920906,29.862166,38.147569,2.935592,69.657549,57.451028,96.777716,28.000000,55.358624,64.000000,40.149386,17.458055,11.076726
54.900733,75.006806,161.236406,163.041760,60.732127,56.530269,59.209167,12.789732,158.414903,1.080029,75.177042,55.527723,161.592729,160.469515,158.685157,159.194619,70.838686,158.707429,0.001996,-1.741633,32.000000,-237.217098,159.283977,0.323143,15.200213,0.686812,275957.269487,0.921157,29.861785,38.147301,2.936201,69.659087,57.453527,96.778679,28.000000,55.355314,64.000000,40.159409,17.458055,11.076303
54.898735,75.004663,161.220194,163.041805,60.655731,56.530237,59.193043,12.789655,158.412275,1.250309,75.174159,55.527193,161.592481,160.468524,158.684481,159.193892,70.838363,158.707170,0.001996,-1.742814,32.000000,-237.217234,159.266514,0.379206,15.200504,0.686867,275955.667254,0.921317,29.862153,38.147188,2.936027,69.659997,57.454946,96.779273,28.000000,55.366948,64.000000,40.166786,17.458055,11.076004
54.896617,75.001357,161.186345,163.041718,60.648589,56.530311,59.178422,12.789795,158.412879,1.274430,75.170265,55.523990,161.592653,160.467340,158.683403,159.193867,70.837991,158.707798,0.001997,-1.742801,32.000000,-237.217081,159.265295,0.382224,15.200865,0.686909,275953.102292,0.920906,29.861152,38.147581,2.936872,69.661449,57.457615,96.781631,28.000000,55.353926,64.000000,40.178642,17.458055,11.075539
54.893576,74.998051,161.219219,163.041604,60.623436,56.530358,59.202516,12.788600,158.410991,1.274361,75.166621,55.520530,161.592563,160.463151,158.683068,159.193393,70.837800,158.706594,0.002002,-1.742795,32.000000,-237.218329,159.262507,0.382312,15.198828,0.686853,275952.322104,0.921188,29.860929,38.147792,2.936683,69.662991,57.460635,96.784508,28.000000,55.358409,64.000000,40.190621,17.458055,11.075067
54.892227,74.994906,161.212929,163.041187,60.555939,56.530332,59.205586,12.788711,158.409376,1.274352,75.163069,55.517472,161.592167,160.462179,158.682275,159.191888,70.838185,158.707940,0.001982,-1.742792,32.000000,-237.218176,159.259601,0.382310,15.196782,0.686722,275951.224954,0.921448,29.859658,38.148436,2.936180,69.665054,57.463715,96.787585,28.000000,55.362825,64.000000,40.201370,17.458055,11.074605
54.891196,74.992831,161.206527,163.041016,60.523156,56.530284,59.179568,12.789290,158.408378,1.274236,75.161362,55.516350,161.592127,160.461322,158.681730,159.190581,70.837907,158.708548,0.001982,-1.742780,32.000000,-237.217560,159.260137,0.382302,15.198014,0.686981,275950.256219,0.921122,29.859275,38.148106,2.936941,69.666560,57.465407,96.789525,28.000000,55.372821,64.000000,40.208418,17.458055,11.074297
54.888357,74.989925,161.233598,163.040787,60.646396,56.530345,59.192600,12.789287,158.413464,1.036864,75.157965,55.512770,161.591481,160.461570,158.680633,159.192816,70.837491,158.708174,0.001977,-1.743076,32.000000,-237.217640,159.290441,0.304991,15.202181,0.687059,275947.763323,0.921091,29.857426,38.148301,2.936899,69.668732,57.467507,96.792319,28.000000,55.376107,64.000000,40.221072,17.458055,11.073859
54.884767,74.986881,161.204474,163.040848,60.733439,56.530371,59.211735,12.790200,158.412072,1.014237,75.154459,55.508805,161.590591,160.461826,158.679804,159.195000,70.837139,158.707316,0.001998,-1.743059,32.000000,-237.216716,159.288025,0.300971,15.201334,0.686983,275946.282683,0.921509,29.856341,38.148841,2.936838,69.671793,57.468861,96.795510,28.000000,55.381401,64.000000,40.234760,17.458055,11.073419
54.880702,74.983882,161.208290,163.041240,60.856579,56.530303,59.177234,12.790224,158.410595,1.014297,75.151890,55.505878,161.590570,160.461811,158.679836,159.195330,70.837539,158.704951,0.001983,-1.741891,32.000000,-237.216641,159.287890,0.301179,15.199664,0.686943,275946.024910,0.921353,29.856164,38.149097,2.937483,69.675599,57.470901,96.799965,28.000000,55.365635,64.000000,40.248862,17.458055,11.072963
54.879051,74.981904,161.235435,163.041542,60.885162,56.530326,59.215822,12.789770,158.410363,1.014219,75.150104,55.502397,161.590946,160.461052,158.680213,159.196063,70.837962,158.702444,0.001983,-1.741882,32.000000,-237.217087,159.287186,0.301112,15.200912,0.686903,275944.889635,0.921115,29.856569,38.149079,2.937144,69.678269,57.472096,96.803073,28.000000,55.381917,64.000000,40.256783,17.458055,11.072664
54.874481,74.978918,161.191184,163.042326,60.859742,56.530114,59.191921,12.790047,158.406245,1.178227,75.147158,55.498487,161.590880,160.459570,158.679853,159.197008,70.838172,158.703252,0.001978,-1.741870,32.000000,-237.216803,159.253475,0.358577,15.201094,0.687047,275943.050127,0.921718,29.857477,38.147660,2.937431,69.681513,57.473257,96.807248,28.000000,55.389005,64.000000,40.271861,17.458055,11.072213
54.871653,74.975937,161.168673,163.043159,60.927190,56.530169,59.181680,12.790925,158.411504,1.122729,75.143572,55.495176,161.591048,160.460000,158.678469,159.199252,70.838649,158.703231,0.001999,-1.741942,32.000000,-237.215861,159.283926,0.329779,15.200494,0.687112,275941.747597,0.921144,29.857085,38.146157,2.938014,69.684644,57.474109,96.811865,28.000000,55.361676,64.000000,40.285052,17.458055,11.071750
54.868162,74.972778,161.184549,163.043672,60.940118,56.530198,59.237932,12.790785,158.411333,1.011222,75.140022,55.491313,161.591322,160.460896,158.678322,159.201576,70.839553,158.702110,0.002003,-1.741933,32.000000,-237.215994,159.284785,0.301518,15.199339,0.686986,275939.762017,0.921590,29.858491,38.146296,2.937453,69.687638,57.475351,96.816454,28.000000,55.366479,64.000000,40.300969,17.458055,11.071274
54.865375,74.970601,161.181671,163.044125,60.985382,56.530190,59.181574,12.790987,158.410258,1.011312,75.137740,55.488844,161.591419,160.461055,158.678502,159.201810,70.840113,158.702089,0.002003,-1.741937,32.000000,-237.215796,159.286563,0.301612,15.196400,0.686954,275937.785493,0.921795,29.858228,38.145810,2.937194,69.689662,57.476413,96.819402,28.000000,55.373911,64.000000,40.310823,17.458055,11.070942
54.861628,74.967221,161.191629,163.045180,61.041882,56.530153,59.158676,12.791297,158.407734,1.011222,75.134296,55.483399,161.591976,160.460184,158.677267,159.200608,70.840809,158.698777,0.001996,-1.741930,32.000000,-237.215462,159.285681,0.301295,15.197343,0.687110,275935.733397,0.920977,29.858426,38.144422,2.937670,69.692160,57.477176,96.823882,28.000000,55.383600,64.000000,40.326948,17.458055,11.070419
54.856813,74.963806,161.154084,163.046338,61.011374,56.530216,59.191708,12.791159,158.404712,1.011212,75.130494,55.479508,161.592919,160.458536,158.675462,159.193740,70.841541,158.695612,0.001997,-1.742503,32.000000,-237.215602,159.282901,0.301589,15.197332,0.687260,275934.035362,0.921900,29.858928,38.143853,2.937767,69.694814,57.478281,96.828107,28.000000,55.372435,64.000000,40.343369,17.458055,11.069885
54.851628,74.960037,161.138347,163.047413,61.002973,56.530371,59.200412,12.791668,158.398952,1.011169,75.125535,55.476831,161.592731,160.455334,158.673563,159.188536,70.841455,158.690484,0.002002,-1.743981,32.000000,-237.214995,159.278004,0.301522,15.193267,0.687309,275931.980853,0.922318,29.859148,38.141731,2.938149,69.696924,57.479737,96.832160,28.000000,55.366569,64.000000,40.360607,17.458055,11.069313
54.846929,74.957266,161.127159,163.048381,61.112878,56.530429,59.166985,12.792237,158.394283,1.011206,75.122411,55.470660,161.593087,160.452165,158.672921,159.186927,70.841775,158.689209,0.002002,-1.743955,32.000000,-237.214400,159.274570,0.301480,15.191411,0.687217,275930.270034,0.921885,29.860362,38.139635,2.937722,69.698822,57.481133,96.835200,28.000000,55.364455,64.000000,40.373513,17.458055,11.068889
54.840745,74.952875,161.142290,163.050152,61.015528,56.526398,59.195630,12.791104,158.384766,1.254666,75.117373,55.464030,161.593822,160.447637,158.672170,159.180204,70.841956,158.681006,0.001979,-1.744524,32.000000,-237.215474,159.236169,0.380064,15.188391,0.687401,275929.667346,0.921838,29.861580,38.137512,2.937713,69.701199,57.482606,96.840162,28.000000,55.357877,64.000000,40.394932,17.458055,11.068211
54.832619,74.948352,161.149346,163.051934,60.909003,56.522450,59.259463,12.790741,158.378079,1.273658,75.111413,55.454728,161.594175,160.441875,158.671726,159.175883,70.842018,158.676443,0.001976,-1.746284,32.000000,-237.215855,159.229946,0.382789,15.190639,0.687498,275928.786227,0.922440,29.863325,38.136644,2.937761,69.702740,57.484542,96.845634,28.000000,55.365134,64.000000,40.415498,17.458055,11.067500
54.824495,74.943702,161.122263,163.053555,60.896257,56.522448,59.168574,12.790597,158.373830,1.273825,75.104887,55.446686,161.594269,160.436932,158.670840,159.171400,70.840388,158.670640,0.001997,-1.747459,32.000000,-237.215952,159.227227,0.382871,15.189000,0.687721,275907.158596,0.922032,29.864881,38.132929,2.938368,69.703640,57.485710,96.850381,28.000000,55.356280,64.000000,40.438706,17.458055,11.066768
54.819491,74.940529,161.108731,163.054713,60.876108,56.514330,59.203212,12.790767,158.372839,1.273764,75.100978,55.445172,161.594651,160.434327,158.670650,159.169083,70.839955,158.666314,0.001996,-1.747448,32.000000,-237.215773,159.223277,0.382850,15.188326,0.687697,275886.787356,0.921113,29.868172,38.130902,2.938932,69.703845,57.486910,96.854268,28.000000,55.346570,64.000000,40.454762,17.458055,11.066260
54.811927,74.935703,161.075739,163.056686,60.848608,56.510183,59.248747,12.790418,158.369895,1.231743,75.094272,55.438810,161.595383,160.430029,158.670744,159.164627,70.838826,158.660588,0.001979,-1.747434,32.000000,-237.216120,159.235309,0.365729,15.184402,0.687771,275887.208708,0.922667,29.871336,38.130031,2.938874,69.703651,57.487608,96.859415,28.000000,55.353070,64.000000,40.478174,17.458055,11.065487
54.803207,74.930662,161.039008,163.059210,60.885209,56.502087,59.167979,12.789918,158.369103,1.017494,75.088251,55.432417,161.597098,160.426379,158.671870,159.163790,70.838822,158.657274,0.001976,-1.746853,32.000000,-237.216650,159.243448,0.301501,15.183942,0.687701,275847.028900,0.922080,29.872975,38.128599,2.938895,69.703787,57.488717,96.864813,28.000000,55.322290,64.000000,40.503342,17.458055,11.064678
54.796952,74.925627,161.007883,163.062181,60.860907,56.498003,59.175316,12.790058,158.364126,1.069250,75.082394,55.425461,161.599432,160.422348,158.673782,159.156992,70.838901,158.651634,0.001997,-1.746839,32.000000,-237.216561,159.221338,0.323205,15.186195,0.687791,275826.531314,0.921432,29.875425,38.127263,2.938699,69.703653,57.490217,96.869599,28.000000,55.295686,64.000000,40.528282,17.458055,11.063859
54.792280,74.920478,160.978072,163.065293,61.000085,56.489807,59.207238,12.790982,158.355293,1.266888,75.076152,55.422122,161.601282,160.418429,158.674937,159.151288,70.838490,158.646174,0.002000,-1.747443,32.000000,-237.215650,159.197180,0.383367,15.186077,0.687677,275785.689566,0.922707,29.878772,38.125839,2.938496,69.702989,57.490196,96.873365,28.000000,55.287271,64.000000,40.551324,17.458055,11.063017
54.787515,74.917126,160.963515,163.067078,61.028920,56.489796,59.179035,12.790985,158.350951,1.271251,75.072947,55.418124,161.602426,160.413916,158.675874,159.148042,70.838580,158.641511,0.002000,-1.747431,32.000000,-237.215612,159.192138,0.383132,15.187324,0.687476,275763.759161,0.922629,29.879754,38.123329,2.938263,69.702994,57.489855,96.876345,28.000000,55.275670,64.000000,40.566477,17.458055,11.062453
54.780677,74.912162,160.987204,163.069305,61.096961,56.489668,59.206505,12.791512,158.345706,1.271256,75.066913,55.409881,161.603556,160.407948,158.676510,159.142018,70.838251,158.635363,0.001994,-1.748839,32.000000,-237.215213,159.184416,0.383273,15.184988,0.687316,275721.643988,0.922072,29.879102,38.121387,2.937970,69.703159,57.489341,96.881060,28.000000,55.270265,64.000000,40.592335,17.458055,11.061624
54.775072,74.907226,160.968907,163.071203,61.162520,56.489608,59.211305,12.792025,158.340196,1.271227,75.061084,55.404445,161.605089,160.399893,158.677875,159.136192,70.838155,158.628852,0.001994,-1.748833,32.000000,-237.214676,159.176712,0.383118,15.186092,0.687258,275720.018790,0.922592,29.880334,38.119288,2.937960,69.703783,57.488627,96.885803,28.000000,55.269941,64.000000,40.617854,17.458055,11.060786
54.769580,74.902350,160.961015,163.072854,61.200157,56.489789,59.174037,12.792499,158.333451,1.271235,75.055574,55.399323,161.606282,160.393245,158.679012,159.128074,70.838531,158.621933,0.001997,-1.748846,32.000000,-237.214213,159.170932,0.383007,15.184418,0.687537,275718.017006,0.922276,29.881951,38.116969,2.938759,69.704188,57.488469,96.890908,28.000000,55.267503,64.000000,40.643292,17.458055,11.059953
