Torad 40 Ton Compressor Load Stand
54.765741,74.899149,160.944816,163.073682,61.216080,56.489765,59.204017,12.793371,158.329017,1.271238,75.051791,55.395785,161.607228,160.388479,158.679757,159.122521,70.838960,158.617136,0.001996,-1.749956,32.000000,-237.213379,159.166653,0.383145,15.183875,0.687479,275715.618585,0.922292,29.882410,38.114259,2.938726,69.704508,57.488212,96.894285,28.000000,55.259338,64.000000,40.659557,17.458055,11.059398
54.759623,74.894240,160.958777,163.074692,61.252511,56.489872,59.202735,12.794078,158.325431,1.031762,75.046660,55.390572,161.608917,160.385252,158.681150,159.114775,70.839409,158.608181,0.001974,-1.749367,32.000000,-237.212698,159.188719,0.304253,15.183801,0.687591,275714.003297,0.922966,29.882820,38.110902,2.938876,69.705188,57.487863,96.899311,28.000000,55.252272,64.000000,40.686435,17.458055,11.058557
54.753027,74.889403,160.928866,163.075657,61.190642,56.489875,59.178296,12.793882,158.318652,1.012750,75.041380,55.385439,161.609934,160.378562,158.681074,159.107331,70.839189,158.599899,0.001970,-1.749328,32.000000,-237.212910,159.178451,0.301117,15.181953,0.687599,275712.172859,0.922562,29.883313,38.108405,2.938786,69.706270,57.486547,96.903310,28.000000,55.239894,64.000000,40.713063,17.458055,11.057704
54.747451,74.884875,160.883951,163.076455,61.198812,56.489694,59.183442,12.793104,158.309831,1.012857,75.035959,55.379769,161.610267,160.368686,158.680198,159.096629,70.838345,158.589523,0.001991,-1.749327,32.000000,-237.213725,159.168236,0.301070,15.181929,0.687733,275710.347638,0.922685,29.884294,38.104097,2.939370,69.707110,57.485361,96.905571,28.000000,55.220657,64.000000,40.741898,17.458055,11.056889
54.745865,74.881883,160.874427,163.076659,61.248839,56.489631,59.196248,12.793701,158.304256,1.012714,75.032604,55.377957,161.610264,160.364537,158.680558,159.090898,70.837437,158.584613,0.001990,-1.749329,32.000000,-237.213192,159.163484,0.301005,15.182215,0.687776,275708.602984,0.923177,29.885807,38.100747,2.939178,69.707452,57.484358,96.906609,28.000000,55.208537,64.000000,40.758529,17.458055,11.056339
54.741620,74.877696,160.863610,163.076267,61.246557,56.489571,59.179687,12.793178,158.294236,1.012844,75.028792,55.374837,161.610793,160.353746,158.681661,159.079023,70.837115,158.572744,0.001973,-1.750510,32.000000,-237.213731,159.152392,0.301135,15.182000,0.687665,275706.726690,0.923186,29.886648,38.097120,2.938656,69.708917,57.484144,96.908631,28.000000,55.195795,64.000000,40.784606,17.458055,11.055557
54.739049,74.873991,160.831583,163.074790,61.315982,56.489597,59.186688,12.792836,158.279481,1.072939,75.024912,55.371757,161.610269,160.344121,158.681663,159.066974,70.836317,158.562032,0.001970,-1.751665,32.000000,-237.214123,159.126578,0.323765,15.181926,0.687621,275705.870538,0.923007,29.885183,38.095911,2.938568,69.710096,57.483427,96.910458,28.000000,55.189525,64.000000,40.810041,17.458055,11.054823
54.735565,74.870678,160.827446,163.072635,61.368923,56.485508,59.202801,12.793182,158.272691,1.025264,75.021359,55.368276,161.608929,160.336080,158.681562,159.058271,70.835039,158.555039,0.001990,-1.751292,32.000000,-237.213763,159.135774,0.303373,15.181791,0.687638,275703.651225,0.923333,29.885084,38.091119,2.938598,69.711073,57.482127,96.911318,28.000000,55.162807,64.000000,40.834545,17.458055,11.054155
54.733801,74.868749,160.829091,163.071085,61.351253,56.485519,59.161194,12.792691,158.266891,1.008965,75.019405,55.365094,161.607967,160.329687,158.681802,159.051117,70.834384,158.549428,0.001989,-1.751296,32.000000,-237.214277,159.129068,0.300453,15.180011,0.687546,275702.566347,0.923263,29.883854,38.087298,2.938151,69.711892,57.481149,96.911813,28.000000,55.164794,64.000000,40.851993,17.458055,11.053740
54.734076,74.866207,160.831849,163.068214,61.372456,56.485513,59.182385,12.793712,158.259412,1.005299,75.017219,55.363242,161.606521,160.324131,158.681792,159.043435,70.834261,158.540014,0.001991,-1.751871,32.000000,-237.213303,159.122272,0.300324,15.179190,0.687519,275682.344954,0.923002,29.883895,38.085563,2.938262,69.713574,57.479658,96.912114,28.000000,55.175222,64.000000,40.875427,17.458055,11.053161
54.732703,74.864011,160.810020,163.065086,61.417290,56.485445,59.201392,12.793858,158.249758,1.005350,75.015198,55.362002,161.604645,160.315005,158.680516,159.034020,70.833380,158.529118,0.001987,-1.751873,32.000000,-237.213084,159.112741,0.300302,15.177377,0.687627,275682.273858,0.923679,29.883666,38.083799,2.938387,69.715083,57.477331,96.912094,28.000000,55.151732,64.000000,40.899063,17.458055,11.052648
54.731275,74.861951,160.794820,163.061493,61.441774,56.485435,59.174105,12.793518,158.238749,1.005356,75.012832,55.360382,161.602512,160.304706,158.680287,159.023013,70.833038,158.517080,0.001990,-1.753042,32.000000,-237.213465,159.099087,0.300299,15.174684,0.687674,275680.292928,0.923337,29.880859,38.079863,2.938423,69.716448,57.474667,96.911842,28.000000,55.151480,64.000000,40.923431,17.458055,11.052156
54.730770,74.860574,160.772915,163.058734,61.463276,56.485369,59.194614,12.793226,158.225715,1.182813,75.012040,55.358993,161.601314,160.297516,158.680871,159.014573,70.832999,158.509689,0.001989,-1.753028,32.000000,-237.213796,159.057776,0.361850,15.172873,0.687675,275679.533521,0.923060,29.879985,38.076048,2.938098,69.717371,57.473216,96.911627,28.000000,55.133777,64.000000,40.938914,17.458055,11.051827
54.731089,74.858816,160.791562,163.054185,61.425964,56.485167,59.199788,12.792576,158.214284,1.262355,75.011596,55.359447,161.598363,160.286067,158.680216,159.003126,70.832737,158.498233,0.001991,-1.752182,32.000000,-237.214465,159.045103,0.381919,15.172817,0.687760,275678.760173,0.923507,29.879300,38.071200,2.937896,69.718316,57.470535,96.910407,28.000000,55.135174,64.000000,40.962380,17.458055,11.051356
54.733395,74.857687,160.817822,163.049033,61.284679,56.485183,59.166594,12.792202,158.204780,1.262327,75.011011,55.358870,161.595088,160.276848,158.678966,158.991253,70.832206,158.487773,0.001969,-1.752790,32.000000,-237.214815,159.033324,0.381960,15.172229,0.687752,275677.560772,0.923192,29.878408,38.068051,2.937523,69.719010,57.467531,96.908775,28.000000,55.122541,64.000000,40.983076,17.458055,11.050964
54.734349,74.856838,160.768041,163.043596,61.267224,56.485259,59.166142,12.792664,158.193978,1.262424,75.011300,55.360805,161.591962,160.267272,158.677178,158.979091,70.831694,158.479381,0.001969,-1.753404,32.000000,-237.214363,159.022447,0.381946,15.170366,0.687825,275675.187625,0.923098,29.876345,38.063375,2.937847,69.719068,57.464989,96.906748,28.000000,55.111583,64.000000,41.005579,17.458055,11.050630
54.736500,74.856552,160.766479,163.039853,61.279276,56.485445,59.196990,12.792626,158.188384,1.211924,75.011430,55.361929,161.589672,160.261153,158.675819,158.971455,70.830832,158.472004,0.001969,-1.753409,32.000000,-237.214325,159.031072,0.362323,15.169099,0.687916,275674.609258,0.923571,29.872994,38.059396,2.938203,69.718609,57.463082,96.905355,28.000000,55.114481,64.000000,41.017386,17.458055,11.050437
54.737635,74.856472,160.790553,163.033812,61.278264,56.485616,59.167303,12.792082,158.179025,1.010184,75.011789,55.362381,161.585522,160.251670,158.674576,158.958300,70.829570,158.461484,0.001988,-1.752846,32.000000,-237.214955,159.038520,0.300405,15.171174,0.687790,275674.497102,0.923560,29.871228,38.056288,2.937242,69.718095,57.461194,96.903216,28.000000,55.106381,64.000000,41.038244,17.458055,11.050201
54.741537,74.856673,160.756302,163.027379,61.277160,56.485650,59.180854,12.791707,158.167804,1.005615,75.013294,55.365369,161.581188,160.241624,158.672327,158.947776,70.827977,158.450611,0.001969,-1.752864,32.000000,-237.215281,159.028934,0.300346,15.169379,0.687819,275675.416126,0.923041,29.868870,38.053971,2.937098,69.717286,57.458672,96.901231,28.000000,55.111898,64.000000,41.056933,17.458055,11.050012
54.743829,74.857293,160.759769,163.020521,61.148674,56.485629,59.200451,12.791987,158.160513,1.005477,75.015274,55.370483,161.576319,160.232487,158.669866,158.937982,70.826242,158.443282,0.001969,-1.752861,32.000000,-237.214990,159.020140,0.300421,15.167385,0.687801,275677.099883,0.923486,29.867695,38.050696,2.937477,69.716526,57.456155,96.899296,28.000000,55.082108,64.000000,41.076118,17.458055,11.049872
54.747669,74.858309,160.721840,163.013288,61.109060,56.485652,59.193025,12.791489,158.145807,1.185602,75.017368,55.377463,161.570888,160.223253,158.668367,158.928568,70.824329,158.434967,0.001989,-1.752868,32.000000,-237.215536,158.979092,0.363084,15.168819,0.687692,275677.970966,0.923203,29.864140,38.047600,2.936642,69.715764,57.453301,96.897583,28.000000,55.072767,64.000000,41.095093,17.458055,11.049803
54.753111,74.859185,160.725341,163.008089,61.019885,56.485658,59.184404,12.791595,158.141524,1.259929,75.019150,55.381803,161.567160,160.218600,158.667453,158.923917,70.823102,158.430626,0.001988,-1.752870,32.000000,-237.215407,158.975109,0.381688,15.168817,0.687769,275679.735081,0.922856,29.862553,38.046174,2.936582,69.715244,57.451322,96.896486,28.000000,55.068888,64.000000,41.104204,17.458055,11.049785
54.760971,74.861226,160.737672,162.999510,61.091733,56.485495,59.203281,12.791752,158.132609,1.264334,75.022799,55.389667,161.561235,160.212403,158.665677,158.917820,70.820910,158.425276,0.001989,-1.751406,32.000000,-237.215330,158.969498,0.381723,15.169285,0.687506,275681.581404,0.922904,29.859872,38.044500,2.935684,69.714377,57.447875,96.894305,28.000000,55.072795,64.000000,41.116595,17.458055,11.049821
54.770549,74.863973,160.746262,162.990013,61.076067,56.491147,59.197987,12.791084,158.125727,1.264340,75.027530,55.401462,161.555073,160.204526,158.662863,158.908946,70.818788,158.416496,0.001985,-1.750838,32.000000,-237.215994,158.961300,0.381684,15.167864,0.687446,275681.978271,0.922940,29.855508,38.043855,2.935456,69.713767,57.443863,96.892319,28.000000,55.057652,64.000000,41.127103,17.458055,11.050002
54.778753,74.867328,160.726067,162.979587,61.047794,56.495215,59.164456,12.791485,158.123593,1.020941,75.033434,55.410079,161.548169,160.197424,158.659894,158.903992,70.816992,158.409933,0.001992,-1.750830,32.000000,-237.215617,158.987431,0.303252,15.169080,0.687371,275682.973977,0.922502,29.849982,38.043740,2.935260,69.712972,57.440580,96.890153,28.000000,55.067679,64.000000,41.136901,17.458055,11.050255
54.786460,74.869824,160.705862,162.972198,61.116152,56.495144,59.210687,12.791541,158.118440,1.002054,75.038243,55.417518,161.542965,160.194759,158.657311,158.900667,70.815832,158.404573,0.001991,-1.750255,32.000000,-237.215529,158.984095,0.300592,15.167221,0.687417,275711.986660,0.922506,29.843511,38.042074,2.934903,69.712470,57.438472,96.888573,28.000000,55.044625,64.000000,41.142154,17.458055,11.050474
54.798157,74.873823,160.705628,162.960963,61.034646,56.499131,59.194676,12.792464,158.110655,1.001927,75.045583,55.430601,161.534961,160.191230,158.653369,158.895922,70.814904,158.400208,0.001992,-1.748508,32.000000,-237.214698,158.977960,0.300401,15.163697,0.687222,275734.097895,0.922952,29.838969,38.041041,2.934095,69.712295,57.435584,96.886283,28.000000,55.035852,64.000000,41.148360,17.458055,11.050856
54.810330,74.878426,160.681391,162.949382,60.969755,56.519400,59.182454,12.792247,158.102289,1.002029,75.053630,55.442976,161.526293,160.184810,158.649010,158.888199,70.814336,158.392820,0.001971,-1.748497,32.000000,-237.214915,158.972272,0.300577,15.163059,0.687126,275734.695879,0.922094,29.834047,38.039887,2.933313,69.712228,57.432589,96.884235,28.000000,55.014235,64.000000,41.151715,17.458055,11.051300
54.822757,74.883586,160.706917,162.937124,60.997161,56.523494,59.197077,12.792526,158.096499,1.002012,75.062208,55.456982,161.517273,160.178856,158.643405,158.883156,70.813334,158.386475,0.001972,-1.749083,32.000000,-237.214658,158.968828,0.300385,15.168652,0.687183,275754.699527,0.922202,29.826793,38.038932,2.932683,69.712674,57.430199,96.882481,28.000000,55.010979,64.000000,41.154283,17.458055,11.051847
54.831055,74.887519,160.683207,162.928539,60.973335,56.535740,59.164564,12.793351,158.092616,1.002013,75.068352,55.464974,161.510631,160.176050,158.639489,158.880185,70.812026,158.384118,0.001972,-1.749088,32.000000,-237.213842,158.969408,0.300410,15.169062,0.687204,275854.080472,0.922509,29.819684,38.036313,2.931590,69.712842,57.428719,96.881747,28.000000,55.012441,64.000000,41.155638,17.458055,11.052273
54.844910,74.893558,160.702632,162.915209,61.015129,56.555964,59.166481,12.794659,158.085862,1.069245,75.077659,55.479075,161.499867,160.171943,158.632793,158.876143,70.809915,158.378562,0.001989,-1.749078,32.000000,-237.212442,158.950158,0.325121,15.172125,0.686949,275875.675735,0.922131,29.812889,38.034579,2.931391,69.713526,57.425967,96.880155,28.000000,55.003427,64.000000,41.155585,17.458055,11.052968
54.856857,74.899921,160.724840,162.901616,61.007119,56.564016,59.198276,12.795048,158.084069,1.013953,75.088330,55.490431,161.489602,160.168338,158.625924,158.874571,70.808743,158.374682,0.001971,-1.749081,32.000000,-237.212007,158.967171,0.302470,15.171390,0.686877,275937.289087,0.922693,29.808844,38.034870,2.930515,69.714948,57.424291,96.879118,28.000000,55.026284,64.000000,41.155293,17.458055,11.053717
54.868860,74.906755,160.744067,162.887841,61.079299,56.576073,59.197137,12.794438,158.079286,1.003908,75.099041,55.500636,161.478394,160.165058,158.619021,158.870347,70.807108,158.371527,0.001973,-1.749662,32.000000,-237.212678,158.964810,0.299926,15.171441,0.686892,276039.097021,0.922752,29.801558,38.034584,2.930128,69.716243,57.422663,96.877482,28.000000,55.013656,64.000000,41.154220,17.458055,11.054538
54.876703,74.911341,160.722654,162.878694,61.054912,56.584248,59.180566,12.794271,158.076587,1.004015,75.106549,55.509632,161.471378,160.162403,158.615042,158.867385,70.806417,158.371456,0.001973,-1.748500,32.000000,-237.212804,158.964630,0.300008,15.167484,0.686957,276081.036120,0.922182,29.796435,38.034081,2.929895,69.716959,57.421257,96.876450,28.000000,55.009557,64.000000,41.152462,17.458055,11.055104
54.891332,74.918366,160.718949,162.865140,61.092030,56.596557,59.213358,12.794306,158.072367,1.003888,75.117527,55.523473,161.459860,160.160155,158.607587,158.864129,70.804973,158.367205,0.001993,-1.748279,32.000000,-237.212652,158.960579,0.300014,15.166846,0.687036,276143.267744,0.922191,29.791730,38.034356,2.929605,69.717782,57.419426,96.873781,28.000000,55.012999,64.000000,41.148111,17.458055,11.055979
54.903514,74.925668,160.710434,162.852087,61.016089,56.608716,59.183594,12.792884,158.066741,1.003852,75.129004,55.536202,161.448188,160.156026,158.600458,158.859321,70.803627,158.362803,0.001994,-1.748283,32.000000,-237.214147,158.954733,0.300113,15.170342,0.687129,276185.219635,0.922449,29.788778,38.035016,2.928796,69.718357,57.417143,96.871515,28.000000,55.003079,64.000000,41.142663,17.458055,11.056899
54.914685,74.933125,160.708518,162.839224,60.957869,56.620944,59.162378,12.792511,158.062987,1.003795,75.140288,55.547838,161.436804,160.154466,158.591495,158.856733,70.802260,158.358292,0.001992,-1.747180,32.000000,-237.214536,158.851511,0.300116,15.166515,0.687111,276248.100547,0.921885,29.781746,38.034626,2.927948,69.718682,57.414198,96.869323,28.000000,54.988695,64.000000,41.139327,17.458055,11.057858
54.921345,74.938243,160.700910,162.830623,60.944781,56.629046,59.204990,12.791689,158.056460,1.190969,75.148060,55.556104,161.429255,160.150775,158.585681,158.854564,70.801729,158.354843,0.001991,-1.747177,32.000000,-237.215372,158.846321,0.364292,15.166180,0.686918,276310.724258,0.922340,29.777343,38.034073,2.927143,69.719169,57.412281,96.868024,28.000000,54.990672,64.000000,41.136106,17.458055,11.058520
54.932829,74.945904,160.733756,162.818009,61.165489,56.633077,59.183449,12.791489,158.055315,1.262492,75.159703,55.567832,161.417675,160.146128,158.577903,158.852762,70.801082,158.350567,0.002000,-1.746568,32.000000,-237.215651,158.844577,0.381602,15.166918,0.687096,276374.486379,0.922681,29.774068,38.033494,2.926513,69.719333,57.409842,96.866392,28.000000,54.994240,64.000000,41.131341,17.458055,11.059533
54.945906,74.953542,160.729825,162.805233,61.197537,56.645294,59.156679,12.792092,158.055009,1.262508,75.171177,55.579198,161.406400,160.145318,158.570315,158.852219,70.800666,158.349539,0.002000,-1.747151,32.000000,-237.215118,158.844369,0.381614,15.171531,0.687095,276416.398475,0.922038,29.772789,38.032536,2.926019,69.718988,57.408223,96.866228,28.000000,54.996623,64.000000,41.122128,17.458055,11.060555
54.956375,74.961167,160.757234,162.792785,61.222372,56.657514,59.193173,12.792306,158.055210,1.262524,75.182353,55.589173,161.395901,160.143906,158.562028,158.853066,70.800961,158.348207,0.001979,-1.747141,32.000000,-237.214752,158.842531,0.381607,15.169589,0.687105,276439.402393,0.922246,29.769421,38.031338,2.926005,69.718910,57.407447,96.867569,28.000000,54.999396,64.000000,41.115346,17.458055,11.061592
54.963794,74.966106,160.738521,162.785009,61.296613,56.665796,59.178955,12.792771,158.057180,1.262545,75.189053,55.596329,161.388050,160.143189,158.555591,158.855085,70.800513,158.349419,0.001975,-1.746563,32.000000,-237.214286,158.843374,0.381592,15.169808,0.686860,276501.497963,0.922640,29.764501,38.031311,2.925237,69.718918,57.405991,96.867935,28.000000,54.988686,64.000000,41.109269,17.458055,11.062269
54.973843,74.973365,160.746628,162.774147,61.280700,56.673833,59.162354,12.792641,158.059160,1.262541,75.200004,55.607198,161.377906,160.144720,158.547022,158.856591,70.800629,158.349960,0.001983,-1.744799,32.000000,-237.214344,158.845503,0.381529,15.171171,0.687084,276563.500791,0.922095,29.762075,38.030443,2.925179,69.719281,57.405764,96.868918,28.000000,54.989928,64.000000,41.101996,17.458055,11.063270
54.984143,74.980494,160.771826,162.764334,61.228024,56.685829,59.222167,12.794019,158.069258,1.019644,75.210728,55.616835,161.368278,160.148909,158.540367,158.862011,70.800358,158.353882,0.001999,-1.744201,32.000000,-237.213009,158.881018,0.302755,15.168802,0.687012,276605.956073,0.922326,29.759891,38.031413,2.924444,69.719856,57.406751,96.869774,28.000000,55.007683,64.000000,41.092511,17.458055,11.064267
54.994957,74.987380,160.751782,162.755087,61.226978,56.701912,59.224602,12.794353,158.073326,1.003290,75.220058,55.629503,161.358470,160.152542,158.533192,158.867673,70.800421,158.356467,0.001981,-1.743995,32.000000,-237.212706,158.884191,0.300500,15.172400,0.686952,276647.794255,0.922548,29.757505,38.031530,2.924057,69.719839,57.408199,96.869242,28.000000,54.987753,64.000000,41.081889,17.458055,11.065235
55.004025,74.994033,160.753438,162.746726,61.224696,56.714043,59.170883,12.794305,158.075581,1.003280,75.229303,55.639587,161.349614,160.155276,158.526451,158.871965,70.800365,158.360909,0.001985,-1.743401,32.000000,-237.212665,158.881840,0.300291,15.172863,0.687180,276709.212679,0.921638,29.754749,38.033493,2.923967,69.720196,57.410947,96.868150,28.000000,54.977344,64.000000,41.071609,17.458055,11.066184
55.011115,74.998413,160.776210,162.741466,61.244970,56.722113,59.196525,12.793724,158.074225,1.194118,75.235511,55.646408,161.343429,160.158057,158.522198,158.873442,70.799984,158.362581,0.001986,-1.743410,32.000000,-237.213271,158.915384,0.365381,15.174267,0.687002,276789.845974,0.921679,29.751258,38.034546,2.923028,69.720203,57.412693,96.866874,28.000000,54.989890,64.000000,41.064676,17.458055,11.066809
55.021108,75.004883,160.746120,162.733452,61.236761,56.734201,59.237921,12.794463,158.081092,1.261762,75.244837,55.659181,161.335146,160.164429,158.516485,158.880419,70.800114,158.369586,0.002002,-1.742855,32.000000,-237.212498,158.921503,0.381228,15.175912,0.687030,276851.492980,0.922562,29.749212,38.036517,2.922576,69.719749,57.416109,96.865106,28.000000,54.982032,64.000000,41.052524,17.458055,11.067741
55.031864,75.011258,160.777399,162.725313,61.273231,56.746382,59.189630,12.794513,158.093550,1.084381,75.252923,55.669158,161.326368,160.171391,158.509839,158.887459,70.799801,158.374673,0.002001,-1.742269,32.000000,-237.212387,158.962375,0.319618,15.181059,0.687065,276892.593323,0.922174,29.746789,38.037620,2.922613,69.719466,57.419338,96.863443,28.000000,54.975612,64.000000,41.039204,17.458055,11.068671
55.042000,75.017230,160.808680,162.717582,61.244369,56.758638,59.182607,12.794759,158.100330,1.004982,75.260761,55.681843,161.318241,160.179971,158.503276,158.894125,70.799416,158.380192,0.001999,-1.742247,32.000000,-237.212142,158.970482,0.299585,15.179312,0.686889,276953.649702,0.921557,29.743675,38.040512,2.921535,69.719565,57.422439,96.861088,28.000000,54.987815,64.000000,41.025004,17.458055,11.069566
55.049593,75.022822,160.771306,162.710360,61.194804,56.770724,59.217435,12.795519,158.108260,1.004986,75.268764,55.692050,161.310657,160.186846,158.496512,158.903042,70.798775,158.387669,0.002007,-1.741805,32.000000,-237.211370,158.979207,0.299575,15.177631,0.686798,277015.280865,0.922324,29.739733,38.043020,2.921533,69.719958,57.425478,96.858371,28.000000,54.989510,64.000000,41.012792,17.458055,11.070405
55.056797,75.026488,160.792891,162.705777,61.133979,56.778794,59.186783,12.795278,158.115131,1.004977,75.273265,55.698498,161.304860,160.190390,158.492068,158.908804,70.798216,158.390683,0.002008,-1.741199,32.000000,-237.211613,158.985368,0.299579,15.177847,0.687032,277077.158450,0.922460,29.735984,38.045786,2.921563,69.720442,57.427110,96.856385,28.000000,54.991236,64.000000,41.002633,17.458055,11.070959
55.064948,75.031796,160.787121,162.699121,61.272391,56.790872,59.182293,12.794851,158.116139,1.197447,75.280423,55.707944,161.297413,160.196695,158.486255,158.916345,70.798365,158.396271,0.002005,-1.741212,32.000000,-237.212049,158.903016,0.365290,15.182079,0.687008,277139.037290,0.921988,29.734296,38.049653,2.920481,69.722277,57.431135,96.853291,28.000000,54.972776,64.000000,40.989282,17.458055,11.071768
55.076348,75.036846,160.790067,162.692859,61.195300,56.802984,59.227291,12.795719,158.125438,1.263101,75.287651,55.718596,161.289696,160.204581,158.479561,158.926916,70.797665,158.403277,0.001985,-1.741802,32.000000,-237.211182,158.909342,0.381039,15.179938,0.687093,277179.578895,0.922472,29.731056,38.051511,2.920491,69.723412,57.434384,96.849900,28.000000,54.984224,64.000000,40.971502,17.458055,11.072541
55.084574,75.041928,160.832478,162.687190,61.158048,56.815120,59.186173,12.795632,158.134874,1.262994,75.293918,55.727091,161.281846,160.212241,158.472583,158.934510,70.797700,158.411963,0.001990,-1.741810,32.000000,-237.211361,158.916116,0.381222,15.181007,0.686926,277240.235516,0.922601,29.728549,38.053774,2.919954,69.724700,57.438159,96.846697,28.000000,54.986884,64.000000,40.955100,17.458055,11.073330
55.089881,75.045107,160.831727,162.683832,61.190704,56.823250,59.200871,12.795603,158.140263,1.263122,75.298458,55.731453,161.277002,160.218326,158.468130,158.939600,70.797977,158.415764,0.001990,-1.741827,32.000000,-237.211330,158.922235,0.381148,15.181612,0.687042,277300.786981,0.921899,29.722672,38.057496,2.919403,69.725579,57.441051,96.844498,28.000000,55.005743,64.000000,40.943792,17.458055,11.073838
55.101532,75.049853,160.821626,162.678866,61.226141,56.835231,59.208002,12.795679,158.151732,1.198964,75.305328,55.738705,161.270752,160.226817,158.462011,158.947277,70.799120,158.420524,0.002001,-1.741813,32.000000,-237.211176,158.943737,0.357046,15.185494,0.687206,277361.537763,0.922598,29.719872,38.061207,2.919737,69.727182,57.446112,96.841127,28.000000,55.002853,64.000000,40.925001,17.458055,11.074581
55.108967,75.054710,160.832861,162.673659,61.309388,56.847543,59.194343,12.795776,158.160235,1.008655,75.311986,55.749804,161.264517,160.232980,158.455680,158.953175,70.799621,158.425191,0.001986,-1.741832,32.000000,-237.210982,158.966180,0.299933,15.187768,0.687213,277401.716486,0.922410,29.717964,38.062570,2.919442,69.728428,57.451068,96.838534,28.000000,54.986026,64.000000,40.906682,17.458055,11.075346
55.119068,75.059472,160.835297,162.668544,61.267628,56.859686,59.178669,12.796170,158.168809,1.004202,75.318318,55.758453,161.258651,160.238091,158.449561,158.959777,70.800415,158.429663,0.001992,-1.741835,32.000000,-237.210607,158.971709,0.299764,15.185810,0.686989,277459.280964,0.922291,29.711547,38.063481,2.918642,69.730021,57.456328,96.836276,28.000000,54.990651,64.000000,40.886528,17.458055,11.076116
55.125691,75.062665,160.855412,162.664996,61.185999,56.862110,59.192926,12.796616,158.171046,1.004236,75.322786,55.762164,161.254530,160.242630,158.445563,158.964582,70.800319,158.434913,0.001992,-1.741830,32.000000,-237.210191,158.956728,0.299845,15.184936,0.686994,277520.531711,0.922578,29.709281,38.064992,2.918452,69.730769,57.459626,96.834218,28.000000,55.008907,64.000000,40.873569,17.458055,11.076620
55.135105,75.067601,160.829984,162.659294,61.255404,56.874188,59.178231,12.796582,158.181549,1.252516,75.328721,55.773162,161.248214,160.248848,158.438578,158.968357,70.801250,158.438608,0.002008,-1.741843,32.000000,-237.210294,158.939557,0.379576,15.189673,0.687108,277579.742660,0.922845,29.704367,38.066127,2.917961,69.732169,57.464358,96.831308,28.000000,54.995320,64.000000,40.852547,17.458055,11.077415
55.143935,75.072574,160.876879,162.653564,61.260494,56.886229,59.176855,12.796748,158.189332,1.266841,75.335000,55.782912,161.242628,160.254117,158.432213,158.972281,70.802437,158.444522,0.002004,-1.741256,32.000000,-237.210220,158.946197,0.381166,15.189396,0.687173,277592.117356,0.922548,29.701216,38.068486,2.917975,69.733869,57.468882,96.827569,28.000000,55.008036,64.000000,40.831051,17.458055,11.078221
55.152547,75.077419,160.884387,162.647711,61.339398,56.898425,59.203227,12.796005,158.197164,1.266840,75.340364,55.788801,161.236890,160.257907,158.426268,158.975981,70.803237,158.447958,0.002001,-1.741254,32.000000,-237.210919,158.950300,0.381298,15.189210,0.686886,277651.329331,0.922812,29.697137,38.069150,2.917016,69.735351,57.473225,96.822684,28.000000,55.011209,64.000000,40.809434,17.458055,11.079033
55.157141,75.080383,160.916209,162.643620,61.473683,56.898569,59.164311,12.795939,158.202191,1.266861,75.343818,55.793729,161.232747,160.260913,158.422835,158.980101,70.803700,158.451247,0.002001,-1.741240,32.000000,-237.211006,158.954086,0.381185,15.188260,0.687122,277710.139281,0.922878,29.693654,38.070514,2.917399,69.736491,57.475933,96.818703,28.000000,55.018323,64.000000,40.794185,17.458055,11.079545
55.164384,75.084760,160.910153,162.637803,61.515133,56.906645,59.189545,12.796202,158.210762,1.266862,75.349376,55.800616,161.226038,160.269510,158.417695,158.985822,70.804597,158.457695,0.002014,-1.741226,32.000000,-237.210853,158.959379,0.381274,15.190999,0.687208,277770.081595,0.922518,29.690254,38.071195,2.917080,69.738321,57.479497,96.811853,28.000000,55.030005,64.000000,40.773203,17.458055,11.080292
55.172035,75.089061,160.926336,162.632277,61.576053,56.910652,59.201906,12.794846,158.216763,1.266873,75.354920,55.806957,161.220625,160.275911,158.412076,158.987646,70.806363,158.461726,0.002011,-1.740647,32.000000,-237.212209,158.960961,0.381186,15.187472,0.687319,277771.312326,0.923050,29.688819,38.072151,2.917414,69.740686,57.482349,96.804203,28.000000,55.043486,64.000000,40.751880,17.458055,11.081033
55.179030,75.093407,160.971470,162.626908,61.687800,56.910679,59.174012,12.793698,158.224447,1.199595,75.360063,55.812410,161.214587,160.283097,158.406953,158.992091,70.807980,158.467071,0.001991,-1.740641,32.000000,-237.213350,158.982025,0.356582,15.183273,0.687179,277810.759710,0.922665,29.686262,38.074035,2.916921,69.741810,57.485010,96.796243,28.000000,55.059175,64.000000,40.728372,17.458055,11.081790
55.184326,75.096217,160.972190,162.623416,61.745202,56.918951,59.193400,12.793786,158.231171,1.024165,75.363817,55.818260,161.210857,160.289190,158.403219,158.995491,70.808896,158.471390,0.001987,-1.740653,32.000000,-237.213306,159.001209,0.302088,15.184275,0.687355,277829.764067,0.922407,29.683240,38.074008,2.916810,69.742337,57.486974,96.791038,28.000000,55.069256,64.000000,40.714081,17.458055,11.082273
55.193671,75.100322,160.984264,162.618360,61.692581,56.923058,59.197126,12.794092,158.227876,1.207132,75.367683,55.826041,161.204998,160.294106,158.398404,159.000562,70.810144,158.475350,0.001999,-1.740066,32.000000,-237.213051,159.010252,0.367306,15.182087,0.687647,277829.550320,0.922724,29.680891,38.074694,2.917258,69.742822,57.489431,96.783656,28.000000,55.064264,64.000000,40.688563,17.458055,11.083013
55.200532,75.104311,160.984931,162.613741,61.706928,56.923092,59.170681,12.793541,158.232243,1.265473,75.372323,55.832871,161.199502,160.297499,158.393222,159.003503,70.811463,158.476462,0.002007,-1.739484,32.000000,-237.213621,159.013434,0.381750,15.185826,0.687638,277869.328500,0.922465,29.678632,38.075642,2.916991,69.743531,57.492192,96.776436,28.000000,55.074206,64.000000,40.663097,17.458055,11.083717
55.205813,75.108575,160.960234,162.608903,61.678893,56.923105,59.172085,12.792732,158.236288,1.265324,75.376917,55.837386,161.194242,160.299521,158.388680,159.003891,70.812823,158.480363,0.001990,-1.739485,32.000000,-237.214437,159.018801,0.381712,15.187842,0.687721,277888.615239,0.922312,29.673794,38.076102,2.916716,69.743623,57.494973,96.769820,28.000000,55.059933,64.000000,40.639499,17.458055,11.084474
55.209766,75.111313,160.964184,162.605350,61.721125,56.923111,59.190738,12.792818,158.239458,1.265366,75.379689,55.842047,161.190734,160.300136,158.385066,159.005514,70.813520,158.484460,0.001987,-1.739471,32.000000,-237.214334,159.022580,0.381755,15.188380,0.687469,277888.210943,0.922608,29.671218,38.075261,2.916366,69.743644,57.496800,96.765297,28.000000,55.050477,64.000000,40.624663,17.458055,11.084977
55.218188,75.115539,160.981455,162.600003,61.699390,56.927234,59.171489,12.793379,158.244921,1.265370,75.384456,55.850399,161.185829,160.303662,158.380009,159.008789,70.815275,158.490761,0.001987,-1.740656,32.000000,-237.213812,159.028554,0.381733,15.187139,0.687210,277888.757679,0.922500,29.670430,38.075585,2.915639,69.744405,57.499738,96.759042,28.000000,55.074831,64.000000,40.597364,17.458055,11.085734
55.225850,75.119676,161.007637,162.594880,61.705207,56.927341,59.178390,12.794523,158.251797,1.078410,75.388441,55.856730,161.180645,160.309354,158.375107,159.011499,70.815806,158.495705,0.001999,-1.740664,32.000000,-237.212630,159.134632,0.317440,15.189464,0.687151,277888.906533,0.922143,29.669387,38.076654,2.915502,69.744384,57.502507,96.752413,28.000000,55.074345,64.000000,40.570474,17.458055,11.086501
55.233326,75.123729,160.980543,162.589687,61.623221,56.935440,59.202501,12.794681,158.250622,1.006855,75.392825,55.863406,161.176125,160.314517,158.369746,159.015530,70.816726,158.500653,0.001993,-1.740678,32.000000,-237.212487,159.125050,0.300176,15.190503,0.687224,277908.208360,0.922365,29.665555,38.077615,2.915370,69.744360,57.504899,96.746646,28.000000,55.072249,64.000000,40.542994,17.458055,11.087254
55.241100,75.127814,161.014321,162.584740,61.672299,56.935524,59.189447,12.794938,158.249057,1.255005,75.397689,55.872569,161.170774,160.316580,158.364849,159.016258,70.817663,158.502551,0.001990,-1.740678,32.000000,-237.212101,159.085465,0.380329,15.186404,0.687132,277908.874187,0.922129,29.662365,38.079217,2.915440,69.744460,57.507431,96.740333,28.000000,55.079132,64.000000,40.514857,17.458055,11.088012
55.246350,75.130706,160.993018,162.581394,61.643886,56.935606,59.192281,12.794255,158.248921,1.268391,75.401207,55.878190,161.167001,160.317743,158.361543,159.017313,70.817892,158.502771,0.001990,-1.740671,32.000000,-237.212911,159.085081,0.381853,15.187766,0.686980,277948.542071,0.921757,29.659266,38.080430,2.914555,69.744386,57.508674,96.735718,28.000000,55.080643,64.000000,40.496035,17.458055,11.088537
55.253138,75.135086,160.986549,162.575765,61.622492,56.935477,59.213657,12.794321,158.247237,1.268405,75.406193,55.883511,161.161301,160.319053,158.356126,159.015669,70.818281,158.503219,0.002003,-1.740664,32.000000,-237.212849,159.084478,0.381739,15.187660,0.687210,277949.023708,0.921829,29.655917,38.080312,2.914756,69.744009,57.509977,96.728950,28.000000,55.071812,64.000000,40.468127,17.458055,11.089353
55.259373,75.139290,160.968052,162.569872,61.611353,56.939527,59.222887,12.794708,158.247106,1.268508,75.410802,55.890826,161.155833,160.319996,158.350377,159.016328,70.818408,158.503856,0.001997,-1.742435,32.000000,-237.212465,159.083927,0.381773,15.187384,0.686996,277949.712673,0.921696,29.653791,38.080176,2.914093,69.743126,57.510533,96.722593,28.000000,55.071878,64.000000,40.437354,17.458055,11.090154
55.264434,75.143532,160.991277,162.563865,61.615801,56.939535,59.166078,12.793742,158.243700,1.268378,75.415577,55.897606,161.150533,160.315711,158.343031,159.012644,70.819301,158.499736,0.001979,-1.742443,32.000000,-237.213437,159.078623,0.381715,15.188983,0.686891,277950.061189,0.921248,29.651681,38.079982,2.913618,69.742231,57.510071,96.716988,28.000000,55.056053,64.000000,40.410531,17.458055,11.090951
55.268047,75.146419,160.981222,162.559772,61.662946,56.939548,59.203670,12.794128,158.242448,1.268508,75.419197,55.902819,161.147152,160.314754,158.338456,159.010536,70.819401,158.498055,0.001976,-1.742448,32.000000,-237.213093,159.077948,0.381712,15.190180,0.686796,277971.241069,0.921065,29.649923,38.080128,2.912955,69.742041,57.509376,96.714137,28.000000,55.052315,64.000000,40.391266,17.458055,11.091503
55.273679,75.150733,160.935262,162.553488,61.707321,56.943660,59.189727,12.793898,158.240953,1.268401,75.424468,55.908792,161.141319,160.311454,158.332401,159.006838,70.819598,158.495855,0.001989,-1.742451,32.000000,-237.213323,159.077392,0.381834,15.190635,0.686758,277971.807833,0.921867,29.649327,38.077459,2.913108,69.741037,57.507008,96.710704,28.000000,55.056606,64.000000,40.362690,17.458055,11.092329
55.278954,75.155031,160.922210,162.546845,61.732820,56.943789,59.182876,12.793721,158.245014,1.077669,75.429459,55.915350,161.135235,160.310285,158.326214,159.006333,70.819992,158.495224,0.001994,-1.742417,32.000000,-237.213562,159.052144,0.316739,15.189955,0.686628,277973.026889,0.921223,29.648761,38.076635,2.912736,69.739236,57.503819,96.708777,28.000000,55.028635,64.000000,40.333032,17.458055,11.093156
55.284524,75.159548,160.979875,162.540567,61.788958,56.943857,59.193599,12.792675,158.238704,1.092105,75.434715,55.919980,161.129454,160.307000,158.319012,159.004166,70.819775,158.492059,0.001981,-1.742418,32.000000,-237.214619,159.017753,0.330241,15.188091,0.686405,277994.351471,0.921413,29.647691,38.075490,2.911608,69.736448,57.500572,96.706891,28.000000,55.053229,64.000000,40.304108,17.458055,11.094015
55.289180,75.162645,160.990520,162.536790,61.772846,56.943802,59.175236,12.793066,158.240380,1.254707,75.438873,55.925499,161.125930,160.307271,158.314346,159.003115,70.820040,158.490991,0.001978,-1.742430,32.000000,-237.214200,159.012963,0.380761,15.186044,0.686316,277996.314535,0.921436,29.646947,38.074823,2.911094,69.734670,57.498646,96.705769,28.000000,55.062600,64.000000,40.283289,17.458055,11.094606
55.294247,75.167413,160.995982,162.530766,61.824348,56.956014,59.192359,12.792715,158.240460,1.267032,75.444472,55.931288,161.120870,160.305011,158.307467,159.001705,70.820104,158.490212,0.001977,-1.742453,32.000000,-237.214568,159.011934,0.382405,15.185799,0.686573,277998.887241,0.921179,29.646142,38.073676,2.911843,69.731648,57.495301,96.704615,28.000000,55.073362,64.000000,40.251651,17.458055,11.095508
55.301030,75.172242,160.977047,162.524540,61.911081,56.956056,59.197949,12.791938,158.239660,1.267061,75.449654,55.936360,161.115630,160.304981,158.300540,158.997114,70.819975,158.488218,0.001990,-1.742457,32.000000,-237.215343,159.010784,0.382155,15.185640,0.686644,277999.228933,0.921386,29.644787,38.072951,2.911791,69.728189,57.492834,96.703791,28.000000,55.063032,64.000000,40.221583,17.458055,11.096445
55.305735,75.176771,160.982537,162.518281,61.997478,56.955917,59.184008,12.791889,158.238649,1.266918,75.454862,55.942239,161.110770,160.304286,158.293429,158.995638,70.819631,158.489021,0.001982,-1.743487,32.000000,-237.215349,159.006214,0.382184,15.185816,0.686768,278061.004543,0.921235,29.644715,38.072550,2.911623,69.723694,57.490097,96.703101,28.000000,55.067086,64.000000,40.188175,17.458055,11.097351
55.310220,75.179779,160.994668,162.514107,61.920877,56.955864,59.183971,12.792489,158.243229,1.192229,75.458332,55.945360,161.106883,160.302769,158.289159,158.994807,70.819754,158.487460,0.001979,-1.744062,32.000000,-237.214762,159.049713,0.355546,15.189536,0.686620,278062.934397,0.921036,29.643062,38.071818,2.910923,69.720366,57.487619,96.703008,28.000000,55.075687,64.000000,40.167464,17.458055,11.097952
55.313217,75.184330,160.979791,162.507977,61.953617,56.955875,59.198119,12.791921,158.242287,1.012878,75.463813,55.949694,161.101802,160.301662,158.283452,158.992191,70.819555,158.485071,0.001980,-1.744049,32.000000,-237.215286,159.093463,0.300648,15.185463,0.686577,278064.747058,0.921176,29.643095,38.072510,2.910775,69.716563,57.483710,96.703305,28.000000,55.067657,64.000000,40.136535,17.458055,11.098855
55.316087,75.188542,160.950142,162.502070,61.982877,56.955856,59.175117,12.793015,158.239251,1.008791,75.468703,55.953537,161.097647,160.297743,158.278024,158.989565,70.819461,158.481978,0.001994,-1.744030,32.000000,-237.214171,159.092264,0.300673,15.183668,0.686404,278065.495119,0.921100,29.641819,38.071714,2.910758,69.713525,57.479708,96.703146,28.000000,55.054375,64.000000,40.107058,17.458055,11.099744
55.319425,75.192666,160.965491,162.496315,61.938798,56.955880,59.161235,12.793486,158.230799,1.093859,75.472520,55.957890,161.093748,160.292613,158.272032,158.985828,70.818339,158.474676,0.001987,-1.744020,32.000000,-237.213673,159.052900,0.330364,15.187080,0.686495,278068.115451,0.920836,29.643508,38.070882,2.910331,69.710031,57.475508,96.703246,28.000000,55.052431,64.000000,40.076643,17.458055,11.100601
55.321318,75.195233,160.964756,162.492588,61.870928,56.956003,59.202347,12.793354,158.224260,1.255489,75.474665,55.960371,161.090538,160.287894,158.267797,158.980674,70.817224,158.470606,0.001972,-1.744611,32.000000,-237.213890,159.065361,0.380737,15.185163,0.686427,278070.374718,0.921151,29.644976,38.069643,2.909644,69.707458,57.472465,96.702935,28.000000,55.066711,64.000000,40.055234,17.458055,11.101165
55.321372,75.198839,160.957688,162.487669,61.915319,56.955943,59.172314,12.793544,158.220073,1.267619,75.477804,55.958279,161.085861,160.282271,158.261841,158.975534,70.816108,158.463150,0.001969,-1.745172,32.000000,-237.213774,159.059916,0.381901,15.186673,0.686299,278073.881192,0.921317,29.645913,38.067615,2.909746,69.704203,57.467822,96.701959,28.000000,55.041811,64.000000,40.027109,17.458055,11.101977
55.318735,75.202125,160.954887,162.483545,61.860464,56.955859,59.153463,12.793065,158.215624,1.267769,75.481255,55.954959,161.082240,160.279463,158.255672,158.970836,70.815166,158.458497,0.001984,-1.745763,32.000000,-237.214227,159.055436,0.382073,15.183710,0.686364,278077.110877,0.920650,29.646673,38.066975,2.909633,69.701262,57.463074,96.700613,28.000000,55.051276,64.000000,40.002398,17.458055,11.102744
55.314894,75.204737,160.935741,162.480552,61.895722,56.955869,59.187708,12.791745,158.211626,1.267743,75.483369,55.950459,161.078236,160.273419,158.249902,158.965075,70.814165,158.452832,0.001986,-1.745781,32.000000,-237.215559,159.070638,0.381885,15.184915,0.686272,278080.730219,0.921124,29.650226,38.064876,2.909503,69.697466,57.458276,96.698971,28.000000,55.038367,64.000000,39.978765,17.458055,11.103451
55.312875,75.206112,160.931957,162.479253,61.882770,56.955901,59.158319,12.791814,158.203980,1.073013,75.484173,55.948066,161.076072,160.271877,158.246924,158.963084,70.813305,158.450127,0.001972,-1.746334,32.000000,-237.215459,159.092262,0.315306,15.180132,0.686430,278084.328258,0.921472,29.656031,38.063811,2.909591,69.694965,57.455733,96.698077,28.000000,55.034733,64.000000,39.964023,17.458055,11.103857
55.310775,75.207789,160.932158,162.478028,61.808267,56.955859,59.163388,12.790829,158.198542,1.005102,75.484945,55.941940,161.073342,160.267981,158.242899,158.960132,70.811939,158.446121,0.001970,-1.746325,32.000000,-237.216432,159.089554,0.300591,15.183048,0.686359,278088.629526,0.921016,29.662313,38.062370,2.909447,69.691283,57.452365,96.696827,28.000000,55.032527,64.000000,39.939366,17.458055,11.104405
55.305516,75.208954,160.925656,162.477244,61.929377,56.955841,59.198497,12.791651,158.195099,1.005110,75.485649,55.940768,161.071087,160.264643,158.239570,158.958899,70.810480,158.443028,0.001970,-1.746313,32.000000,-237.215553,159.090351,0.300345,15.180729,0.686590,278091.192291,0.921514,29.665615,38.062063,2.909485,69.687477,57.448813,96.695864,28.000000,55.020000,64.000000,39.918664,17.458055,11.104883
55.303092,75.209960,160.882857,162.476853,61.878123,56.955812,59.191265,12.790779,158.190309,1.005233,75.485803,55.933444,161.070025,160.260837,158.236047,158.954781,70.809650,158.438276,0.001980,-1.746337,32.000000,-237.216408,159.068671,0.300567,15.183657,0.686492,278094.469643,0.921477,29.669300,38.061701,2.909599,69.683962,57.445839,96.696297,28.000000,55.013357,64.000000,39.896088,17.458055,11.105339
55.299077,75.210583,160.869778,162.476875,61.839534,56.955951,59.177840,12.790320,158.182769,1.253944,75.485291,55.930260,161.069676,160.256620,158.233245,158.951297,70.808800,158.434659,0.001971,-1.746348,32.000000,-237.216847,159.048586,0.380403,15.178857,0.686636,278098.354047,0.921029,29.675489,38.061827,2.909758,69.680796,57.443072,96.698532,28.000000,54.990103,64.000000,39.874146,17.458055,11.105747
55.297336,75.210803,160.851327,162.477102,61.774955,56.954826,59.210217,12.790832,158.180939,1.266475,75.483938,55.928251,161.069016,160.255839,158.232282,158.949628,70.808118,158.433789,0.001969,-1.746355,32.000000,-237.216345,159.049113,0.380959,15.181215,0.686373,278100.459314,0.921187,29.678809,38.060606,2.909111,69.678115,57.441387,96.700279,28.000000,54.979369,64.000000,39.858573,17.458055,11.105988
55.292443,75.210632,160.823617,162.477748,61.626319,56.954789,59.194854,12.790711,158.178756,1.266477,75.481358,55.924011,161.068658,160.252568,158.229431,158.948182,70.806675,158.432000,0.001969,-1.746352,32.000000,-237.216582,159.048269,0.381032,15.183361,0.686589,278103.538342,0.921474,29.683269,38.059898,2.909086,69.674847,57.438599,96.703630,28.000000,54.961923,64.000000,39.838809,17.458055,11.106289
55.286997,75.210018,160.779974,162.478803,61.526891,56.954723,59.164814,12.790621,158.177955,1.266351,75.478508,55.918814,161.069087,160.251365,158.227882,158.947114,70.805920,158.430152,0.001986,-1.746358,32.000000,-237.216635,159.047985,0.380907,15.183866,0.686422,278099.513847,0.920984,29.685153,38.060204,2.908844,69.672649,57.436058,96.708081,28.000000,54.930906,64.000000,39.818831,17.458055,11.106524
55.279669,75.208963,160.796312,162.480283,61.579360,56.954666,59.184555,12.789835,158.187675,1.068159,75.475001,55.912912,161.069957,160.251947,158.226565,158.946282,70.804878,158.429496,0.001976,-1.746358,32.000000,-237.217372,159.044139,0.313924,15.181494,0.686271,278101.797919,0.921311,29.689657,38.060874,2.908600,69.671079,57.433461,96.712866,28.000000,54.927283,64.000000,39.801331,17.458055,11.106682
55.276546,75.208070,160.807729,162.481637,61.643538,56.954658,59.186653,12.790040,158.189118,1.010959,75.472228,55.908544,161.070660,160.252384,158.225623,158.947368,70.804255,158.431320,0.001960,-1.746345,32.000000,-237.217186,159.044914,0.299342,15.182756,0.686143,278103.350964,0.921876,29.694248,38.060833,2.908097,69.669906,57.431946,96.716212,28.000000,54.930547,64.000000,39.790899,17.458055,11.106761
55.270819,75.205963,160.816769,162.484368,61.623812,56.954705,59.181342,12.790422,158.190713,1.007176,75.467440,55.904563,161.071789,160.255003,158.223784,158.950882,70.803121,158.432885,0.001958,-1.746354,32.000000,-237.216868,159.046447,0.299240,15.179501,0.686414,278105.547254,0.921700,29.700195,38.061593,2.908779,69.667897,57.429634,96.720855,28.000000,54.941144,64.000000,39.773218,17.458055,11.106798
55.265245,75.203481,160.858252,162.487725,61.675061,56.954479,59.215859,12.791117,158.194153,1.007147,75.462015,55.899174,161.073365,160.259678,158.222526,158.953472,70.801468,158.433272,0.001973,-1.746359,32.000000,-237.216197,159.050018,0.299416,15.179906,0.686441,278106.530584,0.921722,29.702289,38.063003,2.909149,69.666164,57.426689,96.725254,28.000000,54.951975,64.000000,39.755270,17.458055,11.106746
55.257931,75.200291,160.872052,162.491740,61.684364,56.950264,59.197314,12.791721,158.194905,1.007138,75.455561,55.889933,161.075050,160.262664,158.221816,158.957058,70.799361,158.434180,0.001983,-1.745169,32.000000,-237.215637,159.052818,0.299306,15.181521,0.686698,278108.010406,0.921905,29.705653,38.064810,2.909614,69.664375,57.424612,96.729444,28.000000,54.965474,64.000000,39.740728,17.458055,11.106620
55.252937,75.197886,160.858456,162.494675,61.670972,56.950267,59.229060,12.791744,158.197832,1.007109,75.451415,55.884288,161.076153,160.266241,158.222418,158.960183,70.797882,158.436436,0.001971,-1.745238,32.000000,-237.215660,159.055933,0.299368,15.181337,0.686914,278108.246377,0.921460,29.708499,38.066630,2.910658,69.663285,57.423606,96.732486,28.000000,54.957029,64.000000,39.731900,17.458055,11.106474
55.245919,75.194027,160.849967,162.499482,61.759510,56.950146,59.214291,12.791519,158.202759,1.007103,75.443303,55.877042,161.077445,160.268934,158.222387,158.961091,70.795146,158.438247,0.001969,-1.745822,32.000000,-237.215853,159.060899,0.299417,15.184413,0.686946,278089.782145,0.921807,29.712302,38.069130,2.911293,69.661970,57.421629,96.733714,28.000000,54.956893,64.000000,39.717613,17.458055,11.106210
55.239030,75.189622,160.848600,162.504583,61.709120,56.950128,59.187470,12.790765,158.211340,0.807609,75.435377,55.866738,161.079744,160.272926,158.222710,158.964019,70.793153,158.441778,0.001970,-1.745249,32.000000,-237.216599,159.120453,0.231342,15.184203,0.686961,278091.030941,0.921399,29.714673,38.071580,2.911311,69.660929,57.419809,96.733720,28.000000,54.943556,64.000000,39.704640,17.458055,11.105880
55.230451,75.184864,160.847140,162.510210,61.703104,56.950073,59.157953,12.791819,158.219784,0.745550,75.426476,55.859969,161.083008,160.280447,158.223207,158.971442,70.791142,158.447526,0.001981,-1.745274,32.000000,-237.215475,159.127500,0.217844,15.182057,0.686870,278092.386798,0.921746,29.717522,38.075098,2.911527,69.660296,57.417612,96.733003,28.000000,54.941756,64.000000,39.693504,17.458055,11.105483
55.225873,75.181377,160.852833,162.514255,61.653418,56.950146,59.201546,12.792079,158.224366,0.745516,75.420117,55.855514,161.085286,160.285101,158.224017,158.974971,70.789687,158.451682,0.001970,-1.745305,32.000000,-237.215215,159.133304,0.217780,15.182427,0.686955,278092.976791,0.922280,29.719705,38.078614,2.911865,69.659795,57.416656,96.732194,28.000000,54.946732,64.000000,39.686433,17.458055,11.105173
55.217846,75.175868,160.850272,162.520898,61.671386,56.950212,59.183811,12.791611,158.229708,0.745545,75.410940,55.847971,161.089192,160.292551,158.226082,158.980740,70.788235,158.456445,0.001969,-1.744142,32.000000,-237.215673,159.129205,0.217719,15.181147,0.687155,278094.005474,0.922885,29.723152,38.083103,2.912291,69.659782,57.415482,96.731082,28.000000,54.937437,64.000000,39.674576,17.458055,11.104658
55.211200,75.170088,160.893122,162.527971,61.767790,56.946186,59.157702,12.791774,158.235362,0.995026,75.401416,55.838977,161.093527,160.298993,158.228191,158.988718,70.787223,158.464093,0.001968,-1.744724,32.000000,-237.215547,159.129009,0.297667,15.182453,0.687221,278094.676747,0.922282,29.724044,38.086351,2.912635,69.659119,57.414605,96.729366,28.000000,54.959127,64.000000,39.664629,17.458055,11.104087
55.202922,75.163832,160.924562,162.535240,61.807633,56.946186,59.187264,12.790914,158.240306,1.006734,75.391063,55.829139,161.097559,160.305243,158.229854,158.995195,70.786517,158.471215,0.001986,-1.744748,32.000000,-237.216408,159.138056,0.297474,15.183589,0.687363,278094.754727,0.922694,29.726212,38.089859,2.913012,69.658246,57.413485,96.726622,28.000000,54.987355,64.000000,39.655624,17.458055,11.103451
