Torad 40 Ton Compressor Load Stand
55.196848,75.159527,160.929614,162.540301,61.708265,56.942197,59.177096,12.790972,158.245943,1.006722,75.383631,55.822839,161.100600,160.310458,158.231073,159.000094,70.786314,158.473732,0.001980,-1.744759,32.000000,-237.216350,159.143703,0.297328,15.185237,0.687503,278073.859445,0.923144,29.726790,38.094168,2.914139,69.657575,57.412940,96.724503,28.000000,55.003650,64.000000,39.649961,17.458055,11.103001
55.188068,75.152656,160.965964,162.548384,61.654635,56.929943,59.168143,12.791422,158.254597,1.006578,75.371837,55.815355,161.106200,160.320109,158.232624,159.006767,70.785002,158.480451,0.001967,-1.744793,32.000000,-237.215857,159.153151,0.297530,15.186210,0.687681,278071.894041,0.922820,29.728454,38.097945,2.915146,69.657067,57.412655,96.720554,28.000000,54.998220,64.000000,39.642903,17.458055,11.102260
55.178637,75.144965,160.960500,162.556999,61.668013,56.917705,59.187737,12.791352,158.263162,1.006448,75.359568,55.806768,161.111397,160.328132,158.234599,159.014753,70.784693,158.488714,0.001964,-1.744786,32.000000,-237.215906,159.179116,0.297312,15.185149,0.687653,278051.295792,0.923016,29.729959,38.099234,2.915558,69.657642,57.412452,96.717271,28.000000,55.001150,64.000000,39.636774,17.458055,11.101420
55.168729,75.136745,160.950619,162.565838,61.700864,56.913648,59.193106,12.791667,158.271216,0.761748,75.346620,55.797988,161.116991,160.336875,158.237264,159.024114,70.784456,158.498888,0.001981,-1.744782,32.000000,-237.215570,159.210416,0.217572,15.186318,0.687708,277990.414226,0.923102,29.731491,38.103443,2.916681,69.658816,57.411713,96.714038,28.000000,54.992533,64.000000,39.632353,17.458055,11.100458
55.162138,75.131037,160.937973,162.572094,61.667253,56.897426,59.170504,12.791457,158.274195,0.749436,75.337878,55.791016,161.121061,160.342984,158.239435,159.029513,70.784563,158.502918,0.001990,-1.744774,32.000000,-237.215805,159.199529,0.216182,15.184093,0.687705,277927.941883,0.922753,29.732825,38.107314,2.917080,69.659932,57.411705,96.711876,28.000000,54.984429,64.000000,39.629000,17.458055,11.099780
55.152543,75.122087,160.949722,162.582030,61.645308,56.885135,59.195194,12.790590,158.279408,0.996669,75.324567,55.782290,161.127836,160.349578,158.244118,159.036817,70.785058,158.510846,0.001978,-1.745317,32.000000,-237.216623,159.186110,0.296287,15.183176,0.687678,277904.740675,0.922766,29.734087,38.111938,2.917425,69.661952,57.412209,96.708995,28.000000,54.985786,64.000000,39.626011,17.458055,11.098696
55.141838,75.113143,160.971088,162.591881,61.691236,56.881191,59.189135,12.790505,158.287577,1.007657,75.310991,55.770562,161.133960,160.357784,158.248177,159.045825,70.784798,158.517845,0.001975,-1.745384,32.000000,-237.216676,159.196453,0.296589,15.183613,0.687615,277823.099996,0.922963,29.734689,38.113568,2.917544,69.664608,57.412196,96.706702,28.000000,54.998789,64.000000,39.624686,17.458055,11.097587
55.133947,75.103978,160.983191,162.601702,61.730140,56.877133,59.185362,12.791281,158.298308,1.007796,75.296447,55.763104,161.139875,160.368400,158.252306,159.052979,70.784189,158.527421,0.001975,-1.744204,32.000000,-237.215931,159.208563,0.296278,15.183163,0.687663,277758.660870,0.922533,29.734926,38.116493,2.918265,69.666661,57.412388,96.703875,28.000000,55.001110,64.000000,39.623287,17.458055,11.096445
55.128070,75.097741,160.988151,162.608327,61.703812,56.877002,59.199672,12.790865,158.305201,1.007796,75.287071,55.754613,161.144889,160.375232,158.255723,159.059350,70.784555,158.533149,0.001983,-1.744202,32.000000,-237.216424,159.215544,0.296457,15.182917,0.687813,277736.108306,0.922739,29.736230,38.119770,2.919219,69.668343,57.413779,96.702647,28.000000,54.996208,64.000000,39.621244,17.458055,11.095657
55.119823,75.088279,160.982966,162.618333,61.677316,56.876984,59.180308,12.790195,158.315743,1.007932,75.273894,55.743468,161.151848,160.387260,158.260217,159.069099,70.785690,158.541998,0.001969,-1.744217,32.000000,-237.217160,159.226013,0.296477,15.188193,0.687912,277712.473358,0.922856,29.734622,38.124506,2.919856,69.670079,57.414788,96.700961,28.000000,55.024274,64.000000,39.618683,17.458055,11.094437
55.111727,75.078850,161.002797,162.628459,61.727422,56.876884,59.164776,12.789634,158.327479,1.008050,75.260172,55.734864,161.159050,160.396996,158.264864,159.079120,70.786506,158.553425,0.001967,-1.744227,32.000000,-237.217723,159.256608,0.296326,15.188289,0.688017,277708.401067,0.922724,29.734014,38.126610,2.920257,69.671915,57.415654,96.699921,28.000000,55.024301,64.000000,39.618556,17.458055,11.093209
55.103749,75.069327,161.039837,162.638349,61.762145,56.876845,59.186876,12.789704,158.343994,0.761480,75.246543,55.726963,161.166578,160.411304,158.270890,159.092812,70.788486,158.569169,0.001967,-1.744216,32.000000,-237.217636,159.270134,0.216394,15.189272,0.687849,277702.309494,0.923155,29.732450,38.129291,2.920600,69.673265,57.416995,96.700279,28.000000,55.029454,64.000000,39.617245,17.458055,11.091954
55.098878,75.062848,161.036704,162.644768,61.764037,56.876868,59.207584,12.789178,158.349558,0.749888,75.236798,55.721519,161.171176,160.421021,158.274519,159.102476,70.788901,158.577870,0.001986,-1.744226,32.000000,-237.218209,159.265074,0.215845,15.192108,0.688015,277696.213850,0.923522,29.730777,38.133400,2.921389,69.673529,57.417553,96.700518,28.000000,55.045814,64.000000,39.617405,17.458055,11.091099
55.095025,75.053069,161.057196,162.654040,61.793380,56.868777,59.164807,12.788431,158.360308,0.997422,75.222427,55.716511,161.177769,160.431194,158.281111,159.113548,70.789674,158.590430,0.001978,-1.743083,32.000000,-237.218920,159.261707,0.295868,15.194411,0.688204,277689.078662,0.923301,29.728897,38.138208,2.922484,69.673758,57.418568,96.701206,28.000000,55.050802,64.000000,39.614180,17.458055,11.089786
55.092489,75.043411,161.070993,162.662731,61.850833,56.860646,59.196539,12.789977,158.374122,1.008173,75.209426,55.715232,161.184966,160.445184,158.287408,159.126660,70.791672,158.604588,0.001966,-1.743659,32.000000,-237.217398,159.276891,0.296082,15.196594,0.688117,277685.303071,0.923053,29.727085,38.141542,2.922686,69.675326,57.420058,96.702873,28.000000,55.065577,64.000000,39.609834,17.458055,11.088465
55.088759,75.034028,161.087036,162.670610,61.857741,56.860549,59.198277,12.790831,158.387865,1.008289,75.196003,55.710640,161.191912,160.457565,158.293258,159.141576,70.793384,158.617421,0.001964,-1.743676,32.000000,-237.216550,159.289592,0.295884,15.200646,0.688036,277638.757699,0.923636,29.720998,38.146182,2.923262,69.676574,57.421016,96.704475,28.000000,55.087919,64.000000,39.604375,17.458055,11.087170
55.083557,75.024624,161.101472,162.678237,61.919419,56.860741,59.160393,12.792314,158.402479,1.008326,75.182983,55.707685,161.198002,160.469266,158.299454,159.153667,70.794720,158.631256,0.001983,-1.743098,32.000000,-237.214984,159.301564,0.295872,15.198065,0.687908,277590.514153,0.923033,29.713770,38.150286,2.923647,69.678225,57.421618,96.706934,28.000000,55.081531,64.000000,39.602300,17.458055,11.085866
55.081381,75.018459,161.117534,162.683234,61.868801,56.860693,59.195624,12.793108,158.411580,1.008313,75.174612,55.705029,161.202431,160.477218,158.303080,159.159646,70.795884,158.638219,0.001991,-1.743102,32.000000,-237.214181,159.307964,0.296148,15.201940,0.687822,277582.438288,0.923051,29.707960,38.154103,2.924136,69.679516,57.422079,96.709098,28.000000,55.089700,64.000000,39.601545,17.458055,11.084998
55.078150,75.009492,161.104408,162.690736,61.913153,56.860552,59.186776,12.793038,158.423784,1.008323,75.162827,55.702603,161.208394,160.487632,158.308234,159.169511,70.797256,158.648794,0.001980,-1.743688,32.000000,-237.214204,159.320626,0.295941,15.203174,0.688046,277576.575470,0.923719,29.703542,38.158729,2.924674,69.681280,57.422526,96.712346,28.000000,55.096746,64.000000,39.597560,17.458055,11.083711
55.075563,75.000834,161.152620,162.698142,61.977343,56.856387,59.162101,12.794528,158.435294,1.017857,75.150962,55.700271,161.214531,160.497327,158.312355,159.180774,70.798348,158.660511,0.001977,-1.743694,32.000000,-237.212663,159.336953,0.298406,15.207511,0.687957,277571.120101,0.923194,29.699461,38.160565,2.925082,69.682632,57.422817,96.714993,28.000000,55.111141,64.000000,39.594442,17.458055,11.082475
55.071327,74.992328,161.157709,162.704843,62.033951,56.853481,59.189923,12.794909,158.444280,1.006640,75.140041,55.695943,161.219909,160.505190,158.315851,159.189979,70.799692,158.669245,0.001976,-1.743676,32.000000,-237.212283,159.344845,0.296002,15.206010,0.687867,277563.001018,0.923368,29.693593,38.163751,2.925015,69.684248,57.423052,96.717537,28.000000,55.131423,64.000000,39.591103,17.458055,11.081241
55.068694,74.986841,161.171357,162.709157,62.127144,56.853263,59.177607,12.795246,158.449776,1.006629,75.132908,55.694048,161.223755,160.510861,158.318511,159.195995,70.800721,158.673747,0.001983,-1.743689,32.000000,-237.211932,159.349088,0.296033,15.204090,0.687833,277535.702737,0.923712,29.687413,38.167706,2.926028,69.685384,57.423391,96.719246,28.000000,55.143041,64.000000,39.590267,17.458055,11.080436
55.065138,74.978648,161.168965,162.715506,62.205416,56.853234,59.163547,12.795798,158.459009,1.006652,75.122405,55.688601,161.228333,160.516174,158.322704,159.204361,70.802148,158.682783,0.001968,-1.743707,32.000000,-237.211372,159.356825,0.295986,15.206306,0.687933,277515.122164,0.923289,29.682968,38.170126,2.926345,69.687220,57.423923,96.721477,28.000000,55.146065,64.000000,39.589500,17.458055,11.079246
55.063056,74.970610,161.170482,162.721535,62.164246,56.853263,59.196260,12.796269,158.465173,1.006657,75.111493,55.684229,161.232650,160.521518,158.326432,159.213309,70.803301,158.687923,0.001966,-1.743695,32.000000,-237.210902,159.361569,0.295892,15.207071,0.688093,277509.468400,0.923513,29.680004,38.171036,2.926733,69.688175,57.424858,96.723250,28.000000,55.145136,64.000000,39.585551,17.458055,11.078041
55.057355,74.962864,161.180456,162.727162,61.930914,56.853239,59.196901,12.795720,158.471913,1.006637,75.101915,55.679463,161.236557,160.526735,158.329799,159.221496,70.804745,158.690862,0.001967,-1.743704,32.000000,-237.211402,159.368756,0.296043,15.208149,0.688019,277502.976451,0.923778,29.675221,38.173502,2.926878,69.688569,57.425680,96.724629,28.000000,55.153279,64.000000,39.585509,17.458055,11.076881
55.056757,74.957884,161.178532,162.730766,61.879022,56.845132,59.171926,12.796016,158.476730,1.006504,75.095769,55.675235,161.239710,160.533027,158.332698,159.225861,70.805757,158.695132,0.001987,-1.743699,32.000000,-237.211089,159.373690,0.295967,15.209288,0.688002,277496.474527,0.923287,29.669177,38.174563,2.927017,69.688859,57.426450,96.725685,28.000000,55.156875,64.000000,39.585009,17.458055,11.076120
55.053870,74.950680,161.155937,162.736065,61.887098,56.837180,59.193256,12.796882,158.483492,1.006506,75.087290,55.672961,161.244759,160.541481,158.336719,159.232941,70.807911,158.701899,0.001977,-1.743702,32.000000,-237.210248,159.379943,0.296013,15.207628,0.688052,277490.524014,0.923363,29.666896,38.174384,2.927501,69.688923,57.428797,96.727380,28.000000,55.145172,64.000000,39.582370,17.458055,11.075006
55.050797,74.943796,161.148278,162.741180,61.823994,56.837209,59.186960,12.797043,158.491477,1.006378,75.078824,55.672419,161.249455,160.546148,158.341118,159.240893,70.809884,158.708035,0.001967,-1.743709,32.000000,-237.210110,159.385558,0.296080,15.208034,0.687898,277446.178349,0.923621,29.662490,38.175212,2.927498,69.688295,57.430537,96.728168,28.000000,55.132249,64.000000,39.579712,17.458055,11.073935
55.049168,74.937232,161.190318,162.745783,61.776196,56.833136,59.207365,12.796406,158.498644,1.006378,75.071363,55.670690,161.254539,160.551313,158.345100,159.247222,70.813154,158.710173,0.001966,-1.743615,32.000000,-237.210680,159.387205,0.295988,15.211661,0.687811,277400.746325,0.923195,29.658054,38.175974,2.927241,69.688348,57.432405,96.729210,28.000000,55.160506,64.000000,39.579019,17.458055,11.072895
55.046384,74.930849,161.189130,162.750162,61.705084,56.820885,59.231740,12.796569,158.502382,1.106706,75.064145,55.669074,161.259325,160.556514,158.348197,159.254054,70.815805,158.714760,0.001985,-1.743029,32.000000,-237.210512,159.359688,0.330885,15.210066,0.687791,277394.558311,0.923334,29.654115,38.176644,2.927265,69.687168,57.433946,96.732199,28.000000,55.174252,64.000000,39.577936,17.458055,11.071884
55.043964,74.926745,161.187640,162.753066,61.684794,56.812639,59.193904,12.797215,158.505293,1.257767,75.059753,55.668256,161.262697,160.558518,158.350985,159.258355,70.817726,158.716922,0.001993,-1.743612,32.000000,-237.209902,159.360449,0.376236,15.209367,0.687758,277366.544437,0.922964,29.649114,38.174295,2.928115,69.687021,57.435675,96.735559,28.000000,55.182900,64.000000,39.577158,17.458055,11.071221
55.040639,74.920845,161.200643,162.756787,61.588750,56.800340,59.172999,12.796326,158.508237,1.267984,75.053392,55.663448,161.267409,160.561489,158.355147,159.261730,70.820747,158.722347,0.001982,-1.743626,32.000000,-237.210814,159.363847,0.376043,15.211396,0.687700,277299.899019,0.922421,29.645400,38.173618,2.928242,69.687282,57.438489,96.741623,28.000000,55.191977,64.000000,39.577046,17.458055,11.070252
55.036616,74.915115,161.207800,162.759999,61.587693,56.788218,59.191537,12.796006,158.511591,1.267876,75.047283,55.661021,161.271553,160.565299,158.358905,159.266480,70.823845,158.726659,0.001980,-1.743611,32.000000,-237.211106,159.367647,0.376429,15.212025,0.687646,277255.216234,0.922912,29.643616,38.172630,2.928344,69.687196,57.440778,96.747814,28.000000,55.191275,64.000000,39.577380,17.458055,11.069312
55.033492,74.909556,161.221846,162.763049,61.641429,56.776090,59.223571,12.795393,158.516793,1.267882,75.041657,55.657704,161.275398,160.567169,158.362619,159.272942,70.826214,158.730559,0.001980,-1.743610,32.000000,-237.211699,159.383807,0.376256,15.213630,0.687491,277188.444892,0.923085,29.640905,38.171945,2.928757,69.686142,57.442727,96.753687,28.000000,55.206822,64.000000,39.579187,17.458055,11.068386
55.031639,74.905909,161.191284,162.765044,61.610868,56.768062,59.181021,12.794996,158.521454,1.057792,75.037731,55.654757,161.277394,160.570438,158.365723,159.274983,70.827802,158.734323,0.001988,-1.742453,32.000000,-237.212088,159.395309,0.305699,15.214087,0.687390,277122.851644,0.922660,29.639031,38.170705,2.929101,69.686176,57.443448,96.757711,28.000000,55.198477,64.000000,39.578314,17.458055,11.067771
55.029980,74.900598,161.153873,162.768041,61.517219,56.759907,59.200267,12.796005,158.525991,1.010489,75.032959,55.652658,161.281064,160.574774,158.369960,159.281393,70.829493,158.737392,0.001971,-1.742414,32.000000,-237.211026,159.385252,0.299269,15.213101,0.687256,277057.936528,0.922008,29.636469,38.170016,2.929522,69.686098,57.445283,96.764394,28.000000,55.179738,64.000000,39.579371,17.458055,11.066868
55.027025,74.895618,161.181407,162.770867,61.482960,56.747743,59.184950,12.795249,158.525425,1.259945,75.029053,55.651381,161.284743,160.575624,158.374559,159.283480,70.831048,158.740740,0.001963,-1.742383,32.000000,-237.211739,159.368675,0.377482,15.210425,0.687032,277014.918451,0.922566,29.634601,38.170049,2.929066,69.685839,57.447308,96.771461,28.000000,55.176170,64.000000,39.578407,17.458055,11.065988
55.026011,74.892599,161.176411,162.772274,61.508039,56.751745,59.181148,12.795640,158.527425,1.270733,75.026073,55.650417,161.286728,160.576222,158.376875,159.286920,70.831755,158.742488,0.001963,-1.742371,32.000000,-237.211311,159.369332,0.377292,15.210441,0.686841,276969.585650,0.922152,29.630879,38.169680,2.928474,69.685489,57.447918,96.775792,28.000000,55.187896,64.000000,39.577885,17.458055,11.065432
55.026546,74.888478,161.163515,162.773721,61.501647,56.751790,59.220133,12.796595,158.529363,1.270737,75.022733,55.649146,161.290141,160.579943,158.381328,159.291287,70.833551,158.743612,0.001984,-1.742387,32.000000,-237.210314,159.369684,0.377535,15.213783,0.686955,276905.701250,0.922235,29.628732,38.169566,2.929132,69.685717,57.449204,96.781286,28.000000,55.191855,64.000000,39.576694,17.458055,11.064677
55.025068,74.884517,161.186962,162.774689,61.480452,56.747822,59.177202,12.796426,158.530636,1.270757,75.019674,55.646049,161.293513,160.580634,158.385666,159.291759,70.835168,158.743657,0.001973,-1.742387,32.000000,-237.210489,159.368458,0.377451,15.219150,0.686993,276922.447519,0.922371,29.626687,38.169612,2.929095,69.686625,57.450964,96.786984,28.000000,55.180600,64.000000,39.574759,17.458055,11.063944
55.023152,74.880721,161.178759,162.775651,61.455916,56.747995,59.171039,12.796356,158.533137,1.270897,75.015763,55.643778,161.296085,160.580359,158.389241,159.291658,70.836143,158.744026,0.001965,-1.742371,32.000000,-237.210569,159.384856,0.377358,15.219833,0.686777,276917.811502,0.921745,29.622053,38.168300,2.928832,69.686750,57.452124,96.791914,28.000000,55.207949,64.000000,39.575894,17.458055,11.063225
55.022376,74.877140,161.160725,162.776239,61.399051,56.744116,59.180385,12.798105,158.536809,1.023658,75.012899,55.642672,161.298306,160.581463,158.391862,159.294225,70.837141,158.747458,0.001964,-1.742417,32.000000,-237.208804,159.407614,0.297395,15.220238,0.686593,276893.859935,0.922367,29.619510,38.166703,2.929337,69.687007,57.452926,96.796748,28.000000,55.186355,64.000000,39.574826,17.458055,11.062531
55.021671,74.874878,161.150357,162.776645,61.324039,56.736019,59.224833,12.798112,158.537084,1.012431,75.011454,55.641714,161.300057,160.581915,158.393807,159.294085,70.838580,158.748136,0.001986,-1.742326,32.000000,-237.208901,159.408354,0.297142,15.220210,0.686550,276891.593400,0.922492,29.617550,38.165886,2.929290,69.686961,57.453704,96.799943,28.000000,55.181658,64.000000,39.573979,17.458055,11.062080
55.019300,74.871735,161.147199,162.777202,61.222464,56.732132,59.198325,12.797083,158.531819,1.017740,75.009289,55.637834,161.303367,160.580856,158.396566,159.295697,70.840272,158.748789,0.001993,-1.742334,32.000000,-237.209977,159.390396,0.300431,15.220792,0.686413,276868.988987,0.922289,29.614715,38.166366,2.929003,69.687264,57.454993,96.805272,28.000000,55.171983,64.000000,39.573630,17.458055,11.061441
55.019454,74.868735,161.169538,162.777683,61.242284,56.720138,59.248868,12.797709,158.527024,1.264046,75.007156,55.638696,161.306159,160.581047,158.398550,159.296456,70.841782,158.750085,0.001985,-1.742338,32.000000,-237.209321,159.371704,0.378256,15.221472,0.686285,276826.357193,0.921473,29.613130,38.165218,2.928852,69.687300,57.455614,96.810622,28.000000,55.195840,64.000000,39.573541,17.458055,11.060823
55.017269,74.865802,161.186062,162.778080,61.257756,56.716204,59.194804,12.797509,158.523822,1.270278,75.005161,55.639127,161.309244,160.579919,158.401065,159.294630,70.843112,158.750470,0.001983,-1.743500,32.000000,-237.209502,159.371034,0.378066,15.219440,0.686225,276804.070969,0.921859,29.612260,38.163809,2.928921,69.686600,57.456785,96.815660,28.000000,55.215863,64.000000,39.573608,17.458055,11.060213
55.016768,74.863802,161.173273,162.778332,61.312751,56.711653,59.170180,12.797697,158.523745,1.270193,75.003622,55.638654,161.310539,160.579977,158.403133,159.293490,70.844071,158.750970,0.001984,-1.743508,32.000000,-237.209307,159.370167,0.378076,15.216857,0.686135,276741.639575,0.920868,29.609113,38.162857,2.929319,69.686066,57.457611,96.818526,28.000000,55.208718,64.000000,39.572951,17.458055,11.059804
55.013688,74.860791,161.180160,162.778743,61.341628,56.699515,59.194451,12.797050,158.520106,1.270199,75.000845,55.635447,161.312015,160.578673,158.404922,159.292444,70.844838,158.747881,0.001989,-1.744034,32.000000,-237.209983,159.366428,0.378167,15.217301,0.686269,276719.228230,0.921678,29.608274,38.161693,2.929736,69.685616,57.458545,96.822324,28.000000,55.208744,64.000000,39.574539,17.458055,11.059174
55.011521,74.857968,161.192202,162.779132,61.357837,56.687261,59.188528,12.796549,158.520315,1.269646,74.999430,55.635969,161.314198,160.575899,158.406039,159.289256,70.846254,158.745697,0.001971,-1.744031,32.000000,-237.210435,159.379123,0.377281,15.215808,0.686277,276694.859705,0.921992,29.606755,38.160950,2.929530,69.685970,57.459255,96.825887,28.000000,55.214444,64.000000,39.574374,17.458055,11.058564
55.008087,74.855345,161.159276,162.779530,61.376175,56.683227,59.159817,12.796896,158.519711,1.021865,74.997800,55.634333,161.315843,160.575336,158.406668,159.289359,70.848031,158.744550,0.001962,-1.744017,32.000000,-237.210018,159.394109,0.297343,15.213036,0.686177,276633.433408,0.921467,29.606698,38.158851,2.929819,69.686554,57.459895,96.829523,28.000000,55.218529,64.000000,39.578835,17.458055,11.057978
55.005966,74.853593,161.160203,162.779927,61.345302,56.683256,59.199758,12.796483,158.518499,1.011127,74.996909,55.631810,161.316913,160.574603,158.406882,159.289174,70.848407,158.743008,0.001962,-1.743435,32.000000,-237.210398,159.392968,0.297148,15.214290,0.686166,276570.511346,0.921393,29.605954,38.156495,2.930154,69.686737,57.460229,96.831428,28.000000,55.209094,64.000000,39.579782,17.458055,11.057593
55.002399,74.850982,161.170409,162.780766,61.300479,56.671063,59.238547,12.796826,158.517348,1.011015,74.995845,55.631059,161.318675,160.575245,158.408638,159.286010,70.849227,158.742203,0.001983,-1.743440,32.000000,-237.210040,159.391341,0.297138,15.211667,0.686153,276547.784375,0.921831,29.606627,38.154225,2.929738,69.687469,57.460940,96.834733,28.000000,55.222480,64.000000,39.582940,17.458055,11.057006
55.001425,74.848555,161.165361,162.781362,61.351046,56.658888,59.166871,12.795655,158.507863,1.237421,74.995123,55.630335,161.320880,160.573349,158.410115,159.283481,70.851075,158.737692,0.001969,-1.742865,32.000000,-237.211189,159.351255,0.371872,15.210164,0.686126,276546.800134,0.921245,29.606909,38.153183,2.929868,69.688650,57.461801,96.838013,28.000000,55.224588,64.000000,39.585050,17.458055,11.056431
54.999299,74.846365,161.158491,162.781790,61.420558,56.646844,59.187482,12.795201,158.502986,1.275942,74.993715,55.628276,161.321401,160.572355,158.410729,159.281177,70.851619,158.736248,0.001960,-1.743439,32.000000,-237.211730,159.349396,0.378234,15.209752,0.686179,276485.539175,0.920503,29.607720,38.152017,2.930243,69.689027,57.461732,96.840081,28.000000,55.215942,64.000000,39.585997,17.458055,11.055896
54.996777,74.844900,161.173553,162.781897,61.365490,56.638860,59.179042,12.794421,158.499638,1.276098,74.993113,55.625521,161.322319,160.571523,158.411627,159.278994,70.852225,158.733725,0.001960,-1.743441,32.000000,-237.212559,159.344255,0.378323,15.209835,0.686082,276422.562024,0.921432,29.606227,38.148227,2.930203,69.689591,57.462162,96.841769,28.000000,55.226865,64.000000,39.588164,17.458055,11.055543
54.992305,74.842553,161.179473,162.781947,61.230894,56.634965,59.162587,12.793104,158.499815,1.181171,74.991765,55.621361,161.323450,160.571367,158.413840,159.276622,70.854192,158.731164,0.001982,-1.744342,32.000000,-237.213891,159.373418,0.344987,15.209209,0.685959,276362.356479,0.920950,29.606078,38.147060,2.930192,69.690678,57.463423,96.844794,28.000000,55.227861,64.000000,39.593267,17.458055,11.055000
54.987902,74.840195,161.182676,162.782160,61.083941,56.635115,59.188721,12.792004,158.498650,1.020019,74.990347,55.616687,161.324505,160.570377,158.415117,159.274339,70.854996,158.730630,0.001988,-1.744360,32.000000,-237.214940,159.367537,0.297803,15.206251,0.685948,276322.197295,0.920994,29.607032,38.145367,2.930600,69.690765,57.464721,96.847180,28.000000,55.225918,64.000000,39.600151,17.458055,11.054429
54.986802,74.837735,161.176009,162.782870,61.078934,56.623286,59.215216,12.793384,158.499340,1.016339,74.989299,55.615408,161.325847,160.573119,158.417187,159.273387,70.855717,158.732585,0.001980,-1.744346,32.000000,-237.213525,159.368791,0.297700,15.205404,0.686005,276300.642449,0.921263,29.608976,38.142298,2.930946,69.691197,57.466124,96.849696,28.000000,55.234315,64.000000,39.602071,17.458055,11.053853
54.984772,74.835628,161.212102,162.783682,61.018175,56.611216,59.174305,12.792919,158.497434,1.016455,74.988687,55.612629,161.327802,160.572734,158.418060,159.270002,70.856305,158.730291,0.001980,-1.744325,32.000000,-237.214009,159.368006,0.297854,15.206874,0.686207,276300.021487,0.920935,29.610843,38.141264,2.931239,69.691630,57.467043,96.851893,28.000000,55.256024,64.000000,39.604302,17.458055,11.053301
54.983206,74.834300,161.196657,162.784169,60.969141,56.603154,59.212200,12.793494,158.497258,1.016353,74.988900,55.611356,161.328928,160.572894,158.418582,159.267366,70.856831,158.733903,0.001980,-1.744341,32.000000,-237.213438,159.367471,0.297851,15.204361,0.686086,276239.973966,0.920345,29.609438,38.141385,2.931176,69.692018,57.467395,96.853000,28.000000,55.254254,64.000000,39.608234,17.458055,11.052956
54.982037,74.832196,161.201203,162.784871,61.089517,56.591057,59.205822,12.793724,158.494318,1.016485,74.988892,55.611247,161.330835,160.571581,158.419636,159.261525,70.857627,158.733170,0.001985,-1.744343,32.000000,-237.213302,159.365637,0.297767,15.203208,0.686040,276179.269719,0.920817,29.609280,38.139809,2.931941,69.692933,57.467936,96.854553,28.000000,55.263773,64.000000,39.611471,17.458055,11.052421
54.978629,74.830229,161.147580,162.785411,61.189553,56.587105,59.175006,12.792856,158.491873,1.016365,74.988655,55.609184,161.332544,160.567228,158.420258,159.255268,70.858348,158.730757,0.001967,-1.744915,32.000000,-237.214172,159.362004,0.297753,15.204160,0.686016,276138.976768,0.920122,29.609455,38.140839,2.931744,69.694336,57.467634,96.855733,28.000000,55.240368,64.000000,39.615500,17.458055,11.051895
54.976669,74.828309,161.188145,162.785408,61.157088,56.587089,59.218434,12.791852,158.486924,1.016388,74.987860,55.605800,161.333523,160.561552,158.420064,159.250743,70.859011,158.727071,0.001959,-1.744910,32.000000,-237.215145,159.358869,0.297651,15.206002,0.685955,276077.908047,0.920041,29.608472,38.139728,2.931888,69.695595,57.466899,96.856025,28.000000,55.246122,64.000000,39.620441,17.458055,11.051375
54.974813,74.827111,161.176136,162.785400,61.152952,56.579097,59.177150,12.791179,158.484638,1.016395,74.987807,55.603310,161.334298,160.561528,158.419861,159.247026,70.859488,158.723982,0.001959,-1.745496,32.000000,-237.215780,159.359803,0.297800,15.207651,0.685692,276057.292523,0.920514,29.609776,38.137966,2.931095,69.696346,57.466091,96.856107,28.000000,55.238673,64.000000,39.623810,17.458055,11.051035
54.973971,74.825563,161.130600,162.785411,61.134202,56.567011,59.159086,12.791501,158.477526,1.243701,74.987501,55.602944,161.335139,160.559426,158.420373,159.242157,70.859838,158.722103,0.001983,-1.745801,32.000000,-237.215418,159.324660,0.372988,15.208298,0.685790,276055.515072,0.919870,29.609737,38.135715,2.931937,69.696961,57.465412,96.855140,28.000000,55.225936,64.000000,39.626731,17.458055,11.050554
54.971444,74.824497,161.087276,162.784946,61.133913,56.574492,59.207259,12.790495,158.473897,1.276935,74.987389,55.600540,161.335962,160.554702,158.420890,159.234443,70.860533,158.718422,0.001968,-1.747550,32.000000,-237.216427,159.337683,0.377544,15.209086,0.685590,276015.743862,0.920413,29.610321,38.133908,2.931818,69.698334,57.464533,96.853976,28.000000,55.205823,64.000000,39.632232,17.458055,11.050127
54.969409,74.823535,161.102587,162.784113,61.229029,56.574639,59.224044,12.789975,158.473140,1.029097,74.986933,55.598404,161.336353,160.552114,158.420664,159.229245,70.861086,158.716996,0.001961,-1.746970,32.000000,-237.216968,159.350718,0.299031,15.206839,0.685242,275955.460387,0.920509,29.609581,38.132749,2.931034,69.699880,57.462421,96.851766,28.000000,55.204402,64.000000,39.636273,17.458055,11.049745
54.967154,74.822720,161.090438,162.783626,61.302383,56.578817,59.167843,12.789442,158.471256,1.018800,74.986537,55.596537,161.336958,160.550302,158.420865,159.225875,70.861469,158.712478,0.001962,-1.746950,32.000000,-237.217422,159.349828,0.299023,15.205085,0.685157,275991.043204,0.919926,29.610940,38.130470,2.930381,69.700839,57.460806,96.850308,28.000000,55.200147,64.000000,39.640150,17.458055,11.049472
54.966671,74.821387,161.086414,162.782834,61.438771,56.578856,59.196450,12.789824,158.469701,1.018853,74.986403,55.595936,161.337676,160.549648,158.420891,159.221170,70.861930,158.710171,0.001984,-1.746924,32.000000,-237.216998,159.347053,0.299136,15.206577,0.685345,275990.791451,0.919703,29.611931,38.129300,2.930768,69.701990,57.458667,96.848688,28.000000,55.212917,64.000000,39.643915,17.458055,11.049031
54.964432,74.820241,161.119163,162.781774,61.450828,56.578835,59.192236,12.790408,158.467719,1.018968,74.985595,55.593965,161.337827,160.548739,158.420134,159.216345,70.862750,158.707650,0.001988,-1.746902,32.000000,-237.216406,159.343935,0.299036,15.207411,0.685457,276010.782887,0.920684,29.613281,38.126972,2.930667,69.704040,57.456429,96.847459,28.000000,55.220322,64.000000,39.648979,17.458055,11.048605
54.964768,74.819354,161.132721,162.780386,61.379601,56.578767,59.182663,12.790678,158.462019,1.132359,74.985352,55.595650,161.338403,160.547308,158.419359,159.213225,70.863884,158.704812,0.001982,-1.746894,32.000000,-237.216242,159.309467,0.340023,15.206314,0.685382,276009.711882,0.920245,29.612411,38.125517,2.930620,69.706249,57.454331,96.846607,28.000000,55.235334,64.000000,39.652200,17.458055,11.048213
54.964139,74.818839,161.153314,162.779518,61.358067,56.578780,59.198893,12.790344,158.460426,1.273122,74.985184,55.596259,161.338722,160.545564,158.419113,159.209338,70.864816,158.701344,0.001981,-1.746880,32.000000,-237.216534,159.306899,0.380174,15.206805,0.685501,276008.560973,0.920349,29.613414,38.123612,2.931335,69.708267,57.453071,96.846271,28.000000,55.246825,64.000000,39.654904,17.458055,11.047957
54.964094,74.818059,161.175367,162.778237,61.408480,56.578672,59.188958,12.790490,158.464636,1.057471,74.983960,55.593600,161.338304,160.547258,158.417650,159.209378,70.865650,158.699462,0.001983,-1.746889,32.000000,-237.216364,159.337739,0.306681,15.206785,0.685598,276006.250794,0.920488,29.612205,38.121256,2.931564,69.710318,57.450512,96.845193,28.000000,55.266160,64.000000,39.658128,17.458055,11.047598
54.964885,74.816963,161.195235,162.777364,61.537905,56.574565,59.164990,12.791021,158.465833,1.015058,74.983029,55.594063,161.338864,160.547765,158.417092,159.207981,70.867194,158.701616,0.001988,-1.746869,32.000000,-237.215914,159.337680,0.299603,15.208575,0.685663,276004.879757,0.920247,29.612295,38.118830,2.931972,69.713315,57.448227,96.845443,28.000000,55.266801,64.000000,39.660751,17.458055,11.047200
54.962363,74.815657,161.212684,162.776927,61.553219,56.574452,59.192028,12.789888,158.466151,1.015046,74.982223,55.593208,161.339090,160.547885,158.417164,159.205539,70.868074,158.701907,0.001968,-1.746849,32.000000,-237.217117,159.337244,0.299514,15.204944,0.685753,276002.971211,0.920398,29.611558,38.117185,2.932376,69.715534,57.446233,96.846663,28.000000,55.287624,64.000000,39.664596,17.458055,11.046760
54.961741,74.814902,161.185038,162.776670,61.581207,56.574345,59.176534,12.789822,158.465429,1.014927,74.981445,55.592600,161.338907,160.547155,158.416800,159.205211,70.868207,158.702530,0.001961,-1.746860,32.000000,-237.217229,159.337482,0.299479,15.205516,0.685683,275980.269290,0.920687,29.609702,38.116568,2.932695,69.716659,57.444503,96.847404,28.000000,55.286001,64.000000,39.668374,17.458055,11.046467
54.962111,74.813779,161.148342,162.776357,61.605148,56.570085,59.231512,12.790161,158.467809,1.014944,74.981160,55.592760,161.338885,160.547972,158.416676,159.206107,70.869009,158.704507,0.001961,-1.746858,32.000000,-237.216797,159.338731,0.299711,15.202779,0.685951,275978.220067,0.920308,29.610818,38.115814,2.933147,69.718724,57.441855,96.849467,28.000000,55.262631,64.000000,39.672552,17.458055,11.046047
54.963496,74.812616,161.192278,162.776217,61.532751,56.570030,59.191005,12.790555,158.466717,1.131750,74.980823,55.592784,161.338767,160.550632,158.416185,159.206907,70.869273,158.706506,0.001982,-1.746286,32.000000,-237.216408,159.309941,0.342202,15.198799,0.685822,275977.309067,0.920557,29.610660,38.115950,2.932677,69.720056,57.439047,96.851658,28.000000,55.266788,64.000000,39.673949,17.458055,11.045612
54.961556,74.811492,161.200444,162.776116,61.516369,56.569878,59.253070,12.789917,158.464941,1.277101,74.980159,55.592611,161.338971,160.550021,158.416144,159.206332,70.869446,158.704056,0.001965,-1.745707,32.000000,-237.216976,159.307764,0.381443,15.198957,0.685736,275954.776941,0.919624,29.609180,38.115999,2.931990,69.721497,57.436618,96.853316,28.000000,55.294777,64.000000,39.677562,17.458055,11.045181
54.962859,74.810385,161.215806,162.775747,61.475681,56.569758,59.175710,12.790488,158.467577,1.271858,74.979673,55.593944,161.338848,160.548227,158.415154,159.205336,70.869638,158.703893,0.001960,-1.745703,32.000000,-237.216390,159.324313,0.378341,15.199525,0.686075,275952.856213,0.920224,29.606688,38.116596,2.932715,69.722721,57.434883,96.854522,28.000000,55.307294,64.000000,39.680721,17.458055,11.044758
54.960982,74.809603,161.183544,162.775456,61.421007,56.569629,59.210694,12.790044,158.469947,1.053637,74.979566,55.591593,161.338289,160.548042,158.414691,159.204515,70.869717,158.702015,0.001961,-1.745696,32.000000,-237.216862,159.341190,0.307416,15.202407,0.686116,275951.818153,0.919291,29.607427,38.115367,2.932967,69.723829,57.434045,96.855339,28.000000,55.296958,64.000000,39.682960,17.458055,11.044469
54.959271,74.808468,161.175759,162.774815,61.504050,56.577608,59.251182,12.789574,158.470538,1.019351,74.978890,55.588089,161.336874,160.545290,158.414010,159.205457,70.869878,158.702668,0.001984,-1.743940,32.000000,-237.217258,159.339997,0.300373,15.203133,0.686134,275949.638821,0.920464,29.605068,38.115105,2.933177,69.725915,57.432958,96.856754,28.000000,55.298424,64.000000,39.689600,17.458055,11.044034
54.958139,74.807416,161.203303,162.774051,61.521895,56.570012,59.161565,12.789947,158.471329,1.019436,74.978933,55.586540,161.335936,160.544231,158.412357,159.205759,70.869988,158.701085,0.001988,-1.745061,32.000000,-237.216910,159.340550,0.300549,15.200473,0.685896,275948.950670,0.919951,29.606088,38.114218,2.932690,69.727983,57.431804,96.858371,28.000000,55.295984,64.000000,39.694437,17.458055,11.043605
54.957867,74.806540,161.151401,162.773097,61.538238,56.569933,59.191823,12.790354,158.472053,1.019529,74.979466,55.585380,161.335454,160.543684,158.411266,159.203872,70.870734,158.701654,0.001984,-1.745116,32.000000,-237.216516,159.342029,0.300274,15.198684,0.685947,275987.502800,0.919480,29.606596,38.114338,2.932640,69.730226,57.431428,96.860014,28.000000,55.285159,64.000000,39.698038,17.458055,11.043199
54.956771,74.805956,161.161175,162.772319,61.504362,56.569899,59.185668,12.790785,158.472571,1.019556,74.979785,55.583334,161.335108,160.543394,158.410828,159.203399,70.870966,158.701069,0.001985,-1.744518,32.000000,-237.216075,159.342852,0.300421,15.199056,0.686105,275949.574832,0.920768,29.606630,38.113546,2.933202,69.731704,57.431365,96.861416,28.000000,55.290778,64.000000,39.701282,17.458055,11.042934
54.957992,74.805129,161.148437,162.771091,61.492069,56.569826,59.164856,12.791372,158.473321,1.019574,74.980324,55.583544,161.334379,160.542374,158.410953,159.204515,70.870819,158.700554,0.001987,-1.744500,32.000000,-237.215574,159.341672,0.300518,15.200859,0.685980,275947.799968,0.920299,29.606015,38.113045,2.932272,69.733345,57.431172,96.863134,28.000000,55.283942,64.000000,39.704833,17.458055,11.042536
54.956996,74.804355,161.150888,162.769801,61.604426,56.569786,59.179503,12.790430,158.465831,1.251448,74.981026,55.582363,161.333841,160.539529,158.411193,159.200929,70.871509,158.698411,0.001990,-1.744495,32.000000,-237.216596,159.308014,0.375917,15.200160,0.686015,275947.503874,0.920413,29.606484,38.112561,2.932508,69.735541,57.431131,96.864671,28.000000,55.288220,64.000000,39.709113,17.458055,11.042143
54.957160,74.803724,161.137456,162.768309,61.616727,56.569697,59.195255,12.789631,158.468086,1.282006,74.979970,55.579582,161.332604,160.538395,158.410042,159.198036,70.871804,158.697962,0.001971,-1.745079,32.000000,-237.217399,159.306220,0.381049,15.197481,0.685861,275946.194953,0.920711,29.604485,38.112486,2.932211,69.736604,57.430378,96.864533,28.000000,55.275004,64.000000,39.712166,17.458055,11.041772
54.955811,74.803383,161.141618,162.767414,61.596771,56.569629,59.161231,12.788977,158.473114,1.174587,74.979669,55.578264,161.331966,160.539137,158.409251,159.197592,70.871831,158.699552,0.001965,-1.745070,32.000000,-237.218083,159.340337,0.342569,15.200621,0.685908,275944.886130,0.920499,29.604667,38.110873,2.932309,69.737422,57.429926,96.864150,28.000000,55.280462,64.000000,39.715684,17.458055,11.041533
54.954660,74.802650,161.143535,162.766477,61.660672,56.569466,59.192031,12.788865,158.473920,1.019652,74.979297,55.576390,161.331304,160.537897,158.408044,159.196912,70.872213,158.699676,0.001969,-1.746234,32.000000,-237.218170,159.341987,0.299967,15.198276,0.685975,275943.529613,0.920248,29.603878,38.110385,2.932056,69.739263,57.429754,96.863650,28.000000,55.285305,64.000000,39.720803,17.458055,11.041163
54.955367,74.801741,161.137549,162.765987,61.733394,56.573505,59.222598,12.789271,158.477063,1.016750,74.978673,55.575704,161.330589,160.540921,158.407727,159.198550,70.872912,158.702716,0.001990,-1.746243,32.000000,-237.217794,159.346457,0.299913,15.199381,0.685867,275943.317997,0.920800,29.604832,38.111042,2.932203,69.741931,57.429747,96.862857,28.000000,55.287731,64.000000,39.725583,17.458055,11.040760
54.957382,74.800931,161.177050,162.765746,61.798770,56.573340,59.159255,12.790377,158.479769,1.016731,74.978486,55.577039,161.329910,160.542165,158.407038,159.202325,70.873066,158.704872,0.001973,-1.745334,32.000000,-237.216744,159.349010,0.299906,15.200131,0.685994,275941.890504,0.920338,29.605205,38.110714,2.932300,69.744413,57.429841,96.862174,28.000000,55.303649,64.000000,39.727168,17.458055,11.040353
54.958735,74.800408,161.170315,162.765598,61.838130,56.573230,59.192930,12.790691,158.481513,1.016626,74.977924,55.577356,161.329533,160.543192,158.406607,159.203655,70.873252,158.705485,0.001968,-1.745328,32.000000,-237.216428,159.352230,0.300052,15.204575,0.685956,275960.315566,0.919913,29.603617,38.111324,2.932153,69.746423,57.429795,96.861473,28.000000,55.304260,64.000000,39.727755,17.458055,11.040092
54.957962,74.799532,161.175963,162.765271,61.807268,56.569131,59.187429,12.788924,158.476249,1.249407,74.977266,55.576200,161.328607,160.540069,158.405949,159.201599,70.873896,158.703941,0.001970,-1.745322,32.000000,-237.218226,159.320002,0.376032,15.205967,0.686051,275957.943449,0.920857,29.600872,38.112099,2.932764,69.749381,57.430639,96.860860,28.000000,55.316426,64.000000,39.731333,17.458055,11.039688
54.955404,74.798568,161.175656,162.764485,61.909347,56.569034,59.166073,12.788167,158.476026,1.277540,74.977260,55.577038,161.327053,160.538412,158.406048,159.201833,70.875208,158.703516,0.001991,-1.745314,32.000000,-237.218962,159.320441,0.380829,15.205140,0.685798,275956.643475,0.920305,29.599051,38.112177,2.932570,69.752107,57.431512,96.860494,28.000000,55.316699,64.000000,39.736474,17.458055,11.039266
54.956272,74.797653,161.168952,162.763514,61.950341,56.569002,59.196020,12.787935,158.476785,1.277575,74.976142,55.578978,161.325055,160.540226,158.405933,159.204705,70.875627,158.702434,0.001993,-1.745288,32.000000,-237.219170,159.322784,0.381103,15.204313,0.685717,275935.394522,0.920336,29.598917,38.110869,2.932714,69.754171,57.432454,96.860671,28.000000,55.323924,64.000000,39.740254,17.458055,11.038848
54.956802,74.797025,161.159823,162.762915,61.996492,56.568884,59.183121,12.788113,158.478704,1.277609,74.975247,55.579985,161.324196,160.542420,158.406770,159.208260,70.875953,158.702608,0.001988,-1.745277,32.000000,-237.218936,159.324167,0.380922,15.204621,0.685793,275933.277889,0.920711,29.600408,38.109374,2.932845,69.755467,57.433212,96.860559,28.000000,55.316501,64.000000,39.742892,17.458055,11.038569
54.957808,74.796006,161.206929,162.762291,62.066295,56.568769,59.163792,12.787948,158.481384,1.277654,74.974348,55.577893,161.322423,160.545386,158.407464,159.212788,70.876042,158.705339,0.001987,-1.745265,32.000000,-237.219097,159.324498,0.380864,15.202710,0.685782,275931.797503,0.920227,29.598660,38.108488,2.932676,69.757425,57.434332,96.860281,28.000000,55.336387,64.000000,39.746314,17.458055,11.038135
54.957335,74.795191,161.194194,162.762020,62.075483,56.568659,59.185152,12.787680,158.484806,1.277657,74.973603,55.577831,161.321401,160.548915,158.408418,159.216809,70.876307,158.707322,0.001991,-1.744686,32.000000,-237.219403,159.328062,0.381091,15.203067,0.685722,275930.609400,0.920414,29.597523,38.108237,2.932482,69.760372,57.435295,96.861463,28.000000,55.349192,64.000000,39.748139,17.458055,11.037719
54.956459,74.794378,161.207593,162.761737,62.087687,56.580844,59.201669,12.787683,158.487885,1.277698,74.973003,55.577013,161.320655,160.548298,158.409965,159.219479,70.876321,158.711729,0.001993,-1.744084,32.000000,-237.219415,159.330128,0.380691,15.200793,0.685986,275928.604443,0.920692,29.595539,38.109325,2.933285,69.764175,57.436172,96.862823,28.000000,55.349895,64.000000,39.752684,17.458055,11.037322
54.956955,74.793690,161.255186,162.761244,62.136476,56.588941,59.172702,12.787768,158.494192,1.166694,74.972613,55.577573,161.320015,160.548625,158.410424,159.222504,70.876955,158.715487,0.001972,-1.744343,32.000000,-237.219321,159.364346,0.340478,15.203850,0.685918,275927.594703,0.920365,29.595177,38.109913,2.933079,69.766938,57.436682,96.863823,28.000000,55.375740,64.000000,39.755944,17.458055,11.037036
54.958484,74.792409,161.253920,162.760430,62.082522,56.592245,59.193498,12.788043,158.491293,1.146960,74.971797,55.578281,161.319074,160.552163,158.410471,159.229119,70.877215,158.720323,0.001967,-1.743183,32.000000,-237.219060,159.337006,0.345791,15.201782,0.686230,275986.672246,0.920321,29.595207,38.111797,2.933369,69.771109,57.437203,96.865632,28.000000,55.388409,64.000000,39.758399,17.458055,11.036572
54.959912,74.791092,161.251491,162.759739,62.130375,56.588274,59.196331,12.787573,158.492231,1.274120,74.971258,55.579973,161.318691,160.554884,158.411184,159.230317,70.877491,158.719634,0.001969,-1.742573,32.000000,-237.219558,159.338840,0.381408,15.201814,0.686373,276024.697816,0.920892,29.594041,38.112782,2.934209,69.774488,57.437894,96.867657,28.000000,55.377480,64.000000,39.760350,17.458055,11.036077
54.961445,74.789930,161.250323,162.758707,62.145829,56.584151,59.151854,12.788265,158.495660,1.274174,74.970016,55.580892,161.317054,160.557419,158.410864,159.234201,70.876623,158.724530,0.001989,-1.743154,32.000000,-237.218948,159.342340,0.381673,15.202659,0.686479,276039.037689,0.920591,29.591291,38.114606,2.934104,69.776600,57.438346,96.869308,28.000000,55.411583,64.000000,39.761512,17.458055,11.035617
54.961633,74.789208,161.242601,162.758164,62.149915,56.584144,59.189868,12.788140,158.496030,1.274182,74.969214,55.580112,161.316099,160.557665,158.410909,159.235914,70.876422,158.726691,0.001970,-1.743942,32.000000,-237.219092,159.343926,0.381511,15.200667,0.686397,276018.296323,0.920453,29.588605,38.114033,2.933984,69.778185,57.438649,96.870273,28.000000,55.406988,64.000000,39.764032,17.458055,11.035310
54.964103,74.788117,161.235917,162.757934,62.058172,56.583884,59.181976,12.787834,158.497894,1.274165,74.967944,55.581112,161.314568,160.559467,158.410937,159.240651,70.875894,158.731497,0.001965,-1.743933,32.000000,-237.219491,159.346166,0.381456,15.202943,0.686280,275997.718872,0.921047,29.585970,38.117009,2.933881,69.780236,57.439211,96.871299,28.000000,55.388693,64.000000,39.765274,17.458055,11.034855
54.965660,74.787059,161.253146,162.758063,62.094401,56.583847,59.164547,12.788113,158.503736,1.262972,74.968074,55.583848,161.313192,160.561468,158.410442,159.244209,70.876440,158.733674,0.001970,-1.743932,32.000000,-237.219118,159.364535,0.375442,15.201493,0.686340,275997.504016,0.920450,29.585068,38.118141,2.933730,69.782056,57.440447,96.871786,28.000000,55.391018,64.000000,39.765443,17.458055,11.034400
54.965748,74.786156,161.240398,162.757974,62.038735,56.583873,59.183201,12.787556,158.507530,1.019908,74.967396,55.581240,161.311575,160.564116,158.410120,159.248694,70.876086,158.738270,0.001990,-1.743933,32.000000,-237.219671,159.384024,0.300233,15.200641,0.686168,275995.155314,0.920521,29.581607,38.120738,2.933477,69.782947,57.441213,96.870689,28.000000,55.397403,64.000000,39.768051,17.458055,11.033966
54.967076,74.785489,161.232697,162.757876,62.024409,56.584005,59.179104,12.787506,158.509838,1.013853,74.967551,55.582705,161.310765,160.565195,158.409963,159.251918,70.876218,158.742592,0.001991,-1.743936,32.000000,-237.219690,159.387211,0.300397,15.202512,0.686285,275993.351471,0.920761,29.579055,38.121130,2.933707,69.783825,57.442358,96.869383,28.000000,55.387981,64.000000,39.769836,17.458055,11.033669
54.966612,74.784564,161.241223,162.757761,62.029072,56.584091,59.165820,12.787118,158.506559,1.147431,74.967274,55.582498,161.309569,160.567101,158.409921,159.252737,70.876758,158.744364,0.001988,-1.743928,32.000000,-237.220071,159.356861,0.348267,15.205160,0.686268,275993.194997,0.920467,29.578065,38.123464,2.933470,69.785083,57.445210,96.865987,28.000000,55.402701,64.000000,39.772073,17.458055,11.033226
54.967439,74.783707,161.214681,162.757411,61.972257,56.592261,59.190307,12.787098,158.506316,1.273913,74.967433,55.581122,161.308107,160.569300,158.409468,159.253658,70.876812,158.747206,0.001987,-1.744517,32.000000,-237.220089,159.357814,0.382193,15.201422,0.686131,275992.564308,0.920507,29.576124,38.125193,2.933259,69.786780,57.447556,96.860414,28.000000,55.400993,64.000000,39.774767,17.458055,11.032784
54.968670,74.783093,161.216594,162.756742,61.976063,56.596072,59.197725,12.787666,158.506311,1.273969,74.967457,55.581769,161.307135,160.571038,158.408440,159.253993,70.877247,158.746849,0.001992,-1.744500,32.000000,-237.219440,159.360174,0.382167,15.202063,0.686058,275992.019499,0.920721,29.575645,38.125417,2.933439,69.787995,57.450427,96.854173,28.000000,55.390829,64.000000,39.775550,17.458055,11.032391
54.967201,74.782429,161.266982,162.755517,61.958719,56.604229,59.176117,12.787880,158.506308,1.273963,74.967579,55.582303,161.306434,160.572024,158.407103,159.253931,70.877250,158.747516,0.001994,-1.745083,32.000000,-237.219339,159.359248,0.382117,15.205317,0.686207,276031.005580,0.920456,29.573995,38.126587,2.932912,69.788217,57.453522,96.847240,28.000000,55.427096,64.000000,39.777285,17.458055,11.031985
54.967414,74.782085,161.259365,162.754482,62.067557,56.608168,59.212375,12.787777,158.506673,1.260542,74.967402,55.581607,161.305528,160.570846,158.406187,159.253912,70.878099,158.747251,0.001974,-1.745674,32.000000,-237.219539,159.372952,0.374584,15.205485,0.686208,276048.388525,0.920379,29.572198,38.125999,2.932881,69.787898,57.455740,96.843146,28.000000,55.434537,64.000000,39.780870,17.458055,11.031725
54.967278,74.781583,161.242670,162.752725,62.137000,56.608121,59.192201,12.787528,158.506928,1.017698,74.966977,55.581490,161.303326,160.571955,158.404418,159.254927,70.878426,158.747789,0.001970,-1.745647,32.000000,-237.219876,159.389874,0.300255,15.205611,0.686384,276088.087808,0.920873,29.572945,38.126282,2.933877,69.786900,57.458841,96.836922,28.000000,55.424442,64.000000,39.784065,17.458055,11.031347
54.966285,74.781120,161.232737,162.751102,62.226477,56.608105,59.183695,12.786904,158.507531,1.011817,74.966986,55.582333,161.301098,160.573774,158.403061,159.254498,70.879236,158.748538,0.001976,-1.745644,32.000000,-237.220506,159.388842,0.300345,15.206693,0.686390,276106.168747,0.920368,29.572396,38.125320,2.933727,69.786527,57.460935,96.830416,28.000000,55.424485,64.000000,39.787094,17.458055,11.030962
54.965975,74.780878,161.231422,162.749484,62.218344,56.608242,59.191124,12.786893,158.504646,1.149017,74.966974,55.582978,161.299174,160.575298,158.402319,159.254197,70.880206,158.751013,0.001994,-1.745642,32.000000,-237.220442,159.360201,0.349344,15.203351,0.686314,276105.195797,0.920682,29.572026,38.125224,2.933430,69.786173,57.462391,96.823666,28.000000,55.426609,64.000000,39.791037,17.458055,11.030610
