Torad 40 Ton Compressor Load Stand
54.966405,74.780751,161.197369,162.748505,62.169468,56.600274,59.197235,12.787297,158.505766,1.271445,74.967272,55.585503,161.297944,160.576761,158.402102,159.255022,70.881013,158.751161,0.001975,-1.745648,32.000000,-237.220069,159.360612,0.381917,15.201798,0.686237,276104.231908,0.920832,29.572515,38.124737,2.933302,69.786182,57.463355,96.818942,28.000000,55.412367,64.000000,39.792781,17.458055,11.030385
54.967360,74.780749,161.207846,162.747352,62.038504,56.596114,59.172024,12.787496,158.507619,1.276709,74.967578,55.587438,161.295798,160.578167,158.401913,159.254743,70.881468,158.751474,0.001971,-1.745057,32.000000,-237.219881,159.362848,0.381901,15.202361,0.686396,276103.575175,0.920723,29.572572,38.124832,2.933295,69.786479,57.464510,96.811663,28.000000,55.408389,64.000000,39.794746,17.458055,11.030060
54.966835,74.780856,161.209417,162.746384,61.966049,56.600198,59.197069,12.787430,158.508099,1.276655,74.967823,55.587927,161.294523,160.579403,158.401870,159.254892,70.882134,158.754126,0.001970,-1.743896,32.000000,-237.219874,159.363906,0.381977,15.206836,0.686228,276063.681492,0.920491,29.572031,38.124089,2.932653,69.785964,57.464879,96.804703,28.000000,55.417962,64.000000,39.798068,17.458055,11.029764
54.967799,74.780939,161.213427,162.745556,62.018941,56.600533,59.206725,12.787137,158.510240,1.276681,74.968279,55.588660,161.293411,160.581924,158.402111,159.256499,70.883329,158.757664,0.001988,-1.743920,32.000000,-237.220174,159.364225,0.382080,15.207328,0.686179,276042.717197,0.920798,29.571112,38.123769,2.932792,69.785484,57.465112,96.797656,28.000000,55.425026,64.000000,39.799405,17.458055,11.029466
54.968314,74.780911,161.206900,162.745092,62.006899,56.602820,59.166488,12.787434,158.510769,1.276690,74.968237,55.588082,161.292810,160.583023,158.401674,159.256542,70.884240,158.759217,0.001989,-1.743927,32.000000,-237.219811,159.365882,0.381761,15.210133,0.686039,276062.041270,0.920484,29.571723,38.124245,2.932849,69.785104,57.465286,96.793232,28.000000,55.422550,64.000000,39.800007,17.458055,11.029267
54.969253,74.780707,161.224648,162.744420,61.873892,56.602986,59.194713,12.787997,158.515414,1.155645,74.966837,55.587574,161.290698,160.585297,158.400257,159.257605,70.884021,158.761149,0.001985,-1.743923,32.000000,-237.219237,159.400222,0.338067,15.210557,0.686020,276062.246055,0.920322,29.570881,38.124574,2.932870,69.783380,57.464908,96.785579,28.000000,55.440485,64.000000,39.802453,17.458055,11.028930
54.967598,74.780242,161.240728,162.743707,61.873069,56.611148,59.198528,12.787133,158.514916,1.014309,74.966433,55.586078,161.289351,160.583102,158.400299,159.258280,70.885133,158.760837,0.001985,-1.743337,32.000000,-237.220137,159.397054,0.301351,15.211608,0.685889,276072.419106,0.920976,29.570358,38.124332,2.932724,69.782656,57.465734,96.778667,28.000000,55.446856,64.000000,39.806155,17.458055,11.028566
54.968299,74.779666,161.233172,162.742976,61.945623,56.611245,59.163278,12.788161,158.515097,1.014285,74.966556,55.586480,161.287361,160.581281,158.399739,159.258808,70.886330,158.760891,0.001992,-1.743336,32.000000,-237.219066,159.395733,0.301291,15.212831,0.685930,276072.815051,0.920522,29.569254,38.125383,2.932997,69.781462,57.465897,96.772362,28.000000,55.458236,64.000000,39.808412,17.458055,11.028177
54.966672,74.779369,161.240628,162.742193,61.873302,56.611303,59.199150,12.787764,158.514941,1.014314,74.966630,55.586261,161.286103,160.581344,158.399494,159.258065,70.886932,158.761297,0.001992,-1.742186,32.000000,-237.219468,159.396355,0.301170,15.210018,0.686065,276111.508388,0.920624,29.570377,38.124136,2.933378,69.780394,57.466120,96.768254,28.000000,55.467900,64.000000,39.811223,17.458055,11.027918
54.967698,74.778975,161.260194,162.741228,61.734716,56.611337,59.191570,12.787933,158.508247,1.154880,74.966229,55.586850,161.284190,160.578998,158.397865,159.258685,70.887886,158.759994,0.001971,-1.740988,32.000000,-237.219258,159.364496,0.351392,15.212192,0.685973,276110.132919,0.921160,29.569128,38.122962,2.933203,69.777439,57.466699,96.762509,28.000000,55.468024,64.000000,39.814427,17.458055,11.027542
54.967566,74.778718,161.259281,162.740111,61.728435,56.599114,59.163475,12.788108,158.506176,1.272459,74.966449,55.585928,161.281698,160.577476,158.395617,159.257565,70.888825,158.760230,0.001966,-1.740985,32.000000,-237.219048,159.362725,0.383013,15.213763,0.686156,276109.824836,0.920632,29.570393,38.122535,2.933425,69.773974,57.466885,96.756638,28.000000,55.477080,64.000000,39.816910,17.458055,11.027188
54.965899,74.778460,161.275761,162.738779,61.682481,56.599093,59.180625,12.788007,158.504500,1.276180,74.967146,55.584462,161.280265,160.575347,158.393921,159.256647,70.889617,158.763567,0.001973,-1.740967,32.000000,-237.219143,159.360540,0.382751,15.210979,0.686118,276108.597613,0.920731,29.569014,38.121021,2.933727,69.770230,57.467438,96.750962,28.000000,55.500686,64.000000,39.820730,17.458055,11.026842
54.966053,74.778253,161.270086,162.737923,61.670794,56.603196,59.184210,12.788560,158.508301,1.151252,74.967118,55.584729,161.279372,160.573192,158.392180,159.257533,70.889871,158.764683,0.001988,-1.740967,32.000000,-237.218556,159.390474,0.337714,15.208612,0.685898,276047.605058,0.920971,29.568884,38.120183,2.933717,69.767043,57.467339,96.746548,28.000000,55.501817,64.000000,39.823568,17.458055,11.026602
54.967888,74.777831,161.259954,162.736703,61.589280,56.611247,59.218354,12.788747,158.506059,1.015592,74.966460,55.582783,161.278165,160.572353,158.389250,159.257428,70.890171,158.765402,0.001971,-1.740994,32.000000,-237.218352,159.387821,0.302100,15.208644,0.686115,276046.952729,0.920734,29.570225,38.120827,2.934106,69.762041,57.467382,96.739973,28.000000,55.481029,64.000000,39.825259,17.458055,11.026236
54.967058,74.777300,161.270089,162.735920,61.568872,56.611127,59.178895,12.788975,158.501223,1.015316,74.966064,55.579682,161.277736,160.568939,158.386641,159.253977,70.890528,158.763913,0.001969,-1.741578,32.000000,-237.218130,159.383101,0.301918,15.208870,0.686243,276066.763870,0.920741,29.569871,38.121054,2.933994,69.757080,57.467015,96.732609,28.000000,55.489055,64.000000,39.826733,17.458055,11.025844
54.964830,74.776796,161.262545,162.734873,61.434847,56.611292,59.189024,12.788127,158.495486,1.015296,74.965657,55.575853,161.277421,160.562856,158.383860,159.248367,70.890978,158.759808,0.001970,-1.741756,32.000000,-237.218997,159.377126,0.302022,15.213451,0.686274,276104.806566,0.920307,29.567689,38.121063,2.933712,69.752241,57.466463,96.726053,28.000000,55.497160,64.000000,39.832111,17.458055,11.025458
54.965254,74.776438,161.248819,162.734051,61.409178,56.611366,59.163956,12.788945,158.494101,1.015261,74.965743,55.577022,161.276997,160.559834,158.382024,159.246344,70.891650,158.758147,0.001988,-1.742770,32.000000,-237.218159,159.374642,0.302127,15.212907,0.686307,276103.644682,0.920932,29.567953,38.120065,2.933941,69.749175,57.466400,96.721846,28.000000,55.498682,64.000000,39.834639,17.458055,11.025197
54.963510,74.775744,161.253527,162.732405,61.379913,56.611342,59.206656,12.788948,158.488943,1.015248,74.965430,55.575263,161.276334,160.554958,158.378614,159.239351,70.892638,158.752987,0.001986,-1.743937,32.000000,-237.218049,159.368334,0.301847,15.212281,0.686108,276104.282764,0.920817,29.569587,38.117848,2.933922,69.743952,57.466457,96.714939,28.000000,55.486180,64.000000,39.838681,17.458055,11.024790
54.962365,74.775038,161.253958,162.730542,61.334103,56.599141,59.195597,12.789305,158.481894,1.015317,74.965084,55.574856,161.274533,160.549496,158.375156,159.234521,70.893561,158.746357,0.001984,-1.743936,32.000000,-237.217640,159.361729,0.302311,15.212205,0.686067,276103.438568,0.921200,29.568822,38.116462,2.933650,69.739292,57.466461,96.707790,28.000000,55.506401,64.000000,39.843217,17.458055,11.024368
54.960718,74.774620,161.231728,162.728667,61.420503,56.586929,59.169106,12.788740,158.470867,1.160412,74.964781,55.571146,161.272541,160.543839,158.371748,159.226686,70.894054,158.738276,0.001983,-1.743388,32.000000,-237.218246,159.320150,0.353894,15.206219,0.686135,276102.065626,0.920566,29.569802,38.113250,2.933829,69.734895,57.466678,96.700911,28.000000,55.502281,64.000000,39.848209,17.458055,11.023973
54.959363,74.774408,161.206342,162.727473,61.555391,56.582824,59.190522,12.788777,158.467769,1.245667,74.964889,55.569022,161.271605,160.538234,158.369897,159.220661,70.895183,158.733112,0.001990,-1.743397,32.000000,-237.218196,159.330827,0.373129,15.209826,0.686007,276041.532783,0.920559,29.570197,38.109473,2.933898,69.732346,57.466899,96.696453,28.000000,55.500085,64.000000,39.852231,17.458055,11.023727
54.956290,74.774008,161.232199,162.725729,61.443557,56.580236,59.190276,12.789562,158.465095,1.017879,74.964842,55.565585,161.269477,160.531175,158.366650,159.217660,70.895504,158.731753,0.001989,-1.743416,32.000000,-237.217419,159.341175,0.301541,15.206577,0.686068,275981.302187,0.920801,29.571359,38.105498,2.933581,69.728892,57.466843,96.689575,28.000000,55.486017,64.000000,39.859146,17.458055,11.023358
54.953469,74.773410,161.225800,162.724557,61.284813,56.580199,59.182693,12.789461,158.458994,1.012391,74.964607,55.562555,161.267526,160.526966,158.364070,159.212870,70.896655,158.728364,0.001969,-1.743426,32.000000,-237.217513,159.334608,0.301632,15.207603,0.685770,275960.272504,0.920426,29.572448,38.102147,2.933192,69.725572,57.466926,96.683185,28.000000,55.502513,64.000000,39.864853,17.458055,11.022953
54.951324,74.772934,161.260057,162.723894,61.186477,56.580170,59.199112,12.789280,158.454014,1.012317,74.964443,55.560638,161.266574,160.521282,158.362048,159.208681,70.897028,158.724078,0.001965,-1.742049,32.000000,-237.217657,159.329054,0.301556,15.206449,0.686029,275947.793001,0.920443,29.574999,38.101240,2.933826,69.722076,57.467232,96.676771,28.000000,55.513745,64.000000,39.872226,17.458055,11.022562
54.948288,74.772292,161.274258,162.722943,61.200642,56.580388,59.210592,12.789581,158.447552,1.012346,74.964535,55.557371,161.266398,160.515108,158.360435,159.201093,70.897892,158.718342,0.001976,-1.742050,32.000000,-237.217256,159.323000,0.301654,15.204367,0.685991,275946.722847,0.920611,29.577108,38.098629,2.933860,69.718953,57.467612,96.670655,28.000000,55.540141,64.000000,39.878788,17.458055,11.022159
54.947107,74.771829,161.245367,162.722198,61.195567,56.580440,59.182571,12.789091,158.443570,1.012338,74.963619,55.553642,161.266359,160.510282,158.359506,159.196644,70.897570,158.715277,0.001986,-1.742053,32.000000,-237.217693,159.317139,0.301617,15.205736,0.686205,275946.414426,0.920393,29.578691,38.096410,2.934598,69.716427,57.466764,96.665986,28.000000,55.532595,64.000000,39.883254,17.458055,11.021877
54.944130,74.771033,161.229134,162.721320,61.203748,56.580309,59.191472,12.789274,158.435479,1.012314,74.962512,55.551020,161.265866,160.503475,158.357968,159.189579,70.896951,158.708118,0.001968,-1.742055,32.000000,-237.217484,159.309216,0.301570,15.203054,0.686402,275947.021112,0.920273,29.580965,38.093075,2.935019,69.712721,57.466163,96.659890,28.000000,55.509011,64.000000,39.890191,17.458055,11.021447
54.940123,74.770245,161.232924,162.720438,61.241298,56.580212,59.214052,12.789480,158.422759,1.250065,74.962016,55.547614,161.266032,160.495924,158.356691,159.179835,70.897275,158.699796,0.001965,-1.742075,32.000000,-237.217283,159.267041,0.379604,15.202051,0.686237,275947.259442,0.920730,29.581635,38.092077,2.934556,69.709578,57.464766,96.655436,28.000000,55.528970,64.000000,39.898543,17.458055,11.021000
54.938387,74.769706,161.222417,162.719462,61.274104,56.580183,59.180839,12.790350,158.419915,1.137346,74.961247,55.544742,161.265624,160.489363,158.355011,159.175358,70.897316,158.695976,0.001964,-1.742089,32.000000,-237.216433,159.293126,0.335514,15.198557,0.686329,275947.672817,0.920642,29.583699,38.089612,2.934420,69.706187,57.462966,96.651883,28.000000,55.522233,64.000000,39.906910,17.458055,11.020589
54.936022,74.769419,161.216593,162.718757,61.305436,56.576010,59.206064,12.790410,158.416574,1.016068,74.960191,55.541935,161.265335,160.485428,158.353839,159.170593,70.897277,158.691241,0.001980,-1.742080,32.000000,-237.216409,159.289900,0.301349,15.197529,0.686439,275947.313281,0.920361,29.586757,38.085703,2.934703,69.703551,57.461513,96.650108,28.000000,55.509905,64.000000,39.912510,17.458055,11.020328
54.933519,74.768571,161.238700,162.718175,61.220817,56.571845,59.232256,12.790434,158.411507,1.010751,74.959562,55.540463,161.265350,160.477962,158.352952,159.166771,70.897535,158.687617,0.001979,-1.742648,32.000000,-237.216419,159.283885,0.301336,15.196439,0.686583,275947.254243,0.920908,29.587884,38.084016,2.934604,69.699814,57.459552,96.647812,28.000000,55.528912,64.000000,39.921065,17.458055,11.019899
54.930849,74.767750,161.226602,162.718040,61.155318,56.564074,59.181109,12.789811,158.405849,1.010835,74.958152,55.534900,161.265179,160.472905,158.352608,159.162038,70.897269,158.683723,0.001976,-1.742631,32.000000,-237.217121,159.278807,0.301304,15.196193,0.686588,275927.343164,0.920491,29.589869,38.082016,2.934624,69.696546,57.456839,96.644180,28.000000,55.526426,64.000000,39.929626,17.458055,11.019451
54.929494,74.766788,161.178829,162.718225,61.183547,56.555830,59.183471,12.790921,158.401253,1.010867,74.956473,55.534594,161.265032,160.468550,158.352280,159.157728,70.896259,158.680202,0.001974,-1.741483,32.000000,-237.215934,159.274395,0.301363,15.195741,0.686705,275906.685903,0.920060,29.591424,38.080197,2.935161,69.694168,57.454205,96.638413,28.000000,55.514414,64.000000,39.936780,17.458055,11.018990
54.927484,74.766130,161.194423,162.718471,61.167223,56.555747,59.198387,12.791089,158.396485,1.052492,74.955824,55.533833,161.266182,160.463362,158.353614,159.153017,70.896264,158.675852,0.001986,-1.741499,32.000000,-237.215778,159.256223,0.318183,15.196665,0.686602,275869.323749,0.920776,29.593168,38.078786,2.935083,69.694106,57.453913,96.634307,28.000000,55.506995,64.000000,39.943187,17.458055,11.018679
54.925176,74.765045,161.197734,162.718779,61.180331,56.555739,59.176901,12.790941,158.387829,1.268575,74.954972,55.531209,161.267169,160.456820,158.354545,159.147167,70.895514,158.669591,0.001983,-1.742687,32.000000,-237.215930,159.234809,0.382907,15.194692,0.686350,275829.597719,0.920627,29.593508,38.078279,2.934286,69.692754,57.454276,96.626592,28.000000,55.522059,64.000000,39.951698,17.458055,11.018196
54.921698,74.763794,161.201289,162.718816,61.289555,56.555613,59.182600,12.790712,158.381174,1.245560,74.953437,55.528074,161.268673,160.451677,158.354357,159.142629,70.894538,158.664933,0.001963,-1.742679,32.000000,-237.216133,159.244737,0.370301,15.196618,0.686398,275829.256900,0.920430,29.594780,38.076399,2.934677,69.691177,57.456324,96.617937,28.000000,55.524121,64.000000,39.961256,17.458055,11.017697
54.919032,74.762246,161.209432,162.718617,61.269233,56.555524,59.199347,12.790041,158.376224,1.013891,74.950847,55.523709,161.269804,160.444291,158.354022,159.136332,70.892556,158.661207,0.001960,-1.742672,32.000000,-237.216858,159.252716,0.301472,15.194974,0.686525,275829.870139,0.920804,29.595912,38.074453,2.934861,69.688266,57.458657,96.608647,28.000000,55.532679,64.000000,39.971811,17.458055,11.017151
54.916643,74.761051,161.185385,162.718410,61.248980,56.555558,59.160531,12.789572,158.371583,1.008606,74.949320,55.520647,161.270590,160.440077,158.353573,159.132610,70.891682,158.656608,0.001970,-1.742672,32.000000,-237.217318,159.248137,0.301196,15.193749,0.686502,275830.518547,0.920774,29.598002,38.073422,2.935111,69.685433,57.460474,96.602050,28.000000,55.517389,64.000000,39.978588,17.458055,11.016763
54.913966,74.759180,161.176225,162.718133,61.225134,56.551532,59.177682,12.788823,158.364274,1.008633,74.947040,55.516276,161.271391,160.432212,158.352319,159.127292,70.890594,158.649641,0.001986,-1.742693,32.000000,-237.218075,159.239089,0.301186,15.193300,0.686637,275831.717759,0.920557,29.599014,38.073799,2.935402,69.681776,57.463611,96.592124,28.000000,55.527408,64.000000,39.989388,17.458055,11.016163
54.909291,74.757266,161.200514,162.717878,61.232832,56.551471,59.196708,12.789335,158.357504,1.008632,74.944121,55.513828,161.271109,160.425137,158.351278,159.119094,70.888868,158.641523,0.001968,-1.742694,32.000000,-237.217552,159.231131,0.301293,15.190840,0.686623,275832.477355,0.921203,29.600113,38.072691,2.935092,69.677614,57.466213,96.581895,28.000000,55.532237,64.000000,39.999531,17.458055,11.015544
54.905479,74.755319,161.208014,162.717607,61.255881,56.548993,59.178678,12.789387,158.349596,1.008611,74.941309,55.508637,161.270718,160.419171,158.351139,159.113141,70.886710,158.633151,0.001966,-1.743263,32.000000,-237.217501,159.222638,0.301223,15.187684,0.686592,275813.421972,0.920915,29.600815,38.070776,2.935068,69.673112,57.468801,96.571702,28.000000,55.546175,64.000000,40.012883,17.458055,11.014920
54.902268,74.754029,161.201660,162.717562,61.287604,56.548838,59.192223,12.789193,158.341099,1.053196,74.940129,55.507382,161.271134,160.416546,158.351925,159.108571,70.886569,158.629161,0.001967,-1.743274,32.000000,-237.217761,159.200228,0.318966,15.188131,0.686864,275814.637874,0.920700,29.603390,38.069005,2.935760,69.670948,57.470757,96.566038,28.000000,55.555573,64.000000,40.021746,17.458055,11.014508
54.899775,74.752043,161.195873,162.717867,61.259464,56.544642,59.199854,12.788827,158.332547,1.147847,74.937886,55.505356,161.271451,160.409934,158.351965,159.103047,70.884635,158.622787,0.001983,-1.743251,32.000000,-237.218030,159.192308,0.342598,15.187829,0.687047,275804.614849,0.921006,29.605105,38.067556,2.936101,69.666702,57.473037,96.558014,28.000000,55.540608,64.000000,40.032355,17.458055,11.013875
54.895452,74.750110,161.191159,162.718284,61.280905,56.540597,59.177681,12.789203,158.324932,1.147855,74.935467,55.500930,161.271988,160.403630,158.352089,159.097739,70.883196,158.615554,0.001978,-1.744425,32.000000,-237.217669,159.188020,0.342862,15.187576,0.687043,275803.791611,0.920848,29.606901,38.065978,2.936157,69.663225,57.475782,96.551290,28.000000,55.535629,64.000000,40.045682,17.458055,11.013248
54.892174,74.747967,161.160123,162.718768,61.222223,56.540471,59.163146,12.789340,158.317372,1.147956,74.933053,55.496758,161.272876,160.395239,158.351702,159.092019,70.881044,158.606874,0.001975,-1.744990,32.000000,-237.217600,159.179009,0.342769,15.188163,0.687010,275784.587933,0.920703,29.607311,38.065165,2.936185,69.660014,57.478144,96.545676,28.000000,55.523772,64.000000,40.058740,17.458055,11.012594
54.886593,74.745758,161.128228,162.719011,61.238678,56.540416,59.197952,12.788575,158.312982,1.007328,74.930478,55.493536,161.273761,160.387356,158.351968,159.082826,70.879242,158.598915,0.001975,-1.745001,32.000000,-237.218491,159.200165,0.292635,15.186555,0.687010,275766.260091,0.921057,29.609530,38.063487,2.936330,69.657343,57.480213,96.540236,28.000000,55.515211,64.000000,40.073351,17.458055,11.011921
54.883560,74.744251,161.110033,162.719132,61.272688,56.540419,59.165084,12.788613,158.307548,0.894796,74.928994,55.490875,161.275355,160.382360,158.352444,159.076821,70.877956,158.592757,0.001986,-1.745018,32.000000,-237.218480,159.195228,0.261005,15.187542,0.686903,275767.008695,0.921336,29.610537,38.061900,2.935940,69.655867,57.481678,96.537243,28.000000,55.499755,64.000000,40.083480,17.458055,11.011467
54.877625,74.741940,161.080520,162.719557,61.273482,56.540275,59.190038,12.786990,158.292283,1.128653,74.925883,55.487116,161.275803,160.374193,158.352554,159.065809,70.876219,158.581116,0.001995,-1.745593,32.000000,-237.220078,159.150107,0.339440,15.186377,0.686913,275768.691457,0.920891,29.613692,38.060271,2.935657,69.653978,57.483335,96.532971,28.000000,55.485698,64.000000,40.098979,17.458055,11.010774
54.874055,74.739786,161.066070,162.719854,61.214763,56.536044,59.197392,12.787237,158.283417,1.153320,74.923282,55.483577,161.275642,160.367354,158.353644,159.056413,70.874557,158.570454,0.001977,-1.746763,32.000000,-237.219780,159.140421,0.342678,15.182024,0.686833,275769.652988,0.921455,29.615099,38.058902,2.935488,69.652437,57.484879,96.529626,28.000000,55.478634,64.000000,40.112586,17.458055,11.010090
54.865678,74.737670,161.047859,162.719865,61.182820,56.527982,59.214356,12.786351,158.274349,1.153541,74.920782,55.476262,161.275702,160.358849,158.354733,159.045555,70.873175,158.560828,0.001973,-1.747910,32.000000,-237.220622,159.130209,0.342343,15.184196,0.686840,275770.921204,0.921168,29.618491,38.055623,2.935268,69.651608,57.487127,96.527497,28.000000,55.469486,64.000000,40.131396,17.458055,11.009416
54.862037,74.736122,161.047243,162.719680,61.198006,56.528000,59.202626,12.787058,158.269424,1.153449,74.918867,55.475600,161.275556,160.353378,158.355126,159.040432,70.871723,158.555712,0.001986,-1.748501,32.000000,-237.219965,159.125069,0.342530,15.183296,0.686972,275751.315755,0.921046,29.619769,38.052689,2.935195,69.651272,57.488492,96.526018,28.000000,55.471144,64.000000,40.145180,17.458055,11.008957
54.856859,74.733649,161.021779,162.719638,61.227542,56.527885,59.201187,12.787444,158.263478,1.153657,74.916418,55.471405,161.275403,160.346761,158.355560,159.033229,70.869842,158.550437,0.001999,-1.749510,32.000000,-237.219507,159.118018,0.342416,15.179910,0.686812,275713.965823,0.920800,29.625705,38.049922,2.935312,69.650677,57.490611,96.523902,28.000000,55.467924,64.000000,40.161859,17.458055,11.008233
54.849197,74.731258,161.031486,162.719904,61.242292,56.527845,59.188414,12.787191,158.253330,1.153691,74.913055,55.465980,161.274926,160.339872,158.355413,159.025574,70.867999,158.542376,0.001983,-1.750242,32.000000,-237.219718,159.112934,0.342383,15.180336,0.686895,275715.550290,0.921046,29.627656,38.049170,2.935495,69.649680,57.491928,96.521028,28.000000,55.458632,64.000000,40.181403,17.458055,11.007508
54.844519,74.728933,161.018136,162.720492,61.240535,56.527995,59.163350,12.787568,158.246126,1.153755,74.909776,55.461380,161.274397,160.333152,158.356157,159.021720,70.865858,158.538124,0.001981,-1.749083,32.000000,-237.219336,159.107091,0.342389,15.180619,0.687015,275716.630944,0.921156,29.630162,38.048777,2.935308,69.648802,57.493467,96.517834,28.000000,55.454119,64.000000,40.201528,17.458055,11.006786
54.841703,74.727421,161.013614,162.720892,61.265687,56.527950,59.202672,12.787571,158.241357,1.153675,74.908059,55.458271,161.275101,160.331440,158.356471,159.018457,70.864735,158.536036,0.001980,-1.749086,32.000000,-237.219367,159.103340,0.342053,15.177503,0.687131,275718.831499,0.921490,29.635136,38.047144,2.935895,69.648591,57.494910,96.516069,28.000000,55.448527,64.000000,40.212592,17.458055,11.006319
54.837125,74.725005,160.966632,162.721577,61.329563,56.527874,59.185702,12.787924,158.239840,1.118667,74.905084,55.454884,161.275698,160.326318,158.357025,159.015731,70.862550,158.533359,0.001995,-1.749061,32.000000,-237.219044,159.116541,0.327506,15.179333,0.687128,275721.175088,0.921963,29.637310,38.047452,2.935902,69.647945,57.496059,96.512963,28.000000,55.441984,64.000000,40.231188,17.458055,11.005592
54.832431,74.722534,160.990440,162.722777,61.222487,56.527761,59.187511,12.787840,158.237201,0.951639,74.901279,55.453526,161.276265,160.323604,158.358197,159.012596,70.859873,158.530197,0.001990,-1.749071,32.000000,-237.219069,159.112070,0.279992,15.182275,0.687279,275721.843485,0.921399,29.638505,38.047676,2.935970,69.646734,57.497215,96.509919,28.000000,55.420113,64.000000,40.249053,17.458055,11.004849
54.828602,74.719992,160.977639,162.724118,61.332306,56.527659,59.202339,12.787193,158.227578,1.150511,74.897618,55.449713,161.277861,160.319305,158.359414,159.005767,70.857860,158.523301,0.001989,-1.749082,32.000000,-237.219647,159.091202,0.341889,15.182519,0.687070,275723.401599,0.921740,29.640492,38.048707,2.935359,69.645392,57.498338,96.507253,28.000000,55.440150,64.000000,40.268355,17.458055,11.004094
54.825617,74.718300,160.949783,162.724672,61.442246,56.527649,59.177342,12.787134,158.223705,1.155034,74.895524,55.447405,161.278542,160.315150,158.360176,159.002113,70.856749,158.519759,0.001988,-1.749067,32.000000,-237.219680,159.086768,0.341979,15.182118,0.687084,275725.179830,0.921791,29.642535,38.050019,2.936044,69.644746,57.499241,96.505723,28.000000,55.426080,64.000000,40.281631,17.458055,11.003585
54.820304,74.715689,160.933862,162.725080,61.555928,56.527507,59.168259,12.787208,158.216085,1.155042,74.892209,55.442689,161.279303,160.309965,158.360801,158.994902,70.854875,158.511474,0.002003,-1.749065,32.000000,-237.219638,159.081473,0.341749,15.180219,0.687069,275725.900427,0.921623,29.643674,38.049061,2.936016,69.643846,57.500590,96.503210,28.000000,55.402521,64.000000,40.301660,17.458055,11.002819
54.815374,74.713012,160.944169,162.725578,61.545214,56.527502,59.193012,12.787351,158.209497,1.155190,74.889071,55.436851,161.279695,160.302112,158.361174,158.990464,70.853312,158.506134,0.002006,-1.749080,32.000000,-237.219517,159.078729,0.341837,15.181390,0.687016,275726.649161,0.922063,29.644854,38.048643,2.935667,69.643914,57.502359,96.501633,28.000000,55.399494,64.000000,40.322754,17.458055,11.002030
54.807001,74.710125,160.928565,162.726365,61.438716,56.527573,59.199239,12.787076,158.204035,1.155191,74.885943,55.429366,161.280307,160.296954,158.361635,158.983417,70.852166,158.502428,0.001991,-1.749101,32.000000,-237.219873,159.075381,0.341549,15.179277,0.687099,275727.537737,0.922295,29.647352,38.046946,2.935662,69.644192,57.504929,96.500912,28.000000,55.402254,64.000000,40.346445,17.458055,11.001226
54.801231,74.708012,160.930389,162.726938,61.394304,56.527607,59.174802,12.786744,158.200610,1.155242,74.882926,55.424158,161.280411,160.292595,158.362101,158.979738,70.850929,158.500600,0.001991,-1.749103,32.000000,-237.220242,159.070183,0.341512,15.180456,0.687152,275728.526238,0.921994,29.649418,38.046207,2.936114,69.643879,57.506412,96.500878,28.000000,55.398214,64.000000,40.363962,17.458055,11.000663
54.791130,74.704467,160.927753,162.728052,61.467430,56.527853,59.202547,12.786628,158.197927,1.005781,74.878041,55.414910,161.280839,160.286226,158.362866,158.974015,70.849273,158.497311,0.002004,-1.749169,32.000000,-237.220410,159.096593,0.288763,15.182441,0.687296,275730.276232,0.922046,29.654586,38.045755,2.936278,69.642948,57.508897,96.501232,28.000000,55.392817,64.000000,40.390499,17.458055,10.999756
54.781603,74.700457,160.901178,162.730139,61.338271,56.523683,59.203635,12.785796,158.187746,0.950128,74.872681,55.404932,161.280751,160.280069,158.363482,158.967253,70.846782,158.489124,0.002018,-1.749190,32.000000,-237.221313,159.073289,0.280087,15.179144,0.687323,275731.701417,0.922528,29.658025,38.046203,2.936620,69.641315,57.510747,96.501245,28.000000,55.379069,64.000000,40.418905,17.458055,10.998787
54.772095,74.696198,160.869878,162.732730,61.321946,56.512982,59.156191,12.785863,158.176473,1.151778,74.868014,55.395989,161.281301,160.270401,158.364117,158.957700,70.844891,158.477480,0.002003,-1.750346,32.000000,-237.221205,159.049212,0.341245,15.180081,0.687348,275735.115782,0.922278,29.664198,38.046440,2.937113,69.640182,57.513231,96.502012,28.000000,55.371568,64.000000,40.448188,17.458055,10.997755
54.762610,74.691893,160.864196,162.735243,61.296802,56.500857,59.206745,12.785870,158.165699,1.156185,74.862306,55.387228,161.281656,160.260950,158.363433,158.947265,70.842138,158.467190,0.002001,-1.749785,32.000000,-237.221244,159.036535,0.341494,15.179575,0.687461,275716.890830,0.922360,29.669355,38.045402,2.937139,69.639296,57.515630,96.503739,28.000000,55.342814,64.000000,40.478845,17.458055,10.996710
54.756257,74.688943,160.862437,162.736793,61.301803,56.492676,59.185463,12.785370,158.158432,1.156190,74.858865,55.381147,161.282360,160.253225,158.363136,158.939509,70.840920,158.459104,0.002001,-1.749804,32.000000,-237.221706,159.027082,0.341250,15.179066,0.687289,275666.213181,0.923091,29.674247,38.042273,2.937077,69.639462,57.517524,96.506031,28.000000,55.330894,64.000000,40.498552,17.458055,10.996001
54.745321,74.684442,160.840756,162.738958,61.273002,56.480745,59.170888,12.784903,158.149457,1.156223,74.852625,55.368571,161.283359,160.242112,158.362292,158.929361,70.839278,158.450867,0.002012,-1.750383,32.000000,-237.222132,159.018023,0.341435,15.174705,0.687258,275609.362659,0.922270,29.679072,38.040589,2.937482,69.639380,57.520157,96.510863,28.000000,55.343791,64.000000,40.530753,17.458055,10.994915
54.736087,74.679660,160.820540,162.741035,61.177040,56.468783,59.188613,12.785006,158.142358,1.114544,74.847069,55.357455,161.284558,160.232972,158.361662,158.920614,70.837425,158.440682,0.002002,-1.750373,32.000000,-237.222011,159.022895,0.324755,15.174287,0.687256,275570.257897,0.922578,29.682236,38.038320,2.937791,69.639017,57.521532,96.517066,28.000000,55.313013,64.000000,40.561807,17.458055,10.993796
54.727590,74.674818,160.806674,162.743525,61.182298,56.467713,59.211043,12.786083,158.135894,0.898503,74.840202,55.347700,161.284572,160.223309,158.360896,158.913119,70.836115,158.431821,0.002000,-1.749217,32.000000,-237.220831,159.028208,0.259784,15.172262,0.687363,275513.385983,0.922802,29.688265,38.036409,2.937982,69.638302,57.521653,96.524825,28.000000,55.312759,64.000000,40.595362,17.458055,10.992649
54.722670,74.671534,160.815714,162.745573,61.092549,56.467783,59.178668,12.786786,158.130454,0.893332,74.836106,55.341433,161.284843,160.215430,158.361481,158.905001,70.835519,158.424188,0.002001,-1.749794,32.000000,-237.220195,159.021528,0.259983,15.174237,0.687270,275456.090709,0.922490,29.692376,38.033870,2.938108,69.638189,57.521006,96.531158,28.000000,55.302338,64.000000,40.616276,17.458055,10.991874
54.713879,74.666912,160.821719,162.748925,61.040807,56.463818,59.199716,12.787433,158.119348,0.893494,74.829956,55.332394,161.285203,160.202017,158.362189,158.893130,70.834545,158.408963,0.002017,-1.750375,32.000000,-237.219494,159.009917,0.259921,15.170308,0.687393,275450.863460,0.922269,29.695716,38.031359,2.938311,69.638111,57.518762,96.541332,28.000000,55.303211,64.000000,40.649153,17.458055,10.990725
54.705034,74.662433,160.789420,162.751924,61.129714,56.463857,59.214914,12.786413,158.105578,0.893432,74.824577,55.325002,161.286528,160.188469,158.362422,158.880239,70.834044,158.393057,0.002019,-1.751557,32.000000,-237.220526,158.995743,0.259888,15.173263,0.687405,275450.958556,0.922858,29.697170,38.028660,2.938740,69.639747,57.515875,96.552456,28.000000,55.298323,64.000000,40.681947,17.458055,10.989607
54.697308,74.658034,160.767667,162.754429,61.133386,56.463852,59.199919,12.787500,158.091889,0.893429,74.819577,55.318397,161.288334,160.177563,158.363642,158.870070,70.833378,158.381396,0.002003,-1.751637,32.000000,-237.219406,158.984578,0.260068,15.170263,0.687664,275431.442239,0.922616,29.701017,38.023068,2.939322,69.641729,57.512584,96.563467,28.000000,55.275700,64.000000,40.716146,17.458055,10.988486
54.692172,74.655252,160.743037,162.755940,61.083532,56.459776,59.196058,12.786500,158.080303,0.950379,74.816566,55.312938,161.290166,160.167960,158.364357,158.860970,70.833201,158.372788,0.002005,-1.751633,32.000000,-237.220407,158.957680,0.281490,15.171627,0.687513,275431.177159,0.922533,29.705058,38.016708,2.939207,69.643249,57.510835,96.570775,28.000000,55.260107,64.000000,40.740435,17.458055,10.987758
54.687903,74.651316,160.723177,162.757828,60.983973,56.451540,59.233057,12.786079,158.063138,1.146610,74.813034,55.305919,161.292397,160.153586,158.364937,158.847325,70.832848,158.360394,0.002019,-1.751029,32.000000,-237.220834,158.927342,0.341599,15.168866,0.687659,275430.851763,0.922900,29.708104,38.012344,2.939224,69.645388,57.508382,96.580364,28.000000,55.232628,64.000000,40.770544,17.458055,10.986691
54.681505,74.647870,160.687574,162.758749,61.077284,56.451609,59.190201,12.786143,158.054746,1.106505,74.809438,55.300615,161.293798,160.139824,158.364593,158.835521,70.831859,158.348575,0.002030,-1.752189,32.000000,-237.220783,158.932469,0.324016,15.166593,0.687514,275410.333942,0.922982,29.710270,38.008806,2.939050,69.647246,57.505561,96.589061,28.000000,55.220823,64.000000,40.803448,17.458055,10.985672
54.676110,74.644854,160.691222,162.758780,61.151675,56.451661,59.169537,12.786330,158.044370,1.011882,74.806918,55.294944,161.295249,160.127812,158.364349,158.822836,70.830988,158.335148,0.002017,-1.752219,32.000000,-237.220674,158.923355,0.300347,15.164199,0.687507,275368.839698,0.922340,29.710447,38.003814,2.938916,69.649393,57.502302,96.596800,28.000000,55.208600,64.000000,40.838236,17.458055,10.984726
54.674721,74.642893,160.702539,162.758561,61.058356,56.451546,59.211968,12.786757,158.038907,1.011733,74.804932,55.293898,161.295857,160.121600,158.364261,158.814991,70.829804,158.328302,0.002016,-1.751071,32.000000,-237.220309,158.914833,0.300094,15.163586,0.687548,275369.211626,0.923120,29.713167,37.999703,2.938609,69.650339,57.499875,96.601249,28.000000,55.215157,64.000000,40.859336,17.458055,10.984110
54.669715,74.640243,160.679073,162.757848,61.062279,56.451498,59.168090,12.786558,158.026893,1.011850,74.801499,55.291105,161.296147,160.110487,158.363467,158.804816,70.828121,158.318365,0.002015,-1.750484,32.000000,-237.220434,158.906430,0.300327,15.160154,0.687739,275369.546078,0.923536,29.715350,37.994779,2.938966,69.650900,57.495572,96.606543,28.000000,55.196494,64.000000,40.890429,17.458055,10.983203
54.667756,74.637841,160.693606,162.756855,60.948469,56.451582,59.186804,12.786860,158.016844,1.011751,74.799191,55.288762,161.296751,160.100102,158.363881,158.794382,70.827112,158.307587,0.002026,-1.750482,32.000000,-237.220024,158.896358,0.300305,15.162294,0.687824,275369.141748,0.922893,29.714728,37.993010,2.939248,69.651369,57.491704,96.611560,28.000000,55.189743,64.000000,40.922668,17.458055,10.982340
54.667060,74.635773,160.664532,162.755517,60.822506,56.451588,59.208533,12.787196,158.002372,1.184979,74.797061,55.287863,161.295934,160.089917,158.363773,158.784129,70.825264,158.297599,0.002015,-1.750480,32.000000,-237.219725,158.853476,0.360394,15.161276,0.687949,275370.376707,0.923663,29.716904,37.990405,2.939087,69.651470,57.487472,96.615616,28.000000,55.194398,64.000000,40.951979,17.458055,10.981511
54.667227,74.634594,160.646942,162.754334,60.871636,56.447606,59.173413,12.788320,158.002063,1.105459,74.796207,55.287849,161.295995,160.083552,158.364068,158.779277,70.824234,158.290823,0.002014,-1.751078,32.000000,-237.218640,158.883542,0.325771,15.161932,0.687937,275370.368510,0.923403,29.716390,37.986763,2.939459,69.651952,57.484313,96.618324,28.000000,55.175318,64.000000,40.969803,17.458055,10.980980
54.665833,74.633186,160.631437,162.751952,60.922789,56.447546,59.188278,12.788638,157.992616,1.004825,74.794924,55.287151,161.295438,160.074481,158.363965,158.770641,70.822273,158.281311,0.002000,-1.749877,32.000000,-237.218331,158.874508,0.300055,15.157713,0.687875,275371.098350,0.923072,29.714991,37.984300,2.938964,69.652011,57.479898,96.621638,28.000000,55.147860,64.000000,40.998719,17.458055,10.980248
54.668679,74.632018,160.641156,162.749146,61.032744,56.447601,59.201600,12.790104,157.985554,1.001091,74.794017,55.291745,161.295012,160.065161,158.363678,158.762442,70.820344,158.272589,0.002017,-1.748129,32.000000,-237.216892,158.867377,0.300189,15.160622,0.687715,275351.573761,0.923549,29.713652,37.982405,2.938633,69.652943,57.475431,96.624154,28.000000,55.151352,64.000000,41.027254,17.458055,10.979548
54.671248,74.631159,160.628469,162.745892,61.017860,56.447708,59.189619,12.789622,157.975866,1.001075,74.793509,55.294707,161.293412,160.057908,158.363211,158.754001,70.818533,158.262016,0.002014,-1.747539,32.000000,-237.217327,158.859731,0.299921,15.156857,0.687858,275352.664623,0.923339,29.713587,37.980260,2.938425,69.653002,57.470641,96.626322,28.000000,55.136769,64.000000,41.051818,17.458055,10.978888
54.673180,74.630949,160.616979,162.743363,61.047225,56.447743,59.178144,12.789851,157.969086,1.000957,74.793598,55.295894,161.291973,160.052489,158.363056,158.746988,70.817313,158.255391,0.002015,-1.746375,32.000000,-237.217158,158.854158,0.300137,15.156795,0.687728,275353.323229,0.923076,29.709676,37.978425,2.938450,69.653168,57.467903,96.627943,28.000000,55.128051,64.000000,41.069464,17.458055,10.978489
54.678211,74.630900,160.649279,162.739065,61.037360,56.447617,59.212838,12.789635,157.961147,1.000921,74.794678,55.301107,161.290210,160.044039,158.363217,158.738947,70.815335,158.246535,0.002002,-1.744612,32.000000,-237.217367,158.845617,0.300105,15.157403,0.687816,275354.541804,0.923215,29.706340,37.975671,2.938079,69.653512,57.464719,96.630908,28.000000,55.136872,64.000000,41.091752,17.458055,10.977941
54.682447,74.631049,160.624197,162.734174,60.949213,56.447554,59.203170,12.789745,157.951861,1.000672,74.796441,55.307381,161.288330,160.036588,158.363126,158.728636,70.813247,158.235134,0.002017,-1.744031,32.000000,-237.217334,158.836675,0.300078,15.155323,0.687746,275355.243556,0.923359,29.704269,37.974033,2.937765,69.654158,57.461762,96.634887,28.000000,55.119676,64.000000,41.114392,17.458055,10.977433
54.686832,74.631470,160.615271,162.728931,60.869255,56.447556,59.168367,12.790078,157.939395,1.179003,74.798618,55.312053,161.285693,160.028491,158.363322,158.717736,70.810394,158.226480,0.002028,-1.744596,32.000000,-237.217034,158.796436,0.361807,15.152135,0.687774,275355.240522,0.922722,29.699370,37.972188,2.938086,69.654083,57.458955,96.639739,28.000000,55.105822,64.000000,41.136731,17.458055,10.976955
54.690160,74.631952,160.623630,162.725196,60.787920,56.447483,59.201531,12.790444,157.932314,1.255532,74.799914,55.314863,161.282934,160.024714,158.363246,158.710983,70.808438,158.220429,0.002028,-1.744690,32.000000,-237.216732,158.790011,0.381773,15.149789,0.687716,275356.320041,0.922794,29.695437,37.969354,2.937400,69.653473,57.457353,96.643163,28.000000,55.114686,64.000000,41.151124,17.458055,10.976657
54.693907,74.633070,160.627602,162.719020,60.743505,56.447504,59.186141,12.789888,157.921117,1.259745,74.803416,55.320680,161.279160,160.013572,158.361808,158.700142,70.805926,158.208345,0.002015,-1.744696,32.000000,-237.217276,158.780080,0.381741,15.152439,0.687762,275358.286849,0.923257,29.691634,37.968471,2.937001,69.652064,57.454941,96.649298,28.000000,55.098574,64.000000,41.172345,17.458055,10.976282
54.700401,74.634591,160.594712,162.712143,60.765967,56.447672,59.165894,12.790025,157.916686,1.019344,74.807331,55.326249,161.274221,160.006841,158.360928,158.691799,70.803484,158.198970,0.002013,-1.744682,32.000000,-237.217128,158.802532,0.303509,15.149802,0.687861,275359.403938,0.922678,29.688908,37.967815,2.936975,69.651323,57.453189,96.655480,28.000000,55.084521,64.000000,41.191288,17.458055,10.975956
54.706384,74.636491,160.630603,162.705176,60.724931,56.447653,59.186963,12.789517,157.908337,1.000932,74.811750,55.334969,161.269307,159.996405,158.358753,158.683624,70.800569,158.188543,0.002022,-1.745856,32.000000,-237.217589,158.794574,0.300453,15.151324,0.687709,275362.152867,0.922851,29.686416,37.965109,2.936846,69.651558,57.451387,96.660864,28.000000,55.073833,64.000000,41.211389,17.458055,10.975698
54.714120,74.638852,160.592897,162.697854,60.630557,56.455747,59.205434,12.789607,157.901213,1.000950,74.816646,55.344105,161.264157,159.984959,158.356802,158.674721,70.797656,158.181273,0.002010,-1.747637,32.000000,-237.217520,158.785635,0.300745,15.149601,0.687610,275364.748228,0.923053,29.681679,37.963503,2.935896,69.651570,57.449159,96.666513,28.000000,55.076266,64.000000,41.228880,17.458055,10.975490
54.718472,74.640739,160.585639,162.692535,60.592343,56.463873,59.197861,12.789472,157.895177,1.000974,74.820845,55.349383,161.260186,159.980885,158.355344,158.668002,70.796093,158.174147,0.002010,-1.748806,32.000000,-237.217728,158.778189,0.300815,15.149540,0.687607,275367.264507,0.922618,29.677816,37.961916,2.936231,69.651476,57.447684,96.670111,28.000000,55.056501,64.000000,41.239000,17.458055,10.975404
54.728046,74.644072,160.545759,162.683856,60.693210,56.463844,59.190398,12.790090,157.881082,1.065352,74.826630,55.360368,161.253640,159.970290,158.353172,158.658356,70.792874,158.161683,0.001998,-1.749971,32.000000,-237.217065,158.751764,0.324372,15.149889,0.687536,275409.620038,0.922325,29.672725,37.961690,2.935127,69.651240,57.445167,96.675622,28.000000,55.034243,64.000000,41.254093,17.458055,10.975349
54.739274,74.647994,160.553057,162.674231,60.745792,56.463781,59.230488,12.790324,157.867318,1.259014,74.834549,55.373177,161.247316,159.960458,158.349858,158.646493,70.790943,158.148088,0.002016,-1.751124,32.000000,-237.216792,158.724142,0.381838,15.148614,0.687553,275451.080602,0.922500,29.670420,37.960175,2.934761,69.652678,57.443607,96.680640,28.000000,55.012777,64.000000,41.265475,17.458055,10.975365
54.752884,74.652809,160.501665,162.663599,60.662193,56.463587,59.177682,12.790460,157.857654,1.263436,74.842961,55.386607,161.239737,159.950633,158.345331,158.636499,70.788824,158.136029,0.002010,-1.752221,32.000000,-237.216651,158.715151,0.381831,15.143742,0.687255,275454.022356,0.922446,29.664531,37.958012,2.933519,69.654663,57.442674,96.684653,28.000000,55.002949,64.000000,41.273374,17.458055,10.975529
54.760880,74.656302,160.497270,162.655821,60.750894,56.467639,59.247656,12.790671,157.850706,1.263494,74.848998,55.396688,161.234269,159.942021,158.342325,158.630301,70.787770,158.129323,0.002008,-1.752788,32.000000,-237.216394,158.708753,0.381818,15.142315,0.687200,275455.551965,0.921623,29.657641,37.954071,2.933051,69.656609,57.442247,96.687074,28.000000,54.982127,64.000000,41.278164,17.458055,10.975691
54.775278,74.661850,160.478613,162.643568,60.706235,56.482610,59.204816,12.790645,157.845751,1.021568,74.858943,55.411486,161.225139,159.935170,158.337260,158.622557,70.785319,158.121837,0.001997,-1.752225,32.000000,-237.216290,158.731878,0.303156,15.144228,0.687030,275456.852223,0.922202,29.649352,37.950983,2.931383,69.659901,57.441920,96.690420,28.000000,54.962211,64.000000,41.283057,17.458055,10.975971
54.789207,74.668064,160.502250,162.630913,60.659109,56.506850,59.193784,12.790572,157.838191,1.004055,74.868917,55.425751,161.215355,159.927838,158.333196,158.615326,70.783312,158.113723,0.002015,-1.751178,32.000000,-237.216297,158.725824,0.300288,15.145434,0.687025,275477.810027,0.921039,29.645146,37.949141,2.930875,69.663249,57.441056,96.692591,28.000000,54.946696,64.000000,41.287098,17.458055,10.976359
54.802628,74.675071,160.454179,162.617808,60.682137,56.531318,59.190496,12.791261,157.831828,1.004034,74.880180,55.442419,161.205105,159.923212,158.328665,158.608177,70.781590,158.106963,0.002023,-1.751168,32.000000,-237.215586,158.719891,0.300462,15.143015,0.686865,275553.825847,0.921697,29.636835,37.948357,2.929764,69.666584,57.440428,96.694185,28.000000,54.945123,64.000000,41.290497,17.458055,10.976854
54.813016,74.679983,160.442744,162.608882,60.722423,56.547461,59.206927,12.791738,157.827534,1.004106,74.888299,55.453403,161.197998,159.921032,158.325170,158.604721,70.780106,158.100260,0.002023,-1.750580,32.000000,-237.215064,158.715945,0.300485,15.144216,0.687027,275674.872072,0.922022,29.629645,37.946859,2.929450,69.668345,57.440231,96.694726,28.000000,54.925100,64.000000,41.290385,17.458055,10.977241
54.828681,74.687737,160.508868,162.595329,60.780167,56.571753,59.178042,12.792396,157.820763,1.004083,74.900348,55.469889,161.186631,159.916353,158.318692,158.596471,70.778043,158.093862,0.002014,-1.750582,32.000000,-237.214412,158.709772,0.300270,15.145832,0.687074,275797.351570,0.922241,29.623739,37.945662,2.927856,69.670365,57.439526,96.695765,28.000000,54.929169,64.000000,41.289703,17.458055,10.977881
54.842999,74.695893,160.482308,162.581438,60.842851,56.589179,59.185043,12.792244,157.815682,1.004141,74.913236,55.485793,161.175460,159.910805,158.312502,158.589346,70.775146,158.087640,0.002011,-1.750590,32.000000,-237.214610,158.704584,0.300421,15.146735,0.687038,275878.508382,0.922068,29.618657,37.944252,2.927092,69.673142,57.438359,96.696699,28.000000,54.932171,64.000000,41.287019,17.458055,10.978589
54.856814,74.704302,160.470608,162.567288,60.847995,56.601360,59.211687,12.792266,157.807041,1.071520,74.926481,55.500978,161.164022,159.905913,158.305384,158.584132,70.772433,158.081185,0.002020,-1.749997,32.000000,-237.214606,158.682946,0.324865,15.141323,0.687329,276000.477835,0.922643,29.611343,37.943550,2.927462,69.675867,57.437107,96.696124,28.000000,54.904056,64.000000,41.285767,17.458055,10.979361
54.866758,74.709938,160.467032,162.557630,60.868392,56.609401,59.183629,12.792089,157.799531,1.250196,74.935437,55.510797,161.155950,159.901831,158.300068,158.579574,70.770457,158.078282,0.002019,-1.750510,32.000000,-237.214851,158.660716,0.379443,15.143434,0.687213,276090.849023,0.922573,29.605731,37.943759,2.926213,69.677754,57.436295,96.695106,28.000000,54.897983,64.000000,41.283820,17.458055,10.979889
54.879107,74.718645,160.484213,162.542947,60.896456,56.617568,59.181742,12.792049,157.793625,1.266100,74.948675,55.525053,161.143690,159.897700,158.291666,158.573871,70.767533,158.075570,0.002004,-1.751116,32.000000,-237.214892,158.655906,0.381689,15.144119,0.687392,276155.548816,0.922121,29.600859,37.943683,2.925263,69.680709,57.435336,96.693224,28.000000,54.898239,64.000000,41.280088,17.458055,10.980712
54.892512,74.727567,160.486507,162.528297,60.924682,56.629833,59.201753,12.793399,157.790634,1.266120,74.961822,55.540685,161.130308,159.892989,158.283564,158.568045,70.764978,158.071598,0.001992,-1.751708,32.000000,-237.213528,158.652034,0.381612,15.144143,0.687255,276198.255599,0.922519,29.596935,37.944406,2.924668,69.683658,57.435357,96.691929,28.000000,54.897632,64.000000,41.276237,17.458055,10.981586
54.905617,74.736426,160.515854,162.513873,61.047154,56.646125,59.208251,12.793802,157.790095,1.209256,74.975062,55.553379,161.116220,159.888939,158.274805,158.563894,70.761498,158.068295,0.002010,-1.752205,32.000000,-237.213068,158.666412,0.359929,15.143160,0.687243,276244.418959,0.922475,29.593773,37.946157,2.924323,69.686959,57.435234,96.690269,28.000000,54.894438,64.000000,41.270164,17.458055,10.982481
54.912380,74.742293,160.526557,162.504464,61.089294,56.662334,59.183467,12.794556,157.792672,1.025658,74.983581,55.561989,161.107082,159.889390,158.268035,158.562590,70.759332,158.066557,0.002011,-1.752215,32.000000,-237.212376,158.682929,0.302618,15.145073,0.687233,276310.028973,0.922136,29.589814,37.946996,2.923650,69.689197,57.434687,96.689943,28.000000,54.894772,64.000000,41.267592,17.458055,10.983074
54.926118,74.750942,160.500859,162.491101,61.063368,56.666549,59.212357,12.794709,157.788008,1.194999,74.995889,55.574709,161.094114,159.887021,158.259461,158.559454,70.756302,158.066917,0.002002,-1.751023,32.000000,-237.212175,158.625697,0.364290,15.141295,0.687436,276396.156944,0.922080,29.586079,37.949050,2.923487,69.693457,57.434283,96.688929,28.000000,54.887365,64.000000,41.261876,17.458055,10.983961
54.939185,74.759550,160.515025,162.478636,61.146613,56.670604,59.185946,12.795410,157.785742,1.266756,75.008124,55.587966,161.081443,159.885309,158.250658,158.556219,70.753106,158.064398,0.001991,-1.752214,32.000000,-237.211469,158.624186,0.381782,15.143603,0.687505,276480.185021,0.922619,29.585450,37.950463,2.923322,69.697252,57.434915,96.688086,28.000000,54.880237,64.000000,41.253172,17.458055,10.984840
54.950716,74.768158,160.479472,162.466547,61.195575,56.682889,59.165687,12.795115,157.782473,1.266720,75.020661,55.599931,161.070070,159.883599,158.241837,158.553252,70.750580,158.063302,0.002010,-1.752208,32.000000,-237.211766,158.622794,0.381959,15.142716,0.687462,276506.644552,0.922005,29.580904,37.953650,2.922123,69.700919,57.436401,96.687761,28.000000,54.865101,64.000000,41.244466,17.458055,10.985741
54.957513,74.773844,160.471373,162.458864,61.203593,56.691101,59.205088,12.795526,157.781817,1.266802,75.028774,55.607764,161.062838,159.882096,158.236497,158.552306,70.748892,158.061715,0.002009,-1.752194,32.000000,-237.211386,158.621521,0.381952,15.144281,0.687300,276532.482019,0.922262,29.576964,37.955757,2.921686,69.703512,57.437846,96.687939,28.000000,54.857306,64.000000,41.241134,17.458055,10.986339
