Torad 40 Ton Compressor Load Stand
54.968717,74.782286,160.494671,162.447812,61.256898,56.703100,59.173831,12.795539,157.779321,1.266714,75.040613,55.616308,161.051877,159.880288,158.228942,158.548953,70.745760,158.058623,0.002018,-1.752183,32.000000,-237.211381,158.619862,0.381746,15.146831,0.687204,276598.495451,0.922585,29.574498,37.957809,2.920425,69.707090,57.440151,96.688245,28.000000,54.839875,64.000000,41.232588,17.458055,10.987239
54.977947,74.790514,160.441708,162.436883,61.435820,56.715359,59.173057,12.795839,157.779739,1.208457,75.051504,55.627512,161.041369,159.878449,158.220707,158.547382,70.742717,158.058989,0.002008,-1.752176,32.000000,-237.211062,158.635424,0.360094,15.145982,0.687118,276642.548228,0.921993,29.573659,37.958812,2.919917,69.710228,57.441996,96.688543,28.000000,54.828903,64.000000,41.223904,17.458055,10.988122
54.986490,74.798241,160.482911,162.426134,61.444423,56.731524,59.190318,12.795846,157.780419,1.014183,75.061800,55.637139,161.031085,159.877691,158.211754,158.546109,70.739735,158.059244,0.002008,-1.751592,32.000000,-237.211009,158.649259,0.300616,15.144718,0.687111,276707.552398,0.922489,29.571346,37.960608,2.919746,69.712896,57.444043,96.688497,28.000000,54.811365,64.000000,41.217477,17.458055,10.988965
54.992192,74.803091,160.463596,162.419363,61.485000,56.739628,59.178175,12.795386,157.777166,1.082151,75.068532,55.641648,161.024633,159.877414,158.206412,158.545473,70.737752,158.058768,0.002007,-1.751615,32.000000,-237.211495,158.550902,0.326563,15.145075,0.686976,276774.212368,0.922550,29.570717,37.963810,2.918292,69.714384,57.445449,96.688220,28.000000,54.803733,64.000000,41.210680,17.458055,10.989494
55.002010,74.810154,160.442740,162.409901,61.382179,56.751764,59.223600,12.795796,157.774438,1.265112,75.078352,55.649533,161.014587,159.877866,158.198135,158.546138,70.735122,158.056393,0.002016,-1.752426,32.000000,-237.211157,158.625549,0.382279,15.149802,0.687292,276859.752719,0.922404,29.570244,37.966901,2.918588,69.715163,57.446927,96.686890,28.000000,54.792268,64.000000,41.200848,17.458055,10.990227
55.010019,74.817272,160.431734,162.401045,61.359080,56.763779,59.188740,12.795623,157.774082,1.269100,75.088640,55.656794,161.005748,159.878617,158.191085,158.545816,70.732957,158.055291,0.002000,-1.752424,32.000000,-237.211340,158.624035,0.382282,15.148401,0.687231,276903.792140,0.922632,29.569623,37.968679,2.917934,69.716104,57.448692,96.685909,28.000000,54.777146,64.000000,41.192559,17.458055,10.990980
55.018470,74.824224,160.451323,162.392498,61.374009,56.776032,59.197578,12.794938,157.776855,1.269176,75.097518,55.664228,160.996874,159.877551,158.182808,158.547568,70.730547,158.056186,0.001990,-1.753599,32.000000,-237.212076,158.625363,0.382228,15.151364,0.686962,276968.420853,0.921957,29.567266,37.970283,2.917034,69.716755,57.449398,96.684511,28.000000,54.769828,64.000000,41.181061,17.458055,10.991729
55.024480,74.828747,160.419235,162.386958,61.369849,56.784134,59.161371,12.795765,157.777886,1.269082,75.103475,55.669193,160.990889,159.877962,158.177199,158.548315,70.728831,158.057711,0.001991,-1.753605,32.000000,-237.211279,158.627477,0.382291,15.151684,0.687029,277032.185069,0.922565,29.566700,37.971971,2.916409,69.717150,57.449374,96.683486,28.000000,54.751114,64.000000,41.173710,17.458055,10.992216
55.033310,74.835477,160.447000,162.378979,61.475199,56.796385,59.248990,12.797002,157.781585,1.269191,75.111798,55.678287,160.981811,159.882896,158.168721,158.553971,70.726159,158.061412,0.002011,-1.753633,32.000000,-237.209981,158.631894,0.382247,15.151997,0.687019,277097.692901,0.922487,29.565545,37.974769,2.916317,69.717498,57.449074,96.681161,28.000000,54.759041,64.000000,41.163119,17.458055,10.992944
55.039279,74.842019,160.460983,162.371531,61.493000,56.808642,59.200978,12.796886,157.781497,1.396810,75.119673,55.684911,160.973159,159.882336,158.160904,158.557102,70.723770,158.061962,0.001999,-1.753645,32.000000,-237.210113,158.710899,0.424461,15.156061,0.686905,277140.577045,0.923083,29.564304,37.977143,2.915416,69.718936,57.448469,96.677974,28.000000,54.753905,64.000000,41.152117,17.458055,10.993662
55.044470,74.848363,160.448963,162.364721,61.601586,56.821013,59.167622,12.796468,157.785236,1.274878,75.127267,55.690613,160.965102,159.882838,158.152636,158.561908,70.722149,158.064374,0.001990,-1.754722,32.000000,-237.210358,158.730856,0.382173,15.154581,0.687044,277205.805243,0.921771,29.562565,37.981414,2.915452,69.720336,57.447618,96.674125,28.000000,54.744662,64.000000,41.143219,17.458055,10.994362
55.049662,74.854200,160.485817,162.358241,61.658870,56.833338,59.188348,12.796520,157.790445,1.270659,75.133715,55.695277,160.957432,159.889047,158.144481,158.565507,70.720169,158.068941,0.002009,-1.754723,32.000000,-237.210348,158.736050,0.382258,15.156568,0.686995,277271.714453,0.922623,29.563383,37.984040,2.915390,69.722155,57.446753,96.669232,28.000000,54.748481,64.000000,41.134052,17.458055,10.995011
55.053626,74.857770,160.499659,162.354217,61.675029,56.841458,59.192954,12.797807,157.793859,1.270616,75.137621,55.699093,160.952447,159.893239,158.138756,158.570131,70.718762,158.073600,0.002008,-1.754737,32.000000,-237.209052,158.740846,0.382120,15.156695,0.687103,277337.026679,0.923263,29.564750,37.986703,2.914897,69.722890,57.445982,96.665697,28.000000,54.754135,64.000000,41.126301,17.458055,10.995400
55.060292,74.862940,160.488275,162.348902,61.686877,56.853743,59.168873,12.798449,157.799315,1.270621,75.142990,55.702376,160.946104,159.900443,158.130945,158.577099,70.716938,158.080752,0.002015,-1.754144,32.000000,-237.208447,158.745937,0.382238,15.158296,0.687249,277402.142846,0.923059,29.565608,37.990656,2.915292,69.722971,57.444754,96.660290,28.000000,54.741052,64.000000,41.115818,17.458055,10.995954
55.067991,74.867956,160.512827,162.344156,61.612903,56.862015,59.172870,12.800079,157.805647,1.270539,75.148089,55.709108,160.939021,159.909337,158.123605,158.587267,70.715520,158.086763,0.002007,-1.752370,32.000000,-237.206778,158.753346,0.382076,15.155754,0.687353,277444.981392,0.923054,29.565378,37.994077,2.915333,69.722569,57.443378,96.654355,28.000000,54.755257,64.000000,41.101947,17.458055,10.996484
55.074756,74.872498,160.530519,162.339957,61.640448,56.862131,59.206157,12.800606,157.811170,1.270374,75.152697,55.716040,160.932371,159.915254,158.116579,158.595426,70.714394,158.092755,0.002007,-1.750589,32.000000,-237.206177,158.759546,0.382017,15.158712,0.687308,277509.004911,0.923519,29.564156,37.998990,2.914773,69.722367,57.441825,96.648286,28.000000,54.751582,64.000000,41.088735,17.458055,10.996976
55.078494,74.875385,160.529098,162.337274,61.572956,56.870261,59.160734,12.801221,157.816692,1.270434,75.155822,55.721074,160.928073,159.921300,158.111905,158.600974,70.713503,158.097349,0.002007,-1.749415,32.000000,-237.205578,158.764010,0.382172,15.158947,0.687525,277552.629215,0.923461,29.561793,38.003005,2.914812,69.721563,57.440760,96.644049,28.000000,54.741484,64.000000,41.079620,17.458055,10.997279
55.084285,74.879553,160.562808,162.333290,61.590909,56.882473,59.182528,12.801498,157.828485,1.024299,75.158690,55.726156,160.922063,159.930187,158.105279,158.609957,70.711858,158.103743,0.002012,-1.748818,32.000000,-237.205302,158.803013,0.303157,15.161936,0.687379,277555.936208,0.922830,29.559851,38.006720,2.914775,69.719491,57.437998,96.637497,28.000000,54.759520,64.000000,41.066583,17.458055,10.997705
55.089421,74.883244,160.555565,162.329728,61.669902,56.894695,59.253001,12.801564,157.836116,1.007842,75.161895,55.732323,160.916382,159.936398,158.099136,158.616726,70.709958,158.111295,0.001995,-1.747058,32.000000,-237.205240,158.808584,0.301061,15.160427,0.687416,277597.971953,0.923608,29.559156,38.009596,2.914551,69.717659,57.434705,96.631621,28.000000,54.751762,64.000000,41.054375,17.458055,10.998090
55.097938,74.886863,160.553053,162.326088,61.597437,56.906870,59.171900,12.802616,157.844354,1.007700,75.165828,55.740434,160.911677,159.947865,158.091806,158.625739,70.707998,158.118068,0.001988,-1.746818,32.000000,-237.204118,158.816504,0.301166,15.165222,0.687500,277660.726840,0.923370,29.557773,38.014003,2.914857,69.715121,57.430483,96.625364,28.000000,54.741693,64.000000,41.037320,17.458055,10.998443
55.103771,74.890516,160.601628,162.322277,61.753676,56.911083,59.197135,12.803104,157.850976,1.007580,75.168600,55.747106,160.907530,159.954360,158.085202,158.633870,70.706813,158.124007,0.002008,-1.746826,32.000000,-237.203713,158.823620,0.300937,15.161356,0.687618,277723.771860,0.922384,29.556543,38.019166,2.914454,69.711687,57.425948,96.619276,28.000000,54.757271,64.000000,41.022909,17.458055,10.998809
55.109294,74.892852,160.607230,162.319622,61.798316,56.911143,59.215022,12.803508,157.856168,1.007532,75.171383,55.751284,160.905156,159.958914,158.080912,158.638959,70.706007,158.127965,0.002007,-1.747406,32.000000,-237.203292,158.828448,0.301010,15.162334,0.687435,277785.596324,0.923698,29.552001,38.024051,2.913958,69.709820,57.423121,96.615110,28.000000,54.751734,64.000000,41.011678,17.458055,10.999049
55.116376,74.896130,160.601793,162.315714,61.865103,56.911067,59.204733,12.803100,157.855836,1.083449,75.174046,55.756523,160.900824,159.963370,158.074402,158.645373,70.704225,158.133461,0.001995,-1.747276,32.000000,-237.203712,158.800025,0.328381,15.159209,0.687782,277808.911203,0.923274,29.550064,38.027801,2.914531,69.706160,57.418084,96.608360,28.000000,54.762605,64.000000,40.993605,17.458055,10.999378
55.123353,74.899058,160.643843,162.311814,61.888774,56.911104,59.186411,12.802237,157.864696,1.379681,75.176540,55.764958,160.896588,159.964130,158.068900,158.651233,70.702928,158.139738,0.001987,-1.747287,32.000000,-237.204588,158.800518,0.421533,15.164330,0.687693,277810.236912,0.922900,29.547110,38.030317,2.914340,69.703205,57.412722,96.602447,28.000000,54.757205,64.000000,40.976989,17.458055,10.999661
55.129065,74.902234,160.602855,162.307550,61.882922,56.911169,59.205569,12.800919,157.871056,1.393965,75.179475,55.768780,160.892001,159.967697,158.063296,158.658282,70.701766,158.144752,0.002006,-1.747870,32.000000,-237.205938,158.805698,0.423126,15.161870,0.687718,277812.406309,0.922936,29.543604,38.034473,2.913867,69.700466,57.407434,96.596004,28.000000,54.743906,64.000000,40.958213,17.458055,10.999961
55.133797,74.904339,160.601938,162.304601,61.860561,56.911206,59.179376,12.800439,157.874479,1.393828,75.181304,55.773915,160.889031,159.972219,158.060059,158.662072,70.701362,158.148162,0.002006,-1.747856,32.000000,-237.206339,158.809245,0.423103,15.164349,0.687567,277814.068601,0.923101,29.539849,38.038481,2.914261,69.698358,57.404263,96.592148,28.000000,54.728445,64.000000,40.947339,17.458055,11.000176
55.141877,74.907220,160.611732,162.300220,61.962658,56.911161,59.177192,12.800383,157.881020,1.393871,75.183640,55.780586,160.884158,159.976249,158.055065,158.670407,70.701070,158.155765,0.002011,-1.747868,32.000000,-237.206393,158.816078,0.423117,15.163027,0.687445,277816.408620,0.922706,29.537555,38.041808,2.913216,69.695603,57.399446,96.587260,28.000000,54.740265,64.000000,40.928044,17.458055,11.000472
55.149258,74.910118,160.614350,162.295648,62.015345,56.915292,59.234251,12.800769,157.894647,1.147817,75.186863,55.788205,160.880426,159.985984,158.051242,158.680023,70.701160,158.163487,0.002004,-1.746785,32.000000,-237.205935,158.858536,0.343721,15.166048,0.687271,277817.667515,0.923033,29.535127,38.043685,2.912949,69.692561,57.395374,96.583569,28.000000,54.729359,64.000000,40.907158,17.458055,11.000748
55.157581,74.913096,160.605727,162.291412,62.006592,56.919287,59.207554,12.800123,157.903543,1.131960,75.189755,55.794640,160.875403,159.995383,158.047398,158.689189,70.700801,158.169763,0.002004,-1.745617,32.000000,-237.206593,158.868799,0.341728,15.167188,0.687267,277817.360376,0.922925,29.530272,38.047260,2.912700,69.688753,57.390675,96.580077,28.000000,54.721891,64.000000,40.884987,17.458055,11.001045
55.163534,74.915049,160.636730,162.288732,62.006514,56.919318,59.190222,12.799891,157.908577,1.132040,75.191701,55.798668,160.872907,160.002573,158.044548,158.697539,70.700043,158.176286,0.002004,-1.745040,32.000000,-237.206768,158.874710,0.341712,15.169278,0.687094,277837.640188,0.921974,29.526101,38.050505,2.912357,69.685910,57.387475,96.577071,28.000000,54.728201,64.000000,40.870768,17.458055,11.001251
55.172532,74.918040,160.658041,162.284658,61.964557,56.919434,59.211862,12.800260,157.920614,1.131940,75.194271,55.806685,160.869543,160.012425,158.041365,158.709355,70.699888,158.187143,0.002009,-1.744427,32.000000,-237.206437,158.884710,0.341731,15.168599,0.686953,277857.465504,0.922309,29.521110,38.053575,2.911762,69.681431,57.382051,96.573212,28.000000,54.744611,64.000000,40.846504,17.458055,11.001550
55.182627,74.921147,160.644362,162.280792,61.978219,56.919478,59.195051,12.800004,157.918836,1.327987,75.196614,55.817225,160.866051,160.021698,158.038498,158.720949,70.699819,158.193298,0.001989,-1.744434,32.000000,-237.206705,158.900354,0.408839,15.169755,0.686905,277858.660802,0.922475,29.517364,38.057150,2.912009,69.676946,57.376484,96.569058,28.000000,54.737380,64.000000,40.820872,17.458055,11.001876
55.191841,74.924271,160.669634,162.276472,61.970060,56.927420,59.183663,12.800141,157.929772,1.203809,75.199495,55.827377,160.861697,160.028065,158.034444,158.731541,70.699195,158.199705,0.001982,-1.744460,32.000000,-237.206599,158.964822,0.358724,15.171679,0.686913,277858.961540,0.921981,29.511743,38.061992,2.911921,69.672059,57.370693,96.565309,28.000000,54.738494,64.000000,40.794186,17.458055,11.002214
55.197989,74.926398,160.682364,162.273294,61.970280,56.939527,59.217938,12.800610,157.934411,1.136062,75.201672,55.833001,160.858571,160.034057,158.031655,158.740468,70.698958,158.205487,0.001981,-1.743863,32.000000,-237.206146,158.969919,0.340862,15.174011,0.686670,277858.699448,0.922066,29.505188,38.064720,2.911140,69.668748,57.366573,96.562833,28.000000,54.738714,64.000000,40.777353,17.458055,11.002444
55.207143,74.929552,160.688179,162.268518,61.868080,56.943629,59.189614,12.800659,157.943245,1.132090,75.204528,55.842013,160.853464,160.042653,158.027470,158.750887,70.698976,158.214107,0.002001,-1.743258,32.000000,-237.205991,158.978793,0.341022,15.169385,0.686670,277898.068442,0.922210,29.499495,38.068111,2.911112,69.664101,57.360071,96.558760,28.000000,54.746759,64.000000,40.750308,17.458055,11.002796
55.217192,74.932755,160.710024,162.263781,61.995498,56.943521,59.175644,12.800537,157.952650,1.131971,75.207692,55.851355,160.848044,160.053677,158.022850,158.762502,70.698539,158.225325,0.001987,-1.743277,32.000000,-237.206024,158.987895,0.340943,15.175486,0.686681,277957.462837,0.921765,29.495739,38.070844,2.911018,69.659839,57.353385,96.555343,28.000000,54.749715,64.000000,40.722526,17.458055,11.003150
55.226604,74.935932,160.719423,162.259092,61.999330,56.943545,59.192188,12.800983,157.964394,1.132070,75.210959,55.861596,160.842424,160.064655,158.018626,158.775068,70.698182,158.236786,0.001979,-1.743285,32.000000,-237.205616,158.996989,0.340971,15.173722,0.686842,277977.304034,0.922112,29.490134,38.074547,2.910641,69.656250,57.346250,96.551899,28.000000,54.743587,64.000000,40.693200,17.458055,11.003513
55.233302,74.938097,160.755961,162.256071,61.926825,56.951736,59.172737,12.800211,157.970809,1.131958,75.213278,55.866880,160.839021,160.071060,158.015929,158.781825,70.698548,158.243091,0.001978,-1.743272,32.000000,-237.206466,159.003462,0.340905,15.173887,0.686525,277976.798171,0.922151,29.483726,38.079828,2.910507,69.654625,57.341907,96.550055,28.000000,54.758665,64.000000,40.672757,17.458055,11.003758
55.240530,74.941537,160.804165,162.251801,61.994373,56.956402,59.181667,12.800279,157.983492,1.132058,75.217219,55.876680,160.834597,160.081915,158.013433,158.795025,70.699230,158.251366,0.001998,-1.743278,32.000000,-237.206370,159.015760,0.340831,15.175341,0.686523,277977.499034,0.921729,29.477899,38.085132,2.910181,69.652227,57.335879,96.547680,28.000000,54.785149,64.000000,40.645203,17.458055,11.004154
55.249213,74.945066,160.858473,162.247596,61.944018,56.960556,59.198850,12.799881,157.996247,1.059765,75.220973,55.884792,160.829534,160.092462,158.009247,158.807208,70.699008,158.259083,0.002002,-1.743278,32.000000,-237.206701,159.124748,0.315029,15.177222,0.686673,278016.831165,0.922047,29.473657,38.087488,2.910490,69.650165,57.329319,96.545493,28.000000,54.813447,64.000000,40.615495,17.458055,11.004570
55.257783,74.948683,160.881353,162.243039,61.999343,56.972933,59.199948,12.800304,158.007337,0.876796,75.224626,55.893525,160.824977,160.102689,158.005301,158.819603,70.698644,158.271078,0.001993,-1.742472,32.000000,-237.206255,159.049651,0.259281,15.175635,0.686772,278039.350181,0.921859,29.470186,38.090378,2.910982,69.649643,57.323488,96.544384,28.000000,54.827659,64.000000,40.585629,17.458055,11.005015
55.263775,74.951162,160.911694,162.239978,62.009123,56.977101,59.173463,12.799997,158.008872,1.072859,75.227292,55.901083,160.821601,160.108490,158.002205,158.826220,70.698392,158.277905,0.001992,-1.742479,32.000000,-237.206546,159.036082,0.327330,15.177614,0.686846,278060.269540,0.921507,29.465411,38.093931,2.911507,69.649394,57.319630,96.543331,28.000000,54.850051,64.000000,40.563915,17.458055,11.005316
55.272083,74.954925,160.890496,162.235202,62.014658,56.985213,59.231941,12.800463,158.018170,1.133148,75.231418,55.910410,160.816461,160.116434,157.997520,158.836849,70.698381,158.286080,0.001991,-1.743076,32.000000,-237.206115,159.042754,0.340880,15.177191,0.687048,278121.426450,0.921542,29.460836,38.099474,2.911470,69.649213,57.313948,96.541392,28.000000,54.853703,64.000000,40.532758,17.458055,11.005780
55.281434,74.958792,160.926623,162.230337,62.037741,56.997459,59.208970,12.800304,158.025539,1.133423,75.234967,55.921269,160.811004,160.124986,157.992282,158.845836,70.697758,158.293841,0.001996,-1.743083,32.000000,-237.206234,159.050191,0.340801,15.177989,0.687054,278142.374866,0.921918,29.457586,38.102673,2.911703,69.649045,57.308795,96.538747,28.000000,54.854830,64.000000,40.498913,17.458055,11.006271
55.290365,74.962442,160.912800,162.225589,62.079204,57.009537,59.186295,12.799764,158.033854,1.133287,75.239078,55.929665,160.805603,160.129551,157.988248,158.853193,70.698508,158.302760,0.001976,-1.743085,32.000000,-237.206835,159.057970,0.340983,15.177419,0.686981,278182.483029,0.920996,29.453409,38.106211,2.910882,69.649298,57.303338,96.536773,28.000000,54.853669,64.000000,40.464740,17.458055,11.006744
55.298213,74.966175,160.909324,162.220757,62.139652,57.021678,59.185125,12.799603,158.044218,0.943054,75.242781,55.937915,160.800263,160.136921,157.982815,158.861205,70.699066,158.310541,0.001972,-1.743093,32.000000,-237.206988,159.004474,0.275643,15.176999,0.687126,278243.383923,0.921389,29.448338,38.110184,2.911043,69.648708,57.298335,96.534575,28.000000,54.854020,64.000000,40.431645,17.458055,11.007225
55.305871,74.968467,160.888614,162.217254,62.099009,57.029717,59.199439,12.799714,158.044697,0.959154,75.245215,55.944777,160.796802,160.141298,157.979694,158.866385,70.699199,158.314198,0.001972,-1.741907,32.000000,-237.206916,158.973947,0.288655,15.179018,0.687122,278301.770120,0.921783,29.443454,38.113282,2.910323,69.648166,57.294838,96.532915,28.000000,54.840484,64.000000,40.407847,17.458055,11.007536
55.317432,74.972039,160.902258,162.211933,62.137588,57.041784,59.164000,12.799630,158.050498,1.128458,75.248809,55.954741,160.791416,160.144455,157.974717,158.871131,70.699547,158.316766,0.001994,-1.742497,32.000000,-237.207061,158.988859,0.340562,15.180011,0.687176,278360.826390,0.921862,29.439686,38.116084,2.909847,69.647567,57.289721,96.530948,28.000000,54.842520,64.000000,40.368867,17.458055,11.007990
55.324721,74.975921,160.874872,162.206382,62.131805,57.053972,59.207346,12.798714,158.054203,1.132220,75.253224,55.962813,160.786397,160.146091,157.970379,158.873920,70.700774,158.320349,0.001977,-1.744257,32.000000,-237.208029,158.992921,0.340634,15.180580,0.687002,278399.659308,0.921634,29.434663,38.117529,2.909069,69.647565,57.285702,96.529590,28.000000,54.829928,64.000000,40.333127,17.458055,11.008498
55.332165,74.979719,160.898665,162.200647,62.080613,57.057904,59.217110,12.798215,158.058343,1.132225,75.257812,55.971085,160.780757,160.148783,157.965553,158.877063,70.701879,158.321178,0.001971,-1.744254,32.000000,-237.208537,158.998401,0.340659,15.176813,0.687012,278457.620261,0.922178,29.427191,38.118288,2.908708,69.648389,57.282214,96.528711,28.000000,54.830146,64.000000,40.296295,17.458055,11.009022
55.336271,74.982152,160.875161,162.196853,62.122058,57.057943,59.172688,12.798162,158.060492,1.132235,75.260412,55.977295,160.777859,160.153523,157.962292,158.879067,70.701940,158.323878,0.001971,-1.744837,32.000000,-237.208613,159.002065,0.340531,15.177388,0.686930,278516.760953,0.921576,29.424109,38.118607,2.907830,69.648698,57.280261,96.528513,28.000000,54.819738,64.000000,40.273948,17.458055,11.009354
55.340829,74.985755,160.902154,162.191302,62.147557,57.065880,59.201828,12.797517,158.065633,1.132339,75.264473,55.983400,160.773344,160.157725,157.957140,158.883408,70.702059,158.326528,0.001992,-1.744864,32.000000,-237.209323,159.006378,0.340791,15.177802,0.687154,278535.490164,0.921360,29.420798,38.117861,2.907869,69.648859,57.277302,96.527963,28.000000,54.817832,64.000000,40.239517,17.458055,11.009848
55.345987,74.989303,160.909364,162.186490,62.182459,57.065728,59.203274,12.796782,158.073588,1.132339,75.268657,55.987145,160.769203,160.161197,157.952340,158.890316,70.702361,158.332199,0.001997,-1.746630,32.000000,-237.210117,159.012071,0.340705,15.181508,0.686977,278536.361678,0.921983,29.419308,38.118964,2.907228,69.649111,57.275234,96.527588,28.000000,54.844479,64.000000,40.205100,17.458055,11.010344
55.351043,74.992680,160.912941,162.182350,62.072605,57.069811,59.173167,12.795799,158.082692,1.132462,75.272645,55.993579,160.765057,160.166990,157.948302,158.897037,70.702601,158.340438,0.001992,-1.746659,32.000000,-237.211149,159.019342,0.340750,15.176015,0.687111,278576.536353,0.921583,29.418559,38.119988,2.907476,69.649984,57.273243,96.528088,28.000000,54.833286,64.000000,40.170429,17.458055,11.010818
55.354460,74.994856,160.909084,162.180044,62.039359,57.069806,59.194501,12.796103,158.088155,1.132459,75.274730,55.997327,160.762637,160.173783,157.945964,158.904354,70.703285,158.346643,0.001991,-1.746670,32.000000,-237.210837,159.025528,0.340810,15.176498,0.686903,278576.604208,0.921472,29.417182,38.122134,2.907336,69.650206,57.272429,96.528343,28.000000,54.823898,64.000000,40.147234,17.458055,11.011127
55.357519,74.997663,160.917296,162.177546,62.146038,57.069759,59.209961,12.795382,158.090535,1.336044,75.277151,56.001155,160.759223,160.180721,157.943467,158.910696,70.703821,158.354787,0.001993,-1.746353,32.000000,-237.211597,159.013510,0.410004,15.179747,0.687159,278597.663313,0.921922,29.415732,38.125449,2.907135,69.650113,57.271616,96.529086,28.000000,54.842121,64.000000,40.112051,17.458055,11.011549
55.360068,75.000398,160.920833,162.175512,62.169654,57.069620,59.165648,12.795883,158.102616,1.392994,75.279070,56.004202,160.756156,160.188977,157.941068,158.919267,70.704189,158.364500,0.001997,-1.747857,32.000000,-237.211152,159.022334,0.422523,15.182797,0.687076,278597.493547,0.921532,29.414646,38.127443,2.906886,69.650390,57.271244,96.530801,28.000000,54.833602,64.000000,40.078825,17.458055,11.011937
55.362001,75.002784,160.918562,162.174359,62.118764,57.069562,59.186688,12.796072,158.112900,1.392851,75.280993,56.007904,160.753521,160.197425,157.939730,158.930352,70.704717,158.374412,0.001977,-1.747289,32.000000,-237.211001,159.031206,0.422510,15.182664,0.686924,278598.100080,0.921242,29.414532,38.130421,2.906873,69.650450,57.270693,96.533987,28.000000,54.846006,64.000000,40.044681,17.458055,11.012308
55.363893,75.004098,160.949120,162.173948,62.098639,57.069691,59.202916,12.796572,158.125047,1.393002,75.281965,56.010207,160.752133,160.204600,157.939092,158.937973,70.705411,158.382101,0.001971,-1.747294,32.000000,-237.210476,159.057305,0.422561,15.182904,0.686770,278598.348210,0.921889,29.414834,38.134244,2.906803,69.650755,57.270855,96.536835,28.000000,54.856322,64.000000,40.023346,17.458055,11.012517
55.363647,75.005820,160.968910,162.174035,62.118837,57.069696,59.174477,12.797055,158.136418,1.074961,75.282932,56.009488,160.750232,160.219756,157.937743,158.950591,70.706270,158.392584,0.001972,-1.747883,32.000000,-237.209962,159.090642,0.315546,15.188590,0.686749,278598.903524,0.921531,29.415374,38.137992,2.906661,69.650796,57.270982,96.541276,28.000000,54.858062,64.000000,39.991241,17.458055,11.012774
55.361146,75.006908,160.969133,162.175506,62.082632,57.069638,59.220484,12.797936,158.147560,1.006237,75.282950,56.008828,160.748810,160.234549,157.937183,158.962376,70.706051,158.404603,0.001994,-1.747884,32.000000,-237.209055,159.104424,0.300447,15.185694,0.686843,278599.161689,0.921249,29.414881,38.140614,2.907113,69.651090,57.271127,96.545520,28.000000,54.873801,64.000000,39.962598,17.458055,11.012988
55.362603,75.007572,160.978439,162.177912,62.061912,57.069612,59.201425,12.799566,158.161076,1.006374,75.282618,56.010906,160.749025,160.248689,157.935672,158.976273,70.705898,158.420556,0.001978,-1.747301,32.000000,-237.207461,159.118064,0.300425,15.190377,0.686668,278599.718327,0.921700,29.416838,38.144278,2.907484,69.651890,57.271540,96.549589,28.000000,54.875949,64.000000,39.931138,17.458055,11.013092
55.362320,75.007875,160.986604,162.179848,62.097129,57.069607,59.162215,12.799594,158.169210,1.006373,75.282165,56.012174,160.749817,160.257068,157.934833,158.983143,70.705576,158.428968,0.001972,-1.747316,32.000000,-237.207452,159.127009,0.300417,15.190026,0.686840,278601.357765,0.921032,29.420313,38.149681,2.907619,69.652113,57.271780,96.552044,28.000000,54.871428,64.000000,39.911049,17.458055,11.013153
55.360342,75.008021,161.012552,162.183407,62.039265,57.069599,59.189623,12.799200,158.182121,1.006534,75.280447,56.013042,160.751167,160.271195,157.933197,158.994935,70.704571,158.439444,0.001973,-1.747311,32.000000,-237.207822,159.137325,0.300596,15.189255,0.686643,278601.320928,0.921303,29.419588,38.156715,2.907711,69.651904,57.271684,96.555376,28.000000,54.889020,64.000000,39.882062,17.458055,11.013215
55.359807,75.007583,161.039078,162.187593,62.068058,57.069512,59.200857,12.800379,158.193826,1.006407,75.277952,56.014308,160.753761,160.283718,157.933096,159.008084,70.703877,158.453156,0.001995,-1.746709,32.000000,-237.206676,159.133814,0.300507,15.185724,0.686696,278602.013166,0.921919,29.420161,38.160666,2.907873,69.652959,57.272256,96.559078,28.000000,54.906091,64.000000,39.852873,17.458055,11.013181
55.358535,75.006613,161.040977,162.192111,62.076374,57.069562,59.164424,12.801059,158.202503,1.253486,75.274219,56.013031,160.756709,160.293182,157.932294,159.016606,70.702901,158.463301,0.001999,-1.747251,32.000000,-237.206052,159.127020,0.380698,15.188184,0.686863,278603.872338,0.921528,29.422195,38.166190,2.908446,69.654140,57.272567,96.562574,28.000000,54.911114,64.000000,39.821929,17.458055,11.013080
55.356689,75.005748,161.055337,162.195141,62.083181,57.069518,59.193234,12.800251,158.208105,1.265239,75.271731,56.009829,160.758750,160.298233,157.931837,159.021691,70.702015,158.467984,0.001994,-1.747850,32.000000,-237.206884,159.130986,0.381445,15.187673,0.687132,278604.097043,0.921361,29.422268,38.172798,2.908953,69.654768,57.273004,96.564967,28.000000,54.905672,64.000000,39.803858,17.458055,11.012977
55.352640,75.004018,161.043928,162.199623,61.964872,57.069544,59.195427,12.799850,158.222787,1.187452,75.267636,56.004897,160.762524,160.306209,157.932117,159.030744,70.701506,158.476513,0.001994,-1.749015,32.000000,-237.207259,159.165548,0.353344,15.190982,0.687047,278605.206736,0.921950,29.422512,38.178148,2.909054,69.656069,57.274332,96.568483,28.000000,54.919943,64.000000,39.778135,17.458055,11.012756
55.345144,75.001445,161.050954,162.204614,62.011014,57.069665,59.181103,12.798997,158.238600,1.010750,75.262340,55.998307,160.766318,160.316193,157.932914,159.038159,70.701322,158.486548,0.001998,-1.749603,32.000000,-237.208141,159.142537,0.300201,15.190429,0.687152,278605.678962,0.921532,29.423409,38.181054,2.909411,69.657141,57.275195,96.571666,28.000000,54.911134,64.000000,39.754847,17.458055,11.012441
55.338057,74.998217,161.047142,162.210406,62.006949,57.065646,59.173012,12.799180,158.249352,1.006924,75.256102,55.991502,160.771295,160.327648,157.934310,159.047821,70.701338,158.494864,0.002002,-1.749599,32.000000,-237.207922,159.154019,0.300368,15.188556,0.687002,278606.461596,0.921569,29.425545,38.185240,2.909417,69.658493,57.276499,96.574762,28.000000,54.916508,64.000000,39.732179,17.458055,11.012003
55.333242,74.995655,161.047461,162.214843,62.064997,57.061670,59.247531,12.799474,158.256877,1.007070,75.251642,55.986741,160.774991,160.332507,157.935649,159.055503,70.701400,158.502073,0.001982,-1.749600,32.000000,-237.207610,159.159823,0.300345,15.192121,0.687158,278607.618391,0.921925,29.430129,38.189751,2.909938,69.658995,57.277535,96.576875,28.000000,54.907310,64.000000,39.719056,17.458055,11.011655
55.325614,74.991652,161.044937,162.222056,62.066694,57.061738,59.164669,12.799289,158.265893,1.007034,75.244718,55.980713,160.780455,160.339629,157.938092,159.064102,70.701608,158.509153,0.001976,-1.749604,32.000000,-237.207807,159.167521,0.300200,15.192305,0.687262,278587.553769,0.922108,29.433669,38.193321,2.910242,69.658978,57.279124,96.579459,28.000000,54.914196,64.000000,39.699043,17.458055,11.011086
55.316209,74.987380,161.045348,162.229436,62.050634,57.061731,59.188036,12.798797,158.272629,1.007036,75.237357,55.972267,160.786187,160.344715,157.940079,159.071618,70.702142,158.514032,0.001982,-1.750785,32.000000,-237.208289,159.175618,0.300459,15.189828,0.687119,278567.563175,0.920966,29.435706,38.196368,2.910501,69.659127,57.281665,96.581210,28.000000,54.922747,64.000000,39.680402,17.458055,11.010473
55.307225,74.982463,161.015394,162.237399,62.060150,57.053639,59.198465,12.799219,158.279618,1.007275,75.228703,55.963345,160.792307,160.351653,157.941272,159.079313,70.702145,158.522753,0.002003,-1.751403,32.000000,-237.207921,159.183569,0.300310,15.190296,0.687194,278566.603255,0.922387,29.438988,38.199213,2.910857,69.658579,57.283871,96.582108,28.000000,54.909856,64.000000,39.664506,17.458055,11.009784
55.302270,74.978973,161.029156,162.242950,62.028553,57.049094,59.166425,12.799136,158.284545,1.007153,75.223565,55.957625,160.796687,160.356035,157.942114,159.082465,70.701603,158.528759,0.001985,-1.751986,32.000000,-237.207945,159.187898,0.300288,15.189935,0.687425,278565.566175,0.922185,29.443699,38.200783,2.911359,69.658103,57.285486,96.582374,28.000000,54.911357,64.000000,39.653272,17.458055,11.009280
55.292835,74.973574,161.005536,162.251561,61.934846,57.049123,59.201378,12.799044,158.288945,1.007404,75.214369,55.948749,160.803705,160.361250,157.944966,159.088303,70.702786,158.536273,0.001981,-1.751998,32.000000,-237.208046,159.178252,0.300454,15.189503,0.687295,278524.881937,0.922044,29.447365,38.204538,2.911290,69.657963,57.287969,96.582989,28.000000,54.907328,64.000000,39.636581,17.458055,11.008476
55.283667,74.967808,160.988588,162.260858,61.927478,57.024618,59.192716,12.799176,158.294024,1.255014,75.204861,55.940147,160.810903,160.367354,157.948465,159.094688,70.704053,158.543628,0.001982,-1.753160,32.000000,-237.207949,159.161867,0.380477,15.187834,0.687379,278502.282396,0.922553,29.448609,38.207670,2.911800,69.657316,57.290687,96.583231,28.000000,54.870675,64.000000,39.621502,17.458055,11.007639
55.272697,74.961459,160.959569,162.270760,61.858607,57.008304,59.173659,12.799189,158.308324,1.066168,75.193942,55.928139,160.819363,160.373733,157.951613,159.099539,70.704893,158.551538,0.002004,-1.754330,32.000000,-237.208022,159.200508,0.312475,15.190856,0.687419,278499.764634,0.922169,29.452224,38.209727,2.911870,69.656577,57.293251,96.584256,28.000000,54.881194,64.000000,39.608849,17.458055,11.006705
55.262390,74.954573,160.992878,162.281685,61.834569,57.000216,59.166751,12.799023,158.315559,1.005730,75.182691,55.916932,160.828428,160.380360,157.956334,159.106779,70.706087,158.559040,0.002008,-1.752575,32.000000,-237.208140,159.210509,0.299052,15.190166,0.687242,278376.722556,0.922062,29.455219,38.211630,2.912046,69.655933,57.295988,96.586030,28.000000,54.861074,64.000000,39.597113,17.458055,11.005696
55.254149,74.949664,160.980450,162.289516,61.823233,56.992072,59.206184,12.798650,158.321589,1.005747,75.175094,55.908413,160.834968,160.383837,157.960135,159.112213,70.706995,158.564483,0.002003,-1.752561,32.000000,-237.208534,159.216577,0.299102,15.189760,0.686923,278294.557788,0.922281,29.459355,38.214199,2.912099,69.654899,57.297355,96.587260,28.000000,54.868396,64.000000,39.591018,17.458055,11.004960
55.240959,74.942171,160.968484,162.301805,61.742336,56.980052,59.169366,12.798416,158.327154,1.005586,75.163830,55.894750,160.845678,160.392539,157.965447,159.121989,70.708345,158.570927,0.002003,-1.752550,32.000000,-237.208801,159.222463,0.299048,15.190523,0.687123,278251.546992,0.922430,29.462322,38.216240,2.913245,69.653261,57.300348,96.589786,28.000000,54.875589,64.000000,39.582214,17.458055,11.003813
55.228363,74.934318,160.990394,162.314202,61.686538,56.967821,59.176494,12.797349,158.336222,1.005578,75.151462,55.882339,160.856703,160.397579,157.971248,159.128916,70.709034,158.578269,0.002007,-1.752529,32.000000,-237.209873,159.229441,0.298992,15.191653,0.687096,278209.586020,0.921823,29.465291,38.217678,2.913455,69.650879,57.303110,96.591710,28.000000,54.881496,64.000000,39.576170,17.458055,11.002629
55.216644,74.926288,161.051019,162.326722,61.644479,56.955717,59.245457,12.798175,158.353244,0.923511,75.138989,55.871441,160.867459,160.407121,157.977797,159.138346,70.709919,158.587676,0.002009,-1.752542,32.000000,-237.209087,159.274057,0.269705,15.188670,0.687025,278147.321996,0.922427,29.470410,38.219105,2.913934,69.649244,57.305584,96.593674,28.000000,54.903604,64.000000,39.570198,17.458055,11.001381
55.207563,74.920663,161.039136,162.335317,61.652368,56.943886,59.182250,12.798472,158.359015,0.758816,75.130587,55.861893,160.875025,160.414623,157.982929,159.146477,70.710535,158.595474,0.001987,-1.753133,32.000000,-237.208727,159.270843,0.219015,15.187460,0.687070,278084.836979,0.922330,29.474604,38.221580,2.914995,69.648114,57.307403,96.595084,28.000000,54.914326,64.000000,39.567352,17.458055,11.000525
55.195414,74.911642,161.044660,162.348889,61.600117,56.919439,59.176577,12.799104,158.366961,0.957620,75.117341,55.849039,160.886845,160.424094,157.990810,159.157496,70.710854,158.607005,0.001983,-1.751369,32.000000,-237.208072,159.247219,0.288861,15.192299,0.687446,278021.771227,0.921256,29.477783,38.224751,2.916711,69.646140,57.309601,96.597483,28.000000,54.911541,64.000000,39.563936,17.458055,10.999160
55.182982,74.902296,161.066368,162.362652,61.583491,56.903282,59.217213,12.799086,158.376236,1.004577,75.103366,55.837243,160.897754,160.434615,157.998569,159.167364,70.710451,158.618539,0.001989,-1.750791,32.000000,-237.208139,159.254900,0.298300,15.191817,0.687419,277961.923237,0.922202,29.480844,38.227495,2.916976,69.643239,57.310382,96.598794,28.000000,54.919061,64.000000,39.560410,17.458055,10.997691
55.171794,74.893010,161.089173,162.376568,61.477997,56.890953,59.182747,12.799800,158.389151,1.004468,75.089835,55.824717,160.908926,160.443918,158.006787,159.178726,70.710746,158.629789,0.002007,-1.750790,32.000000,-237.207427,159.263531,0.298314,15.190283,0.687073,277838.815643,0.922096,29.483448,38.232146,2.917718,69.639948,57.310848,96.599946,28.000000,54.941959,64.000000,39.556870,17.458055,10.996225
55.165087,74.886680,161.073207,162.385952,61.514559,56.874610,59.183224,12.799913,158.396156,1.004594,75.080800,55.817598,160.916499,160.450406,158.012478,159.184533,70.711003,158.637490,0.001988,-1.750788,32.000000,-237.207319,159.269476,0.298262,15.190406,0.687136,277757.250285,0.921408,29.485997,38.237519,2.918769,69.637706,57.311602,96.601025,28.000000,54.940717,64.000000,39.555150,17.458055,10.995219
55.153398,74.877047,161.038794,162.400047,61.491253,56.862592,59.207425,12.799866,158.404663,1.004474,75.066205,55.804657,160.928852,160.459016,158.020211,159.193350,70.711370,158.647086,0.001983,-1.750194,32.000000,-237.207382,159.279341,0.298261,15.191254,0.687282,277692.831167,0.921928,29.487420,38.242071,2.919774,69.634972,57.311614,96.602703,28.000000,54.909872,64.000000,39.553598,17.458055,10.993682
55.143902,74.867205,161.041074,162.413975,61.624509,56.850357,59.180905,12.800020,158.412853,1.004584,75.051570,55.794014,160.940484,160.466734,158.028163,159.202051,70.711895,158.653838,0.001982,-1.749591,32.000000,-237.207230,159.286781,0.298216,15.192976,0.687097,277609.788454,0.921764,29.487508,38.245133,2.919840,69.631932,57.311496,96.604369,28.000000,54.918039,64.000000,39.551621,17.458055,10.992107
55.132721,74.857252,161.090073,162.427360,61.627441,56.850278,59.166941,12.799790,158.419246,1.004567,75.037828,55.781905,160.952562,160.471211,158.036115,159.207543,70.711825,158.659136,0.002002,-1.749568,32.000000,-237.207442,159.294314,0.298181,15.192626,0.686912,277547.189653,0.921384,29.489066,38.248901,2.919834,69.628827,57.311450,96.605997,28.000000,54.937134,64.000000,39.550283,17.458055,10.990489
55.125125,74.850685,161.098115,162.435809,61.623581,56.850255,59.199990,12.799066,158.427932,0.920714,75.028382,55.774180,160.960676,160.473237,158.041514,159.211306,70.711787,158.663069,0.002002,-1.750147,32.000000,-237.208114,159.332380,0.268293,15.191371,0.686807,277481.944472,0.921749,29.488316,38.251284,2.920379,69.627009,57.311700,96.607166,28.000000,54.950255,64.000000,39.551531,17.458055,10.989407
55.113704,74.840686,161.112768,162.448137,61.563739,56.842253,59.222796,12.798159,158.435846,0.748099,75.014876,55.760614,160.972453,160.478403,158.049485,159.217112,70.712257,158.668505,0.001998,-1.749801,32.000000,-237.209032,159.322787,0.216411,15.194325,0.687143,277477.655285,0.922147,29.489072,38.253637,2.921860,69.624915,57.312168,96.608694,28.000000,54.962301,64.000000,39.553948,17.458055,10.987776
55.101806,74.830417,161.109898,162.460313,61.495444,56.830243,59.235227,12.797316,158.441058,0.744168,74.999921,55.747866,160.983924,160.483402,158.057464,159.220269,70.711987,158.674184,0.001998,-1.749202,32.000000,-237.209840,159.328937,0.216529,15.193692,0.687323,277474.751527,0.921756,29.489779,38.255371,2.922408,69.621885,57.312200,96.608035,28.000000,54.961702,64.000000,39.556931,17.458055,10.986080
55.090044,74.820104,161.131613,162.472537,61.442159,56.818047,59.199589,12.796813,158.440065,0.837356,74.985328,55.736202,160.995581,160.487026,158.063888,159.224329,70.712274,158.676969,0.002004,-1.749778,32.000000,-237.210365,159.303349,0.249293,15.197519,0.687285,277430.998911,0.921457,29.490720,38.257243,2.923280,69.618999,57.312671,96.606817,28.000000,54.979765,64.000000,39.560451,17.458055,10.984358
55.084807,74.813281,161.129648,162.480421,61.299619,56.809966,59.168863,12.796766,158.441631,0.993871,74.975901,55.731313,161.003522,160.488362,158.067949,159.226425,70.711887,158.680136,0.002022,-1.749774,32.000000,-237.210438,159.307981,0.296878,15.197543,0.687302,277368.443698,0.921264,29.491848,38.259958,2.923859,69.617020,57.312571,96.605403,28.000000,54.972026,64.000000,39.563056,17.458055,10.983204
55.076678,74.803218,161.113644,162.491711,61.271940,56.797628,59.178317,12.797413,158.446005,1.004836,74.961921,55.721291,161.015342,160.489533,158.074642,159.230220,70.712907,158.686718,0.002000,-1.750345,32.000000,-237.209788,159.310147,0.296771,15.193889,0.687205,277304.087944,0.921812,29.492805,38.260871,2.924877,69.613754,57.312150,96.602732,28.000000,54.985707,64.000000,39.564990,17.458055,10.981486
55.066082,74.793288,161.149146,162.502524,61.252414,56.785438,59.249679,12.796158,158.448492,1.004992,74.947928,55.708821,161.026419,160.489463,158.081677,159.231536,70.714361,158.686943,0.001995,-1.750353,32.000000,-237.211074,159.312203,0.296886,15.195538,0.687156,277261.431888,0.922240,29.491000,38.262622,2.925120,69.610532,57.311499,96.599989,28.000000,54.979567,64.000000,39.568143,17.458055,10.979782
55.055973,74.783380,161.157391,162.512963,61.121287,56.779607,59.242302,12.796850,158.452468,1.004836,74.934425,55.697909,161.036812,160.490629,158.089081,159.235165,70.715428,158.689677,0.002003,-1.750914,32.000000,-237.210396,159.314001,0.296804,15.192527,0.687199,277194.748705,0.922018,29.488728,38.264439,2.925261,69.607324,57.310250,96.596858,28.000000,55.015331,64.000000,39.574040,17.458055,10.978056
55.048370,74.776868,161.159745,162.519695,61.180601,56.771555,59.180440,12.796772,158.452904,1.004979,74.925751,55.691183,161.043402,160.489459,158.094120,159.236629,70.715911,158.692647,0.002020,-1.750902,32.000000,-237.210445,159.314128,0.296768,15.193525,0.687246,277129.156902,0.920881,29.488955,38.263082,2.926468,69.605741,57.309428,96.594971,28.000000,55.008090,64.000000,39.578922,17.458055,10.976914
55.038721,74.767321,161.157565,162.529398,61.215167,56.759359,59.202840,12.796583,158.448195,1.219667,74.912911,55.679972,161.053457,160.488860,158.101565,159.237636,70.717292,158.695467,0.002001,-1.752086,32.000000,-237.210586,159.276669,0.369280,15.191780,0.687463,277095.310937,0.921063,29.488737,38.263192,2.927155,69.603487,57.308308,96.592298,28.000000,55.016177,64.000000,39.586891,17.458055,10.975219
55.026834,74.757944,161.145677,162.538760,61.139424,56.747145,59.167600,12.795275,158.452038,1.051983,74.901221,55.668301,161.062662,160.487266,158.109236,159.236093,70.718404,158.695364,0.001995,-1.752492,32.000000,-237.211877,159.308635,0.307570,15.196323,0.687420,277052.455525,0.922020,29.489515,38.263989,2.927603,69.600961,57.307013,96.589562,28.000000,55.013353,64.000000,39.594220,17.458055,10.973526
55.017626,74.748818,161.140787,162.547867,61.056947,56.742673,59.156463,12.794939,158.450135,1.000415,74.889166,55.658556,161.071239,160.486318,158.115839,159.237019,70.719570,158.694450,0.001994,-1.753095,32.000000,-237.212167,159.309370,0.296605,15.193316,0.687449,276987.278664,0.921628,29.489221,38.263823,2.928076,69.598424,57.305144,96.586803,28.000000,55.010203,64.000000,39.602941,17.458055,10.971869
55.011543,74.742772,161.154241,162.553969,61.033379,56.734529,59.193784,12.795195,158.449500,1.000396,74.881507,55.653938,161.076738,160.486864,158.119480,159.236646,70.720226,158.695362,0.002012,-1.753085,32.000000,-237.211904,159.307183,0.296673,15.191532,0.687189,276922.762074,0.922175,29.491242,38.262666,2.928493,69.597024,57.303709,96.585105,28.000000,55.004520,64.000000,39.608889,17.458055,10.970752
55.002783,74.733947,161.169445,162.562749,60.937395,56.722394,59.168179,12.795179,158.448167,1.000280,74.870508,55.645081,161.084298,160.485177,158.125794,159.236123,70.721564,158.695317,0.002012,-1.753088,32.000000,-237.211930,159.307980,0.296563,15.190879,0.687363,276895.474027,0.922423,29.490949,38.261106,2.928894,69.595032,57.302329,96.581931,28.000000,55.025414,64.000000,39.618889,17.458055,10.969111
54.994761,74.725537,161.167632,162.571003,60.876785,56.710032,59.180192,12.795536,158.448418,1.000299,74.859997,55.637800,161.092285,160.483261,158.132318,159.235471,70.722601,158.697109,0.002008,-1.753069,32.000000,-237.211599,159.306379,0.296628,15.187008,0.687470,276852.102639,0.921807,29.490738,38.260842,2.929462,69.592719,57.300332,96.577936,28.000000,55.029023,64.000000,39.626449,17.458055,10.967503
54.988124,74.717496,161.168386,162.578641,60.843496,56.697857,59.234711,12.794695,158.444448,1.000305,74.849875,55.629266,161.099495,160.481219,158.139432,159.232024,70.723443,158.695256,0.002007,-1.754818,32.000000,-237.212447,159.304457,0.296472,15.188684,0.687512,276787.111096,0.922149,29.490317,38.259486,2.930205,69.590586,57.298493,96.573047,28.000000,55.020360,64.000000,39.635268,17.458055,10.965942
54.982091,74.709850,161.181669,162.585599,60.891441,56.685701,59.192225,12.795496,158.444279,1.000343,74.840411,55.620274,161.106740,160.480518,158.145728,159.228479,70.724521,158.694565,0.002015,-1.754822,32.000000,-237.211718,159.304609,0.296506,15.190685,0.687617,276721.943735,0.921889,29.489604,38.259219,2.930600,69.589147,57.296496,96.567840,28.000000,55.033967,64.000000,39.642597,17.458055,10.964430
54.977875,74.704812,161.187120,162.590006,60.887743,56.677575,59.182030,12.795600,158.442314,1.000339,74.834093,55.615188,161.111379,160.479505,158.149779,159.226922,70.724909,158.695162,0.002028,-1.753822,32.000000,-237.211564,159.302617,0.296559,15.191054,0.687475,276657.581919,0.920946,29.487932,38.257580,2.930967,69.588245,57.294875,96.564772,28.000000,55.039746,64.000000,39.649016,17.458055,10.963425
54.973062,74.697570,161.200349,162.596284,60.892362,56.665332,59.202222,12.794948,158.434938,1.219807,74.825770,55.607520,161.117990,160.475050,158.156371,159.224790,70.725661,158.691494,0.002007,-1.753225,32.000000,-237.212140,159.266663,0.369407,15.190635,0.687356,276593.025438,0.921502,29.486074,38.256205,2.931530,69.586833,57.291673,96.559416,28.000000,55.037967,64.000000,39.656556,17.458055,10.961950
54.967025,74.690731,161.174523,162.601824,60.904804,56.653225,59.200394,12.794678,158.431018,1.260816,74.817185,55.600720,161.123945,160.473203,158.162372,159.220046,70.726354,158.686378,0.002003,-1.752635,32.000000,-237.212384,159.261224,0.377385,15.190869,0.687307,276550.393581,0.921594,29.485083,38.256074,2.931854,69.585711,57.288386,96.553698,28.000000,55.044063,64.000000,39.665563,17.458055,10.960517
54.962493,74.684183,161.172141,162.606872,60.896104,56.641050,59.167895,12.795496,158.429385,1.260690,74.810114,55.595663,161.129334,160.470090,158.167278,159.218858,70.726051,158.683582,0.002010,-1.753191,32.000000,-237.211541,159.275128,0.377238,15.189621,0.687286,276485.790874,0.921152,29.482460,38.253742,2.932352,69.583926,57.285170,96.548357,28.000000,55.035609,64.000000,39.671901,17.458055,10.959130
54.957067,74.679848,161.174376,162.609826,60.904316,56.641014,59.198282,12.794579,158.426539,1.052040,74.805977,55.589667,161.132882,160.466876,158.170634,159.215713,70.726119,158.677477,0.002028,-1.753193,32.000000,-237.212433,159.294259,0.306819,15.189750,0.687088,276422.493853,0.921079,29.481416,38.250844,2.932204,69.582628,57.282735,96.545030,28.000000,55.026176,64.000000,39.679219,17.458055,10.958211
54.951489,74.673597,161.160781,162.613939,61.017236,56.641037,59.181254,12.794993,158.422082,1.001881,74.799247,55.582456,161.137556,160.461512,158.175991,159.212255,70.726286,158.673998,0.002010,-1.751421,32.000000,-237.211997,159.289275,0.297128,15.185111,0.687044,276359.486395,0.921455,29.479219,38.249943,2.932402,69.580190,57.279205,96.539661,28.000000,55.056876,64.000000,39.689862,17.458055,10.956844
54.944936,74.667276,161.186489,162.617560,61.073140,56.628765,59.163442,12.794308,158.415613,1.002006,74.793267,55.577144,161.141710,160.456559,158.180963,159.207203,70.726245,158.669640,0.002006,-1.751430,32.000000,-237.212713,159.282511,0.297205,15.187712,0.687105,276357.591798,0.921071,29.480091,38.247245,2.932733,69.578218,57.276468,96.534264,28.000000,55.048825,64.000000,39.701219,17.458055,10.955483
54.938029,74.661288,161.170055,162.620598,61.055715,56.616635,59.191808,12.794958,158.410878,1.002014,74.787350,55.569809,161.145786,160.451614,158.184989,159.201111,70.725772,158.665249,0.002004,-1.752022,32.000000,-237.212059,159.274037,0.297133,15.186255,0.687327,276354.611878,0.921424,29.479196,38.245579,2.932783,69.576693,57.273645,96.528834,28.000000,55.062865,64.000000,39.713246,17.458055,10.954129
54.934325,74.657393,161.193830,162.622297,61.006920,56.608633,59.176437,12.794588,158.406166,1.002152,74.783393,55.565275,161.147660,160.445314,158.188233,159.194606,70.725391,158.662063,0.002020,-1.752034,32.000000,-237.212429,159.267708,0.297191,15.186132,0.687235,276291.860428,0.921608,29.479167,38.243742,2.933600,69.575850,57.271861,96.524813,28.000000,55.069476,64.000000,39.722486,17.458055,10.953243
