Torad 40 Ton Compressor Load Stand
54.928536,74.651691,161.191907,162.624644,60.945549,56.596547,59.163901,12.794763,158.399024,1.002167,74.777443,55.558840,161.149740,160.440160,158.192228,159.186235,70.724155,158.654995,0.002016,-1.753230,32.000000,-237.212268,159.259731,0.297294,15.182145,0.687174,276230.554243,0.921082,29.479810,38.242324,2.933670,69.574555,57.269145,96.518614,28.000000,55.087553,64.000000,39.733349,17.458055,10.951934
54.923443,74.646256,161.149338,162.626813,60.912447,56.584385,59.254609,12.795496,158.388297,1.103393,74.772423,55.555065,161.152505,160.434693,158.195726,159.178301,70.723444,158.649416,0.002013,-1.753247,32.000000,-237.211491,159.222428,0.333516,15.185623,0.687217,276190.058801,0.921250,29.479472,38.241333,2.934301,69.574146,57.266947,96.512857,28.000000,55.060459,64.000000,39.744156,17.458055,10.950641
54.918151,74.641163,161.149026,162.628774,60.892569,56.575895,59.200210,12.793891,158.379384,1.259477,74.768158,55.549589,161.155273,160.423804,158.198508,159.168121,70.722781,158.639766,0.002013,-1.752071,32.000000,-237.213195,159.213748,0.378457,15.187241,0.687310,276129.692323,0.921341,29.479330,38.239524,2.934575,69.574093,57.265114,96.507211,28.000000,55.047590,64.000000,39.757856,17.458055,10.949395
54.914710,74.637995,161.167632,162.629658,60.904070,56.576034,59.198064,12.793425,158.377673,1.168548,74.765449,55.546503,161.156946,160.418704,158.200333,159.163328,70.722432,158.634989,0.002022,-1.752077,32.000000,-237.213643,159.240370,0.346891,15.186734,0.686892,276068.554266,0.919814,29.478786,38.237831,2.934072,69.573936,57.263880,96.503421,28.000000,55.051407,64.000000,39.766062,17.458055,10.948590
54.909667,74.633489,161.139533,162.630612,60.879764,56.572039,59.195561,12.793983,158.371022,1.005026,74.761640,55.544081,161.159518,160.412174,158.204211,159.158658,70.722376,158.629359,0.002033,-1.752089,32.000000,-237.213093,159.234658,0.298100,15.183298,0.686774,276025.231063,0.920606,29.478776,38.234336,2.934349,69.574475,57.262495,96.498299,28.000000,55.049986,64.000000,39.777969,17.458055,10.947422
54.904631,74.628895,161.105796,162.631270,60.932910,56.572118,59.196988,12.793826,158.362205,1.001327,74.757633,55.539020,161.161521,160.401890,158.207031,159.150209,70.722314,158.622034,0.002013,-1.752099,32.000000,-237.213192,159.227718,0.297963,15.183286,0.686914,276024.922011,0.920698,29.478915,38.232626,2.934872,69.575517,57.261487,96.493055,28.000000,55.047302,64.000000,39.791082,17.458055,10.946243
54.900452,74.624562,161.118789,162.631815,60.929747,56.572178,59.168425,12.793556,158.352916,1.001347,74.753859,55.534651,161.162889,160.394219,158.209772,159.141748,70.721053,158.612916,0.002010,-1.753273,32.000000,-237.213469,159.219385,0.298067,15.187107,0.686971,276003.488252,0.920754,29.479253,38.230256,2.934630,69.576122,57.259894,96.487005,28.000000,55.031788,64.000000,39.803962,17.458055,10.945078
54.897022,74.621744,161.131876,162.632020,60.901864,56.572079,59.195400,12.793554,158.347461,1.001336,74.751772,55.531661,161.162885,160.388034,158.211744,159.135216,70.720749,158.606302,0.002021,-1.753277,32.000000,-237.213418,159.213882,0.298016,15.187685,0.686901,276001.859856,0.920815,29.479497,38.227163,2.934284,69.576230,57.259198,96.482939,28.000000,55.039411,64.000000,39.813427,17.458055,10.944318
54.892899,74.617744,161.110210,162.631975,60.899239,56.572094,59.192896,12.793691,158.340305,1.001364,74.748829,55.528930,161.163665,160.378104,158.214499,159.125560,70.719876,158.600661,0.002035,-1.753280,32.000000,-237.213271,159.207960,0.298008,15.186402,0.686825,276001.327379,0.921327,29.479180,38.224494,2.934744,69.576800,57.258225,96.477224,28.000000,55.044257,64.000000,39.827162,17.458055,10.943192
54.887081,74.614108,161.098345,162.631846,60.886980,56.560001,59.168779,12.793224,158.327783,1.105006,74.745780,55.523641,161.164083,160.369633,158.217440,159.116072,70.719172,158.592843,0.002016,-1.753293,32.000000,-237.213766,159.166913,0.335097,15.181063,0.686895,276000.110589,0.920962,29.479656,38.221947,2.935166,69.577286,57.256911,96.471542,28.000000,55.026052,64.000000,39.842312,17.458055,10.942114
54.884316,74.610621,161.067560,162.631874,60.960588,56.547713,59.201754,12.794378,158.319260,1.259037,74.743468,55.518891,161.164728,160.362681,158.218890,159.110185,70.718710,158.583393,0.002014,-1.753855,32.000000,-237.212659,159.162977,0.379111,15.183381,0.686907,275999.181226,0.921068,29.479618,38.220389,2.934992,69.578118,57.255668,96.465843,28.000000,55.017233,64.000000,39.855359,17.458055,10.941058
54.881010,74.607365,161.072974,162.631821,60.975924,56.543690,59.213641,12.795238,158.313467,1.262336,74.740966,55.517144,161.165402,160.357933,158.220724,159.105665,70.717833,158.580547,0.002014,-1.753278,32.000000,-237.211801,159.159087,0.379080,15.180473,0.687029,275939.912716,0.921345,29.481573,38.217724,2.935087,69.578298,57.254704,96.460041,28.000000,55.016107,64.000000,39.868877,17.458055,10.940028
54.878761,74.605250,161.071789,162.631586,60.946585,56.543627,59.181249,12.795213,158.308948,1.262220,74.739900,55.516947,161.165280,160.353444,158.221590,159.100316,70.717327,158.575200,0.002029,-1.753288,32.000000,-237.211850,159.155611,0.379142,15.180397,0.686681,275878.554715,0.920675,29.480743,38.214113,2.934674,69.578862,57.254257,96.457192,28.000000,55.018366,64.000000,39.877696,17.458055,10.939351
54.874102,74.602137,161.026273,162.630867,60.961228,56.543582,59.209681,12.794886,158.305081,1.262284,74.738433,55.515301,161.165246,160.345797,158.224262,159.093512,70.716194,158.568008,0.002025,-1.753281,32.000000,-237.212155,159.161958,0.378425,15.177782,0.686827,275858.245357,0.920477,29.480664,38.213764,2.934949,69.578976,57.253391,96.453300,28.000000,55.001020,64.000000,39.893622,17.458055,10.938343
54.869551,74.599372,161.013842,162.629974,61.083183,56.543488,59.204775,12.794826,158.300905,1.012791,74.736717,55.509636,161.164440,160.339767,158.227103,159.086461,70.714595,158.561138,0.002006,-1.752127,32.000000,-237.212265,159.169916,0.298791,15.177947,0.686846,275857.810004,0.921017,29.480710,38.211964,2.935048,69.578294,57.252397,96.449703,28.000000,54.990142,64.000000,39.908493,17.458055,10.937366
54.863175,74.596601,161.026228,162.629345,61.146912,56.543621,59.182458,12.794025,158.292777,1.001816,74.735160,55.507535,161.164134,160.331729,158.229484,159.079051,70.713405,158.553516,0.002005,-1.752129,32.000000,-237.213015,159.163321,0.298892,15.178235,0.686845,275857.802347,0.920652,29.482074,38.209997,2.934468,69.577580,57.252427,96.447782,28.000000,54.986047,64.000000,39.926403,17.458055,10.936400
54.860575,74.594684,161.018106,162.629059,61.126451,56.543627,59.192923,12.793698,158.282992,1.107691,74.733987,55.506405,161.163642,160.326422,158.230827,159.074361,70.712464,158.546527,0.002016,-1.752702,32.000000,-237.213362,159.123937,0.337320,15.176816,0.686835,275858.187012,0.920804,29.483685,38.208635,2.934484,69.576788,57.252622,96.446754,28.000000,54.991730,64.000000,39.937359,17.458055,10.935749
54.856612,74.591960,160.993236,162.628382,61.101343,56.537340,59.199501,12.793278,158.273073,1.262871,74.732675,55.503116,161.162761,160.318486,158.232544,159.066590,70.711195,158.537101,0.002024,-1.753305,32.000000,-237.213756,159.114510,0.380408,15.178300,0.686962,275859.776731,0.921265,29.487041,38.206540,2.935051,69.575969,57.253093,96.445730,28.000000,54.980261,64.000000,39.953315,17.458055,10.934771
54.852836,74.589318,160.977095,162.627487,61.013396,56.537384,59.174311,12.792309,158.264511,1.266020,74.730827,55.496997,161.161283,160.312487,158.233806,159.058234,70.710428,158.530364,0.002006,-1.752737,32.000000,-237.214822,159.108016,0.380312,15.178088,0.687020,275859.918918,0.921145,29.487624,38.204468,2.935042,69.574629,57.254090,96.444721,28.000000,54.967376,64.000000,39.970937,17.458055,10.933816
54.848184,74.586528,160.973130,162.626482,60.924819,56.537408,59.178679,12.792684,158.263014,1.051324,74.729191,55.495135,161.160117,160.306607,158.234347,159.052263,70.709602,158.522441,0.002002,-1.751573,32.000000,-237.214494,159.140108,0.308007,15.178089,0.686827,275829.551848,0.921007,29.488710,38.201675,2.934801,69.573135,57.255207,96.443684,28.000000,54.962715,64.000000,39.987050,17.458055,10.932831
54.845337,74.584726,160.967559,162.625965,60.900346,56.537437,59.197526,12.792189,158.259413,1.011619,74.727764,55.492376,161.159687,160.303149,158.234376,159.049074,70.709285,158.518306,0.002015,-1.751573,32.000000,-237.214924,159.135814,0.299613,15.178886,0.686814,275829.674655,0.921463,29.489697,38.199537,2.934709,69.572642,57.256222,96.442967,28.000000,54.961178,64.000000,39.999979,17.458055,10.932190
54.840703,74.581925,160.959748,162.625724,60.983123,56.529605,59.165753,12.792989,158.257503,1.011727,74.725649,55.490242,161.158701,160.301406,158.235600,159.043910,70.708953,158.515564,0.002029,-1.750607,32.000000,-237.214166,159.133550,0.299653,15.179489,0.686857,275829.827707,0.921475,29.491380,38.196948,2.934885,69.571240,57.258243,96.441419,28.000000,54.951883,64.000000,40.016952,17.458055,10.931201
54.836111,74.579245,160.947278,162.625954,61.158014,56.529715,59.192442,12.791899,158.254556,1.011603,74.723525,55.484140,161.158272,160.296132,158.237436,159.038397,70.708255,158.511666,0.002012,-1.749462,32.000000,-237.215249,159.130034,0.299623,15.178505,0.686831,275829.828562,0.921230,29.492317,38.195481,2.934936,69.569747,57.261036,96.440189,28.000000,54.954278,64.000000,40.036388,17.458055,10.930217
54.831522,74.576570,160.935798,162.626552,61.251170,56.529731,59.198014,12.791015,158.249035,1.020135,74.721326,55.479440,161.158209,160.293962,158.238993,159.032795,70.707536,158.506556,0.002009,-1.748875,32.000000,-237.216120,159.113036,0.304770,15.178590,0.686736,275791.236943,0.921676,29.493970,38.194632,2.935042,69.568308,57.263748,96.439617,28.000000,54.929046,64.000000,40.054943,17.458055,10.929237
54.829483,74.574774,160.925211,162.627011,61.250947,56.529909,59.161975,12.790358,158.243510,1.240063,74.719920,55.478635,161.158054,160.292535,158.239799,159.030821,70.707381,158.503685,0.002008,-1.748885,32.000000,-237.216798,159.097123,0.374756,15.179227,0.686789,275791.877821,0.921341,29.495707,38.193649,2.935060,69.567785,57.265944,96.439599,28.000000,54.921366,64.000000,40.067168,17.458055,10.928580
54.826631,74.572037,160.938305,162.627618,61.283140,56.529944,59.181545,12.790878,158.241073,1.275292,74.717859,55.477210,161.157856,160.290593,158.240494,159.026904,70.707332,158.498947,0.002021,-1.747724,32.000000,-237.216239,159.093579,0.381180,15.183441,0.686796,275791.651523,0.921332,29.497445,38.192165,2.935096,69.566961,57.269249,96.440217,28.000000,54.943138,64.000000,40.085478,17.458055,10.927589
54.822922,74.569139,160.943537,162.628192,61.104307,56.529849,59.201461,12.791149,158.237430,1.275161,74.715153,55.476242,161.157113,160.289142,158.240468,159.024666,70.706903,158.495472,0.002017,-1.747126,32.000000,-237.215959,159.088385,0.381367,15.182427,0.686754,275792.163197,0.921930,29.497611,38.191081,2.935012,69.566295,57.272126,96.441618,28.000000,54.929902,64.000000,40.103891,17.458055,10.926574
54.818571,74.566035,160.909367,162.628768,61.153833,56.529888,59.185326,12.791077,158.234221,1.275157,74.712291,55.473540,161.156627,160.285495,158.240301,159.020424,70.706814,158.490556,0.001999,-1.748718,32.000000,-237.216045,159.084848,0.381206,15.179598,0.686653,275791.092476,0.921672,29.497616,38.189088,2.935404,69.565825,57.275035,96.442852,28.000000,54.922324,64.000000,40.123344,17.458055,10.925526
54.816667,74.563941,160.902580,162.629185,61.178629,56.529993,59.185899,12.792471,158.236731,1.176286,74.710215,55.472138,161.156533,160.284395,158.240290,159.020063,70.706786,158.489356,0.002000,-1.749298,32.000000,-237.214661,159.113982,0.346912,15.177782,0.686763,275789.920773,0.921422,29.498284,38.188019,2.935698,69.565900,57.277610,96.444023,28.000000,54.906341,64.000000,40.135620,17.458055,10.924817
54.811815,74.560683,160.886060,162.629546,61.170307,56.529954,59.250200,12.792542,158.231633,1.018221,74.707228,55.467544,161.156543,160.279843,158.240002,159.015056,70.707173,158.485944,0.002013,-1.749872,32.000000,-237.214622,159.113094,0.300300,15.179057,0.686800,275789.016981,0.921747,29.499365,38.185988,2.935308,69.566192,57.281711,96.447324,28.000000,54.899972,64.000000,40.156523,17.458055,10.923739
54.804496,74.557176,160.880586,162.630123,61.235958,56.529946,59.170607,12.791331,158.222677,1.126531,74.703726,55.461189,161.156359,160.273213,158.240538,159.007343,70.707849,158.479550,0.002020,-1.751018,32.000000,-237.215896,159.075466,0.341226,15.178794,0.686878,275788.505933,0.921770,29.499104,38.185499,2.935286,69.566271,57.285677,96.450137,28.000000,54.878804,64.000000,40.180080,17.458055,10.922624
54.801585,74.553708,160.895301,162.630872,61.208956,56.529844,59.168960,12.792121,158.218910,1.273795,74.700213,55.458317,161.156186,160.269553,158.240643,159.002649,70.707786,158.477680,0.002002,-1.751612,32.000000,-237.215183,159.071123,0.382269,15.177015,0.686818,275786.833599,0.920850,29.500511,38.183642,2.935244,69.567569,57.291448,96.453351,28.000000,54.902364,64.000000,40.200701,17.458055,10.921493
54.797148,74.551521,160.876437,162.631365,61.192152,56.529852,59.196797,12.791572,158.216148,1.277445,74.698290,55.455396,161.156563,160.267327,158.241086,158.998487,70.707797,158.474277,0.001999,-1.751627,32.000000,-237.215704,159.067791,0.382391,15.177082,0.686894,275785.408067,0.922216,29.504046,38.180207,2.935536,69.568786,57.295777,96.455192,28.000000,54.902976,64.000000,40.215009,17.458055,10.920751
54.792699,74.548461,160.881490,162.631776,61.217184,56.529967,59.168423,12.791725,158.212635,1.277305,74.695813,55.450843,161.156959,160.264851,158.242708,158.994443,70.707960,158.469284,0.002013,-1.751627,32.000000,-237.215571,159.064341,0.382334,15.179387,0.687069,275783.147429,0.922285,29.503379,38.179465,2.935961,69.569734,57.301854,96.457254,28.000000,54.878209,64.000000,40.238767,17.458055,10.919659
54.788771,74.545346,160.894440,162.632081,61.143476,56.529930,59.180509,12.792134,158.210220,1.277304,74.693429,55.446596,161.157389,160.262889,158.243882,158.991653,70.708019,158.463530,0.002025,-1.751042,32.000000,-237.215108,159.063358,0.382206,15.180195,0.687051,275782.793860,0.921929,29.505462,38.177986,2.935854,69.570045,57.307986,96.457195,28.000000,54.900546,64.000000,40.260908,17.458055,10.918585
54.783802,74.542305,160.874444,162.632459,61.270290,56.529700,59.230569,12.792298,158.208486,1.277211,74.690329,55.444353,161.157921,160.262902,158.244276,158.990016,70.708166,158.459937,0.002013,-1.751620,32.000000,-237.214890,159.062991,0.382294,15.180367,0.687022,275782.322326,0.922448,29.506682,38.175670,2.936185,69.570658,57.313814,96.455861,28.000000,54.891624,64.000000,40.283017,17.458055,10.917496
54.777963,74.539176,160.843528,162.633189,61.338963,56.529629,59.190611,12.792596,158.207254,1.277202,74.687865,55.436825,161.159617,160.262238,158.244251,158.988458,70.708596,158.458401,0.002012,-1.750408,32.000000,-237.214594,159.063191,0.382054,15.184761,0.687084,275780.514170,0.922324,29.507346,38.173129,2.936632,69.572030,57.319339,96.454003,28.000000,54.854688,64.000000,40.308249,17.458055,10.916404
54.773428,74.536923,160.860368,162.633984,61.391865,56.529668,59.190160,12.792564,158.207631,1.273142,74.685270,55.431022,161.160144,160.261102,158.244708,158.987148,70.708910,158.456928,0.002011,-1.750405,32.000000,-237.214596,159.079066,0.379410,15.185004,0.687053,275778.511025,0.921625,29.509086,38.171432,2.936533,69.572187,57.322722,96.452573,28.000000,54.866121,64.000000,40.325130,17.458055,10.915656
54.766388,74.533078,160.876701,162.635598,61.404016,56.525529,59.201319,12.793639,158.209847,1.026147,74.681110,55.423744,161.160977,160.264297,158.245594,158.986448,70.709560,158.456605,0.002023,-1.750399,32.000000,-237.213419,159.093981,0.300929,15.182758,0.686798,275777.056718,0.922347,29.511577,38.170340,2.936282,69.572773,57.328032,96.451178,28.000000,54.879246,64.000000,40.351910,17.458055,10.914479
54.758456,74.528830,160.867132,162.638326,61.434606,56.521343,59.230139,12.793224,158.208829,1.019714,74.676163,55.415594,161.161947,160.262313,158.246360,158.982970,70.710578,158.454139,0.002015,-1.750382,32.000000,-237.213864,159.093631,0.301002,15.182005,0.686915,275776.426853,0.922433,29.513689,38.169391,2.936832,69.572805,57.333109,96.449541,28.000000,54.866498,64.000000,40.379780,17.458055,10.913223
54.750161,74.524401,160.875029,162.642201,61.384673,56.509082,59.177405,12.792549,158.208038,1.019574,74.670965,55.406605,161.163848,160.261101,158.246077,158.979865,70.711758,158.452243,0.001999,-1.750941,32.000000,-237.214494,159.092402,0.300916,15.183607,0.687114,275754.521281,0.922312,29.516621,38.168602,2.937508,69.572746,57.338139,96.448157,28.000000,54.887253,64.000000,40.410479,17.458055,10.911921
54.745020,74.521418,160.867991,162.645016,61.421308,56.500938,59.222308,12.792342,158.206427,1.019568,74.667172,55.402638,161.165559,160.261163,158.246202,158.979103,70.712066,158.451556,0.001998,-1.750937,32.000000,-237.214754,159.091238,0.300957,15.180012,0.687162,275731.925281,0.921932,29.520009,38.166520,2.937759,69.572449,57.340745,96.447204,28.000000,54.878602,64.000000,40.429771,17.458055,10.911051
54.736245,74.516815,160.876751,162.649445,61.469877,56.496888,59.183847,12.792495,158.207825,1.019441,74.661108,55.393028,161.168879,160.259374,158.246717,158.977043,70.713369,158.450361,0.002013,-1.749176,32.000000,-237.214535,159.088839,0.301073,15.180510,0.687076,275669.900763,0.922696,29.523565,38.164523,2.938348,69.572424,57.345102,96.446798,28.000000,54.870509,64.000000,40.461015,17.458055,10.909716
54.730713,74.512191,160.861509,162.654112,61.448869,56.484918,59.163740,12.793392,158.208616,1.019444,74.655831,55.387738,161.173027,160.263190,158.248764,158.979231,70.714812,158.452939,0.002015,-1.749183,32.000000,-237.213655,159.089524,0.300962,15.178211,0.687171,275628.980020,0.921952,29.525531,38.163918,2.938495,69.573568,57.349820,96.446991,28.000000,54.869546,64.000000,40.489854,17.458055,10.908366
54.722643,74.507439,160.877085,162.659014,61.383829,56.484889,59.246946,12.793559,158.202795,1.137461,74.649864,55.382091,161.176768,160.264311,158.250184,158.979841,70.715392,158.452194,0.002000,-1.748610,32.000000,-237.213481,159.056365,0.344052,15.178824,0.687248,275607.023035,0.922636,29.529378,38.162100,2.939127,69.573984,57.354272,96.446481,28.000000,54.859177,64.000000,40.521231,17.458055,10.907003
54.720228,74.504283,160.865496,162.662434,61.422381,56.476795,59.167993,12.794259,158.202452,1.368230,74.645760,55.377505,161.179585,160.263785,158.251329,158.979449,70.715552,158.451492,0.001998,-1.748678,32.000000,-237.212764,159.056407,0.414456,15.178642,0.687207,275545.104731,0.922846,29.530081,38.161769,2.939145,69.574560,57.356978,96.445920,28.000000,54.843752,64.000000,40.540503,17.458055,10.906081
54.713772,74.499680,160.899352,162.666888,61.406817,56.464699,59.170921,12.794475,158.204400,1.150892,74.639399,55.372016,161.183187,160.262731,158.253500,158.977380,70.715476,158.451049,0.002013,-1.749864,32.000000,-237.212550,159.066850,0.342022,15.181131,0.687342,275543.273663,0.921687,29.533102,38.160867,2.939863,69.575557,57.360470,96.445310,28.000000,54.873697,64.000000,40.571264,17.458055,10.904705
54.708218,74.495017,160.906972,162.671169,61.336700,56.464948,59.193462,12.795313,158.203783,1.141380,74.634419,55.366447,161.187646,160.261439,158.257502,158.974687,70.716640,158.449901,0.002024,-1.749298,32.000000,-237.211723,159.064732,0.342281,15.178489,0.687231,275501.714145,0.922822,29.532271,38.160405,2.939781,69.576907,57.363854,96.445797,28.000000,54.875056,64.000000,40.601946,17.458055,10.903339
54.702874,74.490310,160.921594,162.675377,61.317716,56.464890,59.197056,12.794899,158.200539,1.141599,74.628723,55.360212,161.192232,160.259511,158.260916,158.972675,70.717734,158.446875,0.002009,-1.749380,32.000000,-237.212095,159.061252,0.342011,15.176864,0.687183,275441.089642,0.922687,29.533888,38.160290,2.940747,69.578208,57.366938,96.445793,28.000000,54.880532,64.000000,40.632576,17.458055,10.901940
54.700008,74.487277,160.924846,162.678058,61.319693,56.465003,59.170423,12.795209,158.199512,1.141477,74.624982,55.355824,161.194988,160.258412,158.262641,158.970255,70.717730,158.446792,0.002007,-1.749389,32.000000,-237.211847,159.059646,0.341939,15.175937,0.687407,275439.170144,0.922432,29.534574,38.158631,2.941185,69.579420,57.368544,96.445164,28.000000,54.888584,64.000000,40.652261,17.458055,10.901020
54.695655,74.482782,160.915155,162.682025,61.211794,56.465037,59.201116,12.795459,158.196961,1.141600,74.619542,55.351283,161.199120,160.254696,158.265406,158.969456,70.718259,158.446510,0.002007,-1.749373,32.000000,-237.211530,159.056865,0.342120,15.176003,0.687603,275435.662032,0.922462,29.535017,38.156233,2.941739,69.582579,57.371226,96.443839,28.000000,54.865691,64.000000,40.683344,17.458055,10.899647
54.693979,74.478609,160.914982,162.685296,61.221270,56.465001,59.195847,12.795598,158.195042,1.141476,74.614470,55.348936,161.203326,160.255773,158.268488,158.966736,70.718546,158.443018,0.002018,-1.748776,32.000000,-237.211442,159.054879,0.341806,15.173786,0.687690,275434.764038,0.922925,29.534743,38.156200,2.941953,69.586192,57.373252,96.442314,28.000000,54.884469,64.000000,40.711507,17.458055,10.898293
54.692971,74.474794,160.924636,162.687806,61.287108,56.464956,59.174648,12.796385,158.192315,1.157700,74.610850,55.347444,161.207646,160.252136,158.271330,158.963298,70.719175,158.441301,0.002007,-1.748197,32.000000,-237.210647,159.055225,0.347627,15.177586,0.687695,275432.403763,0.922517,29.534444,38.155549,2.942010,69.590820,57.375371,96.440521,28.000000,54.885470,64.000000,40.739715,17.458055,10.896990
54.692308,74.472651,160.911484,162.688886,61.320265,56.464959,59.200499,12.796515,158.191701,1.141181,74.608209,55.347624,161.210105,160.251318,158.272873,158.961085,70.719044,158.439934,0.001992,-1.747614,32.000000,-237.210491,159.055124,0.342269,15.177180,0.687809,275429.194482,0.922620,29.531886,38.153755,2.942097,69.593729,57.376757,96.439229,28.000000,54.881282,64.000000,40.757012,17.458055,10.896164
54.693576,74.469618,160.913643,162.689731,61.352158,56.464880,59.188369,12.797522,158.189551,1.140082,74.605236,55.348646,161.214392,160.248989,158.275572,158.960990,70.719568,158.438197,0.001991,-1.747628,32.000000,-237.209487,159.053445,0.342360,15.178797,0.687688,275425.620813,0.922960,29.529041,38.152387,2.942328,69.598813,57.378926,96.437582,28.000000,54.875122,64.000000,40.781891,17.458055,10.894961
54.693531,74.466971,160.913125,162.690195,61.344308,56.464825,59.164815,12.798177,158.187608,1.140083,74.603435,55.347622,161.218143,160.245535,158.279147,158.959444,70.720026,158.437976,0.002008,-1.747617,32.000000,-237.208854,159.051818,0.342200,15.176040,0.687653,275424.641017,0.922564,29.527537,38.151927,2.942123,69.603950,57.380841,96.436235,28.000000,54.878612,64.000000,40.808274,17.458055,10.893818
54.693525,74.464352,160.912844,162.690064,61.428799,56.464770,59.176422,12.798606,158.187299,1.140169,74.601082,55.347865,161.220769,160.241928,158.282438,158.958966,70.719834,158.436819,0.002007,-1.747719,32.000000,-237.208362,159.050749,0.342511,15.178189,0.687570,275420.847191,0.922721,29.523282,38.150654,2.942094,69.608708,57.381936,96.434688,28.000000,54.861237,64.000000,40.833562,17.458055,10.892685
54.695386,74.462757,160.921510,162.689652,61.394134,56.464723,59.185841,12.799512,158.185325,1.140188,74.600326,55.351030,161.222487,160.240242,158.284162,158.959616,70.720281,158.436602,0.001992,-1.747689,32.000000,-237.207422,159.049472,0.342389,15.180613,0.687682,275418.226593,0.923082,29.520678,38.150101,2.942087,69.612390,57.382644,96.434218,28.000000,54.870002,64.000000,40.849706,17.458055,10.891937
54.695860,74.460708,160.882060,162.688533,61.283481,56.464694,59.160399,12.799379,158.179799,1.159236,74.598789,55.353393,161.224251,160.237616,158.286286,158.956958,70.720305,158.433867,0.001991,-1.746530,32.000000,-237.207601,159.029649,0.351855,15.178286,0.687583,275416.432671,0.922894,29.518066,38.149794,2.942082,69.617434,57.382588,96.433374,28.000000,54.864264,64.000000,40.875827,17.458055,10.890867
54.700322,74.459058,160.896842,162.686619,61.206685,56.464688,59.182902,12.800906,158.178239,1.274907,74.598178,55.358649,161.225571,160.234411,158.288206,158.958487,70.720769,158.434117,0.002008,-1.747107,32.000000,-237.206061,159.026816,0.383967,15.177632,0.687481,275413.691822,0.922708,29.514678,38.149254,2.942141,69.622853,57.382640,96.432780,28.000000,54.844039,64.000000,40.897196,17.458055,10.889839
54.702606,74.457876,160.916126,162.684224,61.236813,56.464715,59.201907,12.801203,158.179585,1.046405,74.598188,55.359063,161.226718,160.230956,158.290216,158.957927,70.720791,158.434561,0.002018,-1.747109,32.000000,-237.205752,159.052338,0.308889,15.180644,0.687412,275411.905037,0.923091,29.512172,38.148051,2.941394,69.627493,57.382609,96.432998,28.000000,54.871293,64.000000,40.918730,17.458055,10.888889
54.707135,74.457179,160.918996,162.681524,61.147552,56.464783,59.201109,12.802188,158.177068,1.011159,74.598410,55.363652,161.227727,160.228511,158.291282,158.958927,70.720712,158.434799,0.002007,-1.747201,32.000000,-237.204747,159.052427,0.302520,15.177964,0.687440,275409.018128,0.922653,29.506224,38.147695,2.941424,69.632153,57.382492,96.433534,28.000000,54.857025,64.000000,40.939941,17.458055,10.887993
54.707402,74.456931,160.911303,162.679566,61.196965,56.464896,59.241231,12.801781,158.175456,1.011245,74.599694,55.366237,161.229084,160.227130,158.292598,158.958553,70.721465,158.434188,0.002004,-1.747789,32.000000,-237.205103,159.052451,0.302293,15.178893,0.687350,275407.641168,0.922312,29.502841,38.147864,2.941654,69.635314,57.383678,96.434329,28.000000,54.869100,64.000000,40.955640,17.458055,10.887432
54.712405,74.456918,160.937088,162.676222,61.127891,56.464862,59.213860,12.801990,158.175194,1.011236,74.601704,55.370643,161.229294,160.225615,158.294561,158.958365,70.721720,158.433429,0.002003,-1.746597,32.000000,-237.204962,159.051757,0.302441,15.175146,0.687418,275406.205460,0.922241,29.497781,38.148045,2.941463,69.639356,57.384529,96.435232,28.000000,54.863657,64.000000,40.977208,17.458055,10.886645
54.717095,74.457400,160.941359,162.672462,61.099271,56.464696,59.175407,12.802010,158.175218,1.011367,74.604204,55.375653,161.229052,160.225594,158.296622,158.957085,70.721625,158.433677,0.002012,-1.745426,32.000000,-237.205042,159.053362,0.302358,15.174938,0.687342,275405.681451,0.921612,29.497275,38.147030,2.941308,69.643221,57.385537,96.436648,28.000000,54.893572,64.000000,40.996434,17.458055,10.885920
54.723027,74.458174,160.944913,162.668556,61.080377,56.464796,59.159425,12.802407,158.176821,1.011490,74.607901,55.382367,161.227318,160.225722,158.298739,158.959498,70.721849,158.435548,0.002000,-1.744836,32.000000,-237.204705,159.052705,0.302328,15.177687,0.687551,275404.122322,0.921945,29.492443,38.146447,2.941510,69.646493,57.386308,96.437176,28.000000,54.872006,64.000000,41.013476,17.458055,10.885250
54.728097,74.458972,160.945578,162.665803,61.106591,56.464846,59.197506,12.802837,158.174605,1.130127,74.610496,55.387911,161.226039,160.225284,158.299397,158.960995,70.721797,158.435689,0.001986,-1.743718,32.000000,-237.204256,159.038067,0.342532,15.177282,0.687512,275402.376202,0.922456,29.488407,38.146648,2.941336,69.649023,57.386927,96.437912,28.000000,54.865065,64.000000,41.025019,17.458055,10.884837
54.734918,74.460642,160.923293,162.660923,61.157836,56.464932,59.175710,12.802426,158.176839,1.017118,74.614309,55.394115,161.223746,160.224065,158.300430,158.960553,70.721832,158.436887,0.001987,-1.743241,32.000000,-237.204662,159.053821,0.301776,15.178650,0.687323,275401.386534,0.922599,29.483466,38.147232,2.941082,69.652180,57.387349,96.438695,28.000000,54.879188,64.000000,41.039974,17.458055,10.884278
54.742400,74.462581,160.947301,162.655579,61.175112,56.465069,59.189901,12.802050,158.177382,1.010221,74.618314,55.402201,161.219752,160.224055,158.300226,158.961726,70.722104,158.437072,0.002004,-1.743832,32.000000,-237.205015,159.055249,0.301512,15.180909,0.687278,275400.817473,0.921914,29.479381,38.147343,2.940822,69.655266,57.386370,96.440294,28.000000,54.863493,64.000000,41.054565,17.458055,10.883788
54.749858,74.464795,160.928657,162.650064,61.111976,56.477147,59.195578,12.802390,158.178178,1.010355,74.623183,55.410697,161.215487,160.223299,158.298553,158.961782,70.722429,158.436551,0.002000,-1.744412,32.000000,-237.204719,159.056806,0.301798,15.179455,0.687039,275400.587597,0.922133,29.474482,38.147826,2.940048,69.659017,57.385443,96.442917,28.000000,54.874974,64.000000,41.067439,17.458055,10.883328
54.753728,74.466489,160.926258,162.646265,61.122375,56.485335,59.165654,12.802177,158.176870,1.010366,74.625988,55.416389,161.212154,160.222313,158.298096,158.961387,70.722315,158.437814,0.001987,-1.744420,32.000000,-237.204899,159.055893,0.301830,15.178502,0.686934,275400.616783,0.921780,29.469218,38.147634,2.940085,69.661479,57.384597,96.446053,28.000000,54.867336,64.000000,41.077447,17.458055,10.883044
54.762377,74.469247,160.920757,162.640168,61.108278,56.485464,59.177228,12.802561,158.174180,1.010495,74.632156,55.423605,161.207908,160.220175,158.296992,158.960772,70.723228,158.437302,0.001985,-1.745010,32.000000,-237.204543,159.053352,0.301629,15.176791,0.686977,275458.692709,0.921757,29.464250,38.147084,2.939344,69.665381,57.383663,96.452781,28.000000,54.860509,64.000000,41.090356,17.458055,10.882685
54.773586,74.472395,160.954329,162.633050,61.058188,56.485482,59.193087,12.802904,158.173677,1.010420,74.637702,55.432830,161.202137,160.217156,158.294961,158.958587,70.723388,158.433971,0.002003,-1.745601,32.000000,-237.204205,159.052034,0.302009,15.177324,0.687065,275498.812181,0.922289,29.462218,38.147743,2.939092,69.667718,57.382920,96.459510,28.000000,54.861570,64.000000,41.099663,17.458055,10.882356
54.784651,74.475956,160.916444,162.625110,61.072771,56.485506,59.182038,12.803057,158.171283,1.010536,74.645331,55.443421,161.195825,160.212176,158.292843,158.956127,70.723615,158.431308,0.002012,-1.745615,32.000000,-237.203993,159.048416,0.301739,15.175871,0.687015,275498.269883,0.921957,29.456649,38.146609,2.938528,69.670463,57.383177,96.467851,28.000000,54.863530,64.000000,41.105834,17.458055,10.882106
54.792123,74.478849,160.906003,162.619531,61.048308,56.497715,59.169642,12.803057,158.168423,1.010432,74.650608,55.451605,161.191656,160.209788,158.291172,158.955672,70.723669,158.428683,0.002001,-1.746194,32.000000,-237.204031,159.046277,0.301674,15.178477,0.686976,275497.180118,0.921511,29.449008,38.145012,2.938539,69.672034,57.383374,96.473136,28.000000,54.849414,64.000000,41.110229,17.458055,10.881993
54.805781,74.483955,160.917686,162.610233,61.040922,56.509997,59.203237,12.803367,158.159623,1.142542,74.659675,55.464184,161.184864,160.205833,158.288255,158.954432,70.723772,158.425522,0.002001,-1.746783,32.000000,-237.203708,159.010687,0.349558,15.176632,0.686744,275496.460994,0.921488,29.441922,38.143637,2.937254,69.674134,57.383377,96.480702,28.000000,54.846185,64.000000,41.114746,17.458055,10.881926
54.819929,74.489993,160.921713,162.599638,61.098324,56.530256,59.181666,12.804350,158.157245,1.273200,74.669420,55.477359,161.176395,160.203502,158.285421,158.951414,70.723421,158.424058,0.002000,-1.746777,32.000000,-237.202753,159.009588,0.382248,15.176322,0.686638,275556.082650,0.921749,29.437624,38.142451,2.936663,69.676644,57.383336,96.487641,28.000000,54.857060,64.000000,41.114836,17.458055,10.882034
54.833811,74.496524,160.908404,162.588029,61.041412,56.550679,59.167129,12.804728,158.158186,1.273571,74.680261,55.489140,161.167634,160.201351,158.282437,158.950580,70.723772,158.421007,0.002010,-1.746793,32.000000,-237.202322,159.007281,0.382277,15.177802,0.686750,275615.988233,0.921186,29.429590,38.140984,2.936144,69.679349,57.383993,96.494752,28.000000,54.852474,64.000000,41.114707,17.458055,10.882227
54.844149,74.501055,160.916677,162.580061,60.969178,56.558742,59.203383,12.804997,158.156245,1.273645,74.688444,55.499483,161.162086,160.201585,158.280467,158.951412,70.724258,158.421259,0.001995,-1.746801,32.000000,-237.202070,159.007132,0.382387,15.179780,0.686848,275715.757847,0.921605,29.422018,38.140703,2.935460,69.681542,57.384977,96.499208,28.000000,54.847388,64.000000,41.113510,17.458055,10.882392
54.856219,74.508139,160.915446,162.567803,60.974762,56.583197,59.234776,12.804574,158.154057,1.273651,74.700151,55.513672,161.152370,160.198069,158.275820,158.949691,70.724537,158.419437,0.001985,-1.746786,32.000000,-237.202533,159.005531,0.382267,15.180694,0.686799,275815.956539,0.921924,29.415197,38.139036,2.934474,69.683454,57.386381,96.505238,28.000000,54.847570,64.000000,41.113304,17.458055,10.882689
54.870733,74.515598,160.935249,162.555587,61.117563,56.599416,59.185037,12.804490,158.155972,1.259619,74.712175,55.526196,161.143172,160.199345,158.270720,158.947854,70.725699,158.418946,0.001986,-1.746772,32.000000,-237.202590,159.022249,0.374509,15.176265,0.686705,275855.367262,0.921311,29.409786,38.138660,2.934072,69.685749,57.388418,96.511120,28.000000,54.854806,64.000000,41.109753,17.458055,10.883042
54.882728,74.523305,160.955133,162.543147,61.056391,56.619648,59.193177,12.804370,158.155883,1.056038,74.725178,55.539505,161.133311,160.199351,158.264928,158.947058,70.726908,158.419701,0.002006,-1.746724,32.000000,-237.202710,159.022184,0.314302,15.176514,0.686811,275976.139703,0.921015,29.405266,38.137594,2.933404,69.687517,57.390861,96.516430,28.000000,54.866899,64.000000,41.107253,17.458055,10.883458
54.891706,74.528550,160.919814,162.534950,60.985085,56.627745,59.173086,12.803907,158.155214,1.145121,74.733980,55.548515,161.126767,160.201343,158.260926,158.947769,70.727518,158.419550,0.001999,-1.745552,32.000000,-237.203143,159.022858,0.341071,15.174374,0.687109,276055.530207,0.921803,29.398773,38.136221,2.932989,69.688637,57.392590,96.519516,28.000000,54.856654,64.000000,41.103808,17.458055,10.883754
54.903658,74.536684,160.914446,162.522770,61.092001,56.640048,59.171638,12.803427,158.156296,1.150279,74.747111,55.562226,161.116669,160.204415,158.254271,158.948413,70.728421,158.422647,0.001989,-1.746733,32.000000,-237.203533,159.025346,0.341131,15.180257,0.687277,276155.374583,0.921803,29.394953,38.135337,2.932710,69.690249,57.395406,96.523413,28.000000,54.846405,64.000000,41.100443,17.458055,10.884230
54.915356,74.545225,160.897633,162.510703,61.095266,56.652129,59.194306,12.803153,158.158591,1.150285,74.760332,55.572776,161.106230,160.205829,158.247888,158.948768,70.729461,158.424292,0.001988,-1.746631,32.000000,-237.203866,159.028001,0.341087,15.178911,0.687218,276195.449871,0.922094,29.391570,38.134662,2.931587,69.691539,57.397977,96.526078,28.000000,54.829688,64.000000,41.094978,17.458055,10.884788
54.927637,74.553949,160.916463,162.499394,61.173730,56.664170,59.245632,12.803167,158.160023,1.150344,74.773655,55.585412,161.095300,160.208176,158.240665,158.949845,70.730728,158.425498,0.002008,-1.746643,32.000000,-237.203849,159.029722,0.341412,15.178764,0.686937,276257.362655,0.922116,29.388220,38.135095,2.930851,69.691975,57.400852,96.528950,28.000000,54.843370,64.000000,41.089616,17.458055,10.885387
54.937559,74.562793,160.963201,162.488073,61.222503,56.676267,59.175216,12.803248,158.161180,1.150223,74.787429,55.595539,161.085335,160.211285,158.233458,158.950583,70.732041,158.425753,0.002015,-1.747227,32.000000,-237.203802,159.032939,0.341157,15.179871,0.686928,276318.153854,0.921764,29.385524,38.134765,2.929921,69.691645,57.403526,96.531644,28.000000,54.863779,64.000000,41.083425,17.458055,10.886024
54.945231,74.568677,160.947535,162.480804,61.238376,56.684426,59.192124,12.804174,158.163467,1.150243,74.796610,55.604035,161.078441,160.211512,158.228705,158.952288,70.732845,158.428365,0.002005,-1.747229,32.000000,-237.202874,159.034915,0.341305,15.181087,0.687007,276378.727671,0.920956,29.382450,38.134019,2.929608,69.691076,57.405747,96.532860,28.000000,54.863101,64.000000,41.079433,17.458055,10.886456
54.954294,74.577397,160.928398,162.470589,61.206651,56.696622,59.190439,12.803150,158.164072,1.369385,74.809541,55.613903,161.068226,160.212260,158.221397,158.953350,70.733948,158.431059,0.002005,-1.747234,32.000000,-237.203972,159.022656,0.410604,15.178844,0.687177,276439.905454,0.922086,29.381768,38.132815,2.929930,69.689678,57.409205,96.533746,28.000000,54.849570,64.000000,41.073205,17.458055,10.887109
54.962786,74.585843,160.926088,162.460782,61.228955,56.708876,59.167939,12.803633,158.167158,1.155780,74.822103,55.620740,161.058903,160.215674,158.214169,158.956600,70.734702,158.436565,0.002004,-1.747218,32.000000,-237.203539,159.042695,0.341538,15.175572,0.687068,276481.126743,0.921828,29.380284,38.133137,2.929236,69.688267,57.411713,96.533096,28.000000,54.828565,64.000000,41.067977,17.458055,10.887734
54.971256,74.593982,160.934272,162.452061,61.201017,56.721074,59.196593,12.803167,158.172457,1.147343,74.833810,55.629033,161.049333,160.219805,158.206626,158.958687,70.735553,158.438213,0.002012,-1.748312,32.000000,-237.203947,159.047730,0.341542,15.178631,0.687135,276543.347529,0.921906,29.380303,38.133196,2.928404,69.686808,57.413839,96.531104,28.000000,54.853602,64.000000,41.062059,17.458055,10.888336
54.977501,74.599287,160.929113,162.446759,61.222388,56.729202,59.199739,12.803201,158.174237,1.147335,74.840678,55.634616,161.042646,160.222867,158.201688,158.958560,70.735538,158.439477,0.001997,-1.748304,32.000000,-237.203849,159.049443,0.341545,15.177085,0.687327,276606.214901,0.922320,29.380596,38.134816,2.927910,69.685104,57.414899,96.529262,28.000000,54.852192,64.000000,41.056564,17.458055,10.888713
54.985548,74.607360,160.953142,162.439233,61.204524,56.741417,59.188357,12.802101,158.177076,1.147315,74.852109,55.642158,161.034027,160.227237,158.194738,158.958646,70.736816,158.441753,0.001987,-1.749377,32.000000,-237.205031,159.051361,0.341552,15.172879,0.687269,276668.597115,0.921935,29.380605,38.134676,2.927608,69.683320,57.417094,96.526889,28.000000,54.834987,64.000000,41.048986,17.458055,10.889297
54.994367,74.615381,160.925860,162.431998,61.136785,56.753765,59.190837,12.802074,158.180654,1.147307,74.863398,55.649059,161.025536,160.232523,158.187870,158.959318,70.737825,158.444355,0.001987,-1.749393,32.000000,-237.205066,159.055934,0.341444,15.176679,0.687338,276710.454144,0.921916,29.379918,38.135237,2.927181,69.681294,57.419413,96.524260,28.000000,54.853995,64.000000,41.041321,17.458055,10.889899
55.003335,74.623403,160.946369,162.424997,61.128450,56.766003,59.201670,12.802036,158.184500,1.128376,74.874629,55.655391,161.017520,160.237153,158.181234,158.962003,70.739761,158.445786,0.002008,-1.749368,32.000000,-237.205141,159.076515,0.331855,15.176239,0.687682,276772.571550,0.922162,29.380267,38.134940,2.927190,69.680166,57.421683,96.522709,28.000000,54.841095,64.000000,41.031622,17.458055,10.890505
55.006734,74.628653,160.956105,162.420454,61.171175,56.774170,59.179783,12.801877,158.185885,1.017836,74.881694,55.659149,161.012464,160.242062,158.176455,158.962288,70.740675,158.446809,0.001999,-1.749383,32.000000,-237.205284,159.079399,0.299842,15.176122,0.687443,276835.090910,0.922181,29.379827,38.135054,2.926224,69.679117,57.423159,96.521785,28.000000,54.855877,64.000000,41.026678,17.458055,10.890909
55.013172,74.636293,160.949966,162.414089,61.163343,56.786287,59.204334,12.801107,158.190028,1.012749,74.892062,55.663143,161.004658,160.244862,158.169329,158.963490,70.741797,158.446245,0.001989,-1.749390,32.000000,-237.205985,159.082625,0.299792,15.176015,0.687597,276896.210661,0.922065,29.379242,38.133735,2.926120,69.678027,57.425206,96.520572,28.000000,54.852672,64.000000,41.019092,17.458055,10.891493
55.018617,74.643797,160.958064,162.407992,61.213630,56.798434,59.198068,12.801189,158.195218,1.012755,74.901681,55.671444,160.996679,160.250671,158.162598,158.964634,70.742854,158.450264,0.001988,-1.749385,32.000000,-237.206029,159.087918,0.299701,15.175301,0.687698,276938.190853,0.922488,29.381232,38.133262,2.926116,69.676734,57.427179,96.519082,28.000000,54.860209,64.000000,41.012362,17.458055,10.892063
55.026213,74.650934,160.945656,162.402354,61.175293,56.810609,59.183524,12.800344,158.198190,1.012812,74.910783,55.676948,160.988224,160.253807,158.156423,158.964086,70.743719,158.451677,0.002008,-1.748705,32.000000,-237.206860,159.092208,0.299649,15.172347,0.687752,276999.964584,0.922202,29.382697,38.131897,2.925662,69.675830,57.428732,96.517957,28.000000,54.843727,64.000000,41.002933,17.458055,10.892600
55.030091,74.655641,160.946238,162.398904,61.217567,56.818703,59.203423,12.800691,158.195182,1.157363,74.917060,55.681130,160.983497,160.258247,158.151907,158.965178,70.744715,158.453536,0.002016,-1.748724,32.000000,-237.206473,159.063242,0.350876,15.173428,0.687907,277062.054403,0.922415,29.384977,38.132574,2.925520,69.675584,57.430114,96.517756,28.000000,54.848771,64.000000,40.996393,17.458055,10.892949
55.035644,74.662538,160.942791,162.394154,61.154329,56.822886,59.256849,12.800514,158.197128,1.276265,74.925837,55.686796,160.977265,160.262782,158.145552,158.968432,70.746528,158.454547,0.002007,-1.748739,32.000000,-237.206572,159.069123,0.381099,15.179406,0.688049,277123.824912,0.922716,29.384827,38.132317,2.924891,69.674270,57.432134,96.516431,28.000000,54.844510,64.000000,40.987511,17.458055,10.893461
55.041073,74.669485,160.974779,162.389582,61.135308,56.835098,59.232766,12.799683,158.200206,1.276246,74.933969,55.690794,160.971046,160.267463,158.138751,158.971021,70.747871,158.456801,0.002007,-1.748747,32.000000,-237.207310,159.074685,0.381224,15.176394,0.688058,277164.502442,0.922477,29.385816,38.132124,2.924695,69.672998,57.434891,96.514274,28.000000,54.860424,64.000000,40.979428,17.458055,10.893976
55.047155,74.676184,160.995793,162.385374,61.095235,56.847299,59.178296,12.799079,158.208784,1.147823,74.941739,55.695678,160.966240,160.275450,158.133877,158.976196,70.749665,158.462942,0.002007,-1.748761,32.000000,-237.207892,159.113268,0.334953,15.173160,0.687758,277186.448392,0.921627,29.387389,38.130747,2.924337,69.672471,57.438263,96.511927,28.000000,54.875256,64.000000,40.968613,17.458055,10.894487
55.049551,74.680288,161.009753,162.382845,61.075522,56.855469,59.238551,12.799340,158.213430,1.022767,74.946558,55.697176,160.962992,160.281465,158.130317,158.981269,70.750694,158.468248,0.002013,-1.748647,32.000000,-237.207590,159.121168,0.299782,15.172402,0.688113,277248.451415,0.922117,29.389128,38.130375,2.924630,69.671732,57.439998,96.509673,28.000000,54.878574,64.000000,40.963554,17.458055,10.894790
55.054850,74.686191,161.023490,162.379636,61.049443,56.867526,59.163053,12.798610,158.217904,1.051874,74.953899,55.700825,160.959188,160.287378,158.125294,158.987783,70.752278,158.476519,0.001996,-1.748060,32.000000,-237.208361,159.114796,0.315230,15.175250,0.688421,277309.215976,0.923068,29.389995,38.131230,2.924689,69.670410,57.441988,96.506208,28.000000,54.900835,64.000000,40.952814,17.458055,10.895199
55.060912,74.691989,161.051508,162.376740,60.981802,56.871649,59.241341,12.798582,158.221064,1.270145,74.960151,55.706524,160.955469,160.293441,158.120552,158.993498,70.752958,158.482473,0.001986,-1.746910,32.000000,-237.208390,159.107395,0.381310,15.177884,0.688590,277350.231057,0.922227,29.391803,38.132488,2.924815,69.668783,57.443491,96.502240,28.000000,54.894136,64.000000,40.942022,17.458055,10.895591
55.068522,74.697917,161.042531,162.374115,61.017915,56.871722,59.201617,12.798590,158.230276,1.275181,74.966761,55.712741,160.952082,160.304242,158.115412,159.002179,70.754084,158.491580,0.001986,-1.746902,32.000000,-237.208376,159.117927,0.381068,15.177005,0.688599,277410.328064,0.923516,29.392626,38.134472,2.924783,69.667017,57.445168,96.498040,28.000000,54.915094,64.000000,40.929240,17.458055,10.896002
55.072504,74.701768,161.030676,162.372498,61.100475,56.879921,59.171656,12.798354,158.236249,1.275128,74.970507,55.717877,160.949855,160.311196,158.112703,159.008371,70.754790,158.497910,0.002008,-1.746311,32.000000,-237.208615,159.126853,0.381098,15.177551,0.688575,277432.667663,0.922264,29.392612,38.136359,2.924970,69.665245,57.445865,96.495583,28.000000,54.906454,64.000000,40.920399,17.458055,10.896276
55.079367,74.707277,161.034301,162.370489,60.996463,56.892070,59.188811,12.797850,158.246370,1.275230,74.976034,55.721964,160.947233,160.323343,158.110348,159.018786,70.756245,158.509269,0.001995,-1.745727,32.000000,-237.209154,159.138192,0.381082,15.177955,0.688488,277434.096015,0.922758,29.391246,38.139161,2.924403,69.663398,57.446828,96.493611,28.000000,54.896452,64.000000,40.907228,17.458055,10.896659
55.085366,74.712510,161.061816,162.369065,60.980852,56.904253,59.199112,12.798156,158.256189,1.275220,74.981721,55.728760,160.945829,160.334991,158.108355,159.029552,70.757980,158.521248,0.001985,-1.745142,32.000000,-237.208922,159.152387,0.380987,15.180871,0.688467,277475.033245,0.923295,29.391279,38.141183,2.923976,69.661495,57.447377,96.492034,28.000000,54.913850,64.000000,40.894234,17.458055,10.897005
55.092303,74.717650,161.058392,162.367787,61.068233,56.908226,59.170371,12.798200,158.266994,1.275330,74.987004,55.734956,160.943692,160.346274,158.105027,159.042258,70.759276,158.533307,0.001984,-1.744560,32.000000,-237.208953,159.163337,0.381215,15.181821,0.688531,277534.853910,0.923111,29.390211,38.144626,2.923677,69.659119,57.446631,96.490405,28.000000,54.927633,64.000000,40.879475,17.458055,10.897342
55.096939,74.720972,161.057076,162.366914,61.104745,56.908205,59.198183,12.797975,158.276874,1.250380,74.990374,55.738387,160.942636,160.355895,158.102863,159.048472,70.760000,158.541847,0.002006,-1.743967,32.000000,-237.209190,159.187641,0.369652,15.183156,0.688588,277594.876346,0.923050,29.389695,38.148055,2.923859,69.657817,57.446139,96.489428,28.000000,54.920037,64.000000,40.868880,17.458055,10.897557
55.101077,74.725437,161.057660,162.365646,61.023357,56.912336,59.198280,12.797060,158.290826,1.018213,74.995655,55.743155,160.941727,160.368093,158.099315,159.058488,70.761344,158.552433,0.002012,-1.743363,32.000000,-237.210037,159.215867,0.300361,15.186641,0.688496,277614.930689,0.923447,29.388186,38.151958,2.923428,69.655356,57.445687,96.488584,28.000000,54.906494,64.000000,40.854436,17.458055,10.897834
55.107603,74.729671,161.079794,162.364832,61.026150,56.916375,59.166755,12.796725,158.300089,1.052155,74.999541,55.749669,160.940645,160.379269,158.096171,159.071567,70.761752,158.564608,0.002004,-1.743375,32.000000,-237.210442,159.211793,0.317195,15.184640,0.688373,277615.195040,0.922936,29.387067,38.154916,2.923158,69.651335,57.444588,96.487727,28.000000,54.927049,64.000000,40.840155,17.458055,10.898060
55.113257,74.733803,161.087433,162.364063,61.062675,56.916459,59.196870,12.796505,158.307400,1.266587,75.003270,55.754005,160.939405,160.388421,158.093547,159.078856,70.762434,158.573908,0.002003,-1.743366,32.000000,-237.210565,159.208816,0.382328,15.185694,0.688221,277636.292974,0.922935,29.387567,38.158135,2.922949,69.647632,57.443025,96.487206,28.000000,54.941620,64.000000,40.824208,17.458055,10.898269
55.121785,74.738045,161.098923,162.362672,61.041992,56.916472,59.227874,12.796869,158.317718,1.271349,75.007590,55.759574,160.938386,160.399670,158.091473,159.088738,70.763734,158.580376,0.002001,-1.743343,32.000000,-237.210158,159.219756,0.382386,15.184774,0.688368,277656.930023,0.923383,29.385549,38.162974,2.923005,69.644465,57.441313,96.486875,28.000000,54.945709,64.000000,40.806700,17.458055,10.898499
55.126193,74.740871,161.138489,162.361083,61.074355,56.916543,59.180934,12.797176,158.323626,1.271358,75.010262,55.764054,160.937162,160.405679,158.090139,159.096052,70.764050,158.587244,0.002007,-1.743333,32.000000,-237.209862,159.226146,0.382469,15.184488,0.688278,277658.027504,0.922820,29.384265,38.166301,2.922844,69.641971,57.439635,96.486827,28.000000,54.969027,64.000000,40.794437,17.458055,10.898657
