Torad 40 Ton Compressor Load Stand
55.132884,74.744964,161.130153,162.358355,61.185496,56.916593,59.200852,12.796602,158.332719,1.243566,75.014419,55.770691,160.935479,160.417037,158.088326,159.103201,70.765227,158.596051,0.001989,-1.743332,32.000000,-237.210440,159.249593,0.369961,15.187429,0.688265,277657.651364,0.922191,29.380338,38.167789,2.922600,69.638591,57.437342,96.487492,28.000000,54.971585,64.000000,40.775906,17.458055,10.898884
55.141111,74.749085,161.138617,162.355717,61.209132,56.928154,59.256633,12.796746,158.345338,1.016937,75.018852,55.777706,160.933750,160.425710,158.086607,159.112444,70.767035,158.604878,0.001980,-1.743320,32.000000,-237.210348,159.274481,0.301507,15.189472,0.688378,277658.470683,0.922849,29.378942,38.170432,2.923084,69.635473,57.435222,96.488708,28.000000,54.970875,64.000000,40.755811,17.458055,10.899114
55.148765,74.753013,161.127176,162.353168,61.217580,56.932096,59.188544,12.796962,158.354731,1.011776,75.022511,55.785108,160.931602,160.432650,158.084715,159.123842,70.767978,158.612742,0.001981,-1.741555,32.000000,-237.210221,159.282972,0.301388,15.188675,0.688133,277658.674175,0.922426,29.376627,38.173051,2.922578,69.632733,57.432272,96.489925,28.000000,54.973273,64.000000,40.734611,17.458055,10.899335
55.153464,74.755583,161.148055,162.351442,61.230036,56.932193,59.192405,12.796259,158.359414,1.011714,75.025204,55.791868,160.930262,160.438452,158.083673,159.129526,70.769028,158.617759,0.002002,-1.741551,32.000000,-237.210855,159.288489,0.301414,15.191265,0.688114,277713.804769,0.921603,29.372869,38.175049,2.922295,69.631351,57.430404,96.491529,28.000000,54.987515,64.000000,40.722316,17.458055,10.899471
55.161941,74.759442,161.147783,162.348515,61.200666,56.932335,59.208470,12.796505,158.364484,1.166729,75.028633,55.801530,160.928374,160.448437,158.080138,159.140400,70.771065,158.625648,0.001987,-1.741543,32.000000,-237.210535,159.265936,0.355958,15.193621,0.688051,277733.016315,0.922596,29.369468,38.177494,2.921682,69.629876,57.427120,96.493852,28.000000,54.995918,64.000000,40.699886,17.458055,10.899678
55.171166,74.763392,161.119826,162.345245,61.196456,56.940586,59.175007,12.796389,158.373186,1.272594,75.032114,55.810061,160.925717,160.457715,158.077552,159.149884,70.773070,158.634889,0.001980,-1.742122,32.000000,-237.210715,159.274313,0.383019,15.194594,0.687963,277732.867523,0.922457,29.367539,38.178605,2.921812,69.628716,57.424108,96.496611,28.000000,54.967229,64.000000,40.676499,17.458055,10.899893
55.180456,74.767414,161.115563,162.341605,61.118892,56.944736,59.173088,12.795998,158.382610,1.272654,75.036268,55.818371,160.922573,160.468281,158.073915,159.160210,70.774281,158.644045,0.001979,-1.742177,32.000000,-237.211087,159.282432,0.382853,15.198095,0.687752,277732.024949,0.922063,29.363282,38.179969,2.921358,69.628292,57.421290,96.500172,28.000000,54.971715,64.000000,40.651657,17.458055,10.900141
55.187135,74.770075,161.149837,162.338997,61.034459,56.952879,59.199559,12.797187,158.393120,1.132722,75.038654,55.825699,160.920048,160.476844,158.071404,159.168634,70.774901,158.652034,0.002002,-1.742177,32.000000,-237.209905,159.320065,0.332697,15.200031,0.687572,277770.604013,0.922558,29.358403,38.181945,2.920363,69.628097,57.418939,96.503185,28.000000,54.991577,64.000000,40.634758,17.458055,10.900302
55.195420,74.774017,161.178378,162.335122,60.998197,56.965094,59.170705,12.795956,158.403371,1.012540,75.042483,55.831869,160.916170,160.485118,158.068577,159.177638,70.776301,158.658518,0.002007,-1.742173,32.000000,-237.211100,159.328150,0.300811,15.202728,0.687333,277790.030531,0.922494,29.353533,38.184679,2.919794,69.627783,57.416438,96.509019,28.000000,55.004889,64.000000,40.607880,17.458055,10.900551
55.203795,74.777793,161.185132,162.331348,61.036985,56.977379,59.171231,12.796152,158.410842,1.012565,75.046595,55.841829,160.912506,160.492061,158.065750,159.185963,70.778307,158.666867,0.002001,-1.741658,32.000000,-237.210900,159.333774,0.300553,15.202738,0.687395,277829.066377,0.922097,29.349802,38.187501,2.920062,69.627101,57.414737,96.517516,28.000000,55.022019,64.000000,40.583585,17.458055,10.900776
55.210131,74.780338,161.180618,162.328606,61.004234,56.977361,59.190279,12.795953,158.416803,1.012638,75.049675,55.846813,160.910157,160.497570,158.063733,159.192424,70.779658,158.672576,0.002002,-1.741075,32.000000,-237.211113,159.340919,0.300818,15.204348,0.687437,277888.056071,0.922602,29.345815,38.188894,2.920140,69.626780,57.413800,96.523737,28.000000,55.023179,64.000000,40.564684,17.458055,10.900928
55.218656,74.784327,161.208776,162.324326,61.122751,56.981515,59.161167,12.796119,158.420131,1.169913,75.053916,55.855488,160.906465,160.505701,158.060161,159.202440,70.781563,158.680414,0.002001,-1.739899,32.000000,-237.210890,159.316307,0.356484,15.202731,0.687508,277946.418737,0.922648,29.341580,38.190487,2.919820,69.626220,57.411940,96.533009,28.000000,55.029196,64.000000,40.537441,17.458055,10.901182
55.227717,74.788382,161.209074,162.319844,61.075042,56.989722,59.171151,12.795959,158.426422,1.272128,75.058300,55.864419,160.902592,160.512009,158.056482,159.211014,70.783550,158.688838,0.002007,-1.741075,32.000000,-237.211040,159.323472,0.382603,15.205689,0.687330,277944.820905,0.922240,29.338062,38.191594,2.919403,69.625528,57.410201,96.543225,28.000000,55.057057,64.000000,40.508874,17.458055,10.901453
55.237003,74.792312,161.218350,162.315118,61.111525,57.001884,59.200625,12.795672,158.434807,1.272071,75.062408,55.873295,160.898599,160.517893,158.053340,159.220618,70.784669,158.696727,0.001986,-1.741095,32.000000,-237.211288,159.330647,0.382563,15.203089,0.687460,277963.637619,0.922614,29.333895,38.193066,2.919462,69.624501,57.408418,96.552638,28.000000,55.040041,64.000000,40.480433,17.458055,10.901738
55.245513,74.796001,161.202276,162.310538,61.214745,57.014127,59.177248,12.795990,158.442219,1.271986,75.066842,55.881508,160.894702,160.522887,158.050942,159.228212,70.786254,158.704759,0.001979,-1.740795,32.000000,-237.210917,159.337667,0.382597,15.203605,0.687311,278002.121393,0.922435,29.329285,38.194709,2.918989,69.622999,57.406638,96.560741,28.000000,55.043077,64.000000,40.449738,17.458055,10.901972
55.250428,74.798557,161.223030,162.307444,61.208589,57.022213,59.185288,12.795322,158.446442,1.271975,75.069884,55.886668,160.892069,160.526992,158.049043,159.232812,70.787414,158.709407,0.001980,-1.740793,32.000000,-237.211582,159.341405,0.382631,15.206346,0.687500,278060.566884,0.922011,29.324334,38.196987,2.918666,69.621820,57.405403,96.565782,28.000000,55.055231,64.000000,40.430195,17.458055,10.902139
55.258969,74.802411,161.229094,162.303076,61.196189,57.034579,59.200128,12.794769,158.450557,1.271883,75.075042,55.892866,160.888315,160.533207,158.045752,159.239625,70.789497,158.715892,0.002002,-1.740791,32.000000,-237.212033,159.347459,0.382586,15.208593,0.687447,278119.032410,0.922426,29.319885,38.198862,2.917925,69.620960,57.404129,96.573145,28.000000,55.068251,64.000000,40.401347,17.458055,10.902400
55.267208,74.806507,161.232404,162.298664,61.263560,57.046765,59.169849,12.795629,158.454852,1.433370,75.080282,55.901125,160.884799,160.540400,158.041976,159.248679,70.790795,158.726228,0.001986,-1.740775,32.000000,-237.211186,159.322744,0.439091,15.210419,0.687450,278157.786055,0.922348,29.317741,38.199705,2.918041,69.620110,57.402613,96.580119,28.000000,55.072565,64.000000,40.369596,17.458055,10.902701
55.278182,74.810738,161.277614,162.293978,61.267335,57.054869,59.165082,12.795755,158.467824,1.387537,75.084560,55.909658,160.880835,160.546988,158.038474,159.257537,70.792057,158.733613,0.001980,-1.741370,32.000000,-237.211031,159.359267,0.413159,15.212842,0.687407,278216.553607,0.922169,29.313430,38.200415,2.917700,69.618689,57.400084,96.586319,28.000000,55.093246,64.000000,40.334747,17.458055,10.903028
55.283388,74.813613,161.281863,162.290657,61.307862,57.071015,59.197136,12.795038,158.472053,1.273842,75.088264,55.915694,160.877753,160.551170,158.036046,159.261216,70.792921,158.737556,0.001980,-1.741362,32.000000,-237.211775,159.361190,0.382642,15.213891,0.687384,278275.530211,0.922697,29.309649,38.203568,2.917325,69.618583,57.399087,96.591002,28.000000,55.088579,64.000000,40.312875,17.458055,10.903258
55.292966,74.817729,161.261341,162.285380,61.358306,57.083237,59.164455,12.795356,158.477487,1.268676,75.093049,55.926214,160.873346,160.557407,158.032616,159.268317,70.794328,158.745998,0.002000,-1.741409,32.000000,-237.211522,159.365057,0.382785,15.211375,0.687415,278313.525559,0.922711,29.303392,38.205488,2.917564,69.619033,57.396475,96.598047,28.000000,55.115626,64.000000,40.278741,17.458055,10.903602
55.302987,74.821706,161.263052,162.279925,61.395214,57.095365,59.214192,12.797272,158.486723,1.268568,75.097469,55.935447,160.868353,160.564332,158.028659,159.276157,70.794693,158.752903,0.002003,-1.741414,32.000000,-237.209667,159.369474,0.382807,15.211965,0.687512,278392.163195,0.922384,29.301291,38.206322,2.917366,69.618495,57.393406,96.604781,28.000000,55.099825,64.000000,40.244339,17.458055,10.903913
55.312785,74.825910,161.242621,162.274379,61.351762,57.107525,59.256603,12.798803,158.493352,1.268577,75.102423,55.946536,160.863121,160.571543,158.024594,159.282250,70.795541,158.757528,0.001997,-1.741397,32.000000,-237.208155,159.373837,0.382822,15.217573,0.687577,278450.960626,0.922925,29.296253,38.208551,2.916489,69.618629,57.390606,96.611570,28.000000,55.109887,64.000000,40.208060,17.458055,10.904252
55.320599,74.830135,161.228047,162.268650,61.328968,57.119794,59.189274,12.798719,158.500633,1.231264,75.107116,55.955573,160.858004,160.576708,158.020524,159.287192,70.796647,158.762818,0.001997,-1.741400,32.000000,-237.208192,159.390860,0.367669,15.214927,0.687573,278509.894618,0.922171,29.290656,38.211159,2.915992,69.619512,57.388528,96.617704,28.000000,55.086989,64.000000,40.171211,17.458055,10.904621
55.324816,74.832898,161.207737,162.264962,61.353750,57.127846,59.199930,12.798874,158.506936,1.029576,75.110627,55.960207,160.855089,160.580081,158.018105,159.292165,70.798012,158.768293,0.001999,-1.741386,32.000000,-237.208064,159.408335,0.305164,15.215272,0.687260,278568.802461,0.921538,29.285500,38.212304,2.915106,69.620850,57.387866,96.622177,28.000000,55.081490,64.000000,40.147937,17.458055,10.904852
55.332367,74.837005,161.194500,162.259713,61.382404,57.139824,59.210236,12.798759,158.509633,1.007726,75.116086,55.966744,160.850205,160.584295,158.014509,159.297391,70.799744,158.772561,0.002021,-1.741410,32.000000,-237.208171,159.409205,0.301461,15.210221,0.687374,278628.403538,0.922652,29.282261,38.213475,2.914431,69.623198,57.387337,96.628572,28.000000,55.080241,64.000000,40.111599,17.458055,10.905211
55.338961,74.841195,161.224667,162.254728,61.370009,57.152062,59.193558,12.798206,158.509927,1.007774,75.121680,55.971336,160.845402,160.586380,158.010701,159.298340,70.801505,158.771549,0.001999,-1.741957,32.000000,-237.208744,159.406890,0.301674,15.212446,0.687323,278666.922459,0.922545,29.280997,38.214468,2.913841,69.626090,57.387206,96.634623,28.000000,55.090390,64.000000,40.076338,17.458055,10.905568
55.344123,74.845489,161.245918,162.249513,61.445648,57.164250,59.187799,12.799022,158.506792,1.173050,75.127074,55.980335,160.840590,160.585967,158.004727,159.300734,70.802496,158.773013,0.001994,-1.741961,32.000000,-237.207922,159.372976,0.359016,15.212365,0.687548,278724.674527,0.922449,29.277892,38.214574,2.913204,69.629273,57.386849,96.639372,28.000000,55.119369,64.000000,40.041741,17.458055,10.905964
55.346860,74.848283,161.245699,162.245976,61.453149,57.168331,59.214399,12.798656,158.505292,1.266838,75.130371,55.982801,160.836723,160.585418,158.000474,159.299741,70.803047,158.772750,0.001996,-1.743117,32.000000,-237.208274,159.372160,0.383202,15.213007,0.687636,278783.607456,0.922796,29.275785,38.212377,2.913403,69.631309,57.386612,96.642343,28.000000,55.123299,64.000000,40.018089,17.458055,10.906222
55.350879,74.852409,161.221488,162.240672,61.473392,57.168421,59.191531,12.798589,158.506858,1.271366,75.134778,55.986337,160.831013,160.584103,157.994990,159.298919,70.803967,158.772227,0.002018,-1.744304,32.000000,-237.208361,159.369831,0.383309,15.211363,0.687812,278843.599493,0.922998,29.275149,38.212016,2.913515,69.634489,57.386747,96.646349,28.000000,55.115870,64.000000,39.985229,17.458055,10.906617
55.351881,74.856073,161.230487,162.235843,61.343705,57.168415,59.167608,12.798753,158.505107,1.271380,75.139396,55.990135,160.825674,160.581496,157.991301,159.298945,70.805304,158.771003,0.002000,-1.744905,32.000000,-237.208172,159.367323,0.383053,15.214649,0.687793,278864.424691,0.922606,29.275329,38.211351,2.913367,69.637953,57.387315,96.650606,28.000000,55.110900,64.000000,39.952525,17.458055,10.906946
55.354613,74.859491,161.252110,162.231959,61.295141,57.168397,59.204576,12.799026,158.501321,1.271272,75.143423,55.991601,160.820559,160.577177,157.987723,159.297516,70.806972,158.767537,0.001995,-1.746089,32.000000,-237.207888,159.362641,0.383437,15.213841,0.687728,278865.592033,0.922900,29.275617,38.210207,2.912718,69.642529,57.388053,96.654891,28.000000,55.136829,64.000000,39.921443,17.458055,10.907249
55.354570,74.861675,161.222002,162.229500,61.281668,57.168355,59.185732,12.799177,158.497166,1.271263,75.145842,55.990760,160.817334,160.572568,157.984096,159.293850,70.807762,158.763939,0.001995,-1.747001,32.000000,-237.207751,159.359454,0.383161,15.212868,0.687605,278866.793906,0.923263,29.278325,38.208342,2.912828,69.645797,57.388535,96.657450,28.000000,55.132327,64.000000,39.900114,17.458055,10.907425
55.354059,74.864887,161.209863,162.225944,61.296723,57.168245,59.176303,12.798287,158.494673,1.033336,75.149616,55.993088,160.812753,160.566659,157.979608,159.286449,70.809604,158.758008,0.002015,-1.747558,32.000000,-237.208730,159.383715,0.304754,15.214636,0.687700,278866.437637,0.922644,29.279134,38.205182,2.913074,69.651058,57.389540,96.661545,28.000000,55.112081,64.000000,39.868630,17.458055,10.907699
55.353168,74.867603,161.234248,162.223216,61.296062,57.168247,59.186901,12.799343,158.489297,1.012168,75.152929,55.992204,160.808684,160.560102,157.974919,159.281576,70.811336,158.752466,0.002019,-1.748732,32.000000,-237.207728,159.376882,0.301436,15.215166,0.687629,278867.055170,0.922943,29.281359,38.202842,2.912533,69.656555,57.390345,96.665836,28.000000,55.140079,64.000000,39.840377,17.458055,10.907928
55.349726,74.870022,161.218954,162.221529,61.224129,57.168310,59.190611,12.799252,158.484165,1.012168,75.155067,55.988071,160.805249,160.552439,157.969323,159.275493,70.813267,158.745800,0.002015,-1.750497,32.000000,-237.207888,159.370510,0.301218,15.212227,0.687508,278866.998196,0.923105,29.285059,38.198446,2.912340,69.662637,57.391814,96.669978,28.000000,55.122158,64.000000,39.813124,17.458055,10.908094
55.346081,74.871504,161.203981,162.220880,61.179337,57.168329,59.184069,12.798984,158.478322,1.012138,75.156582,55.984703,160.803079,160.547177,157.965954,159.271052,70.814274,158.740114,0.002014,-1.751664,32.000000,-237.208172,159.366967,0.301380,15.212773,0.687606,278867.640191,0.922963,29.288626,38.194327,2.912828,69.666792,57.392774,96.672757,28.000000,55.116653,64.000000,39.796707,17.458055,10.908191
55.340268,74.873424,161.217310,162.220483,61.196506,57.165000,59.202318,12.799416,158.466994,1.257289,75.157641,55.978972,160.799790,160.538252,157.960875,159.264378,70.815457,158.732202,0.002015,-1.752815,32.000000,-237.207665,159.328568,0.380140,15.210631,0.687724,278868.236062,0.922975,29.294332,38.189527,2.912733,69.672387,57.393925,96.676452,28.000000,55.118721,64.000000,39.773293,17.458055,10.908306
55.332567,74.875035,161.214831,162.220578,61.164075,57.164998,59.169906,12.799560,158.457682,1.276214,75.157947,55.970952,160.797267,160.529334,157.957065,159.256108,70.816613,158.723750,0.002036,-1.754569,32.000000,-237.207519,159.318507,0.382666,15.211800,0.687697,278869.623809,0.923148,29.299293,38.186070,2.912654,69.677531,57.395467,96.680458,28.000000,55.135877,64.000000,39.751348,17.458055,10.908370
55.326204,74.876184,161.191992,162.221389,61.129176,57.165050,59.166922,12.799903,158.449194,1.276222,75.157843,55.960824,160.794838,160.518637,157.952769,159.248859,70.817934,158.715080,0.002013,-1.755146,32.000000,-237.207196,159.308944,0.382912,15.207737,0.687889,278854.790825,0.922920,29.306764,38.181479,2.913201,69.682639,57.397104,96.684668,28.000000,55.121000,64.000000,39.730936,17.458055,10.908389
55.320154,74.876652,161.155151,162.222413,61.176709,57.165103,59.198197,12.800137,158.444576,1.233320,75.157295,55.954654,160.793228,160.511468,157.950965,159.243043,70.818291,158.709761,0.002013,-1.755162,32.000000,-237.206988,159.317067,0.365591,15.208901,0.687932,278856.888018,0.923571,29.315731,38.176684,2.913561,69.685528,57.398121,96.687741,28.000000,55.114464,64.000000,39.718883,17.458055,10.908355
55.311161,74.877040,161.171821,162.224814,61.165893,57.161027,59.174424,12.800577,158.440005,1.020067,75.156759,55.945234,160.792241,160.502444,157.949156,159.236456,70.819328,158.702930,0.002011,-1.755162,32.000000,-237.206583,159.325850,0.301017,15.207052,0.688105,278858.122278,0.923738,29.322956,38.171629,2.913484,69.690573,57.400433,96.691901,28.000000,55.099463,64.000000,39.700329,17.458055,10.908246
55.300808,74.876845,161.168190,162.228322,61.159850,57.148773,59.180522,12.800341,158.434217,1.015306,75.155023,55.933637,160.792072,160.493021,157.947422,159.228873,70.820899,158.692978,0.002032,-1.753926,32.000000,-237.206659,159.318561,0.301175,15.203915,0.687987,278860.000440,0.923362,29.329202,38.168980,2.913136,69.695388,57.402325,96.696219,28.000000,55.118339,64.000000,39.684981,17.458055,10.908068
55.291371,74.876379,161.159567,162.232519,61.265868,57.140674,59.214960,12.800099,158.427829,1.015414,75.152652,55.922064,160.792388,160.483917,157.946796,159.223460,70.822018,158.683940,0.002013,-1.753932,32.000000,-237.206886,159.311033,0.301058,15.200298,0.688217,278842.084898,0.923833,29.338182,38.165002,2.913911,69.699561,57.404309,96.700531,28.000000,55.114630,64.000000,39.671557,17.458055,10.907846
55.282974,74.875895,161.143090,162.235764,61.292986,57.132473,59.165671,12.799309,158.423530,1.015397,75.150493,55.916086,160.792969,160.479010,157.946478,159.218374,70.822681,158.677450,0.002014,-1.754753,32.000000,-237.207687,159.306071,0.301202,15.200512,0.688328,278782.977890,0.923730,29.347878,38.159143,2.914391,69.702398,57.405330,96.703118,28.000000,55.102300,64.000000,39.662728,17.458055,10.907666
55.274806,74.874917,161.125084,162.241005,61.358353,57.120166,59.170497,12.799993,158.420163,1.015486,75.147808,55.904633,160.794775,160.474059,157.947011,159.215586,70.823628,158.672106,0.002007,-1.754746,32.000000,-237.207024,159.300602,0.301199,15.200781,0.688488,278744.506814,0.923234,29.356430,38.154131,2.914733,69.707153,57.407210,96.706214,28.000000,55.105822,64.000000,39.648917,17.458055,10.907369
55.264122,74.873619,161.138489,162.246670,61.406980,57.116230,59.198069,12.800064,158.413770,1.015374,75.143564,55.893745,160.796756,160.468746,157.946163,159.212203,70.823358,158.665984,0.002026,-1.754747,32.000000,-237.206976,159.295479,0.301058,15.199830,0.688428,278705.645427,0.924023,29.363968,38.150672,2.914877,69.712003,57.408210,96.707552,28.000000,55.096182,64.000000,39.636353,17.458055,10.907016
55.253862,74.871702,161.137413,162.252901,61.282418,57.103989,59.188934,12.799887,158.408884,1.103143,75.138914,55.882863,160.799225,160.461409,157.945510,159.206907,70.822934,158.659905,0.002028,-1.754765,32.000000,-237.207202,159.292371,0.325049,15.198645,0.688298,278646.327221,0.923896,29.370797,38.147421,2.914982,69.717227,57.409654,96.708976,28.000000,55.099885,64.000000,39.625336,17.458055,10.906602
55.246349,74.870091,161.096870,162.257198,61.298386,57.091733,59.170306,12.799931,158.406775,1.023538,75.135316,55.874813,160.801585,160.458175,157.945661,159.203275,70.822848,158.654698,0.002028,-1.753579,32.000000,-237.207130,159.286653,0.301592,15.200653,0.688493,278629.124664,0.923595,29.379712,38.145054,2.915788,69.720461,57.410684,96.709497,28.000000,55.092814,64.000000,39.618259,17.458055,10.906268
55.235430,74.867300,161.102706,162.263854,61.403350,57.067299,59.198985,12.800330,158.402347,1.019035,75.129326,55.863709,160.805094,160.451795,157.946032,159.197534,70.821769,158.648510,0.002022,-1.753558,32.000000,-237.206738,159.281236,0.301555,15.197237,0.688532,278571.244169,0.923724,29.387603,38.142859,2.916310,69.725403,57.412605,96.710447,28.000000,55.081350,64.000000,39.608709,17.458055,10.905696
55.223908,74.864281,161.128568,162.270978,61.403510,57.051103,59.203715,12.800210,158.395966,1.019101,75.122723,55.850633,160.808625,160.446539,157.946019,159.192485,70.820525,158.641222,0.002023,-1.753862,32.000000,-237.206838,159.275902,0.301426,15.197799,0.688226,278512.336959,0.923950,29.393176,38.140702,2.915973,69.730358,57.414755,96.711596,28.000000,55.096843,64.000000,39.602091,17.458055,10.905085
55.212811,74.860915,161.115314,162.278515,61.402752,57.038965,59.173336,12.800969,158.391744,1.019116,75.115723,55.837562,160.813095,160.441338,157.947114,159.186172,70.819435,158.635929,0.002042,-1.754459,32.000000,-237.206076,159.271715,0.301566,15.194596,0.688247,278395.328880,0.923301,29.400825,38.139116,2.916655,69.735738,57.416699,96.712412,28.000000,55.103316,64.000000,39.595020,17.458055,10.904428
55.201250,74.856797,161.108196,162.286299,61.489210,57.026753,59.204586,12.801741,158.388518,1.019200,75.107226,55.827363,160.817610,160.435941,157.948812,159.182038,70.817701,158.630442,0.002021,-1.754465,32.000000,-237.205305,159.267593,0.301470,15.192659,0.688278,278318.503774,0.923170,29.408828,38.137218,2.917732,69.740344,57.418680,96.713115,28.000000,55.090656,64.000000,39.589787,17.458055,10.903689
55.193699,74.853687,161.109862,162.291668,61.494628,57.014523,59.206889,12.801843,158.387620,0.971026,75.101851,55.818852,160.821013,160.430673,157.950476,159.178206,70.816821,158.625955,0.002021,-1.754475,32.000000,-237.205233,159.279510,0.282856,15.192725,0.688368,278261.095156,0.923643,29.416076,38.136028,2.918078,69.743562,57.420290,96.713830,28.000000,55.082800,64.000000,39.585730,17.458055,10.903119
55.179487,74.848696,161.099164,162.299952,61.523532,56.994049,59.209494,12.802493,158.387403,0.763497,75.092713,55.804657,160.826851,160.425246,157.952687,159.174379,70.815175,158.620671,0.002021,-1.753870,32.000000,-237.204618,159.292919,0.219971,15.189780,0.688433,278203.718494,0.923161,29.423017,38.135399,2.918561,69.748877,57.422783,96.714528,28.000000,55.100812,64.000000,39.584291,17.458055,10.902210
55.166991,74.843236,161.089906,162.308552,61.531534,56.973484,59.192710,12.803408,158.384257,0.759003,75.083027,55.792209,160.832849,160.419368,157.955383,159.171266,70.813290,158.617280,0.002040,-1.753862,32.000000,-237.203715,159.291319,0.220008,15.188422,0.688378,278144.653895,0.923058,29.427133,38.134344,2.918990,69.754036,57.424766,96.714911,28.000000,55.089066,64.000000,39.583993,17.458055,10.901241
55.152346,74.837419,161.086329,162.317662,61.462507,56.957178,59.213636,12.802975,158.374498,0.935349,75.073307,55.777915,160.839163,160.412170,157.957912,159.165411,70.811097,158.610306,0.002022,-1.754416,32.000000,-237.204094,159.257005,0.281376,15.191686,0.688405,278046.644164,0.922935,29.435742,38.133712,2.919548,69.758860,57.426205,96.715388,28.000000,55.089539,64.000000,39.584053,17.458055,10.900190
55.143076,74.833474,161.104933,162.324036,61.467771,56.941027,59.184137,12.802043,158.368502,1.015476,75.066737,55.768780,160.844331,160.406423,157.959745,159.160313,70.810261,158.604693,0.002022,-1.755555,32.000000,-237.205050,159.251603,0.301121,15.187298,0.688340,277947.771127,0.923080,29.442244,38.134138,2.920042,69.762502,57.426966,96.716174,28.000000,55.093273,64.000000,39.586027,17.458055,10.899473
55.129281,74.827406,161.107362,162.333313,61.494038,56.924831,59.210744,12.801380,158.360668,1.019537,75.056714,55.754797,160.852751,160.396485,157.962507,159.153176,70.809469,158.595377,0.002018,-1.757305,32.000000,-237.205729,159.245143,0.301151,15.190266,0.688165,277870.418295,0.922745,29.450446,38.133325,2.920752,69.767830,57.428395,96.717771,28.000000,55.112656,64.000000,39.590334,17.458055,10.898385
55.113335,74.820864,161.107176,162.342725,61.611057,56.912635,59.268545,12.801224,158.353793,1.019615,75.046005,55.741018,160.860985,160.388119,157.966921,159.144538,70.808597,158.584067,0.002037,-1.757295,32.000000,-237.205945,159.238579,0.301261,15.188235,0.688366,277792.077009,0.923104,29.455376,38.131742,2.921580,69.772787,57.429648,96.720250,28.000000,55.106561,64.000000,39.596043,17.458055,10.897216
55.098817,74.813931,161.140936,162.352534,61.639449,56.888579,59.169549,12.801067,158.346474,1.019596,75.034893,55.726918,160.869051,160.381091,157.970964,159.137542,70.807043,158.575286,0.002038,-1.757290,32.000000,-237.205989,159.234292,0.301153,15.190315,0.688217,277713.190741,0.922666,29.462519,38.128520,2.922356,69.777171,57.430278,96.722093,28.000000,55.118446,64.000000,39.601617,17.458055,10.895989
55.088442,74.809105,161.152660,162.359310,61.661695,56.872386,59.196765,12.801726,158.344353,1.019606,75.027012,55.717737,160.874700,160.376303,157.973524,159.132439,70.806529,158.572236,0.002037,-1.757869,32.000000,-237.205359,159.231919,0.301305,15.189823,0.688360,277654.062597,0.921846,29.471250,38.124517,2.923198,69.779581,57.430217,96.723014,28.000000,55.125715,64.000000,39.606649,17.458055,10.895131
55.076624,74.801681,161.129321,162.369646,61.653606,56.847981,59.193939,12.802564,158.341852,1.019573,75.015330,55.704432,160.883302,160.371474,157.978460,159.126670,70.805600,158.569346,0.002016,-1.757857,32.000000,-237.204453,159.228284,0.301316,15.190530,0.688291,277537.209054,0.923249,29.478226,38.122286,2.924581,69.783786,57.430691,96.723645,28.000000,55.135698,64.000000,39.613461,17.458055,10.893800
55.063414,74.793996,161.089866,162.380101,61.677836,56.823605,59.156934,12.802266,158.337670,1.032671,75.003614,55.688831,160.892287,160.366522,157.984940,159.121044,70.805260,158.563887,0.002022,-1.757325,32.000000,-237.204755,159.226685,0.305254,15.186724,0.688295,277457.901270,0.922741,29.483341,38.121486,2.925344,69.788042,57.431556,96.723563,28.000000,55.123276,64.000000,39.621369,17.458055,10.892426
55.050456,74.786261,161.073980,162.390786,61.665726,56.803244,59.174162,12.802088,158.335664,1.015780,74.991486,55.676835,160.901346,160.362816,157.992656,159.115353,70.804705,158.560633,0.002039,-1.756154,32.000000,-237.204778,159.224679,0.301658,15.186837,0.688026,277337.820110,0.922589,29.487243,38.121169,2.925548,69.792251,57.433040,96.722188,28.000000,55.098565,64.000000,39.631264,17.458055,10.891026
55.042192,74.780923,161.098881,162.397797,61.593374,56.795116,59.178473,12.801927,158.333189,1.015377,74.983778,55.668662,160.907737,160.361722,157.997763,159.111002,70.804619,158.559781,0.002039,-1.754975,32.000000,-237.204892,159.223626,0.301379,15.185198,0.687904,277216.842135,0.922995,29.492219,38.119157,2.925534,69.794740,57.434325,96.721171,28.000000,55.101378,64.000000,39.636217,17.458055,10.890070
55.031421,74.773191,161.085166,162.407931,61.580845,56.787295,59.166067,12.801573,158.330280,1.015329,74.971353,55.655710,160.917376,160.359480,158.003950,159.108056,70.804298,158.556792,0.002018,-1.754961,32.000000,-237.205271,159.221208,0.301511,15.187229,0.687750,277116.167147,0.922616,29.496908,38.118308,2.925934,69.797796,57.435673,96.719416,28.000000,55.117158,64.000000,39.645512,17.458055,10.888631
55.021208,74.765552,161.086351,162.417533,61.661247,56.775091,59.176118,12.801787,158.328891,1.015418,74.959122,55.646615,160.926640,160.359487,158.010507,159.106618,70.803217,158.555154,0.002020,-1.753816,32.000000,-237.205050,159.218769,0.301512,15.186928,0.687925,277074.833724,0.922556,29.499493,38.118027,2.926825,69.800726,57.437127,96.717077,28.000000,55.106310,64.000000,39.654727,17.458055,10.887213
55.011196,74.757738,161.110071,162.426928,61.670723,56.763005,59.195384,12.801850,158.329187,1.015329,74.947188,55.636806,160.936446,160.361532,158.018136,159.105352,70.802461,158.556077,0.002039,-1.753096,32.000000,-237.204998,159.218074,0.301399,15.183589,0.687816,277034.321583,0.922803,29.502090,38.117060,2.927149,69.803636,57.438848,96.715465,28.000000,55.110991,64.000000,39.662564,17.458055,10.885773
55.004618,74.752443,161.111471,162.433268,61.694981,56.754830,59.162326,12.801978,158.329232,1.015427,74.938885,55.629701,160.942350,160.362015,158.022446,159.105119,70.801570,158.556452,0.002039,-1.752504,32.000000,-237.204804,159.217553,0.301639,15.185072,0.687810,276973.167083,0.922617,29.504247,38.117434,2.927714,69.805355,57.439754,96.714416,28.000000,55.122030,64.000000,39.670480,17.458055,10.884784
54.995205,74.744535,161.070179,162.442574,61.715386,56.742647,59.186904,12.801664,158.330736,1.015312,74.927190,55.619261,160.951714,160.362955,158.028715,159.103607,70.800533,158.558305,0.002019,-1.751940,32.000000,-237.205097,159.216082,0.301510,15.187261,0.688028,276911.992113,0.922287,29.506035,38.118588,2.928678,69.807797,57.441044,96.712795,28.000000,55.117055,64.000000,39.680672,17.458055,10.883296
54.986235,74.736756,161.103654,162.451619,61.770284,56.730370,59.201045,12.801574,158.325821,1.199131,74.915173,55.613251,160.961232,160.365183,158.035946,159.103113,70.799096,158.561718,0.002014,-1.750211,32.000000,-237.205087,159.184608,0.364504,15.184689,0.687944,276870.816899,0.922778,29.507052,38.119641,2.929054,69.809839,57.441911,96.711666,28.000000,55.103125,64.000000,39.690679,17.458055,10.881812
54.980005,74.728966,161.123933,162.460458,61.806673,56.718097,59.168514,12.801597,158.326171,1.278901,74.903338,55.606968,160.970167,160.365680,158.044122,159.102554,70.797926,158.565107,0.002033,-1.748460,32.000000,-237.205092,159.184799,0.382962,15.184870,0.687643,276809.345565,0.922351,29.508176,38.121477,2.928804,69.811170,57.442168,96.710150,28.000000,55.135961,64.000000,39.699197,17.458055,10.880319
54.975573,74.723926,161.144356,162.466126,61.821783,56.709956,59.195608,12.801338,158.332440,1.108651,74.896015,55.601174,160.975986,160.367312,158.049414,159.103303,70.797190,158.564694,0.002033,-1.747303,32.000000,-237.205357,159.215196,0.323896,15.185653,0.687848,276747.796144,0.922078,29.509004,38.124385,2.929891,69.812411,57.442622,96.709457,28.000000,55.145210,64.000000,39.705907,17.458055,10.879329
54.970776,74.716274,161.114705,162.474313,61.785793,56.697836,59.194782,12.800996,158.334163,1.014963,74.884585,55.595518,160.984017,160.370485,158.056431,159.104203,70.795527,158.569677,0.002034,-1.746142,32.000000,-237.205756,159.217180,0.301621,15.183603,0.687848,276685.099095,0.922482,29.507192,38.127016,2.930591,69.813793,57.442665,96.708353,28.000000,55.142536,64.000000,39.713321,17.458055,10.877846
54.966481,74.708588,161.129245,162.481984,61.830892,56.685604,59.166632,12.800900,158.336128,1.014877,74.873844,55.590755,160.992262,160.373399,158.063768,159.105154,70.793890,158.574286,0.002013,-1.744958,32.000000,-237.205870,159.220557,0.301244,15.184945,0.687840,276643.687463,0.921997,29.506407,38.127574,2.931199,69.815575,57.443323,96.707212,28.000000,55.149304,64.000000,39.719940,17.458055,10.876338
54.962572,74.701115,161.174976,162.488856,61.741389,56.673334,59.175238,12.800754,158.338275,1.014903,74.863620,55.584591,161.000415,160.376883,158.071601,159.104860,70.792601,158.575840,0.002020,-1.745529,32.000000,-237.205978,159.222437,0.301486,15.186787,0.687719,276581.848479,0.921883,29.503357,38.131384,2.930916,69.816988,57.444781,96.706162,28.000000,55.167749,64.000000,39.727301,17.458055,10.874839
54.959853,74.693769,161.164114,162.494843,61.719572,56.661175,59.206292,12.801340,158.340180,1.014968,74.853704,55.582248,161.008601,160.379384,158.078701,159.105944,70.790684,158.578522,0.002036,-1.745524,32.000000,-237.205323,159.221757,0.301393,15.187050,0.687613,276519.707427,0.922183,29.499796,38.135008,2.931409,69.817861,57.445758,96.705649,28.000000,55.186875,64.000000,39.734986,17.458055,10.873356
54.955467,74.688937,161.152649,162.498503,61.720485,56.653044,59.175241,12.801284,158.338032,1.014876,74.847040,55.579113,161.013941,160.380454,158.083381,159.107003,70.789678,158.578890,0.002037,-1.745525,32.000000,-237.205449,159.222703,0.301247,15.187140,0.687598,276456.619949,0.921904,29.496074,38.136967,2.932450,69.818321,57.446463,96.705132,28.000000,55.186849,64.000000,39.739243,17.458055,10.872371
54.953290,74.681666,161.161643,162.503914,61.666272,56.644969,59.192553,12.801871,158.333796,1.201166,74.837645,55.577250,161.022125,160.383470,158.090254,159.105685,70.789035,158.581129,0.002016,-1.747254,32.000000,-237.204928,159.177774,0.365417,15.186358,0.687422,276394.655409,0.921256,29.491338,38.140039,2.932397,69.819197,57.447782,96.704317,28.000000,55.167845,64.000000,39.747861,17.458055,10.870873
54.949683,74.674779,161.142670,162.508788,61.666230,56.632844,59.238235,12.802330,158.331645,1.278322,74.829216,55.573388,161.030010,160.383197,158.096200,159.104222,70.788584,158.583137,0.002021,-1.746434,32.000000,-237.204479,159.177728,0.383195,15.186924,0.687325,276353.850467,0.921676,29.490718,38.141204,2.932423,69.819897,57.448693,96.703534,28.000000,55.174178,64.000000,39.754319,17.458055,10.869425
54.945465,74.668105,161.144256,162.513088,61.585411,56.620634,59.191131,12.802611,158.328507,1.278208,74.820264,55.571663,161.036438,160.382818,158.100972,159.100797,70.787945,158.582137,0.002039,-1.746435,32.000000,-237.204212,159.175086,0.383503,15.184556,0.687308,276310.483489,0.921298,29.485534,38.142812,2.932702,69.819643,57.449513,96.703027,28.000000,55.166251,64.000000,39.763427,17.458055,10.867993
54.942959,74.663791,161.122217,162.515788,61.531188,56.612459,59.187954,12.803305,158.327557,1.278194,74.814586,55.570740,161.041069,160.383791,158.104879,159.099040,70.788609,158.580788,0.002040,-1.746432,32.000000,-237.203505,159.173354,0.383513,15.182599,0.687095,276247.637250,0.920441,29.482113,38.144129,2.932550,69.819289,57.450263,96.703350,28.000000,55.172537,64.000000,39.770390,17.458055,10.867051
54.937909,74.657481,161.106130,162.519224,61.574472,56.604279,59.204823,12.802773,158.329157,1.104505,74.807241,55.567164,161.047194,160.384211,158.111205,159.096096,70.789367,158.578771,0.002022,-1.746993,32.000000,-237.203972,159.200630,0.322763,15.183299,0.687110,276185.118753,0.921036,29.479489,38.144337,2.932804,69.818127,57.451684,96.704074,28.000000,55.149532,64.000000,39.779962,17.458055,10.865664
54.935382,74.651793,161.115006,162.522271,61.554221,56.604239,59.172361,12.803684,158.326208,1.015098,74.800535,55.566299,161.052702,160.383892,158.117682,159.094523,70.789845,158.580795,0.002019,-1.746993,32.000000,-237.203097,159.200567,0.301166,15.185225,0.687034,276141.918769,0.920989,29.477582,38.143093,2.932536,69.817152,57.453006,96.705374,28.000000,55.154855,64.000000,39.788012,17.458055,10.864327
54.932396,74.646386,161.125374,162.525351,61.474758,56.604211,59.163283,12.803235,158.323983,1.015016,74.794807,55.562083,161.057673,160.382899,158.122907,159.093124,70.791298,158.581478,0.002036,-1.746984,32.000000,-237.203569,159.198880,0.301192,15.185508,0.686899,276097.915052,0.920671,29.476119,38.141465,2.932513,69.815621,57.454912,96.707270,28.000000,55.163141,64.000000,39.797785,17.458055,10.863047
54.930306,74.642970,161.123164,162.527159,61.427147,56.600187,59.202230,12.803031,158.323584,1.014957,74.791482,55.561622,161.060911,160.382701,158.126454,159.091986,70.792220,158.582358,0.002036,-1.746965,32.000000,-237.203843,159.198632,0.301408,15.186381,0.686870,276093.795524,0.921209,29.472857,38.141858,2.932809,69.814851,57.456270,96.708965,28.000000,55.156732,64.000000,39.803142,17.458055,10.862213
54.926547,74.638243,161.116114,162.529719,61.398721,56.587839,59.162250,12.802194,158.321822,1.014873,74.786857,55.560314,161.065581,160.381876,158.131661,159.090175,70.793521,158.582680,0.002038,-1.746365,32.000000,-237.204805,159.194897,0.301295,15.188274,0.686926,276088.835725,0.921392,29.470317,38.140700,2.933158,69.813835,57.458316,96.712232,28.000000,55.159409,64.000000,39.813578,17.458055,10.860999
54.925113,74.633946,161.140055,162.532010,61.281537,56.575625,59.168403,12.802098,158.315503,1.205130,74.783085,55.556864,161.069868,160.381253,158.135238,159.087903,70.795024,158.582380,0.002017,-1.746946,32.000000,-237.204904,159.242191,0.366292,15.187962,0.686850,276066.029784,0.920751,29.468910,38.140158,2.933229,69.812919,57.459752,96.716090,28.000000,55.172346,64.000000,39.823043,17.458055,10.859853
54.920749,74.630104,161.141428,162.533608,61.218920,56.567602,59.184863,12.801117,158.310874,1.274051,74.779096,55.555837,161.074134,160.380071,158.139058,159.084713,70.796588,158.579895,0.002026,-1.746929,32.000000,-237.205848,159.237758,0.383182,15.190778,0.686629,276002.111979,0.921230,29.467793,38.138995,2.933301,69.812236,57.460488,96.720049,28.000000,55.192092,64.000000,39.831953,17.458055,10.858761
54.918796,74.627644,161.125485,162.534372,61.194775,56.567620,59.158153,12.800293,158.308135,1.274047,74.777331,55.554641,161.076476,160.377890,158.141257,159.081185,70.797645,158.579551,0.002027,-1.747530,32.000000,-237.206647,159.233960,0.383252,15.191588,0.686599,275938.113225,0.920952,29.464873,38.137363,2.933814,69.811449,57.460841,96.722728,28.000000,55.179608,64.000000,39.838172,17.458055,10.858054
54.916724,74.624030,161.165020,162.535401,61.190885,56.567777,59.164488,12.799484,158.302612,1.274057,74.773751,55.552825,161.079572,160.377526,158.144948,159.078532,70.799171,158.576340,0.002038,-1.747527,32.000000,-237.207428,159.228917,0.383513,15.192309,0.686435,275895.706990,0.920636,29.465222,38.134728,2.934072,69.810432,57.461522,96.727363,28.000000,55.181642,64.000000,39.847126,17.458055,10.857006
54.914358,74.620598,161.139874,162.536411,61.186162,56.555872,59.250286,12.798349,158.302655,1.213026,74.770110,55.550030,161.082713,160.377544,158.148835,159.076565,70.801224,158.576636,0.002018,-1.746950,32.000000,-237.208580,159.238111,0.360341,15.193470,0.686353,275893.287219,0.921082,29.464638,38.133522,2.933886,69.809240,57.461588,96.732107,28.000000,55.182133,64.000000,39.858480,17.458055,10.855967
54.914111,74.617271,161.151414,162.536963,61.137123,56.555728,59.195387,12.800520,158.306400,1.017646,74.766985,55.549703,161.084312,160.380082,158.151227,159.079056,70.802664,158.580867,0.002025,-1.745791,32.000000,-237.206369,159.256078,0.302262,15.193120,0.686504,275890.314811,0.921016,29.463015,38.130611,2.934717,69.807341,57.461721,96.736437,28.000000,55.192526,64.000000,39.866196,17.458055,10.854951
54.913983,74.615133,161.144930,162.537634,61.178327,56.551579,59.171803,12.800396,158.306664,1.013440,74.765564,55.549033,161.084890,160.381317,158.153220,159.079308,70.803866,158.582636,0.002024,-1.745679,32.000000,-237.206435,159.256845,0.302227,15.196411,0.686227,275827.911679,0.919524,29.461855,38.128686,2.934385,69.805864,57.462005,96.739445,28.000000,55.184609,64.000000,39.870492,17.458055,10.854277
54.912711,74.612346,161.114883,162.538854,61.114381,56.539244,59.195596,12.799844,158.308277,1.013614,74.763176,55.548861,161.085207,160.383103,158.155590,159.080703,70.805102,158.585392,0.002040,-1.745112,32.000000,-237.206961,159.254482,0.302082,15.197278,0.686286,275823.585632,0.920371,29.458765,38.129072,2.934608,69.803132,57.462115,96.743394,28.000000,55.189125,64.000000,39.879734,17.458055,10.853301
54.913272,74.610043,161.109328,162.539884,61.097464,56.534903,59.189899,12.800381,158.309370,1.013544,74.761777,55.548913,161.085777,160.384691,158.158869,159.081219,70.805895,158.588224,0.002023,-1.745695,32.000000,-237.206416,159.253654,0.302191,15.196649,0.686063,275800.166110,0.920668,29.456750,38.128631,2.934497,69.800168,57.462022,96.746653,28.000000,55.183033,64.000000,39.886769,17.458055,10.852402
54.912305,74.608098,161.067773,162.540177,60.996754,56.534872,59.162492,12.799831,158.304860,1.013513,74.760882,55.547439,161.085930,160.387107,158.160975,159.080789,70.807233,158.590332,0.002022,-1.746298,32.000000,-237.206958,159.226455,0.302011,15.197121,0.685761,275737.070779,0.920114,29.455184,38.128583,2.934018,69.797173,57.461822,96.749762,28.000000,55.161257,64.000000,39.895494,17.458055,10.851557
54.911962,74.606787,161.077975,162.540147,61.034042,56.534859,59.180563,12.799297,158.299576,1.206282,74.759930,55.547383,161.085832,160.387026,158.162477,159.079494,70.807844,158.589984,0.002021,-1.746300,32.000000,-237.207518,159.140654,0.367609,15.195073,0.685702,275713.224545,0.920116,29.452343,38.129010,2.933887,69.794921,57.461342,96.751986,28.000000,55.152826,64.000000,39.900180,17.458055,10.851005
54.911050,74.604738,161.093752,162.539990,60.968226,56.534908,59.160711,12.798594,158.297759,1.273884,74.758997,55.548510,161.084947,160.386078,158.163289,159.078183,70.808935,158.590065,0.002037,-1.746282,32.000000,-237.208282,159.137677,0.383833,15.194733,0.685529,275710.671023,0.920555,29.451327,38.128582,2.933182,69.791417,57.460142,96.756410,28.000000,55.167092,64.000000,39.908195,17.458055,10.850155
54.911578,74.602887,161.086651,162.539668,60.961391,56.534835,59.176760,12.799483,158.302785,1.029803,74.758343,55.548268,161.084783,160.390017,158.163135,159.080193,70.810276,158.592112,0.002033,-1.746290,32.000000,-237.207446,159.169800,0.304051,15.192027,0.685660,275708.913788,0.920277,29.450346,38.127819,2.933386,69.787932,57.459274,96.761547,28.000000,55.176234,64.000000,39.917087,17.458055,10.849320
54.910365,74.600931,161.093114,162.539593,60.975714,56.534769,59.191316,12.799830,158.302908,1.014384,74.757034,55.548243,161.084711,160.389898,158.163693,159.081722,70.811347,158.591748,0.002014,-1.746281,32.000000,-237.207199,159.169828,0.301989,15.192084,0.685746,275706.664978,0.920599,29.449173,38.126764,2.933722,69.784885,57.457977,96.767365,28.000000,55.166447,64.000000,39.925398,17.458055,10.848483
54.909004,74.599537,161.109596,162.539777,61.008853,56.530384,59.168657,12.800036,158.303787,1.014437,74.756908,55.547472,161.085083,160.389407,158.164639,159.081978,70.812277,158.592384,0.002013,-1.746291,32.000000,-237.206903,159.170578,0.302023,15.192355,0.685830,275703.564366,0.920334,29.446814,38.126305,2.933564,69.783494,57.457788,96.771578,28.000000,55.167455,64.000000,39.930823,17.458055,10.847910
54.908227,74.597433,161.107055,162.540026,60.902470,56.530460,59.161220,12.800699,158.302921,1.014419,74.756599,55.547407,161.085810,160.389319,158.166059,159.080938,70.813758,158.592113,0.002024,-1.746287,32.000000,-237.206240,159.167430,0.301659,15.194431,0.685866,275700.905779,0.920124,29.446023,38.125077,2.933747,69.781540,57.457755,96.778358,28.000000,55.181964,64.000000,39.939830,17.458055,10.847038
54.906315,74.595455,161.122293,162.540242,60.982554,56.530350,59.190739,12.800426,158.301134,1.014448,74.756359,55.545565,161.085700,160.386518,158.166469,159.079922,70.815879,158.590135,0.002033,-1.745725,32.000000,-237.206539,159.164378,0.301959,15.191745,0.685880,275677.638997,0.920427,29.445938,38.124421,2.934120,69.779448,57.456712,96.784375,28.000000,55.183568,64.000000,39.949489,17.458055,10.846180
54.905409,74.593756,161.101995,162.540214,60.994923,56.530494,59.190050,12.800060,158.296655,1.209645,74.756431,55.542586,161.086059,160.385285,158.167387,159.078907,70.817427,158.586070,0.002014,-1.745552,32.000000,-237.206896,159.152177,0.368363,15.191996,0.685785,275675.031608,0.920553,29.444579,38.122823,2.934115,69.777616,57.455821,96.789809,28.000000,55.191552,64.000000,39.958083,17.458055,10.845345
54.904983,74.592243,161.117069,162.539940,60.950551,56.530418,59.183081,12.800543,158.293527,1.276728,74.755790,55.542741,161.084922,160.384035,158.167965,159.079885,70.818461,158.583977,0.002025,-1.746134,32.000000,-237.206409,159.152999,0.383706,15.190923,0.685986,275671.516113,0.920123,29.444439,38.119851,2.934495,69.775080,57.454499,96.794025,28.000000,55.180851,64.000000,39.967698,17.458055,10.844547
54.904621,74.591312,161.126217,162.539587,60.918763,56.530337,59.204218,12.800143,158.293516,1.209737,74.756211,55.540612,161.084264,160.382203,158.167958,159.078728,70.819393,158.581543,0.002024,-1.746713,32.000000,-237.206815,159.167781,0.359408,15.192900,0.685907,275669.576389,0.920148,29.443611,38.116550,2.934174,69.773642,57.453715,96.796060,28.000000,55.185497,64.000000,39.973597,17.458055,10.844024
54.901675,74.590007,161.078795,162.539072,60.852445,56.530340,59.178822,12.800394,158.295667,1.017403,74.756645,55.538703,161.083162,160.381312,158.167761,159.078567,70.820909,158.581935,0.002038,-1.748457,32.000000,-237.206546,159.181744,0.302352,15.192916,0.686015,275666.977577,0.920260,29.442507,38.114613,2.934471,69.771751,57.452706,96.797657,28.000000,55.176283,64.000000,39.983154,17.458055,10.843251
54.899390,74.588574,161.029880,162.538697,60.850811,56.530473,59.150653,12.800319,158.293627,1.013179,74.756950,55.537120,161.082718,160.379658,158.168348,159.077873,70.822511,158.579608,0.002023,-1.749033,32.000000,-237.206687,159.180881,0.302370,15.193149,0.685964,275664.767006,0.919934,29.441923,38.112633,2.934657,69.770040,57.451272,96.797985,28.000000,55.160607,64.000000,39.994539,17.458055,10.842477
54.896074,74.587194,161.059003,162.538499,60.780872,56.530347,59.178185,12.799574,158.287867,1.013073,74.757287,55.535320,161.082718,160.376085,158.167594,159.076213,70.824294,158.576137,0.002020,-1.749054,32.000000,-237.207436,159.170076,0.302362,15.192680,0.685818,275662.991940,0.920380,29.443449,38.111285,2.933950,69.768376,57.449623,96.797297,28.000000,55.147565,64.000000,40.006046,17.458055,10.841683
54.894479,74.586404,161.038779,162.538501,60.772634,56.530408,59.182458,12.799987,158.279946,1.209702,74.757640,55.535484,161.082721,160.372692,158.167220,159.074323,70.825430,158.572835,0.002020,-1.750223,32.000000,-237.207004,159.155266,0.369588,15.194445,0.685634,275661.582420,0.920859,29.444211,38.108681,2.933182,69.766831,57.448834,96.796372,28.000000,55.152220,64.000000,40.014446,17.458055,10.841174
54.892151,74.585357,161.019434,162.538535,60.697535,56.530300,59.166916,12.799633,158.274953,1.272702,74.758790,55.533761,161.083239,160.368887,158.166789,159.072709,70.827654,158.567978,0.002034,-1.750809,32.000000,-237.207371,159.150303,0.384330,15.192375,0.685814,275658.820758,0.920487,29.446017,38.105402,2.933889,69.765701,57.447085,96.795045,28.000000,55.146047,64.000000,40.025947,17.458055,10.840432
54.889623,74.584423,160.996140,162.538490,60.791481,56.530279,59.183390,12.799136,158.272673,1.272774,74.758590,55.529185,161.082412,160.365107,158.165545,159.067997,70.829624,158.563217,0.002029,-1.750812,32.000000,-237.207880,159.147193,0.384249,15.192921,0.685678,275657.743788,0.920449,29.446760,38.102842,2.933606,69.764716,57.444671,96.792539,28.000000,55.137594,64.000000,40.038194,17.458055,10.839711
54.888417,74.583330,161.025297,162.538479,60.892063,56.530227,59.200255,12.799179,158.268511,1.272641,74.758232,55.526184,161.081039,160.362443,158.164118,159.063170,70.831168,158.561465,0.002010,-1.751414,32.000000,-237.207856,159.145497,0.384472,15.194988,0.685717,275654.635991,0.920729,29.447949,38.098524,2.933378,69.763234,57.442369,96.789033,28.000000,55.127257,64.000000,40.049762,17.458055,10.838970
54.886809,74.582520,161.002676,162.538294,60.960080,56.530180,59.173155,12.799173,158.267763,1.203613,74.757911,55.523722,161.080427,160.360191,158.163354,159.060016,70.832261,158.559606,0.002009,-1.750270,32.000000,-237.207811,159.171910,0.359266,15.194782,0.685630,275652.498116,0.920517,29.449445,38.094503,2.933089,69.762280,57.441156,96.786839,28.000000,55.133716,64.000000,40.056075,17.458055,10.838464
54.883483,74.581165,160.997858,162.537936,61.041811,56.530072,59.191740,12.798743,158.267253,1.013186,74.757047,55.519871,161.079088,160.358246,158.162474,159.058049,70.833675,158.556995,0.002022,-1.749686,32.000000,-237.208238,159.186605,0.302329,15.194229,0.685672,275650.132460,0.920273,29.449511,38.092204,2.933684,69.761132,57.439442,96.783123,28.000000,55.126578,64.000000,40.068879,17.458055,10.837688
