Torad 40 Ton Compressor Load Stand
54.881680,74.579815,160.993347,162.538093,61.033581,56.530119,59.195858,12.798649,158.265335,1.009024,74.757218,55.516926,161.078898,160.357262,158.161894,159.056897,70.834884,158.554978,0.002028,-1.749684,32.000000,-237.208349,159.184845,0.302383,15.195702,0.685605,275648.522390,0.920722,29.450246,38.090308,2.933358,69.760210,57.437681,96.779452,28.000000,55.126622,64.000000,40.081648,17.458055,10.836896
54.879498,74.578633,161.020895,162.538395,61.144724,56.530069,59.172273,12.797607,158.263192,1.009155,74.757152,55.514821,161.078240,160.354678,158.161254,159.053900,70.835646,158.553065,0.002010,-1.749675,32.000000,-237.209356,159.186127,0.302395,15.196034,0.685653,275646.278672,0.920489,29.452087,38.087770,2.933448,69.759120,57.436312,96.776428,28.000000,55.124260,64.000000,40.093620,17.458055,10.836120
54.879054,74.577727,161.029890,162.538832,61.074945,56.530083,59.180159,12.797855,158.262041,1.009094,74.756606,55.513715,161.077322,160.352845,158.160657,159.053541,70.836039,158.553106,0.002021,-1.749130,32.000000,-237.209140,159.166919,0.302400,15.195961,0.685590,275644.782223,0.920456,29.452469,38.085692,2.933462,69.758679,57.435030,96.773015,28.000000,55.143773,64.000000,40.104945,17.458055,10.835379
54.876711,74.576995,161.034259,162.539268,61.144108,56.530111,59.189504,12.796429,158.262108,1.208636,74.756017,55.509466,161.076754,160.350721,158.159902,159.051674,70.836491,158.550277,0.002022,-1.749132,32.000000,-237.210567,159.126363,0.370167,15.193454,0.685711,275643.450788,0.920859,29.453386,38.084105,2.934081,69.758165,57.434150,96.770499,28.000000,55.146883,64.000000,40.113213,17.458055,10.834889
54.875799,74.575876,161.036350,162.539755,61.180997,56.529996,59.169676,12.796790,158.260918,1.270826,74.754863,55.508005,161.076147,160.351533,158.158852,159.050340,70.837061,158.546903,0.002035,-1.749157,32.000000,-237.210250,159.125943,0.384086,15.194852,0.685762,275642.558881,0.920743,29.452907,38.083730,2.934269,69.757841,57.432637,96.765783,28.000000,55.156013,64.000000,40.126294,17.458055,10.834130
54.872791,74.574554,161.039068,162.540057,61.156383,56.529886,59.178754,12.797796,158.261684,1.270757,74.753193,55.506533,161.075401,160.349987,158.158711,159.050909,70.837514,158.546979,0.002021,-1.749172,32.000000,-237.209272,159.125031,0.384008,15.193097,0.685921,275641.988499,0.920639,29.454424,38.082057,2.934474,69.757725,57.430358,96.760319,28.000000,55.147549,64.000000,40.139384,17.458055,10.833354
54.872312,74.573430,161.037622,162.540303,61.163760,56.529875,59.199513,12.798037,158.260730,1.270881,74.751989,55.505511,161.074980,160.348421,158.158186,159.049382,70.837710,158.546074,0.002018,-1.749168,32.000000,-237.209014,159.124746,0.384036,15.189861,0.685877,275640.440801,0.920960,29.454182,38.080033,2.934560,69.757633,57.428983,96.756479,28.000000,55.139598,64.000000,40.147432,17.458055,10.832803
54.870414,74.571692,160.987712,162.540745,61.256447,56.529949,59.161745,12.799199,158.261014,1.198430,74.750247,55.504955,161.074452,160.347806,158.157815,159.050221,70.837796,158.542653,0.002019,-1.749760,32.000000,-237.207950,159.180839,0.358045,15.194686,0.686001,275639.348524,0.920869,29.455753,38.079612,2.934771,69.757422,57.427525,96.750356,28.000000,55.140214,64.000000,40.160629,17.458055,10.831953
54.865783,74.569965,160.938596,162.541227,61.349997,56.529920,59.182415,12.798732,158.261598,1.015690,74.748186,55.499425,161.074081,160.346695,158.158034,159.049520,70.838530,158.540808,0.002031,-1.750363,32.000000,-237.208410,159.070762,0.302094,15.187416,0.686146,275638.189986,0.920552,29.455090,38.079028,2.934770,69.756702,57.426146,96.744317,28.000000,55.112287,64.000000,40.175983,17.458055,10.831096
54.863949,74.567993,160.938112,162.542290,61.386514,56.529867,59.203075,12.800063,158.263450,1.011641,74.745262,55.496889,161.073481,160.345940,158.157074,159.048581,70.838589,158.540070,0.002022,-1.749784,32.000000,-237.207102,159.070400,0.302108,15.186899,0.685746,275637.786013,0.921172,29.455175,38.077468,2.933962,69.755122,57.424694,96.738152,28.000000,55.094725,64.000000,40.190503,17.458055,10.830215
54.860004,74.566059,160.914986,162.543577,61.341804,56.529765,59.181993,12.800743,158.257366,1.213652,74.743616,55.493454,161.073865,160.342263,158.156223,159.045229,70.838884,158.538730,0.002006,-1.749800,32.000000,-237.206404,159.055301,0.370722,15.188439,0.685940,275636.832284,0.920931,29.457899,38.075938,2.933315,69.753576,57.423808,96.732167,28.000000,55.088192,64.000000,40.205431,17.458055,10.829323
54.859080,74.564875,160.940519,162.544467,61.357960,56.529702,59.218566,12.801460,158.256888,1.266736,74.742458,55.492776,161.073792,160.341063,158.155414,159.042022,70.838878,158.536116,0.002006,-1.749794,32.000000,-237.205680,159.052867,0.383738,15.185373,0.685981,275635.622122,0.920638,29.457689,38.075560,2.933404,69.752655,57.423405,96.728086,28.000000,55.081772,64.000000,40.214757,17.458055,10.828737
54.854637,74.563021,160.884477,162.545717,61.520526,56.529820,59.200058,12.799767,158.250882,1.270682,74.740610,55.488102,161.073442,160.335202,158.154750,159.035378,70.838576,158.529549,0.002020,-1.750972,32.000000,-237.207406,159.048946,0.383532,15.186992,0.685867,275634.375886,0.921032,29.459548,38.074687,2.933193,69.751135,57.422899,96.722320,28.000000,55.074471,64.000000,40.230986,17.458055,10.827864
54.850294,74.560953,160.888553,162.546845,61.492929,56.529875,59.175134,12.799453,158.243607,1.270700,74.738374,55.484073,161.073482,160.330740,158.154444,159.029915,70.838771,158.525065,0.002024,-1.749915,32.000000,-237.207699,159.043094,0.383537,15.185781,0.686120,275633.446789,0.920477,29.459253,38.073567,2.933708,69.750638,57.423197,96.717410,28.000000,55.058979,64.000000,40.248758,17.458055,10.826953
54.845904,74.558727,160.913099,162.547916,61.506468,56.530069,59.169379,12.799667,158.238245,1.270655,74.736225,55.477637,161.074212,160.325763,158.153766,159.025551,70.838500,158.519357,0.002008,-1.749903,32.000000,-237.207465,159.039242,0.383597,15.181942,0.685879,275634.287460,0.920844,29.461669,38.071038,2.932924,69.750183,57.423229,96.712149,28.000000,55.069560,64.000000,40.264646,17.458055,10.826022
54.842305,74.557132,160.897328,162.548630,61.507247,56.530104,59.195797,12.799222,158.233145,1.270652,74.733995,55.473587,161.074677,160.322874,158.152430,159.023600,70.838756,158.515343,0.002005,-1.749314,32.000000,-237.207828,159.036380,0.383421,15.182939,0.686009,275633.817277,0.921308,29.463776,38.068909,2.933230,69.749447,57.423706,96.708989,28.000000,55.067789,64.000000,40.277188,17.458055,10.825383
54.838352,74.554628,160.905459,162.549855,61.438136,56.530145,59.169215,12.800223,158.228569,1.270670,74.731414,55.468291,161.076331,160.318053,158.152483,159.019259,70.839179,158.509141,0.002019,-1.749251,32.000000,-237.206837,159.032878,0.383608,15.182733,0.686335,275634.740310,0.921476,29.465772,38.066720,2.933913,69.749659,57.425162,96.705944,28.000000,55.060837,64.000000,40.297008,17.458055,10.824399
54.832137,74.551973,160.902847,162.551168,61.320811,56.530198,59.198380,12.800184,158.231811,1.077858,74.728285,55.464271,161.078170,160.311883,158.152503,159.016234,70.838990,158.504277,0.002030,-1.748664,32.000000,-237.206854,159.138704,0.317866,15.185134,0.686273,275634.313524,0.921128,29.467638,38.064734,2.933818,69.749698,57.426660,96.702599,28.000000,55.066364,64.000000,40.315449,17.458055,10.823397
54.825012,74.549141,160.908204,162.552737,61.257426,56.530256,59.253181,12.800607,158.230047,1.010252,74.724565,55.456339,161.080410,160.309506,158.152787,159.015304,70.839189,158.502520,0.002017,-1.748670,32.000000,-237.206339,159.138273,0.301707,15.183565,0.686363,275633.349553,0.921610,29.468934,38.061636,2.934177,69.750648,57.428621,96.698590,28.000000,55.057606,64.000000,40.337842,17.458055,10.822362
54.820133,74.546982,160.928768,162.554075,61.227869,56.530321,59.167415,12.800289,158.227851,1.010176,74.721874,55.452236,161.081778,160.306909,158.153126,159.014652,70.839340,158.499742,0.002014,-1.748679,32.000000,-237.206704,159.136498,0.301811,15.188945,0.686322,275633.360529,0.921265,29.472257,38.059728,2.934462,69.751007,57.429473,96.695881,28.000000,55.060136,64.000000,40.352870,17.458055,10.821644
54.811903,74.543608,160.913778,162.556682,61.196341,56.530332,59.176070,12.800244,158.228472,1.010179,74.717290,55.446602,161.084338,160.304401,158.153007,159.014332,70.839324,158.498156,0.002015,-1.748669,32.000000,-237.206671,159.134918,0.301784,15.186786,0.686502,275633.108577,0.920539,29.476276,38.058771,2.934941,69.751425,57.430374,96.692119,28.000000,55.072117,64.000000,40.376388,17.458055,10.820524
54.803723,74.540201,160.886861,162.559906,61.200679,56.530355,59.196358,12.799704,158.226944,1.010059,74.712296,55.439969,161.087192,160.304651,158.153853,159.014054,70.839512,158.498126,0.002027,-1.748667,32.000000,-237.207232,159.135457,0.301824,15.186007,0.686409,275633.179122,0.921959,29.478809,38.057424,2.935578,69.750984,57.431592,96.689332,28.000000,55.051401,64.000000,40.401996,17.458055,10.819390
54.795684,74.536526,160.870853,162.563772,61.213024,56.530361,59.183893,12.798382,158.224229,1.010072,74.706936,55.431992,161.090026,160.303460,158.154695,159.013962,70.839230,158.499305,0.002017,-1.748670,32.000000,-237.208593,159.121770,0.301976,15.184940,0.686545,275633.011711,0.921968,29.483353,38.056755,2.935745,69.750112,57.432460,96.686458,28.000000,55.050616,64.000000,40.427941,17.458055,10.818225
54.788381,74.532830,160.865863,162.567846,61.067111,56.530523,59.167642,12.797909,158.221029,1.257223,74.701553,55.426449,161.093549,160.302402,158.156476,159.014389,70.838962,158.500267,0.002002,-1.748641,32.000000,-237.209018,159.123741,0.382074,15.184959,0.686582,275632.868900,0.921796,29.487816,38.056554,2.935692,69.749398,57.434169,96.684035,28.000000,55.030843,64.000000,40.453067,17.458055,10.817036
54.783469,74.530180,160.850769,162.570599,61.025463,56.530549,59.225491,12.798086,158.229131,1.192871,74.697641,55.422788,161.096096,160.302798,158.158002,159.017226,70.839104,158.503243,0.002002,-1.749821,32.000000,-237.208900,159.158059,0.355663,15.181417,0.686670,275632.400521,0.922130,29.491876,38.057344,2.935831,69.748953,57.435668,96.682353,28.000000,55.029398,64.000000,40.470019,17.458055,10.816228
54.777330,74.525721,160.868252,162.574827,60.971539,56.530555,59.179198,12.797329,158.224891,1.011471,74.691276,55.414961,161.099826,160.302861,158.160206,159.019934,70.839074,158.505125,0.002018,-1.749827,32.000000,-237.209647,159.137108,0.300977,15.178931,0.686740,275632.887404,0.922512,29.495205,38.058028,2.936131,69.748559,57.438029,96.679522,28.000000,55.018087,64.000000,40.496473,17.458055,10.814953
54.769678,74.520859,160.863040,162.579743,60.922469,56.530641,59.167531,12.797167,158.227547,1.007481,74.684590,55.408804,161.103763,160.304217,158.163995,159.023280,70.839316,158.508433,0.002016,-1.748652,32.000000,-237.209782,159.138376,0.301122,15.180444,0.686895,275632.414961,0.921696,29.497284,38.059168,2.936119,69.749121,57.441090,96.678095,28.000000,55.025007,64.000000,40.522233,17.458055,10.813600
54.764545,74.515769,160.878823,162.585137,60.850667,56.530654,59.189164,12.797405,158.230497,1.007495,74.677361,55.403025,161.107787,160.307702,158.166671,159.025785,70.838835,158.510993,0.002002,-1.746907,32.000000,-237.209554,159.140407,0.301003,15.177654,0.687153,275630.839183,0.922520,29.498732,38.060009,2.936767,69.749741,57.444445,96.677573,28.000000,55.034484,64.000000,40.549178,17.458055,10.812199
54.760349,74.512353,160.887968,162.588831,60.784848,56.530660,59.204992,12.797173,158.232309,1.007593,74.672471,55.400903,161.110780,160.309252,158.167812,159.026900,70.838008,158.512890,0.001998,-1.746324,32.000000,-237.209801,159.142150,0.301069,15.181207,0.687159,275629.372786,0.922833,29.501234,38.061193,2.937082,69.749831,57.446740,96.677800,28.000000,55.047552,64.000000,40.566388,17.458055,10.811247
54.757073,74.507357,160.905754,162.594080,60.812545,56.526537,59.170748,12.797825,158.235945,1.131804,74.665407,55.396752,161.115292,160.313825,158.170608,159.030003,70.836695,158.517963,0.002014,-1.746331,32.000000,-237.209048,159.118090,0.340651,15.183234,0.687410,275627.906768,0.922579,29.501085,38.062779,2.937646,69.750536,57.450848,96.679071,28.000000,55.040666,64.000000,40.591332,17.458055,10.809833
54.754783,74.502330,160.874778,162.598951,60.882201,56.522440,59.197735,12.797803,158.248359,0.946940,74.658405,55.393380,161.119410,160.320363,158.173877,159.035381,70.836091,158.523190,0.002024,-1.745753,32.000000,-237.209062,159.144906,0.273545,15.181966,0.687336,275627.384472,0.922402,29.501708,38.064423,2.938038,69.752168,57.454874,96.680652,28.000000,55.040098,64.000000,40.614102,17.458055,10.808417
54.750733,74.497413,160.899869,162.603565,61.043836,56.522458,59.187981,12.798276,158.253238,0.883829,74.651274,55.390596,161.123771,160.326569,158.176673,159.040153,70.834631,158.529445,0.002012,-1.745197,32.000000,-237.208669,159.154201,0.258890,15.182286,0.687304,275605.716934,0.922917,29.499866,38.067923,2.938538,69.753337,57.458844,96.682134,28.000000,55.030091,64.000000,40.639414,17.458055,10.806997
54.749726,74.494047,160.921074,162.606648,61.048659,56.522492,59.165042,12.797995,158.256165,0.883817,74.647138,55.389135,161.127147,160.330299,158.178842,159.042489,70.834211,158.532799,0.002009,-1.745201,32.000000,-237.208942,159.156491,0.258979,15.183211,0.687203,275583.472367,0.922460,29.497044,38.070781,2.938095,69.754165,57.461784,96.683710,28.000000,55.048164,64.000000,40.655177,17.458055,10.806049
54.746394,74.489200,160.926792,162.610971,60.997806,56.522618,59.197588,12.796960,158.261219,0.883940,74.641261,55.386655,161.132367,160.333384,158.182489,159.046346,70.833730,158.536819,0.002008,-1.744026,32.000000,-237.209999,159.160991,0.258894,15.183397,0.687342,275582.680462,0.922675,29.496026,38.074938,2.938771,69.756102,57.465945,96.686554,28.000000,55.058999,64.000000,40.679514,17.458055,10.804615
54.745239,74.484831,160.935051,162.614919,60.961357,56.522726,59.194304,12.797047,158.263871,0.971888,74.636243,55.385319,161.136569,160.338228,158.186577,159.052414,70.832708,158.542649,0.002018,-1.744025,32.000000,-237.209929,159.135389,0.289417,15.180864,0.687392,275581.043069,0.923044,29.493630,38.076804,2.939212,69.757733,57.469450,96.689637,28.000000,55.042355,64.000000,40.704116,17.458055,10.803246
54.745172,74.480895,160.937402,162.618578,60.923208,56.522857,59.166465,12.797583,158.269407,1.142791,74.631391,55.388565,161.140757,160.343995,158.190470,159.057352,70.832293,158.548222,0.002006,-1.744603,32.000000,-237.209416,159.151139,0.340522,15.185895,0.687444,275579.808075,0.922589,29.491990,38.079017,2.939496,69.759372,57.472558,96.693370,28.000000,55.064812,64.000000,40.725980,17.458055,10.801927
54.744860,74.478430,160.948593,162.620534,60.881023,56.522880,59.194866,12.797806,158.271866,1.146477,74.628157,55.389403,161.142835,160.347963,158.192894,159.060792,70.832131,158.552678,0.001993,-1.744611,32.000000,-237.209229,159.155196,0.340459,15.189063,0.687594,275578.235889,0.922653,29.488734,38.082552,2.939709,69.760761,57.474597,96.695716,28.000000,55.071108,64.000000,40.740264,17.458055,10.801078
54.746990,74.474882,160.944689,162.622764,60.730931,56.523067,59.181346,12.798742,158.277711,1.146601,74.623629,55.388891,161.146740,160.353240,158.196442,159.064296,70.832077,158.556987,0.001992,-1.744614,32.000000,-237.208357,159.159449,0.340348,15.190553,0.687376,275576.799177,0.923081,29.484863,38.085370,2.939755,69.763672,57.477199,96.700274,28.000000,55.054512,64.000000,40.761404,17.458055,10.799823
54.748156,74.471406,160.920982,162.624731,60.761781,56.523221,59.168411,12.799136,158.281147,1.146613,74.619484,55.388355,161.149966,160.356821,158.199431,159.069679,70.832435,158.560728,0.002009,-1.744590,32.000000,-237.208019,159.163638,0.340536,15.188717,0.687274,275575.176178,0.922639,29.482698,38.087453,2.939976,69.765670,57.479511,96.704003,28.000000,55.047341,64.000000,40.780146,17.458055,10.798584
54.748835,74.467996,160.896161,162.626217,60.745664,56.523227,59.186365,12.798762,158.282231,0.947031,74.616481,55.390651,161.153388,160.360160,158.202344,159.073145,70.833057,158.562056,0.002004,-1.744605,32.000000,-237.208354,159.224093,0.272605,15.189556,0.687159,275572.868681,0.922805,29.477098,38.089365,2.939791,69.768058,57.481927,96.707891,28.000000,55.033321,64.000000,40.800905,17.458055,10.797332
54.748074,74.465853,160.878159,162.627067,60.749142,56.523392,59.185509,12.799054,158.284029,0.888745,74.614665,55.392037,161.155722,160.362604,158.204878,159.075501,70.833364,158.563529,0.001992,-1.744596,32.000000,-237.207984,159.226198,0.258707,15.188885,0.687128,275570.318847,0.922979,29.472501,38.090619,2.939295,69.769709,57.483497,96.710745,28.000000,55.038185,64.000000,40.815800,17.458055,10.796517
54.749736,74.462845,160.895466,162.628231,60.838167,56.523355,59.167082,12.799377,158.286352,0.884763,74.611855,55.393942,161.159278,160.368312,158.207402,159.079460,70.833937,158.567493,0.001988,-1.745158,32.000000,-237.207743,159.230412,0.258899,15.191890,0.686976,275567.223715,0.922679,29.468437,38.090569,2.938805,69.771759,57.485743,96.715163,28.000000,55.004421,64.000000,40.835851,17.458055,10.795304
54.751846,74.460245,160.894288,162.628920,60.859092,56.523623,59.197569,12.799837,158.292088,0.884768,74.609776,55.395339,161.161776,160.374648,158.209550,159.086315,70.834818,158.570083,0.002007,-1.745142,32.000000,-237.207172,159.232845,0.258725,15.190252,0.686936,275566.246022,0.922704,29.467025,38.090898,2.938517,69.772895,57.487943,96.719171,28.000000,55.026532,64.000000,40.855019,17.458055,10.794162
54.754676,74.457824,160.930547,162.628942,60.791177,56.523565,59.199933,12.799712,158.292263,1.094449,74.607633,55.397462,161.163948,160.378600,158.211854,159.089570,70.835186,158.575971,0.002015,-1.743386,32.000000,-237.207270,159.197562,0.329826,15.187999,0.686843,275562.972518,0.922953,29.462417,38.092033,2.938744,69.773402,57.489503,96.723155,28.000000,55.030013,64.000000,40.874199,17.458055,10.793037
54.759837,74.456449,160.937538,162.628668,60.716766,56.523533,59.165848,12.800540,158.295461,1.143092,74.606429,55.401224,161.164982,160.382497,158.213110,159.092820,70.835469,158.578913,0.002004,-1.743887,32.000000,-237.206475,159.200846,0.339649,15.187915,0.686886,275560.544120,0.922437,29.457787,38.092268,2.938609,69.773827,57.490689,96.725691,28.000000,55.035358,64.000000,40.883496,17.458055,10.792307
54.763488,74.454874,160.958278,162.627767,60.613735,56.523670,59.191793,12.799981,158.297068,1.147125,74.606714,55.403169,161.166960,160.386069,158.216078,159.095234,70.837237,158.581669,0.002003,-1.744465,32.000000,-237.207026,159.204603,0.339594,15.190586,0.687084,275557.277586,0.922341,29.452640,38.094438,2.939120,69.775878,57.492561,96.730093,28.000000,55.053492,64.000000,40.898192,17.458055,10.791292
54.767772,74.453858,160.989330,162.626256,60.706686,56.523686,59.213736,12.799696,158.304149,1.064470,74.606719,55.405888,161.167755,160.390839,158.218810,159.100319,70.838498,158.584764,0.002002,-1.745045,32.000000,-237.207331,159.243842,0.310432,15.191513,0.687043,275554.677980,0.922773,29.446298,38.095424,2.938970,69.778025,57.494025,96.734205,28.000000,55.071301,64.000000,40.913230,17.458055,10.790348
54.771347,74.453045,160.984748,162.624325,60.695351,56.523751,59.186053,12.800057,158.310261,0.891840,74.607550,55.409150,161.168342,160.396422,158.221484,159.106906,70.839417,158.589080,0.002012,-1.745035,32.000000,-237.207009,159.228302,0.257919,15.194127,0.686960,275551.123613,0.922300,29.441209,38.094843,2.939153,69.779609,57.495497,96.738533,28.000000,55.075554,64.000000,40.928759,17.458055,10.789450
54.775808,74.452524,161.031652,162.622563,60.622686,56.527759,59.191216,12.800229,158.317819,0.887777,74.607908,55.413250,161.169145,160.402886,158.223651,159.112195,70.840728,158.594198,0.001999,-1.744056,32.000000,-237.206836,159.234132,0.257933,15.194727,0.686980,275548.034432,0.921876,29.436067,38.094917,2.939490,69.780865,57.496562,96.742303,28.000000,55.078251,64.000000,40.943811,17.458055,10.788576
54.779577,74.452392,161.034881,162.621354,60.543347,56.531743,59.217752,12.800594,158.319415,0.979210,74.608524,55.416575,161.169951,160.405812,158.225108,159.115129,70.840953,158.598739,0.001986,-1.744067,32.000000,-237.206493,159.206989,0.289576,15.196202,0.686796,275545.537841,0.922241,29.431814,38.095857,2.939215,69.781331,57.496847,96.744634,28.000000,55.084540,64.000000,40.952688,17.458055,10.788036
54.784021,74.452467,160.998333,162.619250,60.447274,56.531748,59.184469,12.799693,158.323894,1.147484,74.609881,55.421947,161.170514,160.407046,158.226763,159.119050,70.842554,158.602077,0.001986,-1.744055,32.000000,-237.207442,159.209411,0.338035,15.199432,0.686946,275562.227442,0.922142,29.426999,38.096751,2.939832,69.782317,57.497117,96.748207,28.000000,55.094233,64.000000,40.966527,17.458055,10.787254
54.790654,74.453023,161.029438,162.616494,60.437391,56.531612,59.191458,12.799996,158.329956,1.151337,74.612551,55.428906,161.170579,160.411312,158.228544,159.123219,70.844372,158.607147,0.002005,-1.744641,32.000000,-237.207210,159.212878,0.338155,15.201067,0.686892,275580.098417,0.921724,29.423240,38.098484,2.939688,69.783437,57.497449,96.751704,28.000000,55.087568,64.000000,40.978884,17.458055,10.786538
54.796509,74.453728,161.018446,162.613145,60.571235,56.531719,59.203812,12.798756,158.331990,1.151307,74.614661,55.435407,161.170047,160.413784,158.229479,159.126653,70.845963,158.609988,0.001998,-1.744274,32.000000,-237.208483,159.215848,0.337958,15.200683,0.686533,275577.313180,0.922160,29.419037,38.098322,2.938783,69.784219,57.496744,96.754238,28.000000,55.092720,64.000000,40.989577,17.458055,10.785858
54.800800,74.454439,161.003281,162.610924,60.575680,56.539789,59.182334,12.798136,158.333498,1.151447,74.616311,55.438945,161.169500,160.416793,158.229798,159.129456,70.846795,158.611828,0.001986,-1.744861,32.000000,-237.209161,159.216836,0.338047,15.201124,0.686497,275573.589825,0.921928,29.413211,38.098689,2.938995,69.784972,57.496207,96.755964,28.000000,55.093360,64.000000,40.996514,17.458055,10.785429
54.809205,74.456100,161.000129,162.607177,60.666702,56.547883,59.229194,12.797956,158.334469,1.151420,74.619847,55.446224,161.167886,160.419894,158.229528,159.131021,70.847864,158.610605,0.001985,-1.746100,32.000000,-237.209350,159.217637,0.338237,15.202184,0.686392,275570.969531,0.921631,29.408282,38.098322,2.938480,69.785908,57.495029,96.758552,28.000000,55.077476,64.000000,41.005723,17.458055,10.784853
54.817628,74.458311,161.021315,162.602698,60.706862,56.556964,59.210194,12.797526,158.335085,1.151513,74.624039,55.452841,161.165698,160.420441,158.229060,159.131224,70.848436,158.612730,0.002003,-1.746098,32.000000,-237.209711,159.218729,0.338054,15.205062,0.686361,275608.830190,0.922019,29.404865,38.098282,2.937973,69.787261,57.494562,96.760915,28.000000,55.091339,64.000000,41.010802,17.458055,10.784380
54.827736,74.461339,161.020151,162.597021,60.761442,56.557024,59.176409,12.796580,158.334218,1.151626,74.630142,55.461919,161.162671,160.421985,158.229809,159.131632,70.849209,158.612747,0.002010,-1.747865,32.000000,-237.210694,159.217240,0.338176,15.204003,0.686287,275645.960113,0.921271,29.398441,38.096687,2.937465,69.789386,57.494454,96.762886,28.000000,55.091057,64.000000,41.018355,17.458055,10.784006
54.836166,74.463578,161.023699,162.592871,60.756451,56.557150,59.189090,12.797200,158.334084,1.151634,74.634305,55.469308,161.160491,160.423224,158.229439,159.131907,70.849822,158.612812,0.002000,-1.749046,32.000000,-237.210125,159.215700,0.338142,15.206239,0.686243,275689.116638,0.921564,29.392549,38.097030,2.937400,69.791444,57.494065,96.763600,28.000000,55.090383,64.000000,41.018488,17.458055,10.783805
54.847070,74.467341,161.049167,162.586201,60.705566,56.569280,59.201452,12.796972,158.329100,1.244425,74.641079,55.478845,161.156063,160.422652,158.227337,159.130440,70.850540,158.609939,0.001998,-1.749642,32.000000,-237.210332,159.180637,0.370577,15.205280,0.686153,275688.034543,0.921912,29.385854,38.096266,2.936837,69.793791,57.493368,96.763686,28.000000,55.107588,64.000000,41.021181,17.458055,10.783567
54.857323,74.471604,161.048125,162.578843,60.808414,56.581400,59.167048,12.797063,158.333630,1.204392,74.647906,55.486038,161.151045,160.422750,158.225797,159.130595,70.851195,158.607494,0.001997,-1.750234,32.000000,-237.210154,159.200624,0.349652,15.209087,0.685958,275687.153984,0.921566,29.379986,38.095680,2.936451,69.796232,57.492419,96.763890,28.000000,55.114057,64.000000,41.022472,17.458055,10.783395
54.867022,74.476381,161.071888,162.571053,60.844165,56.593486,59.164088,12.795702,158.333677,1.154138,74.656102,55.493759,161.144812,160.421105,158.223469,159.124536,70.852012,158.603561,0.002005,-1.749713,32.000000,-237.211474,159.197680,0.338000,15.209985,0.686110,275745.232272,0.921379,29.373264,38.093723,2.936331,69.798097,57.491235,96.764573,28.000000,55.124509,64.000000,41.022675,17.458055,10.783313
54.874792,74.479917,161.080367,162.565844,60.888918,56.601708,59.191912,12.796262,158.334190,1.154090,74.662147,55.499811,161.141070,160.422177,158.221916,159.124063,70.852975,158.603083,0.001990,-1.749779,32.000000,-237.210922,159.197194,0.338005,15.210183,0.685950,275803.808791,0.921933,29.367671,38.092015,2.935763,69.798989,57.490745,96.765475,28.000000,55.134105,64.000000,41.022852,17.458055,10.783307
54.884348,74.485553,161.037443,162.557441,60.965396,56.613891,59.164205,12.796242,158.333054,1.154069,74.671710,55.508658,161.134970,160.422010,158.218235,159.121145,70.853472,158.600615,0.001980,-1.750372,32.000000,-237.210926,159.198194,0.337880,15.213968,0.686038,275862.754246,0.922009,29.363123,38.089503,2.935678,69.798909,57.489847,96.766403,28.000000,55.130464,64.000000,41.022557,17.458055,10.783353
54.894610,74.491585,161.033954,162.548704,61.064653,56.626077,59.195630,12.795516,158.331888,1.154036,74.681894,55.517091,161.128693,160.418576,158.214897,159.117419,70.855256,158.597990,0.001980,-1.752136,32.000000,-237.211568,159.196871,0.337976,15.210925,0.686059,275902.485604,0.921574,29.359192,38.088335,2.935416,69.798206,57.489424,96.767806,28.000000,55.107444,64.000000,41.021400,17.458055,10.783478
54.905728,74.497978,161.055146,162.539568,61.077888,56.638309,59.227773,12.795649,158.331090,1.154026,74.691667,55.524621,161.121588,160.417902,158.210079,159.116346,70.856665,158.593584,0.002001,-1.752140,32.000000,-237.211380,159.195692,0.337928,15.213505,0.685749,275962.581129,0.922041,29.355644,38.086773,2.934123,69.797065,57.488921,96.769132,28.000000,55.106271,64.000000,41.018139,17.458055,10.783657
