Torad 40 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, December 7, 2018
4:34:21 PM


Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,rpm,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
55.330681,75.388752,161.474524,162.941521,60.212631,56.851907,59.186517,12.965139,158.375378,1.485265,75.569103,55.980743,161.508804,160.612296,158.717485,159.338913,73.112198,158.772938,0.001978,-1.719297,32.000000,-237.041862,159.288442,0.450973,15.208632,0.686486,275331.931906,0.919495,29.820308,35.902092,2.917592,69.385621,59.704266,96.236481,8.000000,43.537785,64.000000,39.443350,12.177215,23.016195
55.319939,75.384055,161.481257,162.946513,60.288899,56.839690,59.171274,12.964352,158.377837,1.485377,75.562301,55.969508,161.509958,160.614011,158.713556,159.340984,73.112613,158.776142,0.001966,-1.718138,32.000000,-237.042656,159.288094,0.450698,15.211362,0.686266,275271.962382,0.919301,29.824806,35.902468,2.918199,69.382303,59.705757,96.231594,8.000000,43.534729,64.000000,39.426194,12.177215,23.015878
55.309641,75.379099,161.512677,162.952249,60.335197,56.827641,59.218468,12.964779,158.380296,1.485369,75.554658,55.961159,161.512025,160.617740,158.709767,159.343647,73.112932,158.778624,0.001963,-1.717564,32.000000,-237.042253,159.287692,0.450827,15.201741,0.686325,275212.242727,0.919498,29.831247,35.902281,2.918354,69.378768,59.706958,96.226458,8.000000,43.564725,64.000000,39.411849,12.177215,23.015518
55.302007,75.375397,161.526084,162.956642,60.331716,56.819411,59.170031,12.964542,158.386526,1.408108,75.548775,55.953593,161.513718,160.620292,158.708662,159.345320,73.113441,158.780405,0.001963,-1.717451,32.000000,-237.042471,159.337094,0.422692,15.206131,0.686218,275152.206903,0.919722,29.836810,35.903247,2.919043,69.376538,59.707853,96.223188,8.000000,43.582054,64.000000,39.402294,12.177215,23.015188
55.289845,75.369072,161.507351,162.963945,60.316910,56.807307,59.190378,12.964436,158.390535,1.215048,75.540058,55.942426,161.518471,160.621994,158.707198,159.348117,73.113879,158.782725,0.001973,-1.715727,32.000000,-237.042607,159.402606,0.364445,15.206422,0.686765,275092.664722,0.918970,29.841693,35.903996,2.920154,69.372244,59.709331,96.217863,8.000000,43.592236,64.000000,39.388949,12.177215,23.014479
55.276721,75.362102,161.475869,162.972105,60.287845,56.795042,59.250803,12.964223,158.392156,1.210994,75.529107,55.930016,161.523680,160.626153,158.705973,159.350240,73.114053,158.785974,0.001960,-1.715734,32.000000,-237.042868,159.406061,0.364746,15.200743,0.686618,275051.797979,0.919720,29.845283,35.904253,2.920800,69.367653,59.710308,96.212101,8.000000,43.581886,64.000000,39.378780,12.177215,23.013548
55.262861,75.354259,161.524660,162.980535,60.279470,56.782865,59.184602,12.963575,158.393902,1.210866,75.517545,55.915799,161.528637,160.627087,158.704710,159.352841,73.114134,158.789874,0.001949,-1.716872,32.000000,-237.043452,159.407308,0.364568,15.208670,0.686528,274991.495170,0.919415,29.850580,35.904815,2.921103,69.362086,59.710761,96.206321,8.000000,43.594841,64.000000,39.368212,12.177215,23.012384
55.253518,75.348761,161.554285,162.986241,60.277453,56.774779,59.185510,12.963505,158.393219,1.210842,75.509776,55.906787,161.532374,160.629860,158.704458,159.353901,73.114098,158.791745,0.001949,-1.716850,32.000000,-237.043472,159.395772,0.364485,15.203920,0.686679,274930.620638,0.918502,29.856151,35.906041,2.921227,69.358505,59.711060,96.202186,8.000000,43.617917,64.000000,39.365689,12.177215,23.011449
55.241489,75.340372,161.502237,162.995122,60.279525,56.762611,56.127241,12.962936,158.393968,1.476981,75.496567,55.896857,161.537888,160.630867,158.704560,159.356269,73.114126,158.795913,0.001969,-1.716263,32.000000,-237.044017,159.383257,0.449755,15.209508,0.686537,274869.312450,0.919567,29.861558,35.907639,2.922843,69.353449,59.711860,96.195359,8.000000,43.627505,64.000000,39.357098,12.177215,23.010017
55.228492,75.330976,161.509039,163.003900,60.278759,56.750499,59.174660,12.962198,158.394655,1.489912,75.482488,55.883111,161.544744,160.633858,158.705744,159.356779,73.113804,158.798595,0.001961,-1.716259,32.000000,-237.044710,159.385708,0.450911,15.211914,0.686888,274828.699422,0.919580,29.864991,35.908480,2.923873,69.348504,59.712582,96.188195,8.000000,43.606745,64.000000,39.349887,12.177215,23.008370
55.215436,75.320935,161.490827,163.012325,60.257798,56.738317,59.179821,12.961815,158.396395,1.489910,75.468089,55.869475,161.551248,160.635994,158.707797,159.356442,73.113450,158.802213,0.001949,-1.715904,32.000000,-237.045140,159.390282,0.450935,15.206349,0.686427,274766.935991,0.969689,29.868105,35.910246,2.923568,69.343639,59.713064,96.180170,8.000000,43.626189,64.000000,39.345847,12.177215,23.006444
55.209175,75.314009,161.535726,163.017938,60.172916,56.730099,59.198321,12.963349,158.399169,1.489917,75.457963,55.860104,161.555648,160.640653,158.709355,159.358801,73.112775,158.806529,0.001949,-1.715906,32.000000,-237.043613,159.395608,0.451129,15.211937,0.686355,274705.373115,0.919771,29.871137,35.911724,2.924379,69.339788,59.713278,96.174108,8.000000,43.650174,64.000000,39.342361,12.177215,23.005065
55.194274,75.303389,161.555128,163.026842,60.120613,56.717896,59.169997,12.962959,158.400250,1.489933,75.444216,55.847649,161.563175,160.640547,158.711258,159.358098,73.111855,158.806439,0.001967,-1.714749,32.000000,-237.044068,159.418042,0.450986,15.205483,0.686542,274643.006570,0.919708,29.873583,35.913635,2.924741,69.333652,59.714019,96.164628,8.000000,43.674763,64.000000,39.337800,12.177215,23.002882
55.179262,75.293089,161.553090,163.036171,60.088788,56.705668,59.176516,12.963125,158.397656,1.228619,75.430029,55.832842,161.570856,160.641855,158.712615,159.359163,73.111316,158.808250,0.001973,-1.714646,32.000000,-237.043768,159.487102,0.366111,15.203686,0.686434,274600.657440,0.919386,29.872648,35.916168,2.925886,69.327564,59.714808,96.155374,8.000000,43.690647,64.000000,39.336596,12.177215,23.000747
55.163542,75.281828,161.529585,163.046382,60.050839,56.693399,59.202148,12.962949,158.397151,1.214792,75.413330,55.818387,161.578684,160.643934,158.714191,159.358956,73.110437,158.810788,0.001963,-1.716366,32.000000,-237.043891,159.488226,0.364379,15.205014,0.686840,274539.101154,0.919876,29.876286,35.917050,2.927027,69.320949,59.714923,96.145577,8.000000,43.678161,64.000000,39.339786,12.177215,22.998475
55.153700,75.273875,161.527654,163.053478,60.010248,56.685223,59.168239,12.962953,158.399161,1.211111,75.402469,55.807868,161.584302,160.643835,158.716153,159.358573,73.110005,158.811927,0.001962,-1.717552,32.000000,-237.043964,159.489342,0.364397,15.204207,0.686944,274476.880650,0.919826,29.880351,35.918368,2.927786,69.316843,59.715165,96.139366,8.000000,43.671415,64.000000,39.341293,12.177215,22.996731
55.138539,75.261938,161.499286,163.064259,59.968551,56.673027,59.212760,12.962478,158.402621,1.211088,75.386164,55.794841,161.592391,160.645172,158.719728,159.356761,73.109267,158.815036,0.001962,-1.716951,32.000000,-237.044436,159.491581,0.364366,15.201637,0.686832,274414.763744,0.919490,29.884136,35.920340,2.928195,69.310780,59.715257,96.130406,8.000000,43.687990,64.000000,39.344676,12.177215,22.994053
55.125271,75.250184,161.478141,163.075010,59.981369,56.660813,59.259732,12.961948,158.406826,1.211070,75.369424,55.781769,161.601041,160.647368,158.723824,159.359601,73.109293,158.816690,0.001971,-1.718082,32.000000,-237.045030,159.494689,0.364152,15.202343,0.686882,274372.454776,0.920046,29.885604,35.921262,2.928682,69.306029,59.715236,96.122567,8.000000,43.650669,64.000000,39.347861,12.177215,22.991403
55.111281,75.238247,161.469244,163.085838,60.125557,56.648780,59.177211,12.962472,158.412539,1.211090,75.352551,55.766870,161.609657,160.650942,158.727585,159.361995,73.109285,158.818223,0.001954,-1.718075,32.000000,-237.044535,159.508079,0.364148,15.205453,0.686911,274309.627669,0.919406,29.888185,35.923339,2.928973,69.300605,59.715030,96.114585,8.000000,43.672589,64.000000,39.352416,12.177215,22.988676
55.102620,75.230159,161.460752,163.092991,60.168654,56.640670,59.195653,12.962772,158.420758,1.002015,75.341713,55.758563,161.615102,160.654546,158.730539,159.364190,73.109273,158.820790,0.001944,-1.716891,32.000000,-237.044158,159.539168,0.292918,15.200508,0.686807,274245.501152,0.918694,29.889138,35.924025,2.929294,69.296885,59.715016,96.109499,8.000000,43.680071,64.000000,39.355591,12.177215,22.986815
55.088341,75.218143,161.500058,163.103758,60.164482,56.628406,59.198160,12.963079,158.419774,0.808065,75.325259,55.746693,161.624213,160.658859,158.735301,159.367726,73.109773,158.824733,0.001943,-1.715716,32.000000,-237.043892,159.517314,0.234408,15.205172,0.686645,274182.318415,0.920008,29.890601,35.924693,2.929876,69.291525,59.715341,96.103122,8.000000,43.678772,64.000000,39.362966,12.177215,22.984013
55.074153,75.205769,161.501687,163.114771,60.165903,56.616149,52.095092,12.961392,158.420378,1.065729,75.309462,55.731500,161.633764,160.657709,158.741131,159.366970,73.111004,158.824280,0.001964,-1.716300,32.000000,-237.045617,159.492390,0.319894,15.205735,0.686835,274139.494791,0.919729,29.890811,35.925810,2.930183,69.287327,59.716369,96.097653,8.000000,43.709514,64.000000,39.370576,12.177215,22.981086
55.060667,75.193645,161.490076,163.125273,60.100719,56.603862,59.185190,12.960948,158.420617,1.077764,75.293191,55.717703,161.643699,160.655185,158.745374,159.366845,73.111459,158.824298,0.001955,-1.718040,32.000000,-237.046046,159.492915,0.320982,15.201584,0.686802,274074.813204,0.919725,29.892477,35.927007,2.931656,69.283720,59.717122,96.092356,8.000000,43.714518,64.000000,39.379995,12.177215,22.978144
55.050310,75.181450,161.501259,163.134912,60.092323,56.591668,59.198540,12.961533,158.426235,0.993689,75.277407,55.705947,161.653318,160.655642,158.749444,159.367351,73.111876,158.824777,0.001944,-1.719213,32.000000,-237.045467,159.521397,0.290762,15.205517,0.686809,274008.652864,1.045164,29.893699,35.925581,2.932441,69.280413,59.717975,96.086492,8.000000,43.713035,64.000000,39.385691,12.177215,22.975193
55.041418,75.173229,161.500928,163.140873,60.018927,56.583674,59.180214,12.961348,158.422834,0.817704,75.266857,55.695830,161.659311,160.654113,158.752465,159.368128,73.112147,158.825006,0.001942,-1.719805,32.000000,-237.045594,159.555442,0.236042,15.201116,0.686956,273943.562882,0.919977,29.894503,35.925133,2.932948,69.278422,59.718607,96.082699,8.000000,43.733446,64.000000,39.392515,12.177215,22.973181
55.029358,75.161009,161.500895,163.149656,59.948833,56.571239,59.194436,12.961833,158.422549,0.800543,75.250928,55.683788,161.667914,160.654658,158.757044,159.366457,73.112357,158.827322,0.001963,-1.719238,32.000000,-237.045081,159.552650,0.234553,15.203803,0.686788,273878.004576,0.919733,29.892237,35.924923,2.933703,69.275598,59.719151,96.077029,8.000000,43.729392,64.000000,39.402832,12.177215,22.970151
55.017440,75.148839,161.489968,163.158249,59.825399,56.558983,59.217308,12.961352,158.423904,0.800067,75.235650,55.671166,161.676525,160.654529,158.761920,159.363342,73.112174,158.826816,0.001969,-1.717502,32.000000,-237.045582,159.551627,0.234253,15.209473,0.686997,273835.303667,0.920031,29.892543,35.924751,2.934171,69.272489,59.719297,96.072345,8.000000,43.738987,64.000000,39.413627,12.177215,22.967083
55.008710,75.137264,161.522622,163.166674,59.831395,56.546929,59.176507,12.961595,158.424353,0.799946,75.220500,55.660165,161.684960,160.655672,158.767262,159.362348,73.111897,158.825416,0.001961,-1.718053,32.000000,-237.045365,159.552043,0.234377,15.210754,0.686858,273769.451306,0.919801,29.891886,35.925539,2.934813,69.269809,59.719080,96.069606,8.000000,43.746838,64.000000,39.422278,12.177215,22.964111
55.004291,75.129652,161.495897,163.172100,59.823770,56.538895,59.205981,12.961319,158.426813,0.799955,75.210495,55.653290,161.690341,160.656212,158.770999,159.361890,73.111949,158.826780,0.001961,-1.718052,32.000000,-237.045651,159.551320,0.234501,15.210945,0.686553,273704.460151,0.919436,29.891148,35.925504,2.935250,69.268487,59.718700,96.068847,8.000000,43.754417,64.000000,39.427263,12.177215,22.962167
54.996217,75.118449,161.447678,163.179778,59.796102,56.530751,59.213740,12.961126,158.434886,0.585562,75.196139,55.644116,161.698211,160.657739,158.776570,159.361084,73.112168,158.830110,0.001960,-1.716876,32.000000,-237.045765,159.549337,0.161345,15.213411,0.686570,273640.405026,0.920007,29.887946,35.925178,2.936310,69.266626,59.717979,96.068922,8.000000,43.741197,64.000000,39.436037,12.177215,22.959285
54.987558,75.107405,161.426401,163.187191,59.795103,56.530602,59.174554,12.960482,158.436261,0.520936,75.182144,55.634381,161.705887,160.659752,158.782398,159.363680,73.112265,158.830905,0.001966,-1.715709,32.000000,-237.046379,159.549540,0.147204,15.210294,0.686401,273597.130788,0.919482,29.884575,35.925712,2.936060,69.264953,59.717344,96.070554,8.000000,43.725101,64.000000,39.444977,12.177215,22.956434
54.979652,75.096604,161.405809,163.194312,59.742215,56.530660,59.178683,12.960258,158.433625,0.744761,75.169134,55.626869,161.713072,160.660491,158.787275,159.362167,73.111991,158.830083,0.001950,-1.715703,32.000000,-237.046632,159.514075,0.222277,15.209489,0.686087,273551.278968,0.919350,29.881117,35.926927,2.935614,69.263892,59.716336,96.071841,8.000000,43.728629,64.000000,39.454698,12.177215,22.953581
54.976552,75.089833,161.415501,163.198677,59.745385,56.526620,59.203271,12.960669,158.434035,0.789845,75.161507,55.624406,161.717291,160.661860,158.790822,159.363639,73.111765,158.829726,0.001940,-1.716272,32.000000,-237.046174,159.515056,0.232261,15.207430,0.686235,273544.802903,0.920090,29.878382,35.927174,2.935690,69.262977,59.715554,96.072850,8.000000,43.734229,64.000000,39.460181,12.177215,22.951765
54.972654,75.080591,161.436988,163.204156,59.854224,56.526662,59.188244,12.961025,158.435575,0.793457,75.149438,55.620574,161.723157,160.662795,158.796202,159.361526,73.111942,158.830067,0.001939,-1.716190,32.000000,-237.045919,159.514692,0.232262,15.208646,0.686273,273539.708313,0.920146,29.875170,35.927093,2.935737,69.262399,59.714695,96.074185,8.000000,43.733796,64.000000,39.466473,12.177215,22.949276
54.966078,75.070996,161.399368,163.208544,59.875856,56.526786,59.190252,12.959898,158.435855,0.793567,75.138283,55.613369,161.729379,160.659848,158.801375,159.360311,73.112024,158.828246,0.001960,-1.716744,32.000000,-237.047106,159.514570,0.232286,15.211014,0.686392,273516.020262,0.919740,29.871372,35.927166,2.936079,69.262423,59.714462,96.076262,8.000000,43.749782,64.000000,39.476415,12.177215,22.946760
54.961230,75.061883,161.371322,163.212503,59.892828,56.526699,59.207871,12.960291,158.437575,0.793560,75.128121,55.608005,161.734087,160.657852,158.806128,159.359799,73.112295,158.826665,0.001948,-1.717336,32.000000,-237.046671,159.512752,0.232293,15.206785,0.686454,273510.472534,0.920024,29.865873,35.927135,2.936678,69.263114,59.713264,96.079146,8.000000,43.733333,64.000000,39.484056,12.177215,22.944233
54.957880,75.056222,161.402323,163.214977,59.856720,56.526665,59.178689,12.959741,158.430821,0.890895,75.121604,55.605429,161.737193,160.654281,158.809357,159.356625,73.112649,158.822660,0.001939,-1.717902,32.000000,-237.047193,159.482590,0.266178,15.211884,0.686271,273505.807753,0.920093,29.862589,35.926269,2.936345,69.264438,59.713343,96.082242,8.000000,43.731838,64.000000,39.491029,12.177215,22.942671
54.955508,75.047884,161.396192,163.217890,59.789538,56.526683,59.189222,12.959699,158.424747,1.063297,75.111949,55.600845,161.741187,160.649460,158.814382,159.350141,73.112692,158.815947,0.001937,-1.717881,32.000000,-237.047256,159.484221,0.317723,15.206384,0.686393,273499.591558,0.919885,29.858131,35.925318,2.936094,69.266489,59.714143,96.087949,8.000000,43.751760,64.000000,39.496227,12.177215,22.940424
54.952706,75.039567,161.369726,163.219160,59.732581,56.526565,59.214911,12.960395,158.420133,1.067108,75.102140,55.596365,161.743765,160.645246,158.820017,159.346431,73.112843,158.810284,0.001959,-1.717873,32.000000,-237.046603,159.478131,0.317845,15.207966,0.686325,273495.765142,0.920386,29.855687,35.923239,2.936837,69.268381,59.715626,96.094459,8.000000,43.737699,64.000000,39.503524,12.177215,22.938139
54.947499,75.031372,161.330908,163.219440,59.753469,56.526644,59.193521,12.959438,158.413838,1.067068,75.093836,55.588743,161.745860,160.638457,158.823848,159.339856,73.113837,158.802458,0.001965,-1.718569,32.000000,-237.047524,159.472849,0.317523,15.206228,0.686563,273490.345048,0.920247,29.849625,35.920306,2.936852,69.270377,59.717939,96.101297,8.000000,43.737965,64.000000,39.512820,12.177215,22.935868
54.944155,75.026397,161.325532,163.219238,59.756464,56.526618,59.212808,12.959088,158.411216,1.067222,75.088739,55.582331,161.746565,160.634644,158.825678,159.333796,73.114190,158.798926,0.001956,-1.719739,32.000000,-237.047855,159.469562,0.317588,15.208634,0.686407,273483.994097,0.919878,29.843998,35.917718,2.936520,69.271802,59.719312,96.106404,8.000000,43.737129,64.000000,39.519797,12.177215,22.934418
54.941308,75.019070,161.345146,163.218547,59.796666,56.526723,59.202069,12.958908,158.404955,1.067174,75.082351,55.578326,161.747814,160.627808,158.829167,159.327960,73.115142,158.793836,0.001955,-1.720866,32.000000,-237.048067,159.462307,0.317703,15.206920,0.686389,273478.540950,0.920288,29.840803,35.913355,2.936092,69.274127,59.721537,96.114841,8.000000,43.726696,64.000000,39.529132,12.177215,22.932334
54.937685,75.012178,161.325867,163.217671,59.782509,56.526817,59.186407,12.959125,158.400264,1.067306,75.076417,55.576059,161.748793,160.621968,158.832126,159.322934,73.116097,158.786789,0.001955,-1.719697,32.000000,-237.047864,159.457589,0.317369,15.205777,0.686288,273475.261110,0.920037,29.839037,35.911481,2.936173,69.277421,59.724044,96.123484,8.000000,43.741088,64.000000,39.537329,12.177215,22.930348
54.935214,75.005712,161.333959,163.216714,59.781580,56.526610,59.173098,12.959416,158.397839,1.067329,75.069841,55.570769,161.749214,160.617224,158.833394,159.315116,73.116788,158.780812,0.001960,-1.718546,32.000000,-237.047668,159.466921,0.317518,15.207904,0.686471,273470.323853,0.920241,29.834444,35.908336,2.936682,69.280347,59.726255,96.131597,8.000000,43.741475,64.000000,39.544830,12.177215,22.928471
54.932794,75.001404,161.342148,163.216034,59.763543,56.526628,59.163739,12.959762,158.392999,0.849723,75.066234,55.567851,161.749227,160.614495,158.834751,159.311690,73.117108,158.778038,0.001941,-1.717375,32.000000,-237.047334,159.464987,0.244016,15.207451,0.686483,273465.466952,0.920536,29.831031,35.904348,2.936525,69.282339,59.727362,96.137376,8.000000,43.744171,64.000000,39.551335,12.177215,22.927224
54.928776,74.995391,161.387396,163.215052,59.785619,56.526634,59.163724,12.959753,158.384377,1.052375,75.061985,55.563519,161.749316,160.610154,158.836231,159.302283,73.118544,158.771604,0.001932,-1.717965,32.000000,-237.047398,159.438854,0.315288,15.201395,0.686443,273459.554468,0.920770,29.826939,35.901082,2.936804,69.285739,59.728978,96.146313,8.000000,43.763677,64.000000,39.561092,12.177215,22.925412
54.925964,74.990135,161.374683,163.214193,59.743161,56.526780,59.173264,12.960608,158.378962,1.063560,75.058232,55.559714,161.749444,160.602750,158.836646,159.296667,73.119279,158.765857,0.001932,-1.718315,32.000000,-237.046545,159.433193,0.315321,15.203569,0.686519,273456.724914,0.920951,29.824954,35.899568,2.937083,69.288867,59.730410,96.155606,8.000000,43.797836,64.000000,39.571363,12.177215,22.923775
54.921529,74.985220,161.359132,163.213071,59.769151,56.526738,59.197480,12.960773,158.372628,1.063642,75.054497,55.556691,161.749873,160.595709,158.837137,159.289847,73.120246,158.758620,0.001951,-1.718313,32.000000,-237.046414,159.425514,0.315178,15.198510,0.687014,273451.789205,0.921011,29.822800,35.895362,2.938121,69.291892,59.732071,96.165470,8.000000,43.772789,64.000000,39.580670,12.177215,22.922300
54.920141,74.982019,161.310307,163.212019,59.808456,56.526765,59.171719,12.961068,158.369315,1.063528,75.051003,55.553280,161.749177,160.592623,158.837652,159.284661,73.121085,158.753579,0.001938,-1.719474,32.000000,-237.046028,159.422114,0.315176,15.206651,0.686892,273448.580389,0.920904,29.820246,35.892152,2.938040,69.293813,59.732805,96.172482,8.000000,43.759900,64.000000,39.588316,12.177215,22.921322
54.913858,74.976791,161.270438,163.209945,59.859747,56.526780,59.191621,12.960251,158.363830,1.063618,75.046603,55.547561,161.747543,160.586900,158.839237,159.277077,73.121568,158.744543,0.001930,-1.719461,32.000000,-237.046922,159.412118,0.315138,15.205072,0.687110,273445.166150,0.920597,29.819590,35.888069,2.937994,69.296810,59.733837,96.183794,8.000000,43.744360,64.000000,39.599546,12.177215,22.919785
54.911196,74.971684,161.298296,163.207357,59.873160,56.526770,59.197136,12.960833,158.354391,1.064638,75.043011,55.544760,161.745494,160.578318,158.841446,159.270397,73.122527,158.737130,0.001929,-1.720043,32.000000,-237.046433,159.390999,0.316607,15.201375,0.686560,273442.086161,0.921016,29.817721,35.885059,2.937179,69.299678,59.735275,96.194898,8.000000,43.739226,64.000000,39.611784,12.177215,22.918192
54.909973,74.967243,161.309285,163.204539,59.835827,56.518629,59.167327,12.961622,158.344160,1.329343,75.039828,55.542539,161.742749,160.569922,158.842502,159.263579,73.123431,158.728941,0.001950,-1.720066,32.000000,-237.045649,159.373802,0.400835,15.208628,0.686549,273439.646039,0.920810,29.818528,35.880685,2.936789,69.302540,59.736353,96.205352,8.000000,43.766128,64.000000,39.620924,12.177215,22.916732
54.907642,74.964439,161.321860,163.202387,59.823671,56.514556,59.195028,12.962072,158.336376,1.340378,75.037793,55.541839,161.740912,160.565170,158.842531,159.257202,73.123832,158.723760,0.001955,-1.718894,32.000000,-237.045185,159.367684,0.400836,15.202707,0.686851,273435.335011,0.920761,29.815979,35.876532,2.937439,69.304500,59.737065,96.212008,8.000000,43.762818,64.000000,39.627852,12.177215,22.915832
54.906372,74.960335,161.355410,163.198795,59.868877,56.514658,59.181220,12.963310,158.328054,1.340417,75.034627,55.537674,161.737974,160.555533,158.842500,159.249043,73.123679,158.715528,0.001948,-1.718904,32.000000,-237.044003,159.359120,0.400595,15.205573,0.686479,273392.192617,0.921104,29.812712,35.872102,2.937705,69.306713,59.738972,96.221489,8.000000,43.788928,64.000000,39.637958,12.177215,22.914510
54.904181,74.956117,161.343527,163.195042,59.776780,56.514501,59.169259,12.963232,158.319658,1.340456,75.032027,55.534081,161.735259,160.547008,158.841803,159.240594,73.123974,158.707517,0.001948,-1.718909,32.000000,-237.044095,159.348468,0.400867,15.208936,0.686768,273370.661581,0.920643,29.812149,35.869468,2.938058,69.309375,59.740285,96.231242,8.000000,43.808080,64.000000,39.648108,12.177215,22.913169
54.899958,74.951911,161.342682,163.191223,59.743654,56.514561,59.186794,12.963059,158.310698,1.340558,75.029733,55.528734,161.732384,160.537467,158.841963,159.230261,73.123709,158.697947,0.001947,-1.718924,32.000000,-237.044345,159.336706,0.400563,15.202915,0.686789,273368.473144,0.920873,29.809265,35.866076,2.938737,69.312276,59.741779,96.241306,8.000000,43.790396,64.000000,39.659583,12.177215,22.911792
54.895886,74.947757,161.336873,163.187761,59.676380,56.514595,59.212570,12.962653,158.304097,1.340541,75.026733,55.522603,161.728866,160.526679,158.839786,159.218861,73.123108,158.688976,0.001969,-1.720109,32.000000,-237.044752,159.338839,0.400836,15.203629,0.686602,273364.797105,0.921087,29.807152,35.862331,2.938638,69.314554,59.743144,96.250870,8.000000,43.806521,64.000000,39.672015,12.177215,22.910418
54.892401,74.945066,161.331708,163.185579,59.617810,56.514655,59.180650,12.963009,158.298552,1.118565,75.025204,55.518293,161.726685,160.522502,158.838698,159.213040,73.122643,158.684021,0.001949,-1.720103,32.000000,-237.044370,159.358652,0.325975,15.198344,0.686923,273363.160242,0.920883,29.807003,35.858473,2.938849,69.316167,59.744003,96.256955,8.000000,43.807295,64.000000,39.681685,12.177215,22.909518
54.887682,74.941074,161.285453,163.182654,59.601402,56.514668,59.208306,12.964466,158.290051,1.066902,75.022846,55.514909,161.723604,160.516279,158.838226,159.204135,73.122537,158.677120,0.001941,-1.720116,32.000000,-237.042889,159.351073,0.314198,15.202366,0.686920,273362.209342,0.920548,29.806760,35.855210,2.938961,69.318510,59.745750,96.266137,8.000000,43.781868,64.000000,39.695788,12.177215,22.908178
54.880961,74.937105,161.285480,163.180640,59.566883,56.514844,59.195743,12.963543,158.278190,1.066767,75.020315,55.509871,161.720740,160.507433,158.837040,159.191627,73.122422,158.667871,0.001942,-1.720112,32.000000,-237.043759,159.343358,0.314298,15.201523,0.687172,273361.896605,0.921103,29.807418,35.853539,2.939054,69.320679,59.746855,96.275385,8.000000,43.772507,64.000000,39.712362,12.177215,22.906820
54.876372,74.933450,161.234151,163.178670,59.620777,56.514826,59.167951,12.963546,158.267272,1.066723,75.017364,55.505426,161.717513,160.499751,158.834390,159.178761,73.121734,158.658784,0.001963,-1.720105,32.000000,-237.043845,159.333415,0.314290,15.202857,0.686862,273360.329999,0.920751,29.807961,35.850674,2.938464,69.322834,59.747795,96.283879,8.000000,43.772242,64.000000,39.728933,12.177215,22.905533
54.873100,74.931009,161.216066,163.177287,59.637022,56.514902,59.204830,12.963383,158.260143,1.066672,75.016104,55.503213,161.715783,160.492704,158.832971,159.170631,73.121496,158.649999,0.001947,-1.720668,32.000000,-237.043985,159.327623,0.314152,15.201141,0.686988,273360.128253,0.921063,29.810450,35.846804,2.938824,69.324985,59.748813,96.290034,8.000000,43.761456,64.000000,39.739374,12.177215,22.904691
54.871982,74.927326,161.198222,163.174889,59.657294,56.511002,59.211586,12.964103,158.248819,1.066616,75.013277,55.500330,161.713042,160.481960,158.831170,159.162692,73.121631,158.640376,0.001939,-1.722409,32.000000,-237.043222,159.320633,0.314298,15.197084,0.686775,273359.439289,0.921572,29.811207,35.843577,2.938134,69.328065,59.750519,96.297105,8.000000,43.741597,64.000000,39.753009,12.177215,22.903400
54.867182,74.923660,161.183611,163.172021,59.611455,56.510910,59.191451,12.964223,158.235564,1.071309,75.010934,55.495549,161.710827,160.470529,158.829144,159.154485,73.121834,158.629812,0.001938,-1.723594,32.000000,-237.043110,159.297130,0.317496,15.192188,0.686821,273358.918607,0.921053,29.811909,35.840029,2.937980,69.331896,59.752549,96.302886,8.000000,43.741519,64.000000,39.767105,12.177215,22.902108
54.864246,74.919944,161.172149,163.168731,59.564623,56.498748,59.187200,12.964017,158.218847,1.434337,75.008571,55.489866,161.708629,160.459004,158.827240,159.141735,73.122194,158.618917,0.001958,-1.722993,32.000000,-237.043265,159.253759,0.434930,15.194367,0.686896,273337.643440,0.920897,29.809302,35.835749,2.937715,69.334830,59.755181,96.307002,8.000000,43.732026,64.000000,39.782246,12.177215,22.900784
54.860938,74.917542,161.168890,163.166327,59.555275,56.490651,59.208403,12.964582,158.212868,1.475377,75.007171,55.487265,161.706884,160.453108,158.825568,159.136697,73.122153,158.611372,0.001962,-1.723576,32.000000,-237.042717,159.249007,0.442849,15.191359,0.687118,273335.423835,0.921288,29.810249,35.830994,2.937705,69.335594,59.756601,96.308352,8.000000,43.730819,64.000000,39.792699,12.177215,22.899915
54.854688,74.914040,161.162426,163.162703,59.533765,56.478710,59.189394,12.964027,158.203494,1.479237,75.004761,55.482394,161.704083,160.440660,158.822619,159.124511,73.121259,158.602618,0.001957,-1.725062,32.000000,-237.043293,159.239036,0.442843,15.190671,0.686858,273274.264036,0.921201,29.809356,35.825939,2.937654,69.335978,59.758879,96.309424,8.000000,43.736509,64.000000,39.811384,12.177215,22.898629
54.847799,74.910336,161.149369,163.159281,59.578400,56.470975,59.195848,12.963203,158.197840,1.383057,75.002353,55.475250,161.701488,160.430151,158.820893,159.112448,73.121421,158.592144,0.001956,-1.725055,32.000000,-237.044135,159.257032,0.409289,15.193118,0.686922,273234.253533,0.920795,29.810132,35.822728,2.937771,69.335793,59.761431,96.310167,8.000000,43.726392,64.000000,39.831345,12.177215,22.897312
54.841960,74.906493,161.154693,163.156043,59.604998,56.458916,59.217695,12.963326,158.189188,1.210286,74.999422,55.467709,161.698792,160.420705,158.819428,159.101251,73.121278,158.586942,0.001957,-1.725072,32.000000,-237.044019,159.256172,0.357781,15.193512,0.686862,273176.475533,0.921003,29.812640,35.819849,2.937988,69.335559,59.764529,96.311179,8.000000,43.731077,64.000000,39.850319,12.177215,22.895934
54.838086,74.903584,161.162913,163.154096,59.581193,56.454905,59.178676,12.963643,158.183344,1.206714,74.997601,55.463067,161.698061,160.413104,158.818484,159.094783,73.121400,158.580780,0.001979,-1.725364,32.000000,-237.043620,159.249656,0.357748,15.193968,0.686686,273138.258322,0.920894,29.815559,35.815174,2.938119,69.335260,59.767064,96.312312,8.000000,43.738987,64.000000,39.863836,12.177215,22.894946
54.832563,74.899493,161.159264,163.151552,59.548482,56.442725,59.196036,12.964023,158.172798,1.206677,74.994598,55.457458,161.695927,160.402967,158.817134,159.083818,73.121197,158.571888,0.001959,-1.725446,32.000000,-237.043223,159.238135,0.357552,15.188813,0.686611,273078.725060,0.920457,29.817330,35.813075,2.938529,69.333574,59.769375,96.312758,8.000000,43.745103,64.000000,39.883550,12.177215,22.893430
54.825540,74.895436,161.132671,163.149104,59.538022,56.430684,59.213411,12.964043,158.162513,1.206695,74.991241,55.450296,161.694055,160.395736,158.815466,159.073745,73.120984,158.565437,0.001952,-1.725439,32.000000,-237.043182,159.229193,0.357674,15.188762,0.686629,273057.855791,0.921063,29.818147,35.810298,2.938887,69.331007,59.771984,96.313106,8.000000,43.725421,64.000000,39.905738,12.177215,22.891956
54.818221,74.891257,161.111779,163.147095,59.493327,56.418611,59.188098,12.963580,158.155789,1.109310,74.988141,55.442730,161.692298,160.387807,158.813335,159.066432,73.120951,158.558429,0.001953,-1.725433,32.000000,-237.043674,159.247247,0.323618,15.185928,0.686763,272997.876655,0.920686,29.819367,35.806669,2.939116,69.327455,59.773860,96.313005,8.000000,43.727689,64.000000,39.927328,12.177215,22.890438
54.811376,74.888406,161.094154,163.145914,59.509945,56.410593,59.191329,12.962970,158.150961,0.944513,74.985388,55.436821,161.690896,160.382023,158.811325,159.061632,73.120674,158.554270,0.001975,-1.725430,32.000000,-237.044294,159.235906,0.272397,15.185340,0.686598,272938.606683,0.920339,29.822063,35.804101,2.939007,69.324763,59.774442,96.312650,8.000000,43.719292,64.000000,39.945284,12.177215,22.889407
54.804447,74.883872,161.098378,163.144420,59.545657,56.398515,59.200039,12.963509,158.140520,1.042823,74.981501,55.429686,161.688832,160.376088,158.807958,159.054109,73.120447,158.549400,0.001958,-1.726623,32.000000,-237.043738,159.214069,0.308349,15.188143,0.686591,272879.179106,0.920661,29.824924,35.801111,2.939019,69.321029,59.775038,96.312253,8.000000,43.697416,64.000000,39.969996,12.177215,22.887785
54.797017,74.879299,161.109257,163.143130,59.553366,56.386327,59.201116,12.963770,158.133093,1.078237,74.978132,55.424529,161.687145,160.366282,158.806503,159.044898,73.119945,158.544384,0.001951,-1.727216,32.000000,-237.043506,159.203270,0.314823,15.184844,0.686528,272840.620146,0.920599,29.828657,35.799597,2.939064,69.318468,59.775716,96.312417,8.000000,43.722015,64.000000,39.993606,12.177215,22.886089
54.788300,74.874936,161.109563,163.141801,59.561420,56.374262,59.183289,12.964066,158.123215,1.078153,74.974101,55.419998,161.685431,160.358861,158.806136,159.039048,73.119924,158.538122,0.001951,-1.727208,32.000000,-237.043187,159.194809,0.314815,15.187634,0.686363,272780.797048,0.920384,29.830789,35.797723,2.939513,69.315937,59.776390,96.312555,8.000000,43.721744,64.000000,40.019744,12.177215,22.884461
54.782632,74.872011,161.110935,163.141062,59.568072,56.366203,59.199501,12.964116,158.117229,1.078217,74.970602,55.415629,161.683900,160.351621,158.805354,159.034044,73.119427,158.532338,0.001971,-1.727228,32.000000,-237.043068,159.190234,0.314824,15.184549,0.686498,272721.367566,0.920294,29.833366,35.796064,2.940110,69.313781,59.776249,96.312263,8.000000,43.719154,64.000000,40.038645,12.177215,22.883369
54.774424,74.867446,161.078293,163.140164,59.538232,56.353949,59.176753,12.963527,158.102760,1.193302,74.966652,55.408255,161.682946,160.342862,158.803232,159.024350,73.119046,158.523122,0.001975,-1.727217,32.000000,-237.043745,159.153137,0.356123,15.180424,0.686328,272662.236631,0.920525,29.837388,35.793385,2.940583,69.311028,59.776731,96.312039,8.000000,43.715862,64.000000,40.066664,12.177215,22.881682
54.767532,74.862838,161.059908,163.139277,59.521402,56.341858,59.165542,12.962806,158.091673,1.353203,74.962168,55.400773,161.681885,160.331942,158.801689,159.016502,73.118018,158.514543,0.001970,-1.727826,32.000000,-237.044403,159.140547,0.401168,15.180782,0.686449,272623.089867,0.920239,29.839919,35.791388,2.940913,69.307759,59.776798,96.312035,8.000000,43.708178,64.000000,40.092390,12.177215,22.879960
54.757837,74.858155,161.017737,163.138462,59.461951,56.329840,59.244544,12.963177,158.083976,1.352515,74.957108,55.390203,161.680853,160.321826,158.799776,159.007161,73.117748,158.507171,0.001970,-1.729595,32.000000,-237.043982,159.144869,0.400633,15.181502,0.686453,272563.162261,0.920533,29.843255,35.787797,2.940757,69.304194,59.777473,96.312363,8.000000,43.675447,64.000000,40.122277,12.177215,22.878205
54.746850,74.853208,160.980058,163.138163,59.414460,56.317749,59.190767,12.963919,158.079069,1.089334,74.952323,55.381167,161.680021,160.314202,158.799367,159.004053,73.117104,158.502327,0.001973,-1.730148,32.000000,-237.043226,159.157850,0.316649,15.176746,0.686301,272504.028702,0.920626,29.845279,35.785126,2.940792,69.300640,59.778694,96.313134,8.000000,43.656406,64.000000,40.154913,12.177215,22.876389
54.739789,74.849577,160.945396,163.138566,59.395930,56.309624,59.189794,12.963912,158.072364,1.078128,74.948607,55.373707,161.679730,160.309082,158.799241,158.999694,73.116628,158.498547,0.001995,-1.731275,32.000000,-237.043160,159.150858,0.316647,15.175312,0.686074,272445.571491,0.919370,29.849930,35.782217,2.940542,69.297990,59.779520,96.313396,8.000000,43.650501,64.000000,40.176292,12.177215,22.875089
54.727732,74.843845,160.948741,163.139861,59.374732,56.297598,59.201352,12.963057,158.064197,1.078102,74.942581,55.363799,161.678930,160.299918,158.797775,158.994728,73.116194,158.490887,0.001974,-1.730098,32.000000,-237.043971,159.142130,0.316640,15.172897,0.686139,272386.929069,0.920199,29.855559,35.780774,2.940444,69.293587,59.780479,96.313754,8.000000,43.612504,64.000000,40.212141,12.177215,22.873017
54.717003,74.838102,160.969563,163.141571,59.358739,56.285562,59.189905,12.962225,158.050061,1.320794,74.936983,55.354232,161.678831,160.288848,158.796032,158.986892,73.115216,158.483221,0.001969,-1.730110,32.000000,-237.044807,159.103824,0.395912,15.171036,0.686045,272347.742834,0.920203,29.858727,35.779620,2.940190,69.289326,59.781974,96.313711,8.000000,43.635248,64.000000,40.246798,12.177215,22.870909
54.710282,74.832237,161.003311,163.143628,59.395245,56.273421,59.172007,12.963597,158.042181,1.359834,74.930308,55.347196,161.679734,160.280862,158.793318,158.980243,73.114999,158.480570,0.001973,-1.730115,32.000000,-237.043426,159.098491,0.402695,15.173004,0.686175,272289.139007,0.920035,29.864607,35.776752,2.940899,69.285999,59.784175,96.313391,8.000000,43.657490,64.000000,40.279438,12.177215,22.868761
54.704240,74.828304,160.969505,163.145069,59.367299,56.265348,59.200063,12.963687,158.037667,1.359912,74.926239,55.340921,161.680338,160.277489,158.791757,158.975219,73.114837,158.477028,0.001994,-1.730111,32.000000,-237.043331,159.094997,0.402591,15.171727,0.686327,272230.510740,0.920201,29.869197,35.774423,2.941856,69.284120,59.785930,96.313542,8.000000,43.649214,64.000000,40.302362,12.177215,22.867291
54.693401,74.822235,160.951967,163.147403,59.304045,56.257218,59.181066,12.962779,158.034240,1.129370,74.919174,55.329855,161.681509,160.270368,158.788757,158.968336,73.114194,158.471972,0.001976,-1.730115,32.000000,-237.044266,159.108164,0.325227,15.171654,0.686309,272169.756507,0.920391,29.869807,35.773497,2.942835,69.280725,59.788451,96.313927,8.000000,43.623330,64.000000,40.338228,12.177215,22.865073
54.681948,74.815655,160.946107,163.150413,59.289489,56.253144,59.166191,12.962103,158.025909,1.083043,74.911563,55.316764,161.683204,160.261687,158.786968,158.961974,73.114306,158.463913,0.001971,-1.731286,32.000000,-237.045045,159.099352,0.317149,15.168683,0.686202,272129.505999,0.919925,29.871693,35.772132,2.942542,69.277647,59.790967,96.315262,8.000000,43.628756,64.000000,40.376916,12.177215,22.862716
54.670027,74.808788,160.932364,163.153850,59.228493,56.240809,59.192194,12.960951,158.015336,1.082986,74.904112,55.306370,161.685028,160.253464,158.786033,158.953704,73.114472,158.455829,0.001971,-1.731893,32.000000,-237.046175,159.089436,0.317138,15.168955,0.686171,272089.559685,0.920273,29.876068,35.770594,2.942804,69.274939,59.793216,96.316878,8.000000,43.610400,64.000000,40.416685,12.177215,22.860218
54.664045,74.804397,160.914016,163.155920,59.190041,56.232637,59.184404,12.961562,158.010356,1.082969,74.899161,55.301009,161.685836,160.249381,158.785050,158.949699,73.114420,158.452367,0.001991,-1.731898,32.000000,-237.045581,159.085002,0.317005,15.164753,0.686373,272067.812223,0.920634,29.880524,35.767007,2.943313,69.272824,59.794926,96.317921,8.000000,43.596207,64.000000,40.443837,12.177215,22.858555
54.657315,74.797943,160.905004,163.158965,59.201429,56.220449,59.174364,12.961410,158.000109,1.082915,74.892285,55.292022,161.688389,160.240149,158.785170,158.941133,73.115088,158.445871,0.001993,-1.733091,32.000000,-237.045698,159.077213,0.317285,15.166145,0.686307,272006.434866,0.920232,29.885148,35.763355,2.943704,69.270198,59.798452,96.319390,8.000000,43.593372,64.000000,40.479234,12.177215,22.856117
54.650483,74.791517,160.914553,163.161584,59.183051,56.208334,59.212746,12.962482,157.990928,1.095087,74.885635,55.285410,161.690605,160.233281,158.786255,158.936527,73.114628,158.437898,0.001972,-1.733082,32.000000,-237.044684,159.056480,0.323973,15.164221,0.686400,271965.348722,0.920319,29.886522,35.761913,2.943690,69.266956,59.801672,96.320741,8.000000,43.593709,64.000000,40.516232,12.177215,22.853677
54.647471,74.785082,160.877706,163.163652,59.248201,56.196120,59.198479,12.962945,157.981622,1.349045,74.878163,55.281419,161.692388,160.223317,158.787283,158.927558,73.114410,158.429283,0.001970,-1.733101,32.000000,-237.044194,159.036078,0.403060,15.167241,0.686225,271902.723870,0.920385,29.886556,35.758444,2.943888,69.263156,59.805094,96.321828,8.000000,43.592134,64.000000,40.550120,12.177215,22.851207
54.645184,74.781000,160.913713,163.164469,59.248655,56.188097,59.167418,12.963217,157.975688,1.358615,74.873456,55.276821,161.693700,160.217377,158.787955,158.923039,73.114150,158.424262,0.001974,-1.733097,32.000000,-237.043983,159.031091,0.403091,15.162671,0.686285,271841.723478,0.919701,29.886715,35.755466,2.944431,69.260407,59.807432,96.322689,8.000000,43.592867,64.000000,40.572038,12.177215,22.849591
54.641508,74.775094,160.907111,163.164556,59.220656,56.175809,59.200794,12.963559,157.968681,1.358543,74.866930,55.273467,161.694859,160.208544,158.789159,158.915748,73.113372,158.418025,0.001993,-1.733068,32.000000,-237.043662,159.022579,0.403081,15.157497,0.685884,271778.758867,0.919763,29.883186,35.751969,2.943919,69.255723,59.811607,96.323752,8.000000,43.592529,64.000000,40.606860,12.177215,22.847244
54.638321,74.769152,160.898718,163.164175,59.185755,56.163631,59.201856,12.964593,157.962096,1.358632,74.860259,55.271169,161.695869,160.200076,158.791374,158.912558,73.112424,158.411449,0.001971,-1.731903,32.000000,-237.042596,159.014891,0.403000,15.162824,0.686157,271738.000376,0.920147,29.881309,35.750062,2.944701,69.250927,59.815671,96.324138,8.000000,43.597730,64.000000,40.642007,12.177215,22.844890
54.634621,74.763337,160.920639,163.163431,59.214207,56.151582,59.166001,12.964919,157.954498,1.358574,74.854170,55.267981,161.696957,160.191674,158.793638,158.908283,73.112055,158.403797,0.001966,-1.731920,32.000000,-237.042202,159.007404,0.403116,15.160828,0.686255,271676.071871,0.919482,29.878947,35.748151,2.944778,69.246531,59.819555,96.324562,8.000000,43.583894,64.000000,40.675909,12.177215,22.842526
54.631118,74.759734,160.932637,163.162849,59.215482,56.147553,59.197130,12.964567,157.948441,1.358700,74.850320,55.265125,161.696969,160.186196,158.793959,158.902195,73.111526,158.398171,0.001970,-1.731911,32.000000,-237.042602,159.000882,0.403079,15.156463,0.685856,271614.512164,0.919311,29.876078,35.746262,2.944796,69.243442,59.822064,96.324546,8.000000,43.602305,64.000000,40.699733,12.177215,22.841000
54.627195,74.754515,160.928335,163.161536,59.199766,56.135226,59.215282,12.963300,157.935238,1.483598,74.845570,55.263442,161.696611,160.176064,158.794813,158.891599,73.110449,158.389337,0.001991,-1.731917,32.000000,-237.043869,158.962919,0.448552,15.159637,0.685925,271553.408689,0.919725,29.873831,35.743330,2.945397,69.238642,59.825666,96.324851,8.000000,43.595133,64.000000,40.736259,12.177215,22.838760
54.625574,74.749691,160.912076,163.159653,59.203920,56.131124,59.143724,12.962205,157.933425,1.398965,74.841408,55.263995,161.695152,160.166843,158.795528,158.880570,73.109586,158.378362,0.001974,-1.732520,32.000000,-237.044903,158.992476,0.408532,15.154471,0.686168,271532.662586,0.919232,29.873606,35.741432,2.945805,69.233781,59.828469,96.325231,8.000000,43.577493,64.000000,40.769201,12.177215,22.836632
54.625618,74.745394,160.858323,163.157110,59.183704,56.131140,59.191100,12.962038,157.923836,1.230636,74.837901,55.265280,161.694147,160.157486,158.796052,158.871823,73.108991,158.370698,0.001969,-1.731361,32.000000,-237.045080,158.987713,0.360634,15.159194,0.685895,271471.527215,0.918808,29.872170,35.738698,2.945938,69.230478,59.832014,96.325329,8.000000,43.569845,64.000000,40.803323,12.177215,22.834619
54.626600,74.741213,160.842636,163.154113,59.290953,56.131145,59.201212,12.961398,157.914282,1.226883,74.834631,55.266945,161.693086,160.148828,158.796408,158.863298,73.109081,158.360274,0.001969,-1.731042,32.000000,-237.045674,158.978631,0.360528,15.161623,0.686029,271449.409429,0.919871,29.868909,35.734826,2.945728,69.226810,59.835166,96.324979,8.000000,43.546514,64.000000,40.834791,12.177215,22.832659
54.630390,74.738668,160.860034,163.151729,59.311652,56.134875,59.189973,12.962099,157.907411,1.226862,74.833290,55.270090,161.691903,160.142936,158.796307,158.857582,73.109356,158.354290,0.001988,-1.731062,32.000000,-237.044912,158.972885,0.360498,15.155057,0.685588,271447.127237,0.919124,29.864571,35.732116,2.944741,69.224188,59.837406,96.324280,8.000000,43.545981,64.000000,40.852362,12.177215,22.831392
54.633585,74.735304,160.868756,163.147389,59.293636,56.138956,59.191024,12.963002,157.900185,1.226883,74.831185,55.277919,161.689552,160.134428,158.796330,158.851905,73.108968,158.344478,0.001991,-1.731072,32.000000,-237.043999,158.965308,0.360360,15.157839,0.685404,271443.399588,0.918940,29.859443,35.727528,2.944401,69.220231,59.839839,96.321966,8.000000,43.550262,64.000000,40.879499,12.177215,22.829583
54.635311,74.732569,160.867797,163.142422,59.255781,56.147063,59.203323,12.962535,157.891366,1.226779,74.829479,55.281912,161.686339,160.125685,158.794847,158.843152,73.108289,158.336241,0.001970,-1.731364,32.000000,-237.044432,158.957174,0.360372,15.154109,0.685754,271458.101874,0.919099,29.853242,35.724672,2.944516,69.215975,59.841626,96.318614,8.000000,43.552443,64.000000,40.908751,12.177215,22.827974
54.638469,74.730112,160.815488,163.136795,59.268174,56.159356,59.174359,12.962086,157.880761,1.226776,74.828310,55.286334,161.682752,160.118622,158.793242,158.836783,73.107729,158.326300,0.001968,-1.730757,32.000000,-237.044841,158.949219,0.360487,15.162290,0.685661,271474.878040,0.919083,29.846797,35.720827,2.944503,69.212494,59.843747,96.314904,8.000000,43.529157,64.000000,40.936233,12.177215,22.826454
54.639981,74.728691,160.833152,163.132738,59.228569,56.167374,59.216317,12.961298,157.873790,1.226677,74.827882,55.289062,161.680010,160.111893,158.792243,158.829666,73.107136,158.315893,0.001973,-1.730201,32.000000,-237.045672,158.941238,0.360394,15.157595,0.685896,271512.400190,0.918986,29.842398,35.717951,2.944392,69.210368,59.844843,96.312251,8.000000,43.513918,64.000000,40.955130,12.177215,22.825476
54.646152,74.727098,160.828144,163.125829,59.212366,56.179588,59.206085,12.961809,157.866082,1.226673,74.827895,55.295119,161.675727,160.103050,158.790463,158.821578,73.106583,158.305890,0.001992,-1.729607,32.000000,-237.045184,158.931926,0.360371,15.158584,0.685422,271569.561840,0.919573,29.836896,35.714221,2.943265,69.208259,59.846628,96.308110,8.000000,43.527644,64.000000,40.979920,12.177215,22.824166
54.652105,74.726021,160.825299,163.117958,59.190817,56.191745,59.177189,12.962032,157.856435,1.226573,74.829004,55.302260,161.670145,160.093019,158.788480,158.811289,73.105978,158.295275,0.001971,-1.729603,32.000000,-237.044961,158.921375,0.360359,15.164160,0.685782,271607.678034,0.919022,29.834016,35.710323,2.943507,69.206828,59.848005,96.303682,8.000000,43.506846,64.000000,41.003868,12.177215,22.822990
54.660087,74.725374,160.862748,163.109522,59.135358,56.203878,59.169810,12.962466,157.845017,1.363507,74.830488,55.311474,161.664376,160.083617,158.785239,158.804353,73.105140,158.287380,0.001966,-1.729576,32.000000,-237.044499,158.900254,0.404291,15.157480,0.685783,271664.252104,0.919263,29.826473,35.706559,2.943083,69.205495,59.848973,96.298783,8.000000,43.525865,64.000000,41.024958,12.177215,22.821960
54.664782,74.725391,160.831707,163.103612,59.132903,56.208019,59.209567,12.962418,157.838588,1.362868,74.831848,55.315740,161.659890,160.079500,158.782601,158.798221,73.104470,158.280793,0.001973,-1.729573,32.000000,-237.044554,158.895022,0.403236,15.160089,0.685585,271720.984925,0.919798,29.819658,35.702583,2.942710,69.204211,59.849290,96.295133,8.000000,43.520560,64.000000,41.039118,12.177215,22.821363
54.674517,74.725578,160.805804,163.094182,59.177690,56.220173,59.169335,12.962462,157.830816,1.363226,74.834113,55.325178,161.652959,160.070154,158.778888,158.789096,73.103374,158.269541,0.001993,-1.729568,32.000000,-237.044468,158.886829,0.403220,15.155341,0.686077,271777.757724,0.919963,29.811314,35.700014,2.942965,69.202966,59.849832,96.290139,8.000000,43.499467,64.000000,41.057540,12.177215,22.820575
54.684651,74.725980,160.782896,163.084367,59.193959,56.232390,59.188319,12.963140,157.824851,1.363131,74.837143,55.333683,161.645159,160.065000,158.773904,158.781510,73.102481,158.262820,0.001975,-1.728409,32.000000,-237.043810,158.877550,0.403088,15.155903,0.685820,271797.295462,0.919326,29.806805,35.697840,2.942145,69.202048,59.850508,96.285137,8.000000,43.490276,64.000000,41.073727,12.177215,22.819844
54.694382,74.727187,160.790519,163.073658,59.153526,56.244542,59.217623,12.962979,157.818286,1.381543,74.840564,55.342777,161.636665,160.059024,158.770413,158.772515,73.102118,158.257823,0.001972,-1.728402,32.000000,-237.043846,158.870498,0.410014,15.159579,0.685948,271854.697578,0.919971,29.797609,35.694079,2.941147,69.201104,59.851226,96.281210,8.000000,43.475155,64.000000,41.090634,12.177215,22.819287
54.700363,74.728098,160.778433,163.066173,59.100782,56.252659,59.190847,12.963177,157.813490,1.365855,74.843101,55.352689,161.630843,160.054179,158.767802,158.768034,73.102082,158.251993,0.001971,-1.728393,32.000000,-237.043707,158.866164,0.402887,15.153109,0.685847,271912.045478,0.919690,29.788244,35.692071,2.940183,69.200279,59.851781,96.278980,8.000000,43.476904,64.000000,41.100785,12.177215,22.818992
