Torad 40 Ton Compressor Load Stand
54.713847,74.729809,160.798020,163.054220,59.177713,56.264929,59.209439,12.964093,157.806530,1.368534,74.848359,55.366046,161.622098,160.048946,158.763588,158.759525,73.101572,158.244626,0.001990,-1.728376,32.000000,-237.042781,158.860715,0.403092,15.153348,0.685732,271969.372760,0.919256,29.780075,35.690278,2.939800,69.199331,59.852358,96.275905,8.000000,43.479800,64.000000,41.112726,12.177215,22.818620
54.728976,74.732098,160.794621,163.041195,59.235024,56.277109,59.216136,12.964977,157.798982,1.368541,74.853642,55.378020,161.611958,160.044113,158.756987,158.751227,73.100550,158.236981,0.001990,-1.728398,32.000000,-237.041904,158.852402,0.403020,15.155354,0.685993,272007.623079,0.919697,29.775223,35.687797,2.939257,69.197906,59.852155,96.272766,8.000000,43.479709,64.000000,41.122331,12.177215,22.818386
54.742818,74.735048,160.785174,163.027341,59.315350,56.289266,59.196763,12.965104,157.792493,1.368535,74.859764,55.392464,161.601114,160.036707,158.750781,158.742706,73.100192,158.228644,0.001969,-1.729037,32.000000,-237.041800,158.846526,0.403102,15.155791,0.686035,272064.841306,0.919364,29.763945,35.685127,2.938891,69.197058,59.852263,96.270707,8.000000,43.464194,64.000000,41.129834,12.177215,22.818371
54.752548,74.737274,160.772446,163.017727,59.318547,56.297441,59.203594,12.965329,157.787306,1.368549,74.864387,55.399920,161.593264,160.033016,158.746742,158.736258,73.100053,158.223687,0.001969,-1.730209,32.000000,-237.041585,158.841257,0.403094,15.156493,0.685883,272122.407824,0.919185,29.751661,35.682850,2.938016,69.196565,59.852290,96.269233,8.000000,43.456608,64.000000,41.133133,12.177215,22.818449
54.767332,74.741067,160.751952,163.002466,59.298774,56.309684,59.204713,12.965107,157.779006,1.386201,74.872048,55.414817,161.582091,160.026891,158.739655,158.728913,73.099616,158.215834,0.001977,-1.730231,32.000000,-237.041807,158.832669,0.409613,15.156114,0.685791,272179.486749,0.919437,29.741282,35.679608,2.937101,69.196287,59.852243,96.267565,8.000000,43.451859,64.000000,41.138782,12.177215,22.818678
54.781578,74.745339,160.698463,162.986674,59.302881,56.321833,59.179120,12.966330,157.772581,1.366249,74.880648,55.430612,161.569790,160.022042,158.733200,158.723556,73.099142,158.207725,0.001992,-1.730234,32.000000,-237.040574,158.827685,0.403176,15.154761,0.685685,272218.337985,0.919290,29.734140,35.677606,2.936346,69.195880,59.852621,96.266190,8.000000,43.419434,64.000000,41.142328,12.177215,22.819059
54.797950,74.750421,160.687379,162.970268,59.322927,56.334068,59.170293,12.967584,157.768259,1.362437,74.890254,55.446122,161.557723,160.017178,158.725725,158.717387,73.099110,158.200611,0.001972,-1.730248,32.000000,-237.039323,158.821923,0.403177,15.157684,0.685569,272276.602084,0.919209,29.723701,35.674654,2.935180,69.194938,59.852322,96.264666,8.000000,43.390791,64.000000,41.143345,12.177215,22.819637
54.807531,74.754256,160.705293,162.958975,59.338572,56.342230,59.214879,12.967097,157.763346,1.362500,74.896813,55.455740,161.549298,160.012890,158.720800,158.713534,73.099263,158.195374,0.001969,-1.730238,32.000000,-237.039748,158.818437,0.403183,15.156945,0.685384,272334.910065,0.919553,29.714261,35.671625,2.933440,69.194649,59.852044,96.263734,8.000000,43.385430,64.000000,41.144270,12.177215,22.820161
54.823490,74.760252,160.707690,162.941423,59.356415,56.354437,59.178417,12.966887,157.757607,1.362400,74.907169,55.472079,161.536161,160.008636,158.713065,158.708104,73.098986,158.188215,0.001975,-1.730224,32.000000,-237.039902,158.814734,0.403223,15.156334,0.685144,272393.234153,0.919600,29.703589,35.668586,2.932361,69.194627,59.851578,96.261993,8.000000,43.404261,64.000000,41.143989,12.177215,22.821124
54.839413,74.766398,160.682958,162.923576,59.350500,56.366732,59.175927,12.968480,157.755437,1.362369,74.918253,55.490219,161.522976,160.006539,158.705245,158.705648,73.098117,158.185173,0.001994,-1.730206,32.000000,-237.038309,158.811316,0.403152,15.156242,0.685230,272432.437814,0.918873,29.698206,35.666172,2.932175,69.195143,59.851123,96.259518,8.000000,43.376006,64.000000,41.141083,12.177215,22.822113
54.853836,74.772714,160.672820,162.905842,59.419724,56.379070,59.195348,12.967758,157.751353,1.362333,74.929633,55.505002,161.508752,160.001008,158.696526,158.700937,73.097787,158.179652,0.001975,-1.729618,32.000000,-237.039021,158.808105,0.403105,15.159801,0.685217,272491.820221,0.919359,29.688852,35.663357,2.931366,69.195272,59.850815,96.255758,8.000000,43.380135,64.000000,41.137342,12.177215,22.823179
54.862467,74.777110,160.677754,162.894112,59.419968,56.387203,59.172035,12.968084,157.750585,1.362435,74.936786,55.515277,161.499124,160.000947,158.690009,158.700914,73.096986,158.177164,0.001974,-1.728473,32.000000,-237.038622,158.808416,0.402968,15.158989,0.685062,272552.161369,0.919320,29.679683,35.662913,2.930063,69.195224,59.850466,96.252703,8.000000,43.372854,64.000000,41.137692,12.177215,22.823939
54.875850,74.783812,160.677862,162.876731,59.431007,56.399425,59.182782,12.967297,157.746938,1.362423,74.947726,55.528596,161.484063,159.998022,158.680010,158.698949,73.096224,158.174625,0.001975,-1.727324,32.000000,-237.039368,158.807441,0.402987,15.160811,0.684829,272612.846778,0.918969,29.672132,35.660859,2.929108,69.195718,59.850345,96.246509,8.000000,43.354821,64.000000,41.134720,12.177215,22.825145
54.885268,74.790718,160.637348,162.859657,59.386430,56.411669,59.203500,12.965739,157.748622,1.121482,74.960090,55.539963,161.469277,159.998093,158.670150,158.696985,73.095758,158.173460,0.001993,-1.726143,32.000000,-237.040923,158.835118,0.323371,15.165104,0.684882,272653.816434,0.919315,29.668232,35.660585,2.928737,69.196502,59.850293,96.240415,8.000000,43.345392,64.000000,41.132663,12.177215,22.826413
54.896692,74.798409,160.626764,162.843806,59.461935,56.423836,59.198378,12.965957,157.748808,1.086714,74.973781,55.554978,161.454527,159.999052,158.660059,158.697871,73.095842,158.175494,0.001992,-1.725565,32.000000,-237.040763,158.837022,0.317057,15.163747,0.684777,272714.928951,0.919117,29.662070,35.660251,2.928025,69.197551,59.849641,96.233574,8.000000,43.323840,64.000000,41.131749,12.177215,22.827871
54.905542,74.803755,160.602074,162.834060,59.529144,56.431972,59.189947,12.966384,157.749297,1.086764,74.982232,55.563615,161.444866,160.000732,158.652903,158.698675,73.095658,158.175583,0.001973,-1.725564,32.000000,-237.040262,158.838394,0.316898,15.164676,0.684463,272777.000228,0.918838,29.659925,35.660214,2.926784,69.198257,59.848907,96.229076,8.000000,43.304388,64.000000,41.127764,12.177215,22.828931
54.918160,74.811945,160.577783,162.819890,59.573648,56.444094,59.243713,12.965876,157.750325,1.086700,74.995088,55.576556,161.430366,160.003047,158.641016,158.698849,73.095478,158.176162,0.001973,-1.724988,32.000000,-237.040704,158.838706,0.317047,15.164759,0.684492,272838.313736,0.918924,29.656637,35.661009,2.925983,69.199692,59.847527,96.222373,8.000000,43.279453,64.000000,41.120376,12.177215,22.830648
54.930533,74.819977,160.598978,162.806116,59.517132,56.456167,59.191443,12.965400,157.746837,1.230941,75.007475,55.586936,161.416193,160.005451,158.628667,158.696514,73.094994,158.176427,0.001981,-1.724991,32.000000,-237.041207,158.811257,0.368862,15.165810,0.684334,272879.125584,0.919037,29.653481,35.661231,2.925061,69.200869,59.846161,96.215966,8.000000,43.280539,64.000000,41.114925,12.177215,22.832369
54.942529,74.827805,160.607872,162.792592,59.507008,56.468455,59.193219,12.965030,157.745861,1.358569,75.019750,55.599772,161.402455,160.007236,158.617032,158.696449,73.094638,158.176614,0.001995,-1.723832,32.000000,-237.041702,158.814168,0.402442,15.167457,0.684231,272940.668966,0.918188,29.649551,35.661661,2.923947,69.203007,59.844859,96.210391,8.000000,43.278424,64.000000,41.107303,12.177215,22.834029
54.951906,74.833023,160.629454,162.783711,59.543024,56.476677,59.203512,12.965756,157.748897,1.343514,75.027768,55.609034,161.392888,160.007369,158.608436,158.696394,73.094338,158.178720,0.001975,-1.723246,32.000000,-237.040929,158.827881,0.394444,15.167664,0.684257,273001.926063,0.918987,29.645698,35.662260,2.923674,69.204837,59.843869,96.206524,8.000000,43.284619,64.000000,41.101496,12.177215,22.835143
54.962521,74.840521,160.644445,162.770756,59.613475,56.497104,59.185167,12.966689,157.750869,1.088020,75.037955,55.618743,161.380123,160.010109,158.595875,158.700019,73.093627,158.182152,0.001972,-1.723246,32.000000,-237.040127,158.845346,0.316360,15.168354,0.684230,273064.177823,0.918958,29.642008,35.662696,2.923198,69.208220,59.842717,96.201205,8.000000,43.302533,64.000000,41.092209,12.177215,22.836811
54.972573,74.847231,160.680125,162.758182,59.683265,56.509310,59.177171,12.967533,157.752023,1.078060,75.047170,55.629664,161.367354,160.009386,158.582653,158.701551,73.092993,158.182073,0.001983,-1.724409,32.000000,-237.039284,158.845843,0.316402,15.165470,0.684286,273105.578239,0.918772,29.638222,35.663906,2.923092,69.211598,59.841829,96.197004,8.000000,43.307725,64.000000,41.083205,12.177215,22.838262
54.980810,74.853696,160.702536,162.746131,59.696714,56.521472,59.187403,12.969038,157.751719,1.078150,75.057536,55.639655,161.354699,160.009846,158.570542,158.699727,73.091967,158.184615,0.001999,-1.724419,32.000000,-237.037769,158.847620,0.316343,15.167519,0.684434,273207.741443,0.919212,29.635530,35.666099,2.922800,69.216534,59.841297,96.194657,8.000000,43.336179,64.000000,41.077824,12.177215,22.839615
54.983758,74.858062,160.717209,162.738400,59.697181,56.525519,59.185645,12.968786,157.750556,1.078157,75.063585,55.642638,161.346558,160.010144,158.562465,158.700028,73.091590,158.185015,0.001981,-1.725007,32.000000,-237.038110,158.846402,0.316308,15.163824,0.684734,273269.731958,0.919366,29.632590,35.666698,2.922914,69.220141,59.840951,96.193646,8.000000,43.329470,64.000000,41.073495,12.177215,22.840520
54.989606,74.864557,160.698671,162.727325,59.677594,56.533621,59.178575,12.968217,157.748622,1.078241,75.072067,55.647129,161.335109,160.009160,158.549762,158.698435,73.090903,158.184988,0.001979,-1.724426,32.000000,-237.038664,158.845829,0.316391,15.168162,0.684783,273331.837385,0.919269,29.631149,35.668823,2.922884,69.225616,59.840468,96.192873,8.000000,43.316899,64.000000,41.068539,12.177215,22.841926
54.995691,74.870433,160.663498,162.717026,59.705600,56.533552,59.196411,12.967183,157.746974,1.111059,75.079424,55.651217,161.323448,160.011587,158.538432,158.699004,73.090007,158.184960,0.001979,-1.724430,32.000000,-237.039665,158.832086,0.331047,15.168496,0.685027,273354.222969,0.919318,29.632686,35.669372,2.922994,69.231141,59.840061,96.192236,8.000000,43.284751,64.000000,41.063551,12.177215,22.843253
55.003682,74.875746,160.687987,162.707409,59.758969,56.533479,59.188946,12.967537,157.746426,1.347051,75.086745,55.658754,161.312512,160.010455,158.528267,158.699598,73.089380,158.187214,0.001996,-1.724463,32.000000,-237.039298,158.819585,0.402481,15.167244,0.684786,273397.389700,0.919468,29.633571,35.670046,2.922346,69.237092,59.839996,96.192552,8.000000,43.296975,64.000000,41.055902,12.177215,22.844347
55.010445,74.879277,160.706292,162.701175,59.807727,56.533448,59.178144,12.968447,157.749393,1.352693,75.091540,55.664480,161.305323,160.012882,158.521236,158.702711,73.089424,158.189650,0.001993,-1.723879,32.000000,-237.038442,158.822101,0.402464,15.166097,0.684561,273400.930187,0.919092,29.633607,35.670932,2.921383,69.241254,59.839702,96.192587,8.000000,43.298140,64.000000,41.049425,12.177215,22.845075
55.016740,74.884335,160.703542,162.692272,59.894462,56.533600,59.211327,12.968951,157.753608,1.352708,75.098975,55.670908,161.295790,160.016169,158.511303,158.706659,73.089351,158.194363,0.001976,-1.725047,32.000000,-237.037900,158.825823,0.402592,15.169241,0.684615,273402.676282,0.919072,29.631254,35.672531,2.921404,69.247229,59.839362,96.192174,8.000000,43.287536,64.000000,41.040486,12.177215,22.846136
55.023283,74.889492,160.711690,162.683928,59.964475,56.533631,59.210660,12.969930,157.757358,1.352760,75.105725,55.677301,161.286764,160.022324,158.501698,158.710672,73.089446,158.200310,0.001975,-1.724465,32.000000,-237.036899,158.831094,0.402392,15.167834,0.684652,273403.241003,0.919124,29.628297,35.673540,2.921378,69.252377,59.839236,96.190470,8.000000,43.304356,64.000000,41.031475,12.177215,22.847200
55.026485,74.894351,160.698505,162.676429,59.962490,56.533608,59.168866,12.968477,157.764649,1.221591,75.111874,55.681262,161.277810,160.025305,158.493295,158.713120,73.089236,158.201150,0.001987,-1.725073,32.000000,-237.038422,158.859589,0.355448,15.167845,0.684426,273406.366460,0.918508,29.627315,35.675647,2.920994,69.257180,59.838688,96.188204,8.000000,43.281574,64.000000,41.023495,12.177215,22.848250
55.027852,74.897370,160.684245,162.671790,59.975066,56.537749,59.203543,12.966343,157.760552,1.234352,75.115474,55.682523,161.272139,160.025416,158.487674,158.712762,73.089707,158.201743,0.001996,-1.725090,32.000000,-237.040510,158.833206,0.371475,15.174989,0.684448,273408.092427,0.918411,29.626197,35.678121,2.920794,69.260088,59.838591,96.186568,8.000000,43.264114,64.000000,41.023299,12.177215,22.848918
55.031926,74.901397,160.662877,162.665439,60.021775,56.537584,59.226128,12.966327,157.762830,1.345378,75.120770,55.688147,161.264000,160.026325,158.477730,158.716583,73.090261,158.205879,0.001977,-1.725095,32.000000,-237.040554,158.836463,0.402662,15.167270,0.684357,273411.087890,0.919012,29.627985,35.678693,2.920385,69.263875,59.838473,96.183780,8.000000,43.263214,64.000000,41.014447,12.177215,22.849748
55.037259,74.905457,160.707557,162.659510,59.981230,56.537586,59.173632,12.966097,157.764002,1.348959,75.125935,55.691752,161.256592,160.028323,158.468274,158.719973,73.090741,158.208194,0.001975,-1.726264,32.000000,-237.040746,158.841239,0.402734,15.171646,0.684018,273432.560891,0.918523,29.629692,35.678479,2.920053,69.267098,59.839319,96.181308,8.000000,43.272097,64.000000,41.006922,12.177215,22.850564
55.040475,74.909093,160.715388,162.653693,60.029206,56.537673,59.190215,12.966080,157.768407,1.327707,75.130081,55.692785,161.249783,160.029032,158.459148,158.721165,73.090539,158.209595,0.001985,-1.726845,32.000000,-237.040799,158.856169,0.392486,15.174362,0.684229,273432.784776,0.918105,29.629811,35.679711,2.919449,69.270513,59.840092,96.179217,8.000000,43.279739,64.000000,41.000075,12.177215,22.851314
55.043012,74.911451,160.695152,162.650072,60.126616,56.537681,59.188156,12.967047,157.772454,1.101935,75.133110,55.694513,161.245736,160.030740,158.453670,158.724903,73.090670,158.213662,0.002001,-1.727409,32.000000,-237.039804,158.872372,0.322041,15.169991,0.684146,273433.899166,0.918831,29.628758,35.680229,2.919977,69.273338,59.840846,96.177313,8.000000,43.278124,64.000000,40.995168,12.177215,22.851769
55.044871,74.914470,160.682681,162.645215,60.138479,56.537576,59.189052,12.966504,157.772159,1.068305,75.135591,55.694047,161.238982,160.028577,158.443917,158.726405,73.090553,158.214984,0.001985,-1.727404,32.000000,-237.040360,158.874281,0.316614,15.174465,0.684027,273436.518260,0.918525,29.629311,35.681036,2.919949,69.277533,59.842285,96.174141,8.000000,43.249070,64.000000,40.988381,12.177215,22.852414
55.046423,74.916762,160.656824,162.640928,60.054146,56.537460,59.208067,12.967190,157.773700,1.068237,75.137868,55.698420,161.233450,160.029161,158.435163,158.731090,73.090436,158.216609,0.001983,-1.727389,32.000000,-237.039688,158.877143,0.316732,15.173236,0.684110,273437.181490,0.918516,29.629237,35.682662,2.919447,69.282181,59.844282,96.170719,8.000000,43.236476,64.000000,40.981760,12.177215,22.852803
55.047838,74.918957,160.682741,162.636888,60.029400,56.537319,59.247083,12.966963,157.772368,1.106758,75.140085,55.702122,161.228269,160.029828,158.427508,158.734023,73.089516,158.218428,0.001982,-1.727379,32.000000,-237.039935,158.864993,0.333206,15.176186,0.683841,273438.798816,0.918473,29.630472,35.683349,2.919122,69.287367,59.846880,96.165896,8.000000,43.237803,64.000000,40.976283,12.177215,22.853126
55.051585,74.921208,160.709249,162.633228,60.045265,56.537093,59.187654,12.967037,157.771237,1.339550,75.141769,55.707882,161.223708,160.030839,158.419947,158.734515,73.088810,158.220159,0.001996,-1.726353,32.000000,-237.039913,158.852365,0.402354,15.175538,0.683774,273439.504141,0.918154,29.631277,35.684168,2.918570,69.292622,59.850650,96.160603,8.000000,43.237209,64.000000,40.970713,12.177215,22.853484
55.052404,74.922734,160.685333,162.630895,60.093603,56.537091,59.201786,12.967069,157.773648,1.325340,75.143249,55.708189,161.220787,160.032061,158.416497,158.734510,73.088320,158.221420,0.001990,-1.725767,32.000000,-237.039896,158.868451,0.391464,15.172891,0.683728,273440.865169,0.917526,29.632115,35.685873,2.918966,69.296183,59.853412,96.156875,8.000000,43.245856,64.000000,40.964741,12.177215,22.853727
55.054165,74.925232,160.709856,162.627730,60.070433,56.541182,59.206746,12.967397,157.780740,1.078660,75.145604,55.708420,161.216803,160.037615,158.410717,158.739296,73.088147,158.225271,0.001971,-1.725760,32.000000,-237.039627,158.886616,0.316532,15.172897,0.683815,273441.208208,0.918380,29.630773,35.687326,2.919248,69.301260,59.857095,96.150932,8.000000,43.247144,64.000000,40.959675,12.177215,22.854154
55.054661,74.927466,160.742872,162.625137,60.062985,56.541219,59.177866,12.966376,157.782456,1.073047,75.145899,55.711022,161.212050,160.039884,158.405259,158.743285,73.086522,158.228786,0.001971,-1.725769,32.000000,-237.040641,158.888757,0.316370,15.173485,0.683830,273442.913644,0.918149,29.631512,35.688360,2.918770,69.305445,59.860066,96.143360,8.000000,43.247408,64.000000,40.952964,12.177215,22.854541
55.056092,74.928907,160.765773,162.622935,60.061264,56.542100,59.202541,12.965999,157.786021,1.073055,75.146732,55.713669,161.208521,160.043567,158.401346,158.747010,73.085862,158.231042,0.001984,-1.725797,32.000000,-237.041038,158.892147,0.316494,15.169835,0.683958,273464.059369,0.918113,29.632324,35.690196,2.919123,69.309875,59.863047,96.135763,8.000000,43.272835,64.000000,40.947648,12.177215,22.854789
55.058641,74.929692,160.727663,162.621497,60.125187,56.542250,59.203895,12.966527,157.788771,1.073081,75.146873,55.715128,161.206125,160.046889,158.398497,158.750459,73.085417,158.234636,0.001992,-1.725796,32.000000,-237.040524,158.894795,0.316362,15.167462,0.684063,273467.797333,0.918557,29.634083,35.693338,2.919696,69.312165,59.864963,96.130005,8.000000,43.254909,64.000000,40.943430,12.177215,22.854830
55.061245,74.931031,160.751122,162.619434,60.166674,56.542242,59.169199,12.966340,157.789759,1.116209,75.147271,55.716673,161.202877,160.051223,158.394006,158.754094,73.085517,158.236893,0.001975,-1.725791,32.000000,-237.040782,158.886166,0.333706,15.171205,0.684306,273473.135197,0.918166,29.634150,35.694972,2.920036,69.314845,59.867388,96.121266,8.000000,43.252897,64.000000,40.934399,12.177215,22.854943
55.064601,74.932436,160.778384,162.617336,60.184486,56.542326,59.200275,12.965646,157.789544,1.343415,75.147559,55.718524,161.200050,160.053921,158.390258,158.754809,73.085680,158.237780,0.001973,-1.725201,32.000000,-237.041419,158.874772,0.402369,15.165752,0.684233,273474.540333,0.918103,29.632493,35.696969,2.919209,69.317320,59.870270,96.113215,8.000000,43.264816,64.000000,40.925612,12.177215,22.855082
55.066120,74.933813,160.768199,162.615081,60.188071,56.550299,59.204227,12.965329,157.791567,1.355775,75.147205,55.721303,161.196298,160.058089,158.385981,158.758182,73.085104,158.242625,0.001986,-1.726339,32.000000,-237.041806,158.876680,0.402176,15.167473,0.684122,273474.356537,0.918596,29.631335,35.697842,2.919497,69.319261,59.871765,96.105182,8.000000,43.272375,64.000000,40.917071,12.177215,22.855243
55.068107,74.934584,160.785483,162.613587,60.220410,56.551033,59.183017,12.965864,157.793815,1.355752,75.147497,55.722133,161.194777,160.060933,158.382985,158.759497,73.085282,158.244811,0.002000,-1.726330,32.000000,-237.041299,158.878513,0.402329,15.163421,0.684444,273474.861576,0.918057,29.629521,35.698063,2.919814,69.320770,59.872662,96.101181,8.000000,43.254858,64.000000,40.911878,12.177215,22.855316
55.071948,74.935736,160.778988,162.611382,60.240902,56.559209,59.199516,12.965419,157.795818,1.355697,75.146277,55.725665,161.191764,160.063834,158.379370,158.762493,73.085205,158.246290,0.001985,-1.727466,32.000000,-237.041662,158.877562,0.402374,15.166226,0.684399,273514.837936,0.918101,29.629444,35.700731,2.919548,69.322599,59.872856,96.094679,8.000000,43.266808,64.000000,40.903398,12.177215,22.855421
55.075535,74.935978,160.794792,162.608724,60.300214,56.571436,59.229857,12.966956,157.798730,1.355713,75.143475,55.729029,161.189031,160.068286,158.375517,158.765971,73.084356,158.249366,0.001982,-1.727470,32.000000,-237.040078,158.879562,0.402309,15.166731,0.684638,273517.994878,0.918407,29.628309,35.701496,2.919757,69.324208,59.873176,96.089055,8.000000,43.261410,64.000000,40.892776,12.177215,22.855358
55.076695,74.935268,160.835523,162.605713,60.307647,56.583496,59.192217,12.965556,157.798225,1.355639,75.141274,55.727129,161.186493,160.066575,158.371214,158.767295,73.083962,158.245354,0.001982,-1.728084,32.000000,-237.041504,158.876780,0.402534,15.168450,0.684537,273557.312695,0.918217,29.625780,35.702212,2.919435,69.326225,59.873212,96.084509,8.000000,43.275118,64.000000,40.883941,12.177215,22.854994
55.077871,74.934772,160.846156,162.603660,60.294774,56.591516,59.206429,12.966019,157.797147,1.355657,75.140465,55.729558,161.184727,160.066922,158.367995,158.766949,73.083600,158.245422,0.001995,-1.728658,32.000000,-237.041061,158.878227,0.402296,15.162420,0.684671,273616.853684,0.917880,29.622584,35.704389,2.919532,69.327408,59.873016,96.081896,8.000000,43.294987,64.000000,40.878670,12.177215,22.854671
55.081633,74.934628,160.837995,162.600442,60.317668,56.603715,59.223311,12.966273,157.798493,1.325708,75.139139,55.732019,161.181907,160.064923,158.364004,158.769407,73.083171,158.244586,0.001988,-1.729847,32.000000,-237.040867,158.894161,0.389023,15.164989,0.684889,273674.737060,0.918636,29.620763,35.703052,2.920210,69.328867,59.872643,96.078456,8.000000,43.272349,64.000000,40.868700,12.177215,22.854327
55.085032,74.934791,160.790987,162.596774,60.378981,56.603689,59.174822,12.966516,157.803636,1.088891,75.138501,55.735407,161.179323,160.066677,158.360718,158.771342,73.082862,158.243422,0.001971,-1.730424,32.000000,-237.040554,158.908838,0.316973,15.162578,0.685285,273713.242082,0.918523,29.619139,35.703443,2.920341,69.329246,59.872609,96.075787,8.000000,43.262003,64.000000,40.857983,12.177215,22.854135
55.085401,74.934843,160.740199,162.592955,60.395959,56.615803,59.179184,12.965469,157.804831,1.083681,75.137684,55.734711,161.176910,160.067524,158.356948,158.772508,73.082752,158.242358,0.001970,-1.730426,32.000000,-237.041575,158.909095,0.316754,15.161112,0.685235,273771.489629,0.918390,29.615390,35.703511,2.919993,69.329819,59.872541,96.074029,8.000000,43.230392,64.000000,40.848594,12.177215,22.853918
55.087883,74.934788,160.739141,162.590509,60.399709,56.619882,59.224245,12.965362,157.806425,1.083649,75.137477,55.737607,161.174886,160.069893,158.354895,158.772096,73.082708,158.243642,0.001985,-1.730419,32.000000,-237.041662,158.909479,0.316868,15.163407,0.685110,273770.938209,0.919080,29.612294,35.703316,2.918960,69.329547,59.872980,96.073181,8.000000,43.222767,64.000000,40.843298,12.177215,22.853755
55.092634,74.935485,160.767754,162.587124,60.463816,56.628025,59.180776,12.965910,157.809855,1.083629,75.137784,55.742205,161.171872,160.072239,158.352354,158.775192,73.082700,158.245583,0.001987,-1.730413,32.000000,-237.041122,158.912199,0.316911,15.163301,0.685110,273829.468195,0.919203,29.611994,35.702968,2.918018,69.329145,59.872563,96.072051,8.000000,43.214984,64.000000,40.830582,12.177215,22.853614
55.098727,74.936270,160.720919,162.583470,60.491788,56.640122,59.196810,12.966069,157.812583,1.083663,75.137609,55.746668,161.168804,160.075534,158.350331,158.779632,73.083388,158.246648,0.001971,-1.730411,32.000000,-237.040953,158.914891,0.316819,15.163088,0.685015,273848.455641,0.918524,29.609561,35.703565,2.917867,69.328675,59.872234,96.071057,8.000000,43.210720,64.000000,40.817557,12.177215,22.853629
55.107457,74.937179,160.730917,162.579015,60.455399,56.652095,59.211898,12.966496,157.810730,1.336311,75.137502,55.753776,161.165100,160.076539,158.347814,158.781946,73.083110,158.245426,0.001968,-1.730403,32.000000,-237.040462,158.889443,0.399199,15.162232,0.685177,273887.026533,0.919245,29.605704,35.704413,2.918135,69.328677,59.871792,96.069820,8.000000,43.196957,64.000000,40.800121,12.177215,22.853647
55.112440,74.937755,160.735709,162.575633,60.512219,56.656142,59.189751,12.966421,157.812248,1.358195,75.138056,55.756938,161.162476,160.076659,158.346105,158.784633,73.083128,158.245308,0.001982,-1.730989,32.000000,-237.040579,158.891475,0.402273,15.163329,0.685065,273943.585503,0.919083,29.600652,35.704184,2.916962,69.328981,59.871696,96.069328,8.000000,43.191343,64.000000,40.788041,12.177215,22.853633
55.120032,74.938816,160.768304,162.569838,60.614351,56.668380,59.195345,12.967113,157.812084,1.361841,75.139443,55.764474,161.157728,160.078441,158.342130,158.784534,73.083568,158.246363,0.001994,-1.730989,32.000000,-237.039842,158.892526,0.402227,15.159625,0.685170,274000.127150,0.918885,29.593196,35.703934,2.916682,69.330244,59.871381,96.069352,8.000000,43.208815,64.000000,40.769560,12.177215,22.853693
55.126229,74.940267,160.740906,162.563630,60.582012,56.680578,59.204200,12.967347,157.816623,1.112829,75.140654,55.772075,161.153075,160.078227,158.339336,158.786815,73.084762,158.246174,0.001980,-1.730999,32.000000,-237.039626,158.920201,0.320551,15.160514,0.685125,274018.727895,0.919205,29.588998,35.703866,2.916505,69.332478,59.871557,96.069933,8.000000,43.204072,64.000000,40.751367,12.177215,22.853860
55.131834,74.940981,160.739262,162.557030,60.557882,56.692885,59.205192,12.968181,157.813002,1.137986,75.140144,55.778949,161.147512,160.078681,158.335749,158.787874,73.084821,158.245961,0.001977,-1.732155,32.000000,-237.038746,158.905570,0.336369,15.165436,0.685474,274076.162786,0.919180,29.582787,35.703881,2.916695,69.334269,59.871596,96.070186,8.000000,43.186965,64.000000,40.734680,12.177215,22.853919
55.136274,74.941212,160.736636,162.552547,60.558032,56.700892,59.191731,12.967944,157.808661,1.338606,75.140155,55.783244,161.143441,160.076032,158.333437,158.785590,73.084990,158.243113,0.001977,-1.732155,32.000000,-237.038966,158.891678,0.399080,15.165140,0.685391,274133.266391,0.919130,29.578302,35.702604,2.915870,69.335211,59.872131,96.071009,8.000000,43.174016,64.000000,40.722948,12.177215,22.853846
55.144926,74.941559,160.714755,162.545553,60.484468,56.712996,59.266526,12.968813,157.809039,1.358012,75.140719,55.790808,161.137757,160.073515,158.329397,158.783843,73.085390,158.242042,0.001988,-1.731566,32.000000,-237.038167,158.892803,0.402324,15.160050,0.685229,274191.332033,0.919213,29.573650,35.702453,2.915544,69.337630,59.872739,96.073525,8.000000,43.181896,64.000000,40.702771,12.177215,22.853716
55.150527,74.942154,160.734555,162.538289,60.517735,56.725287,59.186971,12.969075,157.809837,1.358041,75.141693,55.795458,161.132972,160.074076,158.325257,158.785458,73.086335,158.240578,0.001978,-1.730994,32.000000,-237.037915,158.894289,0.402088,15.166020,0.685278,274228.982104,0.919472,29.569628,35.701055,2.915261,69.340176,59.873814,96.076244,8.000000,43.160334,64.000000,40.683588,12.177215,22.853643
55.158214,74.942857,160.704955,162.530897,60.549161,56.737349,59.170003,12.970931,157.817009,1.204616,75.143054,55.801032,161.127775,160.076111,158.320631,158.785880,73.086639,158.241348,0.001962,-1.730387,32.000000,-237.036060,158.922862,0.347912,15.157155,0.685446,274284.938506,0.918350,29.561691,35.700195,2.914407,69.343442,59.874636,96.079191,8.000000,43.163403,64.000000,40.660810,12.177215,22.853606
55.161297,74.943540,160.696899,162.526012,60.549649,56.745534,59.203622,12.970190,157.818516,1.088771,75.143828,55.802867,161.124484,160.076393,158.317989,158.786779,73.086635,158.240355,0.001963,-1.729801,32.000000,-237.036801,158.924610,0.316592,15.157129,0.685333,274342.018122,0.919682,29.556922,35.698616,2.914470,69.345296,59.874679,96.081092,8.000000,43.159247,64.000000,40.649615,12.177215,22.853626
55.167326,74.944666,160.706855,162.518710,60.592946,56.757689,59.185284,12.970500,157.819961,1.080027,75.145754,55.807126,161.119521,160.075796,158.315087,158.787914,73.086325,158.240375,0.001977,-1.728609,32.000000,-237.036532,158.925433,0.316464,15.151846,0.685660,274398.714135,0.920003,29.550264,35.698645,2.913527,69.348086,59.874281,96.084039,8.000000,43.145782,64.000000,40.628245,12.177215,22.853739
55.176042,74.946129,160.682290,162.511483,60.630455,56.769858,59.200948,12.971838,157.822308,1.080111,75.148087,55.816152,161.114255,160.076981,158.311101,158.790170,73.086457,158.243194,0.001977,-1.728042,32.000000,-237.035254,158.927200,0.316671,15.159926,0.685683,274437.944450,0.919558,29.547997,35.698220,2.913218,69.350104,59.873967,96.086627,8.000000,43.131455,64.000000,40.607325,12.177215,22.853901
55.179996,74.947658,160.697290,162.504211,60.623321,56.781921,59.208123,12.971844,157.824990,1.080131,75.151085,55.822430,161.108186,160.076615,158.306717,158.789446,73.086152,158.241441,0.001962,-1.728051,32.000000,-237.035239,158.927640,0.316429,15.160606,0.686033,274495.866092,0.919932,29.543353,35.698539,2.913080,69.351396,59.873386,96.088967,8.000000,43.126780,64.000000,40.585132,12.177215,22.854130
55.183056,74.948897,160.672211,162.499455,60.583494,56.790035,59.178621,12.971865,157.821820,1.255331,75.153493,55.826765,161.104444,160.078059,158.304313,158.788074,73.085622,158.240896,0.001961,-1.728060,32.000000,-237.035154,158.899813,0.377765,15.157524,0.685597,274553.360109,0.919730,29.536473,35.699625,2.912175,69.351879,59.872624,96.090196,8.000000,43.128562,64.000000,40.572977,12.177215,22.854313
55.191586,74.951966,160.693923,162.492485,60.602512,56.802229,59.177262,12.971570,157.821828,1.481234,75.158587,55.832779,161.098539,160.075876,158.300198,158.787745,73.085101,158.242091,0.001975,-1.728090,32.000000,-237.035446,158.887633,0.445283,15.159526,0.685729,274612.130757,0.919745,29.534218,35.699172,2.912238,69.352364,59.872098,96.092138,8.000000,43.119995,64.000000,40.547974,12.177215,22.854806
55.196467,74.955894,160.699294,162.485286,60.589319,56.814464,59.206540,12.971302,157.823934,1.486067,75.163526,55.836451,161.092151,160.075072,158.295727,158.787186,73.084993,158.242356,0.001986,-1.728102,32.000000,-237.035687,158.889732,0.445209,15.158033,0.685823,274651.849432,0.920282,29.532527,35.699467,2.911622,69.351637,59.870185,96.094408,8.000000,43.112159,64.000000,40.526500,12.177215,22.855700
55.203667,74.959734,160.673536,162.478129,60.639383,56.826768,59.229666,12.972214,157.832455,1.234052,75.169885,55.841779,161.086372,160.076071,158.291551,158.790821,73.085138,158.246813,0.001973,-1.728553,32.000000,-237.034743,158.919971,0.363523,15.158326,0.685854,274711.525514,0.920352,29.527433,35.700503,2.911566,69.350198,59.867880,96.096460,8.000000,43.100050,64.000000,40.500388,12.177215,22.856609
55.207066,74.962324,160.680019,162.473653,60.701388,56.834987,59.183667,12.972294,157.834912,1.209388,75.173234,55.844075,161.082345,160.076774,158.288223,158.792656,73.085116,158.247623,0.001973,-1.728546,32.000000,-237.034617,158.923169,0.359557,15.155975,0.686036,274772.251287,0.920015,29.526692,35.700726,2.911405,69.348800,59.865646,96.097180,8.000000,43.098312,64.000000,40.486514,12.177215,22.857250
55.214917,74.965767,160.668858,162.467195,60.713629,56.842997,59.212331,12.973159,157.837459,1.205722,75.177184,55.850638,161.075699,160.078049,158.282667,158.794334,73.084536,158.250057,0.001972,-1.728553,32.000000,-237.033704,158.925061,0.359555,15.159578,0.685976,274832.586881,0.919732,29.523643,35.702506,2.910559,69.345766,59.861914,96.097042,8.000000,43.091143,64.000000,40.459607,12.177215,22.858109
55.220107,74.968816,160.661366,162.460880,60.753383,56.855083,59.178728,12.973342,157.840365,1.205799,75.181525,55.855616,161.070105,160.079815,158.277256,158.796352,73.084615,158.252068,0.001982,-1.728546,32.000000,-237.033508,158.926949,0.359657,15.164667,0.686165,274873.311908,0.920524,29.522980,35.702877,2.910497,69.342514,59.859075,96.098091,8.000000,43.078164,64.000000,40.436568,12.177215,22.858860
55.225489,74.971739,160.646639,162.454772,60.781622,56.867206,59.161270,12.972704,157.842545,1.205816,75.186131,55.861877,161.064047,160.077679,158.271566,158.795930,73.084209,158.252093,0.001972,-1.728529,32.000000,-237.034048,158.929371,0.359606,15.165510,0.685961,274912.817314,0.920072,29.518912,35.704508,2.909881,69.338250,59.856204,96.099051,8.000000,43.063114,64.000000,40.411402,12.177215,22.859534
55.230774,74.973948,160.654702,162.450928,60.774703,56.874314,59.200689,12.972725,157.843538,1.205836,75.188998,55.865834,161.059949,160.076203,158.267153,158.797795,73.083217,158.252840,0.001971,-1.728528,32.000000,-237.034003,158.928244,0.359685,15.167072,0.685777,274972.079062,0.920702,29.516997,35.705297,2.909472,69.335225,59.853466,96.099452,8.000000,43.050556,64.000000,40.394269,12.177215,22.860034
55.237785,74.977312,160.676533,162.445050,60.749569,56.886226,59.175166,12.974051,157.847558,1.205850,75.192999,55.874547,161.054304,160.076373,158.261788,158.799014,73.082278,158.255901,0.001956,-1.727377,32.000000,-237.032617,158.930118,0.359611,15.169694,0.685759,275031.781116,0.921079,29.514773,35.705713,2.908922,69.332387,59.851252,96.101205,8.000000,43.066500,64.000000,40.366157,12.177215,22.860882
55.244909,74.980405,160.675185,162.438752,60.737053,56.898265,59.176591,12.973999,157.847760,1.208468,75.196405,55.883238,161.048331,160.073974,158.256365,158.799347,73.080988,158.255721,0.001974,-1.727387,32.000000,-237.032651,158.929727,0.360586,15.170292,0.685740,275067.551164,0.920489,29.511927,35.707028,2.908790,69.328939,59.848385,96.102396,8.000000,43.072527,64.000000,40.337825,12.177215,22.861632
55.252600,74.983482,160.692267,162.432216,60.749406,56.906582,59.195213,12.974406,157.848303,1.200817,75.201660,55.890914,161.042728,160.070615,158.251818,158.799274,73.080422,158.255297,0.001969,-1.728016,32.000000,-237.032180,158.928173,0.359718,15.170532,0.685767,275126.520834,0.920959,29.508585,35.709287,2.908816,69.326127,59.846667,96.104432,8.000000,43.074747,64.000000,40.309310,12.177215,22.862377
55.257021,74.985741,160.719984,162.427675,60.700061,56.909839,59.172542,12.974893,157.848141,1.197213,75.204708,55.896374,161.039046,160.070345,158.249004,158.800247,73.079998,158.254628,0.001969,-1.729181,32.000000,-237.031640,158.928448,0.359704,15.166724,0.685789,275186.690985,0.921008,29.504867,35.710501,2.908416,69.324471,59.845747,96.105703,8.000000,43.086321,64.000000,40.289322,12.177215,22.862924
55.264543,74.989077,160.667010,162.420817,60.708215,56.917957,59.171380,12.975653,157.849928,1.197273,75.209265,55.901690,161.033683,160.071736,158.245433,158.802121,73.079675,158.255845,0.001955,-1.729214,32.000000,-237.030813,158.929800,0.359624,15.171742,0.685850,275227.455081,0.920719,29.500591,35.710882,2.908320,69.322515,59.845158,96.107933,8.000000,43.054444,64.000000,40.259395,12.177215,22.863796
55.270790,74.992292,160.664103,162.414077,60.664349,56.917957,59.196406,12.975822,157.852175,1.197332,75.214586,55.911226,161.028052,160.071319,158.240530,158.803330,73.079395,158.257952,0.001971,-1.729202,32.000000,-237.030700,158.932767,0.359814,15.167750,0.686121,275244.060742,0.921049,29.498622,35.711019,2.908589,69.321213,59.845019,96.110389,8.000000,43.049827,64.000000,40.229852,12.177215,22.864597
55.277655,74.995947,160.671421,162.407253,60.610320,56.918007,59.193082,12.975856,157.854224,1.197267,75.218937,55.919106,161.021740,160.072796,158.234537,158.803243,73.078169,158.258146,0.001980,-1.728611,32.000000,-237.030694,158.935420,0.359561,15.171261,0.685686,275284.101682,0.921069,29.494767,35.711868,2.907235,69.319458,59.844347,96.111841,8.000000,43.044381,64.000000,40.199989,12.177215,22.865529
55.280784,74.998360,160.657730,162.402542,60.612914,56.918114,59.178985,12.975666,157.856913,1.197343,75.221138,55.922706,161.017491,160.074046,158.232212,158.805508,73.077191,158.260367,0.001980,-1.728626,32.000000,-237.030912,158.937522,0.359610,15.167003,0.685777,275285.152116,0.920573,29.492011,35.713056,2.906854,69.317587,59.844250,96.112854,8.000000,43.027756,64.000000,40.179410,12.177215,22.866177
55.287801,75.001572,160.675019,162.395376,60.600770,56.918135,59.204296,12.975398,157.861510,1.197266,75.225161,55.929028,161.011698,160.075324,158.228749,158.808914,73.077405,158.264318,0.001968,-1.728611,32.000000,-237.031095,158.939864,0.359711,15.168477,0.685558,275287.420651,0.920508,29.489105,35.714365,2.906625,69.316285,59.844674,96.113422,8.000000,43.023344,64.000000,40.149041,12.177215,22.867093
55.293124,75.004630,160.699754,162.388631,60.612352,56.926192,59.185880,12.975969,157.858634,1.455214,75.228507,55.932792,161.005939,160.076882,158.224845,158.809378,73.077148,158.265828,0.001967,-1.728615,32.000000,-237.030520,158.915768,0.442844,15.165762,0.685665,275290.094438,0.920678,29.488527,35.716302,2.906213,69.315293,59.844323,96.112822,8.000000,43.037430,64.000000,40.118552,12.177215,22.867883
55.299767,75.007919,160.695989,162.382313,60.556631,56.930357,59.172599,12.976078,157.861276,1.477722,75.232195,55.939485,160.999718,160.080088,158.219671,158.813465,73.076849,158.269918,0.001976,-1.729194,32.000000,-237.030366,158.919213,0.445469,15.167297,0.685576,275290.204723,0.920164,29.485034,35.717795,2.906157,69.313258,59.843478,96.110014,8.000000,43.045354,64.000000,40.087003,12.177215,22.868737
55.304874,75.011296,160.714545,162.376320,60.479550,56.930323,59.207354,12.976956,157.866164,1.477773,75.236084,55.942088,160.993892,160.084337,158.215346,158.818568,73.076282,158.274759,0.001962,-1.729189,32.000000,-237.029515,158.926480,0.445321,15.162513,0.685826,275330.367182,0.920490,29.483004,35.718704,2.906324,69.311640,59.842594,96.106782,8.000000,43.037086,64.000000,40.054099,12.177215,22.869674
55.306234,75.013169,160.718223,162.372526,60.406083,56.930237,59.186942,12.976331,157.867460,1.477792,75.237901,55.943839,160.990471,160.087555,158.212661,158.822191,73.075743,158.275973,0.001963,-1.728024,32.000000,-237.030200,158.929655,0.445361,15.164819,0.685715,275351.506584,0.920651,29.479945,35.720769,2.905907,69.310264,59.842230,96.104394,8.000000,43.034890,64.000000,40.034181,12.177215,22.870235
55.310073,75.015483,160.714227,162.367314,60.328865,56.930171,59.180704,12.977142,157.873567,1.477878,75.240894,55.947550,160.985747,160.092743,158.207940,158.828086,73.075432,158.282726,0.001950,-1.727564,32.000000,-237.029420,158.936053,0.445291,15.164888,0.685941,275353.247832,0.920024,29.478444,35.723424,2.905974,69.307551,59.841448,96.101104,8.000000,43.041009,64.000000,40.006014,12.177215,22.870904
55.309943,75.017555,160.758807,162.363098,60.318125,56.930308,59.204870,12.976729,157.882643,1.311561,75.242819,55.946299,160.980819,160.098986,158.202487,158.833245,73.074267,158.288544,0.001969,-1.726974,32.000000,-237.029757,158.969802,0.386361,15.167987,0.685838,275354.255524,0.920320,29.479018,35.724486,2.905969,69.304408,59.840495,96.097723,8.000000,43.044166,64.000000,39.977150,12.177215,22.871530
55.308119,75.019389,160.730248,162.360090,60.285492,56.934512,59.209916,12.976628,157.887128,1.203268,75.244477,55.948402,160.975671,160.105900,158.198020,158.839078,73.073142,158.295844,0.001965,-1.726981,32.000000,-237.029890,158.973946,0.359897,15.164472,0.685773,275354.996379,0.920351,29.477663,35.727713,2.905695,69.300271,59.838987,96.094155,8.000000,43.050404,64.000000,39.952761,12.177215,22.872061
55.308700,75.020491,160.736340,162.358878,60.248560,56.934557,59.180146,12.975561,157.889025,1.199646,75.245274,55.947768,160.973165,160.109254,158.195774,158.844492,73.072740,158.299300,0.001965,-1.726978,32.000000,-237.030945,158.978485,0.359802,15.170925,0.685812,275358.471986,0.919985,29.479859,35.731389,2.906508,69.297350,59.838252,96.092123,8.000000,43.043919,64.000000,39.935027,12.177215,22.872377
55.309697,75.021995,160.761133,162.357888,60.211317,56.934588,59.205928,12.975836,157.896661,1.199598,75.245942,55.947555,160.969813,160.117826,158.191092,158.852713,73.071831,158.306822,0.001952,-1.726976,32.000000,-237.030696,158.986712,0.359951,15.167194,0.685939,275381.927308,0.920012,29.483436,35.735664,2.906088,69.292167,59.836663,96.088818,8.000000,43.037184,64.000000,39.907686,12.177215,22.872820
55.309711,75.023642,160.783462,162.357591,60.164382,56.934599,59.197264,12.976272,157.903717,1.199616,75.247567,55.947489,160.967836,160.127286,158.186601,158.860206,73.070408,158.315139,0.001971,-1.726956,32.000000,-237.030163,158.997730,0.359754,15.167160,0.685668,275383.212788,0.920468,29.483983,35.737559,2.906167,69.287107,59.834976,96.086167,8.000000,43.055692,64.000000,39.881715,12.177215,22.873252
55.309417,75.025515,160.772526,162.357961,60.082475,56.934622,59.186267,12.976161,157.912848,1.135509,75.249401,55.947236,160.966205,160.136796,158.182231,158.868172,73.069395,158.325638,0.001979,-1.726365,32.000000,-237.030321,159.003890,0.342250,15.167592,0.685929,275385.443022,0.920053,29.484535,35.741713,2.906563,69.282725,59.833271,96.084007,8.000000,43.052512,64.000000,39.856856,12.177215,22.873791
55.308907,75.026783,160.778087,162.358571,60.106930,56.934667,59.202656,12.974919,157.916997,1.197255,75.250256,55.943773,160.965612,160.141806,158.179790,158.873037,73.068811,158.332324,0.001978,-1.727522,32.000000,-237.031549,159.008203,0.359878,15.171608,0.686017,275388.367163,0.920191,29.486168,35.746725,2.906966,69.279641,59.832022,96.082399,8.000000,43.049810,64.000000,39.838662,12.177215,22.874156
55.308143,75.028069,160.827087,162.359916,60.109600,56.934633,59.218532,12.975372,157.923793,1.209002,75.249685,55.943915,160.963904,160.149061,158.177035,158.881875,73.066874,158.340513,0.001968,-1.726952,32.000000,-237.031096,159.015033,0.360030,15.167629,0.685963,275391.197712,0.920372,29.488322,35.752269,2.906784,69.274709,59.829581,96.080167,8.000000,43.057623,64.000000,39.813412,12.177215,22.874646
55.307210,75.028788,160.850969,162.361732,60.071740,56.934656,59.178180,12.975232,157.930681,1.210013,75.250188,55.943787,160.962954,160.156402,158.174212,158.890574,73.065791,158.347360,0.001968,-1.727530,32.000000,-237.031236,159.025523,0.360006,15.174463,0.685813,275392.913183,0.920130,29.490077,35.755738,2.906911,69.269510,59.827350,96.078105,8.000000,43.074176,64.000000,39.787827,12.177215,22.874878
55.306567,75.029077,160.867772,162.364452,60.030473,56.934690,59.199692,12.976892,157.938822,1.210014,75.249889,55.944006,160.962270,160.167663,158.172847,158.900218,73.065059,158.356932,0.001987,-1.728694,32.000000,-237.029547,159.034902,0.360008,15.174986,0.686206,275396.396506,0.919900,29.492094,35.761208,2.907837,69.264295,59.826059,96.076037,8.000000,43.099086,64.000000,39.762706,12.177215,22.875060
55.303719,75.029008,160.864764,162.366620,60.028416,56.934724,59.203350,12.976923,157.943177,1.209953,75.249100,55.943036,160.962200,160.172827,158.171514,158.904562,73.064635,158.360938,0.001987,-1.729277,32.000000,-237.029440,159.039305,0.360185,15.176388,0.686008,275398.544665,0.920546,29.493704,35.765245,2.908318,69.260916,59.824915,96.073805,8.000000,43.100368,64.000000,39.747432,12.177215,22.875057
55.299135,75.028628,160.909149,162.370562,59.936369,56.934562,59.172930,12.976660,157.949098,1.209966,75.247089,55.939393,160.962364,160.181453,158.169699,158.912221,73.064077,158.369320,0.001972,-1.730445,32.000000,-237.029732,159.047089,0.359995,15.173366,0.686055,275399.932035,0.920225,29.494607,35.770108,2.908656,69.256385,59.822929,96.069633,8.000000,43.096807,64.000000,39.724116,12.177215,22.875014
55.294953,75.027457,160.887347,162.375333,59.906653,56.934543,59.228393,12.976488,157.955117,1.209968,75.243658,55.935114,160.963309,160.187715,158.166809,158.919940,73.063234,158.376041,0.001962,-1.730459,32.000000,-237.029930,159.053881,0.360048,15.175766,0.686026,275401.259238,0.920221,29.497260,35.772260,2.908751,69.252120,59.821221,96.063952,8.000000,43.111994,64.000000,39.705390,12.177215,22.874810
55.290930,75.025427,160.901494,162.380377,59.946640,56.930455,59.210139,12.976478,157.964888,1.104503,75.238742,55.932461,160.964462,160.196680,158.164595,158.930396,73.062646,158.385351,0.001982,-1.730476,32.000000,-237.029961,159.076550,0.324280,15.175650,0.686392,275402.304114,0.920774,29.501259,35.776435,2.909795,69.247990,59.819499,96.058803,8.000000,43.089168,64.000000,39.684353,12.177215,22.874316
55.286259,75.023416,160.888476,162.383897,59.988044,56.922292,59.190978,12.975662,157.966331,1.146365,75.234760,55.929568,160.965524,160.203440,158.164091,158.935445,73.062346,158.389896,0.001982,-1.730468,32.000000,-237.030834,159.066304,0.343031,15.177840,0.686252,275403.342356,0.919985,29.504084,35.780177,2.909621,69.245303,59.818171,96.055311,8.000000,43.104440,64.000000,39.672200,12.177215,22.873831
55.282325,75.019271,160.906931,162.389465,60.017983,56.910159,59.191043,12.975073,157.973281,1.209552,75.227757,55.924774,160.968162,160.214496,158.163587,158.943564,73.062764,158.395682,0.001973,-1.730317,32.000000,-237.031455,159.073790,0.359354,15.178423,0.686316,275384.005084,0.920271,29.505899,35.784781,2.910088,69.242034,59.817023,96.050033,8.000000,43.116180,64.000000,39.653301,12.177215,22.872791
55.278186,75.014629,160.937112,162.394982,60.044156,56.898000,59.203352,12.974589,157.980306,1.213221,75.218912,55.920593,160.970323,160.223840,158.163371,158.949721,73.063364,158.404106,0.001963,-1.730299,32.000000,-237.031980,159.082089,0.359355,15.181366,0.686123,275344.339819,0.920518,29.508350,35.787043,2.910099,69.238988,59.816262,96.044396,8.000000,43.119745,64.000000,39.632071,12.177215,22.871522
55.271471,75.008756,160.919868,162.400172,59.984351,56.885662,59.193668,12.974004,157.986922,1.213190,75.208749,55.914484,160.972851,160.230415,158.163691,158.960469,73.063056,158.412461,0.001982,-1.730890,32.000000,-237.032558,159.088596,0.359351,15.178607,0.686077,275283.251553,0.920383,29.507965,35.789120,2.910640,69.235623,59.815978,96.038982,8.000000,43.126651,64.000000,39.616331,12.177215,22.869989
55.266975,75.004473,160.932415,162.403759,60.004659,56.877474,59.204781,12.974232,157.991877,1.213151,75.201834,55.910155,160.974711,160.238172,158.164595,158.967490,73.062803,158.419496,0.001983,-1.729714,32.000000,-237.032336,159.095039,0.359329,15.182296,0.685959,275221.727996,0.920060,29.507280,35.792154,2.911404,69.233901,59.815995,96.035710,8.000000,43.118177,64.000000,39.605592,12.177215,22.868780
55.261201,74.997826,160.941211,162.409537,60.002320,56.865433,59.198935,12.974316,157.999015,1.213133,75.191763,55.903111,160.978079,160.246462,158.165912,158.977464,73.062914,158.427883,0.001991,-1.729123,32.000000,-237.032312,159.105371,0.359356,15.176652,0.685950,275159.973396,0.920119,29.507824,35.796066,2.911445,69.231639,59.816281,96.029963,8.000000,43.130584,64.000000,39.589209,12.177215,22.866872
55.255103,74.991149,160.954557,162.415740,59.990543,56.853237,59.182913,12.975118,158.007813,1.213136,75.181757,55.898206,160.981990,160.257348,158.167585,158.988871,73.063637,158.438290,0.001981,-1.729093,32.000000,-237.031578,159.118243,0.359272,15.174140,0.685788,275118.849832,0.919886,29.507839,35.799354,2.911909,69.231072,59.817017,96.023154,8.000000,43.130685,64.000000,39.575199,12.177215,22.864917
55.247305,74.984312,160.923282,162.422357,59.973584,56.841099,59.179484,12.975616,158.017643,1.213122,75.171292,55.888229,160.986315,160.268559,158.170118,158.998423,73.064475,158.450011,0.001981,-1.728581,32.000000,-237.031184,159.130931,0.359226,15.174562,0.685995,275057.275664,0.919872,29.506711,35.802860,2.912373,69.230692,59.818204,96.015817,8.000000,43.132293,64.000000,39.559788,12.177215,22.862931
