Torad 40 Ton Compressor Load Stand
54.804065,75.489202,159.880773,162.855751,59.683794,56.295017,59.212250,12.981743,156.984892,1.354256,75.847996,55.423899,161.443303,159.253907,158.574072,157.942533,72.791979,157.422047,0.001984,-1.737083,32.000000,-237.025532,158.058430,0.394241,15.096160,0.685939,272820.390653,0.920467,30.453153,35.638427,2.920260,69.153962,59.820966,96.084625,8.000000,42.097948,64.000000,41.674696,12.177215,23.006611
54.831260,75.503930,159.869788,162.837507,59.770137,56.319388,59.240087,12.981691,156.980717,1.464138,75.864396,55.449167,161.429153,159.254086,158.567127,157.944435,72.789425,157.419153,0.001996,-1.735783,32.000000,-237.025544,158.029303,0.433688,15.092748,0.685917,272947.399109,0.919970,30.445646,35.638589,2.918777,69.150076,59.820870,96.080375,8.000000,42.087370,64.000000,41.661310,12.177215,23.012149
54.848525,75.513147,159.846585,162.825314,59.806725,56.335647,59.224976,12.981924,156.981854,1.619547,75.874655,55.466652,161.420051,159.254198,158.562827,157.946073,72.788222,157.419099,0.001975,-1.735803,32.000000,-237.025260,158.033245,0.478883,15.096195,0.685509,273072.358079,0.919932,30.436486,35.638928,2.917316,69.148384,59.820993,96.077945,8.000000,42.055057,64.000000,41.651790,12.177215,23.015713
54.874838,75.526434,159.871610,162.806614,59.789485,56.360018,59.207929,12.981630,156.986943,1.630820,75.889219,55.494068,161.405715,159.258649,158.555103,157.952177,72.786053,157.421653,0.001972,-1.735793,32.000000,-237.025574,158.050327,0.479131,15.095974,0.685581,273196.720242,0.919432,30.425056,35.640227,2.915669,69.145924,59.821233,96.074935,8.000000,42.044980,64.000000,41.635435,12.177215,23.020912
54.899608,75.538988,159.874267,162.787909,59.832816,56.396554,59.188718,12.982046,156.998646,1.382775,75.902147,55.518840,161.391506,159.266277,158.547318,157.960199,72.784482,157.428822,0.001982,-1.735788,32.000000,-237.025137,158.064459,0.395071,15.097778,0.685307,273278.806478,0.919636,30.417672,35.641407,2.914328,69.143458,59.821617,96.071952,8.000000,42.028511,64.000000,41.618745,12.177215,23.025953
54.922612,75.549831,159.860783,162.770013,59.906464,56.421077,59.180162,12.981179,157.007515,1.367919,75.913469,55.541849,161.375897,159.276439,158.539807,157.971262,72.782289,157.435604,0.001997,-1.734602,32.000000,-237.026009,158.071422,0.395221,15.097321,0.685388,273401.956852,0.919846,30.405665,35.644683,2.913386,69.141653,59.822407,96.068966,8.000000,42.010999,64.000000,41.601605,12.177215,23.030645
54.936343,75.556539,159.923685,162.758482,59.967452,56.437320,59.213747,12.980377,157.013542,1.363965,75.920580,55.557058,161.365886,159.284754,158.535115,157.978972,72.780926,157.442785,0.001980,-1.734015,32.000000,-237.026766,158.079285,0.395128,15.103594,0.685456,273583.196530,0.920315,30.394416,35.649360,2.912120,69.140656,59.822751,96.066733,8.000000,42.018475,64.000000,41.589557,12.177215,23.033580
54.960052,75.566052,159.951972,162.741753,60.011316,56.461601,59.194431,12.979920,157.024362,1.375459,75.929202,55.580380,161.350977,159.299070,158.528291,157.991413,72.778547,157.451538,0.001978,-1.732846,32.000000,-237.027235,158.075715,0.400135,15.101634,0.685423,273706.214221,0.920450,30.383161,35.654494,2.910655,69.139238,59.823335,96.063090,8.000000,42.033519,64.000000,41.570501,12.177215,23.037801
54.985982,75.574413,159.972056,162.726126,60.088680,56.485970,59.178529,12.980304,157.031594,1.735525,75.937007,55.607272,161.336403,159.313919,158.520771,158.005182,72.777248,157.462713,0.001977,-1.732854,32.000000,-237.026732,158.060586,0.515942,15.106250,0.685419,273787.777822,0.919956,30.376682,35.658969,2.911073,69.137841,59.824617,96.060218,8.000000,42.031175,64.000000,41.546221,12.177215,23.041818
55.010829,75.582173,159.992285,162.710941,60.096934,56.510391,59.231693,12.979496,157.045288,1.777360,75.943934,55.631348,161.322372,159.327999,158.511707,158.021829,72.776031,157.475595,0.001992,-1.732857,32.000000,-237.027526,158.074971,0.523072,15.106494,0.685614,273908.860947,0.920239,30.363430,35.665140,2.910331,69.136023,59.825607,96.057449,8.000000,42.026328,64.000000,41.519477,12.177215,23.045591
55.024637,75.587060,159.983112,162.701002,60.182416,56.526712,59.184307,12.978533,157.056467,1.781066,75.947270,55.646097,161.312792,159.340075,158.506182,158.031585,72.774770,157.484900,0.001987,-1.731730,32.000000,-237.028474,158.084773,0.523078,15.107009,0.685456,274027.265612,0.920427,30.346902,35.671281,2.909324,69.134798,59.825885,96.055616,8.000000,42.030361,64.000000,41.503507,12.177215,23.048045
55.048747,75.593336,160.017617,162.686220,60.227329,56.551052,59.210693,12.978230,157.076195,1.781821,75.950573,55.670492,161.299185,159.359406,158.497401,158.047741,72.773733,157.499227,0.001966,-1.731132,32.000000,-237.028784,158.116400,0.522146,15.111384,0.685502,274146.191469,0.919561,30.330823,35.678080,2.908378,69.133036,59.826510,96.051890,8.000000,41.998999,64.000000,41.476001,12.177215,23.051560
55.071558,75.598581,160.040985,162.671607,60.264289,56.575313,59.205660,12.978042,157.097930,1.521637,75.952717,55.693606,161.286119,159.380407,158.490398,158.068181,72.772798,157.518930,0.001967,-1.731119,32.000000,-237.028998,158.151589,0.439563,15.113908,0.685456,274226.369923,0.920321,30.322466,35.683373,2.907481,69.131585,59.827943,96.048516,8.000000,42.031376,64.000000,41.446452,12.177215,23.054696
55.095779,75.603019,160.073396,162.657779,60.310199,56.599531,59.214636,12.978863,157.119140,1.505840,75.954464,55.718480,161.273268,159.405385,158.483223,158.091327,72.772115,157.538884,0.001980,-1.731127,32.000000,-237.028110,158.172639,0.439443,15.122990,0.685380,274343.600631,0.919879,30.305621,35.690616,2.906835,69.130741,59.828905,96.045396,8.000000,42.013462,64.000000,41.414988,12.177215,23.057644
55.111213,75.605658,160.087296,162.648982,60.355261,56.615892,59.211042,12.977585,157.135230,1.505945,75.954477,55.735334,161.264842,159.421083,158.478268,158.106079,72.772005,157.551201,0.001986,-1.730529,32.000000,-237.029387,158.189307,0.439448,15.121361,0.685360,274460.052251,0.919946,30.289000,35.700087,2.906055,69.129941,59.829182,96.043135,8.000000,42.011597,64.000000,41.391112,12.177215,23.059519
55.135158,75.609017,160.123603,162.636318,60.366746,56.631802,59.222812,12.978335,157.159972,1.509607,75.954431,55.762115,161.252768,159.448514,158.469468,158.132577,72.772198,157.574195,0.001967,-1.729349,32.000000,-237.028684,158.218231,0.439394,15.123699,0.685059,274574.897242,0.919767,30.270225,35.709412,2.905366,69.129145,59.829510,96.039589,8.000000,42.017620,64.000000,41.356884,12.177215,23.062151
55.160208,75.611474,160.141052,162.624338,60.336993,56.655859,59.195374,12.977856,157.184054,1.509467,75.953127,55.787644,161.240810,159.475108,158.460611,158.157453,72.772641,157.597419,0.001964,-1.728192,32.000000,-237.029133,158.244052,0.439299,15.129494,0.685185,274652.330933,0.919812,30.258079,35.714857,2.904804,69.128438,59.829113,96.035458,8.000000,42.009811,64.000000,41.315459,12.177215,23.064588
55.185923,75.613336,160.152769,162.612715,60.361553,56.676065,59.169367,12.978319,157.205208,1.748933,75.951091,55.815515,161.229770,159.502530,158.452404,158.184652,72.774024,157.621338,0.001976,-1.727024,32.000000,-237.028723,158.242994,0.517829,15.128257,0.685100,274724.914013,0.919458,30.238501,35.724623,2.904201,69.129164,59.829038,96.031648,8.000000,42.036212,64.000000,41.277067,12.177215,23.066799
55.202277,75.614251,160.158233,162.605009,60.385691,56.696407,59.200308,12.977832,157.227397,1.679028,75.949289,55.832909,161.222458,159.520336,158.446229,158.200862,72.775073,157.638555,0.001991,-1.726468,32.000000,-237.029307,158.285954,0.488233,15.130849,0.684869,274836.447444,0.919822,30.216974,35.734237,2.903199,69.129694,59.828761,96.029123,8.000000,42.022691,64.000000,41.247439,12.177215,23.068195
55.226028,75.615066,160.165511,162.593546,60.476434,56.728754,59.183280,12.977142,157.255464,1.524046,75.945348,55.859377,161.211187,159.549097,158.437787,158.229249,72.777864,157.665496,0.001974,-1.726452,32.000000,-237.029964,158.316531,0.440271,15.134926,0.684869,274927.033523,0.920088,30.194223,35.743211,2.902058,69.131197,59.828576,96.027039,8.000000,41.995660,64.000000,41.204142,12.177215,23.070172
55.252062,75.615000,160.203135,162.582351,60.562396,56.752967,59.172292,12.977598,157.286314,1.520044,75.941082,55.888254,161.199853,159.580108,158.430088,158.257013,72.780997,157.692707,0.001972,-1.726429,32.000000,-237.029443,158.346221,0.439876,15.135763,0.684809,275021.004258,0.919640,30.179490,35.749616,2.901298,69.132360,59.828506,96.025113,8.000000,42.011169,64.000000,41.156925,12.177215,23.071880
55.276650,75.614441,160.257679,162.571034,60.578670,56.777171,59.205143,12.977595,157.317562,1.520074,75.936391,55.911605,161.189569,159.612329,158.424430,158.288255,72.785638,157.723727,0.001971,-1.725292,32.000000,-237.029431,158.378101,0.440297,15.138026,0.684723,275169.012522,0.919997,30.157584,35.758487,2.900182,69.133818,59.827857,96.022807,8.000000,42.025101,64.000000,41.107243,12.177215,23.073413
55.294274,75.613884,160.257168,162.563477,60.631706,56.793442,59.178068,12.977612,157.337841,1.519948,75.932306,55.925920,161.182851,159.635540,158.420310,158.309890,72.788672,157.744118,0.001985,-1.725300,32.000000,-237.029376,158.399401,0.440186,15.138559,0.684783,275275.857806,0.920084,30.132622,35.767134,2.899496,69.134340,59.827000,96.020822,8.000000,42.023898,64.000000,41.073713,12.177215,23.074395
55.319914,75.612785,160.307490,162.552201,60.640206,56.817924,59.186726,12.978733,157.377027,1.523777,75.926154,55.953462,161.172515,159.671779,158.414015,158.345743,72.793210,157.781026,0.001979,-1.725296,32.000000,-237.028217,158.449197,0.437684,15.141190,0.684857,275381.447510,0.919516,30.108559,35.775916,2.899193,69.135056,59.825667,96.017805,8.000000,42.038051,64.000000,41.021008,12.177215,23.075752
55.345636,75.611113,160.313413,162.541009,60.689208,56.842156,59.217749,12.978936,157.416889,1.274114,75.918677,55.977507,161.161118,159.706504,158.407864,158.382470,72.797814,157.817488,0.001961,-1.725285,32.000000,-237.028012,158.497672,0.356009,15.150950,0.684795,275451.742636,0.919877,30.091159,35.781706,2.898260,69.135263,59.823575,96.014528,8.000000,42.042116,64.000000,40.965230,12.177215,23.077007
55.368363,75.608802,160.373557,162.530472,60.729589,56.866532,59.202405,12.978759,157.453043,1.398594,75.910690,56.003306,161.151154,159.743594,158.402817,158.421610,72.803251,157.853567,0.001962,-1.724693,32.000000,-237.028114,158.520218,0.398418,15.150291,0.684831,275557.559314,0.919668,30.065566,35.793138,2.897826,69.135855,59.822001,96.011450,8.000000,42.051689,64.000000,40.909261,12.177215,23.078053
55.385584,75.606752,160.384685,162.523852,60.763069,56.882557,59.188967,12.977943,157.478055,1.408024,75.905280,56.019721,161.145136,159.767141,158.398838,158.447022,72.807245,157.877182,0.001975,-1.723516,32.000000,-237.028930,158.545226,0.398437,15.149738,0.684352,275662.116947,0.919105,30.039327,35.804307,2.896586,69.136477,59.821228,96.009535,8.000000,42.059958,64.000000,40.871448,12.177215,23.078623
55.409892,75.603496,160.398910,162.514026,60.839843,56.906810,59.196808,12.977849,157.519342,1.411713,75.897369,56.045697,161.135962,159.805047,158.393566,158.489599,72.812738,157.916115,0.001980,-1.722809,32.000000,-237.029022,158.584396,0.398321,15.154004,0.684610,275766.490939,0.919318,30.015319,35.814476,2.896484,69.137339,59.820405,96.006979,8.000000,42.071059,64.000000,40.812419,12.177215,23.079377
55.434538,75.599738,160.437048,162.504541,60.819860,56.931160,59.189924,12.977715,157.559701,1.419072,75.888321,56.072529,161.127209,159.843804,158.387277,158.531709,72.818826,157.956656,0.001963,-1.722821,32.000000,-237.029083,158.624669,0.398298,15.158736,0.684641,275833.740657,0.919467,29.996831,35.820694,2.895784,69.138533,59.819347,96.004841,8.000000,42.062982,64.000000,40.751079,12.177215,23.079980
55.459778,75.595377,160.491297,162.495280,60.863341,56.955544,59.163341,12.977795,157.602536,1.430269,75.878817,56.100233,161.118224,159.884719,158.380179,158.575067,72.825409,157.994774,0.001960,-1.722222,32.000000,-237.029003,158.667777,0.398400,15.167270,0.684461,275936.349627,0.919286,29.970382,35.832036,2.894770,69.139393,59.818460,96.002467,8.000000,42.096548,64.000000,40.684810,12.177215,23.080414
55.478597,75.592313,160.501366,162.489047,60.916866,56.971643,59.247714,12.978585,157.631645,1.437514,75.872086,56.118998,161.112124,159.911882,158.375387,158.605275,72.829749,158.022477,0.001975,-1.722221,32.000000,-237.028252,158.696164,0.398378,15.169071,0.684366,276038.535886,0.919329,29.943115,35.843474,2.894171,69.140074,59.818011,96.000440,8.000000,42.108285,64.000000,40.639936,12.177215,23.080648
55.505078,75.587451,160.530710,162.479674,60.957672,56.995969,59.178384,12.979285,157.676301,1.353703,75.861953,56.144561,161.103487,159.955743,158.368652,158.646306,72.837586,158.064374,0.001986,-1.721053,32.000000,-237.027544,158.751308,0.368322,15.170523,0.684147,276139.432238,0.919666,29.914687,35.853367,2.893832,69.141820,59.818213,95.997399,8.000000,42.108400,64.000000,40.569077,12.177215,23.080884
55.532639,75.581924,160.553479,162.470186,61.013797,57.020280,58.637852,12.980153,157.713941,1.440535,75.849895,56.177769,161.094367,159.995837,158.360819,158.687541,72.845473,158.102872,0.001971,-1.721065,32.000000,-237.026682,158.781696,0.399094,15.160387,0.684042,276205.389786,0.918266,29.893685,35.861000,2.893032,69.143548,59.817884,95.993940,8.000000,42.118665,64.000000,40.498151,12.177215,23.081007
55.602731,75.575963,160.530866,162.459596,60.952741,57.012362,52.657238,12.980336,157.724537,1.446246,75.837673,56.255628,161.085214,160.008703,158.352523,158.701352,72.853402,158.120697,0.001968,-1.721669,32.000000,-237.026485,158.794055,0.399015,15.090015,0.684016,276304.020248,0.919241,29.863587,35.871267,2.892181,69.145169,59.817043,95.989798,8.000000,42.098793,64.000000,40.399686,12.177215,23.080880
55.700689,75.574133,160.520818,162.445490,60.908377,56.971685,48.862480,12.980603,157.704265,1.454433,75.832288,56.359286,161.077573,159.986841,158.346109,158.682568,72.858303,158.102920,0.001968,-1.723399,32.000000,-237.026181,158.772012,0.399203,15.013829,0.684481,276401.761356,0.927592,29.831807,35.880011,2.891155,69.146232,59.816067,95.987314,8.000000,42.094790,64.000000,40.284593,12.177215,23.081097
55.945695,75.582729,160.389335,162.391229,60.791232,56.858008,42.665665,12.980393,157.610923,1.466639,75.834531,56.621694,161.057280,159.895221,158.329492,158.593279,72.866173,158.018461,0.001983,-1.725719,32.000000,-237.026327,158.674433,0.399045,14.854206,0.686535,276330.612492,1.031355,29.759121,35.879783,2.887104,69.148078,59.814883,95.984308,8.000000,42.041941,64.000000,40.001783,12.177215,23.083330
56.349187,75.607466,160.221981,162.284325,60.583171,56.687211,0.000000,12.980852,157.423932,1.477688,75.848601,57.040585,161.016932,159.710797,158.303725,158.412165,72.873655,157.841969,0.001975,-1.732134,32.000000,-237.025875,158.485166,0.399194,14.642430,0.688157,276099.308185,1.108508,29.664149,35.867202,2.881846,69.150114,59.814648,95.981534,8.000000,41.930021,64.000000,39.542147,12.177215,23.090626
56.937575,75.655875,159.941685,162.087020,60.456679,56.443478,61.005959,12.980019,157.123538,1.482698,75.880167,57.642964,160.934470,159.407131,158.261684,158.115554,72.880799,157.551410,0.001959,-1.741047,32.000000,-237.026736,158.194434,0.395075,14.384832,0.690322,275476.973896,1.260908,29.440327,35.822841,2.866875,69.151550,59.814366,95.978147,8.000000,41.783820,64.000000,38.851199,12.177215,23.103215
57.449946,75.700381,159.662012,161.904573,60.314015,56.232815,53.463745,12.980272,156.849808,1.261922,75.913597,58.162322,160.855519,159.132488,158.222887,157.845989,72.885382,157.286272,0.001959,-1.747453,32.000000,-237.026406,157.932834,0.321546,14.181764,0.692066,NaN,Inf,29.083995,35.739056,2.843377,69.152786,59.814196,95.975209,8.000000,41.617231,64.000000,38.244827,12.177215,23.115368
58.408230,75.788454,159.103273,161.548697,60.004824,55.818999,61.667379,12.980947,156.307609,1.231329,75.989254,59.138794,160.696063,158.591051,158.144795,157.308703,72.891851,156.759370,0.001974,-1.756248,32.000000,-237.025660,157.386740,0.314462,13.844734,0.692309,273229.908184,0.858807,28.580428,35.606152,2.809071,69.154536,59.814184,95.969074,8.000000,41.292798,64.000000,37.069989,12.177215,23.140351
59.610775,75.914693,158.358497,161.071820,59.492226,55.242302,60.331491,12.981277,155.577758,1.231602,76.111015,60.347889,160.469059,157.859988,158.034478,156.590366,72.898046,156.047644,0.001973,-1.766750,32.000000,-237.025278,156.655484,0.314463,13.460625,0.691515,272096.362602,0.966823,28.147811,35.486663,2.779150,69.156743,59.814429,95.963089,8.000000,40.842171,64.000000,35.546041,12.177215,23.173555
61.014280,76.076492,157.386911,160.502498,58.783901,54.434290,55.168987,12.981769,154.648698,1.239354,76.275480,61.770422,160.180841,156.925270,157.894676,155.669718,72.902868,155.144370,0.001958,-1.779005,32.000000,-237.024708,155.725843,0.314298,13.037118,0.687797,269888.771900,0.817171,27.352168,35.251410,2.723987,69.158450,59.813974,95.956920,8.000000,40.270123,60.622044,35.546041,12.177215,23.219245
62.066819,76.208079,156.630196,160.070373,58.162527,53.718249,54.979238,12.987265,153.937918,1.246701,76.418327,62.837415,159.953647,156.204067,157.780919,154.962130,72.906198,154.449988,0.001958,-1.788344,32.000000,-237.019141,155.012881,0.314378,12.743680,0.680723,266861.153655,0.808477,26.384955,34.935263,2.656541,69.159890,59.814487,95.953564,8.000000,39.800389,56.891083,35.546041,12.177215,23.255860
63.787227,76.448361,155.390093,159.374288,56.931144,52.340328,0.000000,13.003264,152.764932,1.246704,76.708078,64.575353,159.580091,155.002995,157.585362,153.790129,72.910449,153.301765,0.001970,-1.806355,32.000000,-237.003065,153.841046,0.314407,12.291443,0.669579,262698.415414,0.849363,25.291647,34.535538,2.579509,69.162229,59.814730,95.948844,8.212792,40.000000,50.606024,35.546041,12.177215,23.320668
63.787227,76.448361,155.390093,159.374288,56.931144,52.340328,0.000000,13.003264,152.764932,1.246704,76.708078,64.575353,159.580091,155.002995,157.585362,153.790129,72.910449,153.301765,0.001970,-1.806355,32.000000,-237.003065,153.841046,0.314407,12.291443,0.658828,259060.091404,0.825527,24.496349,34.227458,2.523574,69.162229,59.814730,95.948844,8.212792,40.000000,50.606024,35.546041,12.177215,23.320668
63.787227,76.448361,155.390093,159.374288,56.931144,52.340328,0.000000,13.003264,152.764932,1.246704,76.708078,64.575353,159.580091,155.002995,157.585362,153.790129,72.910449,153.301765,0.001970,-1.806355,32.000000,-237.003065,153.841046,0.314407,12.291443,0.637824,NaN,Inf,23.247067,33.717011,2.436069,69.162229,59.814730,95.948844,8.212792,40.000000,50.606024,35.546041,12.177215,23.320668
63.787227,76.448361,155.390093,159.374288,56.931144,52.340328,0.000000,13.003264,152.764932,1.246704,76.708078,64.575353,159.580091,155.002995,157.585362,153.790129,72.910449,153.301765,0.001970,-1.806355,32.000000,-237.003065,153.841046,0.314407,12.291443,0.637824,NaN,Inf,23.247067,33.717011,2.436069,69.162229,59.814730,95.948844,8.212792,40.000000,50.606024,35.546041,12.177215,23.320668
63.787227,76.448361,155.390093,159.374288,56.931144,52.340328,0.000000,13.003264,152.764932,1.246704,76.708078,64.575353,159.580091,155.002995,157.585362,153.790129,72.910449,153.301765,0.001970,-1.806355,32.000000,-237.003065,153.841046,0.314407,12.291443,0.637824,NaN,Inf,23.247067,33.717011,2.436069,69.162229,59.814730,95.948844,8.212792,40.000000,50.606024,35.546041,12.177215,23.320668
63.787227,76.448361,155.390093,159.374288,56.931144,52.340328,0.000000,13.003264,152.764932,1.246704,76.708078,64.575353,159.580091,155.002995,157.585362,153.790129,72.910449,153.301765,0.001970,-1.806355,32.000000,-237.003065,153.841046,0.314407,12.291443,0.637824,NaN,Inf,23.247067,33.717011,2.436069,69.162229,59.814730,95.948844,8.212792,40.000000,50.606024,35.546041,12.177215,23.320668
63.787227,76.448361,155.390093,159.374288,56.931144,52.340328,0.000000,13.003264,152.764932,1.246704,76.708078,64.575353,159.580091,155.002995,157.585362,153.790129,72.910449,153.301765,0.001970,-1.806355,32.000000,-237.003065,153.841046,0.314407,12.291443,0.637824,NaN,Inf,23.247067,33.717011,2.436069,69.162229,59.814730,95.948844,8.212792,40.000000,50.606024,35.546041,12.177215,23.320668
63.787227,76.448361,155.390093,159.374288,56.931144,52.340328,0.000000,13.003264,152.764932,1.246704,76.708078,64.575353,159.580091,155.002995,157.585362,153.790129,72.910449,153.301765,0.001970,-1.806355,32.000000,-237.003065,153.841046,0.314407,12.291443,0.637824,NaN,Inf,23.247067,33.717011,2.436069,69.162229,59.814730,95.948844,8.212792,40.000000,50.606024,35.546041,12.177215,23.320668
63.787227,76.448361,155.390093,159.374288,56.931144,52.340328,0.000000,13.003264,152.764932,1.246704,76.708078,64.575353,159.580091,155.002995,157.585362,153.790129,72.910449,153.301765,0.001970,-1.806355,32.000000,-237.003065,153.841046,0.314407,12.291443,0.637824,NaN,Inf,23.247067,33.717011,2.436069,69.162229,59.814730,95.948844,8.212792,40.000000,50.606024,35.546041,12.177215,23.320668
63.787227,76.448361,155.390093,159.374288,56.931144,52.340328,0.000000,13.003264,152.764932,1.246704,76.708078,64.575353,159.580091,155.002995,157.585362,153.790129,72.910449,153.301765,0.001970,-1.806355,32.000000,-237.003065,153.841046,0.314407,12.291443,0.637824,NaN,Inf,23.247067,33.717011,2.436069,69.162229,59.814730,95.948844,8.212792,40.000000,50.606024,35.546041,12.177215,23.320668
63.787227,76.448361,155.390093,159.374288,56.931144,52.340328,0.000000,13.003264,152.764932,1.246704,76.708078,64.575353,159.580091,155.002995,157.585362,153.790129,72.910449,153.301765,0.001970,-1.806355,32.000000,-237.003065,153.841046,0.314407,12.291443,0.637824,NaN,Inf,23.247067,33.717011,2.436069,69.162229,59.814730,95.948844,8.212792,40.000000,50.606024,35.546041,12.177215,23.320668
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
