Torad 40 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 10, 2018
1:53:06 PM


Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,rpm,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.932840,75.919797,161.823570,163.900870,64.171889,56.522786,59.238660,12.742541,158.850227,1.498697,76.299965,55.671861,162.379229,161.148203,159.364700,159.975091,107.777812,159.048920,0.001863,-1.681388,32.000000,-237.264543,159.961950,0.351367,15.249936,0.687315,236626.580196,0.921659,30.754878,1.345694,2.943522,66.136828,66.098972,95.307434,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.937289,75.917709,161.835293,163.900036,64.173434,56.522917,59.259162,12.742328,158.856746,1.347385,76.293356,55.673685,162.378503,161.154228,159.368284,159.982136,107.774550,159.051383,0.001859,-1.681369,32.000000,-237.264592,159.967129,0.309109,15.240150,0.688130,236628.656994,0.924063,30.752446,1.349291,2.944295,66.141775,66.099064,95.309463,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.942840,75.913926,161.832842,163.898558,64.147159,56.522786,59.226407,12.741793,158.863938,1.345014,76.286078,55.674457,162.377383,161.159309,159.370940,159.990060,107.769030,159.053824,0.001877,-1.681344,32.000000,-237.264947,159.975731,0.308702,15.225488,0.688179,236629.407085,0.921879,30.743304,1.355431,2.945844,66.146984,66.099205,95.313346,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.947873,75.910199,161.796630,163.896577,64.243276,56.522870,59.217111,12.741058,158.871763,1.344970,76.279054,55.677168,162.376284,161.165620,159.372899,159.997690,107.765330,159.062279,0.001892,-1.681358,32.000000,-237.265701,159.984840,0.309339,15.227434,0.688604,236630.530114,0.921476,30.736943,1.359752,2.945819,66.150027,66.098680,95.316028,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.953829,75.905295,161.811791,163.893403,64.243528,56.522912,59.278957,12.740131,158.870528,1.825039,76.269044,55.680896,162.375713,161.172510,159.374530,160.004550,107.763094,159.068613,0.001888,-1.681514,32.000000,-237.266553,159.938512,0.472312,15.236448,0.689182,236631.365160,0.921872,30.727830,1.366323,2.945476,66.151976,66.098307,95.319914,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.957792,75.901487,161.808938,163.890678,64.233192,56.523074,59.295850,12.739439,158.874816,1.841981,76.262349,55.684058,162.375104,161.176791,159.374378,160.009509,107.762736,159.074531,0.001887,-1.684430,32.000000,-237.267228,159.945361,0.475838,15.237683,0.688874,236631.280915,0.921917,30.719269,1.373658,2.944548,66.152770,66.098349,95.323836,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.958291,75.897396,161.763128,163.888486,64.197682,56.522933,59.207411,12.740234,158.883531,1.841624,76.256963,55.683004,162.373813,161.189072,159.374544,160.019694,107.763642,159.076563,0.001903,-1.685011,32.000000,-237.266478,159.957143,0.476152,15.246071,0.688442,236628.191676,0.920835,30.708647,1.378618,2.944504,66.153934,66.098894,95.328464,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.954032,75.894528,161.711190,163.887717,64.226134,56.522954,59.263278,12.739676,158.890182,1.841170,76.256104,55.676789,162.372776,161.194951,159.374313,160.027544,107.763304,159.085304,0.001921,-1.686189,32.000000,-237.267156,159.965213,0.475600,15.247197,0.688315,236625.074280,0.920493,30.701036,1.381520,2.944240,66.154843,66.099312,95.332420,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.948739,75.893558,161.656207,163.888498,64.241031,56.522878,51.419747,12.739911,158.905273,1.421000,76.259113,55.671594,162.372764,161.199669,159.374196,160.034185,107.763382,159.094889,0.001908,-1.686186,32.000000,-237.266816,160.027419,0.330171,15.262614,0.687738,236620.052374,0.921847,30.696464,1.381488,2.943380,66.155567,66.100407,95.337098,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.945853,75.895280,161.609969,163.891279,64.348988,56.522786,59.226810,12.739523,158.914228,1.336159,76.265850,55.665507,162.373539,161.203682,159.375583,160.041647,107.763820,159.099528,0.001889,-1.686175,32.000000,-237.267309,160.032480,0.307529,15.281861,0.687532,236620.325239,0.921050,30.697686,1.385585,2.942663,66.153962,66.100873,95.342146,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.945610,75.898911,161.615644,163.895127,64.437945,56.522857,59.261906,12.739614,158.921971,1.335741,76.271016,55.665284,162.374781,161.206617,159.376897,160.044893,107.763321,159.105238,0.001890,-1.689079,32.000000,-237.267357,160.039619,0.307621,15.303279,0.686686,236621.143211,1.061654,30.701797,1.389627,2.941946,66.151966,66.100824,95.345182,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.946755,75.903126,161.652365,163.899149,64.410668,56.522644,59.287732,12.739759,158.928951,1.336201,76.276810,55.667772,162.377381,161.212255,159.380666,160.055343,107.764766,159.104243,0.001899,-1.691994,32.000000,-237.267258,160.044666,0.307543,15.321321,0.685675,236622.635408,0.921767,30.706291,1.391183,2.941259,66.149623,66.101673,95.348831,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.945139,75.905611,161.668484,163.901598,64.414054,56.522589,55.329953,12.739137,158.926989,1.589043,76.279915,55.673624,162.379338,161.218260,159.384211,160.059943,107.768848,159.106423,0.001874,-1.692015,32.000000,-237.267822,160.080523,0.400350,15.329203,0.684752,236626.113741,0.921235,30.710155,1.394138,2.941375,66.148713,66.101664,95.352658,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.945946,75.908284,161.635582,163.903327,64.451374,56.522741,52.771364,12.739573,158.929953,1.834528,76.283499,55.680434,162.382166,161.224700,159.387633,160.065436,107.771439,159.113690,0.001852,-1.692594,32.000000,-237.267369,160.148605,0.474221,15.339370,0.684080,236626.309749,0.920819,30.713270,1.392266,2.941982,66.145946,66.101333,95.356970,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.946806,75.911910,161.594677,163.904500,64.464643,56.522542,59.265982,12.739129,158.938179,1.836799,76.288482,55.681230,162.383828,161.230569,159.390844,160.069241,107.773129,159.121121,0.001866,-1.694346,32.000000,-237.267906,160.152791,0.474410,15.350192,0.683816,236623.989979,0.986723,30.717307,1.389121,2.942362,66.141666,66.100440,95.359597,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.948945,75.915152,161.649290,163.906165,64.561374,56.522429,59.281926,12.739599,158.950536,1.710847,76.293910,55.683901,162.384467,161.232019,159.392992,160.075746,107.775851,159.123638,0.001882,-1.695553,32.000000,-237.267410,160.183851,0.424591,15.360778,0.683228,236623.870685,1.034556,30.719205,1.389654,2.941720,66.136684,66.099258,95.362241,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.948427,75.919406,161.693671,163.908605,64.636952,56.522587,59.236334,12.738587,158.955245,1.339608,76.299620,55.681922,162.386208,161.237504,159.394908,160.079353,107.778688,159.126632,0.001897,-1.695542,32.000000,-237.268464,160.214943,0.306979,15.370175,0.682581,236623.375667,0.921175,30.722005,1.391159,2.940929,66.130352,66.097824,95.366439,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.954706,75.922732,161.672754,163.911264,64.604579,56.522883,59.268673,12.739297,158.963100,1.337435,76.303240,55.682939,162.388145,161.238346,159.397500,160.081517,107.782717,159.132873,0.001876,-1.695405,32.000000,-237.267713,160.220375,0.307220,15.379114,0.682297,236621.695766,0.920894,30.723194,1.389519,2.941809,66.125053,66.096465,95.369375,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.953950,75.926112,161.616416,163.914474,64.678256,56.522949,51.304153,12.738796,158.966858,1.337893,76.306955,55.683162,162.390595,161.239474,159.399479,160.084006,107.785774,159.136356,0.001892,-1.695280,32.000000,-237.268229,160.218249,0.306959,15.382594,0.682079,236622.825137,0.921624,30.727946,1.387969,2.942644,66.117097,66.094019,95.371845,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.952838,75.928834,161.588442,163.917102,64.769109,56.523022,59.238217,12.738997,158.969900,1.338505,76.312987,55.683222,162.392013,161.241620,159.400002,160.083013,107.789794,159.139984,0.001911,-1.695289,32.000000,-237.268146,160.217282,0.307184,15.391698,0.681526,236619.833561,0.921019,30.725241,1.386622,2.941927,66.110049,66.092533,95.374829,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.950203,75.933281,161.536959,163.921232,64.771397,56.523101,52.345510,12.739549,158.971069,1.339129,76.320060,55.680606,162.394383,161.245460,159.401443,160.081410,107.794734,159.139601,0.001924,-1.696451,32.000000,-237.267959,160.213826,0.307360,15.395149,0.681165,236619.605421,1.064025,30.729349,1.385063,2.940943,66.101526,66.089901,95.377084,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.948800,75.937934,161.540434,163.925072,64.699049,56.522991,59.074447,12.739454,158.969525,1.336000,76.325965,55.678590,162.396764,161.242915,159.400785,160.079738,107.798532,159.136828,0.001891,-1.696460,32.000000,-237.268012,160.208362,0.307141,15.374709,0.680676,236617.823648,0.921543,30.733138,1.382603,2.940493,66.095339,66.087351,95.378055,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.945574,75.944450,161.600142,163.929729,64.661617,56.522993,59.297542,12.739332,158.978315,0.909628,76.335322,55.677073,162.399750,161.245102,159.399602,160.079706,107.803192,159.135920,0.001873,-1.698185,32.000000,-237.268286,160.263384,0.160441,15.355623,0.680360,236617.054526,1.042957,30.740114,1.377498,2.939697,66.089194,66.083639,95.379291,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.943740,75.949932,161.619902,163.933512,64.657578,56.522791,59.289466,12.740547,158.975297,0.834752,76.341419,55.675302,162.401771,161.246918,159.399581,160.079833,107.805523,159.137573,0.001871,-1.698727,32.000000,-237.267183,160.210178,0.140406,15.357330,0.681308,236616.443324,0.924193,30.746116,1.372508,2.939836,66.084009,66.079814,95.379604,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.940717,75.955845,161.607980,163.938186,64.691097,56.522692,51.373121,12.740007,158.965546,1.317710,76.351111,55.671848,162.406307,161.240979,159.400265,160.077103,107.809380,159.134285,0.001885,-1.701049,32.000000,-237.267625,160.176128,0.304252,15.355214,0.682445,236617.506190,0.920791,30.755729,1.367458,2.941095,66.079470,66.075520,95.380887,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.943856,75.961826,161.631603,163.941849,64.676803,56.522762,51.221305,12.741864,158.961330,1.334268,76.358636,55.675603,162.409890,161.238746,159.401759,160.076954,107.811347,159.134868,0.001851,-1.702803,32.000000,-237.265648,160.175272,0.307671,15.350629,0.682481,236618.500828,0.920960,30.762972,1.365837,2.941553,66.075653,66.072351,95.381973,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.946770,75.969312,161.611089,163.945208,64.638820,56.522718,59.254716,12.741507,158.960631,1.334925,76.364909,55.675352,162.414057,161.236167,159.405277,160.073304,107.813357,159.132356,0.001831,-1.702189,32.000000,-237.265956,160.177480,0.307675,15.336625,0.682571,236619.434146,1.062953,30.771786,1.360567,2.941497,66.070360,66.068250,95.383081,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.949791,75.973866,161.580293,163.947584,64.535322,56.522707,59.229305,12.742136,158.962266,1.335820,76.367697,55.675311,162.417087,161.238373,159.409428,160.071113,107.815978,159.135832,0.001829,-1.702165,32.000000,-237.265368,160.178168,0.308109,15.314216,0.682844,236621.014128,1.066054,30.774754,1.358850,2.941759,66.067539,66.065083,95.383716,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.951088,75.976753,161.608769,163.949459,64.537769,56.522757,59.245278,12.742221,158.944444,1.486460,76.370081,55.676026,162.419697,161.241469,159.414706,160.072858,107.819959,159.137352,0.001867,-1.699253,32.000000,-237.265163,160.131690,0.364116,15.291908,0.683358,236622.899183,0.921488,30.779441,1.355760,2.941230,66.064029,66.061623,95.384022,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.952876,75.978781,161.640264,163.950878,64.556461,56.522996,59.246894,12.742543,158.950159,2.025901,76.371593,55.678909,162.420931,161.241423,159.416512,160.073157,107.821162,159.137039,0.001882,-1.698093,32.000000,-237.264619,160.158727,0.542500,15.290077,0.684202,236622.715401,0.921838,30.781095,1.354633,2.940508,66.059895,66.057700,95.384228,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.953734,75.982848,161.646008,163.953032,64.533213,56.523219,52.343549,12.742076,158.953379,1.841465,76.379205,55.675696,162.422696,161.238578,159.418890,160.071026,107.821426,159.137306,0.001865,-1.701577,32.000000,-237.265279,160.124566,0.467578,15.272067,0.685306,236620.113658,0.921574,30.782737,1.351306,2.940957,66.055833,66.053928,95.384117,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.951533,75.987760,161.672499,163.955671,64.472687,56.523347,51.516286,12.741907,158.952539,1.596684,76.387205,55.669927,162.424010,161.237536,159.421151,160.071403,107.823350,159.134529,0.001865,-1.704499,32.000000,-237.265263,160.064177,0.393823,15.255479,0.685495,236620.760243,0.921524,30.783050,1.349968,2.941434,66.053220,66.051315,95.384813,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.947618,75.994086,161.741067,163.959617,64.470211,56.523510,59.313477,12.742595,158.949367,1.593407,76.398514,55.669244,162.427325,161.236261,159.423422,160.072297,107.824862,159.129109,0.001904,-1.703458,32.000000,-237.264430,160.063084,0.393266,15.237116,0.686322,236623.996899,1.043057,30.786292,1.349819,2.941493,66.050785,66.048889,95.384725,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.948442,76.000271,161.763537,163.963135,64.450039,56.523470,59.320271,12.742147,158.948851,1.592881,76.406368,55.667282,162.430121,161.237331,159.424353,160.070836,107.826263,159.128791,0.001884,-1.702831,32.000000,-237.264837,160.060257,0.393538,15.227963,0.687218,236626.899485,1.059869,30.793317,1.346702,2.942093,66.049069,66.047581,95.382597,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.950667,76.007685,161.764842,163.967384,64.407676,56.523565,59.267529,12.743271,158.953367,1.592442,76.414689,55.669181,162.433166,161.240819,159.427585,160.077231,107.829928,159.132606,0.001869,-1.702218,32.000000,-237.263636,160.065044,0.393685,15.219767,0.688385,236631.999080,0.920631,30.803401,1.342861,2.943550,66.047509,66.044926,95.379098,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.947111,76.013129,161.735047,163.970342,64.347218,56.523310,51.072169,12.741938,158.952086,1.591515,76.421695,55.664890,162.435421,161.241463,159.429952,160.078403,107.833060,159.135556,0.001870,-1.702208,32.000000,-237.265044,160.064724,0.393286,15.223198,0.688888,236634.490341,0.920524,30.808796,1.341323,2.943915,66.046722,66.043628,95.377153,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.945025,76.019466,161.828660,163.973789,64.276292,56.523337,59.246717,12.740759,158.951802,1.590819,76.432379,55.662456,162.438897,161.244065,159.434476,160.076810,107.835708,159.135588,0.001870,-1.702236,32.000000,-237.266244,160.069379,0.393838,15.209425,0.689244,236635.509193,0.921321,30.814074,1.339297,2.943819,66.046643,66.042146,95.374088,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.945156,76.025288,161.849078,163.977240,64.217864,56.523300,59.245476,12.740810,158.950486,1.590388,76.438694,55.660559,162.442412,161.244361,159.438334,160.080792,107.835178,159.134340,0.001845,-1.705150,32.000000,-237.266284,160.073139,0.393310,15.192850,0.689026,236636.450275,1.069248,30.822931,1.337433,2.943468,66.045855,66.040908,95.368567,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.946500,76.031773,161.879267,163.981027,64.285925,56.523431,59.248610,12.739991,158.951182,1.582115,76.444888,55.664558,162.446115,161.241283,159.443646,160.082868,107.834310,159.135160,0.001831,-1.705713,32.000000,-237.267011,160.077015,0.393088,15.193008,0.690066,236639.121336,0.921772,30.831271,1.334799,2.945283,66.044409,66.039224,95.362677,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.947032,76.036487,161.850025,163.983954,64.380422,56.523625,59.217013,12.740244,158.953471,1.581848,76.451073,55.665795,162.449888,161.242382,159.448250,160.084216,107.834519,159.137212,0.001829,-1.705733,32.000000,-237.266771,160.082231,0.393702,15.204767,0.690912,236643.641390,0.921802,30.836967,1.334793,2.945648,66.043727,66.038950,95.359155,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.948680,76.041055,161.816915,163.987816,64.288887,56.523767,52.432399,12.739611,158.955114,1.588556,76.456902,55.664136,162.453149,161.241475,159.454319,160.085774,107.833421,159.139037,0.001827,-1.706899,32.000000,-237.267217,160.084440,0.392888,15.213304,0.691016,236649.747112,0.921746,30.842161,1.336014,2.946125,66.042770,66.037927,95.354263,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.953638,76.045141,161.831745,163.991521,64.211297,56.523943,59.295212,12.739446,158.952872,1.861663,76.462894,55.667997,162.455441,161.240186,159.459436,160.086923,107.833029,159.139477,0.001868,-1.704657,32.000000,-237.267339,160.035306,0.491751,15.211646,0.690368,236653.453154,0.922242,30.846366,1.336687,2.945565,66.043072,66.037774,95.350446,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.961726,76.050464,161.887887,163.994594,64.182726,56.524108,59.311911,12.740951,158.966945,1.656447,76.466175,55.677554,162.456568,161.244507,159.465466,160.090334,107.833332,159.145697,0.001867,-1.702324,32.000000,-237.265899,160.083809,0.411140,15.226335,0.689839,236658.077450,1.041559,30.849352,1.338570,2.944874,66.042401,66.037457,95.344897,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.964295,76.054070,161.947071,163.996212,64.217284,56.523861,59.244187,12.740803,158.969370,1.589369,76.467037,55.682338,162.457389,161.246239,159.470612,160.089892,107.834484,159.147016,0.001865,-1.699393,32.000000,-237.266055,160.088072,0.393335,15.241236,0.689919,236660.511980,0.920930,30.848677,1.339151,2.944878,66.042134,66.038210,95.340783,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.962951,76.055360,161.979197,163.998216,64.306402,56.524092,59.097836,12.740281,158.971150,1.588854,76.469484,55.683480,162.458124,161.250869,159.474427,160.094915,107.835243,159.148327,0.001867,-1.700591,32.000000,-237.266708,160.086318,0.393548,15.257798,0.689380,236662.312535,0.920537,30.846234,1.341520,2.945466,66.042508,66.039245,95.334292,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.964970,76.057487,161.995372,164.001059,64.311296,56.524307,59.259403,12.739896,158.971238,1.588441,76.473165,55.688276,162.458200,161.251704,159.474808,160.100211,107.834545,159.150105,0.001907,-1.701778,32.000000,-237.267133,160.088480,0.393058,15.266382,0.688907,236661.825171,0.921547,30.847375,1.340936,2.946405,66.042729,66.039219,95.326475,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.966147,76.061217,162.038088,164.004101,64.221790,56.524407,59.247720,12.740560,158.986528,1.513560,76.476473,55.692474,162.459163,161.254921,159.474253,160.100007,107.834295,159.147488,0.001882,-1.701860,32.000000,-237.266383,160.124625,0.365383,15.268024,0.688312,236663.399082,0.923861,30.849955,1.340739,2.947061,66.043746,66.039499,95.321139,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.964835,76.065226,162.040151,164.007652,64.275736,56.524415,59.270748,12.740423,158.983919,0.899329,76.479206,55.691043,162.460458,161.256769,159.475767,160.104064,107.835735,159.148350,0.001867,-1.700087,32.000000,-237.266619,160.115141,0.158274,15.256382,0.687970,236665.577301,0.921313,30.850143,1.342203,2.947248,66.045526,66.039573,95.314883,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.963866,76.067659,162.055521,164.010485,64.338389,56.524496,59.148721,12.740870,158.989860,0.831099,76.478964,55.692801,162.462055,161.263986,159.477174,160.110504,107.838701,159.153492,0.001867,-1.697161,32.000000,-237.266149,160.117998,0.140477,15.261376,0.688056,236668.751136,0.921484,30.852745,1.341327,2.947962,66.046471,66.039424,95.310443,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.963235,76.069400,162.058158,164.014481,64.386906,56.524444,59.238807,12.741168,158.994049,0.831751,76.479307,55.695162,162.462699,161.270699,159.479258,160.111393,107.840258,159.153961,0.001868,-1.697187,32.000000,-237.265831,160.120270,0.140753,15.285768,0.688612,236670.577579,0.921159,30.858012,1.340259,2.948069,66.046410,66.038962,95.304432,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.964384,76.070819,161.977889,164.018321,64.420944,56.524409,59.266583,12.741084,158.991045,0.913565,76.480679,55.694131,162.464826,161.274461,159.482003,160.114552,107.842346,159.158640,0.001842,-1.695891,32.000000,-237.266041,160.075942,0.170557,15.303899,0.688467,236669.788881,0.923085,30.861375,1.339503,2.948401,66.046995,66.038518,95.301777,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.965725,76.072863,161.926969,164.023112,64.510240,56.524627,59.259602,12.741854,158.989039,1.328905,76.483451,55.695435,162.467921,161.274016,159.484822,160.112603,107.843737,159.160224,0.001829,-1.695933,32.000000,-237.265215,160.103617,0.307205,15.315580,0.687388,236669.445406,0.921696,30.863723,1.338147,2.948483,66.047694,66.037882,95.301579,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.964197,76.075009,161.935393,164.026453,64.513371,56.524774,59.289474,12.741696,158.984410,1.335847,76.485882,55.693857,162.470210,161.270531,159.487145,160.109280,107.842897,159.157485,0.001828,-1.698286,32.000000,-237.265454,160.102305,0.308817,15.321093,0.686250,236667.908350,0.921245,30.864039,1.338070,2.946961,66.048224,66.037510,95.302588,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.964492,76.078668,161.915177,164.030052,64.529030,56.524779,59.257290,12.741318,158.980029,1.336876,76.489632,55.696196,162.473979,161.266128,159.488953,160.102168,107.836767,159.146484,0.001827,-1.699496,32.000000,-237.265720,160.098087,0.308794,15.312513,0.685513,236668.228305,0.921337,30.864796,1.337360,2.945963,66.047635,66.036344,95.303169,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.964694,76.081908,161.858667,164.032868,64.518843,56.524981,59.118823,12.742563,158.975386,1.337890,76.491276,55.698015,162.477303,161.258687,159.489969,160.098420,107.834666,159.141927,0.001869,-1.699455,32.000000,-237.264387,160.092035,0.308835,15.314456,0.685322,236671.784862,0.920909,30.868409,1.337023,2.946198,66.047720,66.035807,95.304435,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.964149,76.084909,161.830801,164.035521,64.536853,56.525301,59.265350,12.741987,158.968211,1.338459,76.493678,55.700340,162.481563,161.252048,159.491812,160.089269,107.832351,159.136083,0.001868,-1.696504,32.000000,-237.264833,160.084509,0.309176,15.320842,0.685631,236680.950660,0.921412,30.871784,1.338424,2.945814,66.047750,66.034822,95.307162,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.963503,76.086934,161.782374,164.037586,64.422969,56.525372,59.256002,12.742767,158.959374,1.346413,76.495362,55.700217,162.484707,161.250393,159.492477,160.082439,107.832970,159.133828,0.001866,-1.695921,32.000000,-237.263849,160.078198,0.309150,15.316194,0.685325,236686.576566,0.923577,30.874830,1.338567,2.944775,66.046845,66.033499,95.308815,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.960090,76.089198,161.775636,164.040010,64.422271,56.525272,59.273455,12.741957,158.949264,1.346487,76.496893,55.697825,162.487080,161.244098,159.492761,160.073357,107.832897,159.124155,0.001867,-1.697033,32.000000,-237.264744,160.069442,0.308855,15.302222,0.684945,236692.779772,0.921316,30.878354,1.338368,2.944297,66.044881,66.031021,95.309921,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.957817,76.091507,161.750815,164.041781,64.409559,56.525186,59.264739,12.741867,158.939680,1.346798,76.500187,55.699657,162.489361,161.235730,159.492908,160.065757,107.833153,159.112035,0.001911,-1.694098,32.000000,-237.264909,160.061359,0.308877,15.305391,0.684977,236693.983993,0.921479,30.881000,1.336781,2.943451,66.043940,66.029823,95.311390,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.951374,76.094505,161.727756,164.043920,64.393512,56.525348,59.300370,12.741920,158.926967,1.155234,76.502690,55.696791,162.492892,161.225995,159.493653,160.050569,107.833615,159.101416,0.001881,-1.695771,32.000000,-237.264969,160.081978,0.240490,15.320415,0.685623,236696.439788,0.921275,30.886540,1.332695,2.943511,66.040869,66.027540,95.312438,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.946555,76.096803,161.708743,164.045881,64.394360,56.525424,51.646498,12.741421,158.907372,1.337340,76.506345,55.694086,162.496408,161.214360,159.495106,160.038305,107.832825,159.092146,0.001868,-1.697520,32.000000,-237.265512,160.096356,0.305806,15.317074,0.685414,236698.172468,0.921456,30.891031,1.327229,2.943181,66.037846,66.025917,95.313438,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.937570,76.099916,161.599298,164.048221,64.289054,56.525739,52.072004,12.741014,158.892874,1.348264,76.511158,55.690664,162.499384,161.200119,159.496066,160.027122,107.830480,159.080446,0.001865,-1.699875,32.000000,-237.266073,160.078912,0.308423,15.308208,0.684744,236702.919803,0.921030,30.900215,1.322201,2.943107,66.034127,66.022130,95.313266,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.933054,76.103999,161.584086,164.050208,64.190477,56.525713,59.194700,12.740201,158.879785,1.348551,76.514420,55.687023,162.503020,161.189537,159.496382,160.010026,107.827826,159.069599,0.001864,-1.701505,32.000000,-237.266834,160.066893,0.307957,15.292285,0.684888,236707.444583,1.057634,30.907139,1.319006,2.943019,66.031687,66.018677,95.313122,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.931623,76.108768,161.576094,164.052290,64.156832,56.525671,59.231058,12.741104,158.867790,1.348162,76.517030,55.686068,162.506905,161.178512,159.496522,159.993151,107.827275,159.054863,0.001832,-1.702641,32.000000,-237.265901,160.049780,0.308505,15.294808,0.684981,236716.663765,1.049193,30.918880,1.316319,2.941508,66.028851,66.015193,95.314233,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929291,76.111179,161.590481,164.053561,64.283232,56.525907,59.245623,12.741051,158.857994,1.348435,76.517786,55.683281,162.510165,161.165629,159.498871,159.979442,107.825701,159.045223,0.001820,-1.704331,32.000000,-237.265781,160.035180,0.308215,15.295645,0.685698,236723.611523,0.923040,30.927299,1.314309,2.941473,66.027124,66.012092,95.314909,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.926782,76.113036,161.600360,164.054563,64.279172,56.525828,59.280732,12.740504,158.833892,1.517129,76.518968,55.680060,162.513874,161.149308,159.502167,159.960801,107.823512,159.029077,0.001816,-1.704356,32.000000,-237.266374,159.958712,0.370145,15.310570,0.685582,236728.283137,0.922510,30.933443,1.308525,2.941404,66.025742,66.009238,95.315696,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925233,76.114232,161.598543,164.055094,64.262192,56.525734,59.253402,12.740996,158.820462,1.840929,76.519875,55.675398,162.514896,161.131224,159.502820,159.940976,107.817195,159.015573,0.001817,-1.707314,32.000000,-237.265923,159.916665,0.474610,15.320517,0.685645,236733.100663,0.922336,30.938093,1.305953,2.941791,66.024243,66.005615,95.314648,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.923303,76.116549,161.618515,164.055346,64.183062,56.525991,59.123407,12.739863,158.801667,1.846546,76.521258,55.673849,162.518990,161.109165,159.504710,159.921925,107.810152,158.999124,0.001859,-1.706751,32.000000,-237.267184,159.899645,0.475516,15.307155,0.685044,236737.475719,0.921839,30.942361,1.301198,2.942105,66.024219,66.002220,95.315267,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.921121,76.118243,161.611363,164.054747,64.150036,56.526138,51.149810,12.739036,158.791179,1.846483,76.518277,55.672712,162.520324,161.090745,159.505002,159.901270,107.802599,158.983223,0.001856,-1.706739,32.000000,-237.267930,159.916170,0.475479,15.303944,0.684615,236745.045568,0.922294,30.945045,1.301706,2.942155,66.023115,65.998912,95.314265,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.919504,76.118100,161.687288,164.052173,64.060829,56.526169,59.202742,12.738603,158.780423,1.355907,76.511368,55.669813,162.520630,161.074841,159.505268,159.886675,107.795891,158.965382,0.001855,-1.706698,32.000000,-237.268599,159.887478,0.310785,15.290984,0.685329,236756.277271,0.924367,30.949214,1.301673,2.942622,66.022054,65.994402,95.313198,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.914472,76.115957,161.717289,164.049318,64.065558,56.526070,51.730015,12.738412,158.768265,1.342842,76.507473,55.665839,162.521388,161.059755,159.506725,159.869876,107.791633,158.951134,0.001858,-1.706728,32.000000,-237.268789,159.870741,0.307499,15.278654,0.685479,236766.674671,1.068518,30.953006,1.302386,2.942609,66.022378,65.990923,95.312690,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.907490,76.112807,161.688867,164.046480,64.053779,56.526164,59.099543,12.738267,158.753920,1.341899,76.503753,55.661929,162.520569,161.042895,159.508173,159.854367,107.787387,158.942208,0.001902,-1.706713,32.000000,-237.268925,159.852956,0.307607,15.263252,0.686386,236774.621787,0.923205,30.954414,1.301419,2.944078,66.023685,65.987195,95.311902,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.904067,76.111389,161.677153,164.044986,64.089733,56.526180,59.255861,12.737327,158.745002,1.341234,76.501195,55.660724,162.518694,161.031603,159.509021,159.841258,107.781798,158.932307,0.001870,-1.706696,32.000000,-237.269980,159.842822,0.307674,15.256451,0.687114,236778.872492,1.056666,30.957103,1.299548,2.944894,66.024477,65.984202,95.311286,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.904635,76.110628,161.657046,164.043810,63.997358,56.526159,59.249594,12.737859,158.732214,1.341178,76.498601,55.661454,162.516836,161.021433,159.509582,159.827076,107.776815,158.919140,0.001860,-1.709081,32.000000,-237.269455,159.830650,0.307103,15.250203,0.687787,236783.876459,0.925026,30.960663,1.299953,2.944751,66.026908,65.981003,95.308870,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.906092,76.110157,161.691896,164.042226,63.963398,56.526117,59.151139,12.737994,158.725109,1.341326,76.494302,55.664442,162.515894,161.012243,159.509895,159.814320,107.770711,158.907351,0.001860,-1.710257,32.000000,-237.269350,159.823502,0.307542,15.253988,0.688091,236790.220543,0.922646,30.962533,1.301281,2.944721,66.030695,65.979130,95.307415,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.910848,76.107964,161.787997,164.039308,63.923883,56.526070,59.171715,12.738234,158.719184,1.341550,76.483583,55.672924,162.513668,161.002376,159.511773,159.806748,107.761261,158.903181,0.001862,-1.709109,32.000000,-237.269084,159.814396,0.307512,15.276561,0.688278,236794.682821,0.922731,30.961227,1.300600,2.944324,66.036011,65.976142,95.305516,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916833,76.103729,161.814526,164.035801,63.913686,56.526138,59.266694,12.738932,158.718263,1.341759,76.471836,55.677497,162.511203,161.000275,159.513430,159.801068,107.755223,158.900679,0.001829,-1.709147,32.000000,-237.268484,159.809370,0.307429,15.288820,0.688230,236799.778405,0.924238,30.959355,1.301630,2.944881,66.040408,65.974495,95.304431,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.920624,76.096147,161.791666,164.030713,64.035357,56.526342,59.282963,12.737765,158.718309,1.341773,76.457477,55.680196,162.507866,160.996214,159.514578,159.802495,107.745722,158.897031,0.001821,-1.707956,32.000000,-237.269339,159.837715,0.308218,15.285561,0.687522,236806.916555,0.923823,30.952594,1.309285,2.946376,66.046012,65.972859,95.303375,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925096,76.087595,161.743083,164.026274,64.108103,56.526064,59.249734,12.739214,158.719788,1.027852,76.443354,55.683712,162.503768,161.001060,159.515044,159.805021,107.737113,158.895108,0.001819,-1.705561,32.000000,-237.267863,159.780264,0.206760,15.287037,0.686992,236808.509155,0.922224,30.942608,1.314246,2.946538,66.053075,65.970768,95.303136,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.930491,76.080440,161.726553,164.023210,64.189210,56.525826,51.871610,12.739310,158.722721,1.329775,76.431182,55.682943,162.500987,161.002792,159.515805,159.802781,107.730996,158.890878,0.001823,-1.704988,32.000000,-237.267622,159.764512,0.305171,15.296921,0.686986,236812.641526,0.921886,30.931386,1.322178,2.945918,66.059361,65.970258,95.303973,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.938899,76.071635,161.761846,164.019407,64.292837,56.525742,59.230320,12.740957,158.725138,1.335255,76.416986,55.681871,162.496975,161.005271,159.516067,159.807222,107.725419,158.890251,0.001867,-1.703283,32.000000,-237.265913,159.768310,0.305832,15.312315,0.686647,236812.980409,0.922296,30.918540,1.329959,2.944794,66.066446,65.969028,95.305023,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.937991,76.064116,161.768719,164.016457,64.294840,56.525739,59.242109,12.739946,158.722177,1.335546,76.407315,55.679037,162.494368,161.003550,159.517025,159.810313,107.717965,158.890126,0.001868,-1.702147,32.000000,-237.266922,159.770687,0.305293,15.319110,0.686051,236811.332140,1.053345,30.906202,1.334256,2.944204,66.073040,65.968911,95.305085,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.937999,76.056054,161.753642,164.013283,64.302132,56.525414,51.760098,12.740013,158.720152,1.335613,76.396007,55.676999,162.490729,161.003304,159.516194,159.810738,107.710829,158.888577,0.001867,-1.699195,32.000000,-237.266944,159.772040,0.305588,15.331252,0.685368,236807.649873,0.922302,30.889322,1.339563,2.944395,66.080198,65.969452,95.304938,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.936232,76.050059,161.670620,164.011596,64.277863,56.525230,59.278112,12.740420,158.728912,1.251125,76.387286,55.676846,162.487416,161.008610,159.514132,159.810751,107.705069,158.891075,0.001873,-1.699189,32.000000,-237.266486,159.814384,0.275020,15.323132,0.685091,236810.153628,0.922117,30.882676,1.346963,2.944569,66.085631,65.970078,95.304554,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.935363,76.043976,161.623379,164.010924,64.168199,56.525146,51.183003,12.741320,158.732074,0.842703,76.379977,55.676479,162.486842,161.014192,159.512550,159.816490,107.702548,158.894481,0.001917,-1.699189,32.000000,-237.265620,159.863517,0.139537,15.304746,0.684468,236810.583190,1.055383,30.874606,1.353433,2.944294,66.093045,65.972721,95.306074,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.934185,76.039027,161.614170,164.011078,64.187899,56.524884,59.262254,12.741076,158.726562,1.014244,76.373566,55.674579,162.485201,161.016415,159.510226,159.815445,107.699160,158.899323,0.001883,-1.699204,32.000000,-237.265825,159.808029,0.202553,15.299949,0.684512,236812.532720,0.921548,30.870308,1.360268,2.942878,66.098386,65.974598,95.306283,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.940712,76.034206,161.660900,164.011806,64.249398,56.524895,59.311285,12.741604,158.728627,1.337958,76.367917,55.678279,162.484140,161.021864,159.509037,159.822819,107.697915,158.900018,0.001872,-1.699243,32.000000,-237.265270,159.808626,0.303753,15.281203,0.685153,236810.842150,1.067301,30.865060,1.364254,2.942064,66.106719,65.977591,95.307503,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.940961,76.031184,161.620682,164.013115,64.221184,56.524847,59.283310,12.740734,158.727301,1.339147,76.363585,55.678413,162.485071,161.023136,159.509275,159.823460,107.695935,158.901839,0.001873,-1.699259,32.000000,-237.266122,159.812535,0.303322,15.277004,0.685328,236810.170224,0.921801,30.861242,1.369726,2.941960,66.114416,65.980510,95.307971,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.948239,76.027773,161.622455,164.014607,64.285469,56.524719,59.179398,12.741291,158.733976,1.339895,76.355349,55.684140,162.484401,161.028254,159.509280,159.828241,107.691886,158.911485,0.001875,-1.697499,32.000000,-237.265519,159.821894,0.303340,15.278054,0.686262,236805.585429,0.920908,30.850153,1.371271,2.942461,66.122289,65.984186,95.307436,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.955462,76.023940,161.730666,164.014962,64.362807,56.524554,51.387934,12.741770,158.741871,1.340137,76.346398,55.689195,162.483641,161.037611,159.508886,159.834442,107.690779,158.923142,0.001838,-1.695771,32.000000,-237.265078,159.829199,0.303670,15.278303,0.686277,236805.106454,0.921330,30.846891,1.374033,2.941716,66.128644,65.986829,95.305924,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.961871,76.017504,161.801361,164.013955,64.325732,56.524381,59.231554,12.741927,158.746222,1.523324,76.334761,55.693510,162.483830,161.050352,159.508402,159.842288,107.691452,158.929453,0.001829,-1.696468,32.000000,-237.264859,159.797152,0.367875,15.288884,0.686135,236803.992550,0.922804,30.836492,1.382235,2.941358,66.136736,65.989349,95.304441,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.963184,76.010991,161.829001,164.012749,64.341143,56.524344,59.074359,12.741131,158.754711,1.590201,76.325335,55.695520,162.483594,161.055300,159.508097,159.848605,107.691543,158.939019,0.001827,-1.696411,32.000000,-237.265681,159.805079,0.384330,15.289337,0.686448,236799.569072,1.062553,30.825725,1.388357,2.942941,66.143052,65.991816,95.305522,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.963114,76.003280,161.752858,164.011918,64.380834,56.524108,59.235388,12.740179,158.762939,1.590550,76.316389,55.691304,162.482789,161.059261,159.508547,159.854737,107.691906,158.949194,0.001833,-1.694718,32.000000,-237.266624,159.809656,0.384027,15.285772,0.686152,236791.018645,0.921711,30.813136,1.390400,2.943884,66.149996,65.994042,95.306579,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.963201,75.998108,161.661371,164.012074,64.303826,56.524082,59.229669,12.740199,158.767476,1.590897,76.312815,55.686613,162.482957,161.062493,159.508358,159.857881,107.693993,158.952430,0.001873,-1.694196,32.000000,-237.266620,159.814236,0.384276,15.282932,0.686217,236785.583409,0.924123,30.805363,1.394426,2.944316,66.155115,65.996484,95.307611,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.958772,75.993843,161.625230,164.013423,64.264227,56.523961,59.181153,12.739924,158.772390,1.590650,76.310654,55.681690,162.483929,161.065608,159.507477,159.861062,107.695187,158.960533,0.001871,-1.695360,32.000000,-237.266819,159.819291,0.384278,15.272403,0.686059,236778.501666,0.921590,30.797718,1.398440,2.942935,66.160201,65.998578,95.308313,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.955162,75.991835,161.669542,164.015074,64.264398,56.523651,52.882760,12.739460,158.774320,1.591184,76.310457,55.680244,162.485571,161.066302,159.506583,159.860586,107.697261,158.964421,0.001868,-1.697159,32.000000,-237.267459,159.817506,0.384014,15.274677,0.685812,236772.489755,0.921665,30.792464,1.397744,2.941266,66.164825,66.000216,95.308920,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.953121,75.990959,161.714263,164.017546,64.264358,56.523906,51.988726,12.738302,158.779882,1.503699,76.308111,55.677731,162.487273,161.065149,159.504668,159.862417,107.697874,158.965726,0.001875,-1.699019,32.000000,-237.268632,159.851763,0.352685,15.278325,0.686192,236769.150642,0.922490,30.792451,1.400037,2.940845,66.169342,66.000831,95.308678,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.953166,75.990003,161.767434,164.019418,64.231941,56.523929,59.275722,12.738124,158.776075,1.530983,76.308230,55.677996,162.488448,161.065159,159.503603,159.866006,107.700735,158.971045,0.001916,-1.699045,32.000000,-237.268927,159.846827,0.367002,15.277185,0.686304,236765.179332,1.032423,30.793907,1.399637,2.941845,66.172867,66.000986,95.308043,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.949429,75.988796,161.752117,164.021668,64.240674,56.524318,59.231577,12.736976,158.775492,1.598986,76.308806,55.679469,162.489602,161.064171,159.503014,159.864405,107.702030,158.972489,0.001880,-1.700893,32.000000,-237.270072,159.845753,0.384186,15.277487,0.686343,236765.899711,1.050223,30.794991,1.399584,2.942768,66.176409,66.001142,95.308164,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.948494,75.988520,161.801155,164.022429,64.249563,56.524244,59.246780,12.736208,158.776568,1.599071,76.309455,55.679501,162.491803,161.064614,159.503231,159.862921,107.706884,158.973299,0.001873,-1.700927,32.000000,-237.270836,159.843480,0.384584,15.278015,0.686601,236762.006597,0.921112,30.793992,1.399012,2.943733,66.179484,66.001257,95.308693,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.950015,75.988115,161.836734,164.022547,64.185368,56.524223,59.243663,12.736486,158.780112,1.598667,76.311028,55.677607,162.493693,161.068454,159.505037,159.863537,107.711527,158.976201,0.001873,-1.702155,32.000000,-237.270634,159.842353,0.384871,15.264008,0.686580,236762.821025,0.921871,30.796373,1.398339,2.943654,66.183643,66.000297,95.309112,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.949034,75.988168,161.892689,164.022104,64.186571,56.524202,59.190835,12.735573,158.781104,1.598125,76.313486,55.677170,162.495429,161.063639,159.506631,159.864055,107.716431,158.975112,0.001876,-1.702195,32.000000,-237.271609,159.843584,0.384260,15.258675,0.686769,236757.325256,0.921650,30.796995,1.393832,2.944597,66.186719,65.999481,95.310079,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.947091,75.989000,161.954270,164.021125,64.218585,56.524323,59.298248,12.734825,158.778486,1.597433,76.316070,55.673254,162.495256,161.062271,159.508409,159.861977,107.720399,158.975222,0.001839,-1.700597,32.000000,-237.272282,159.839510,0.384753,15.261134,0.687514,236751.499946,0.921669,30.795129,1.390438,2.945163,66.190737,65.998345,95.309520,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.948194,75.989763,161.975324,164.020241,64.227012,56.524462,59.215133,12.735455,158.787434,1.508547,76.319116,55.671116,162.495138,161.063396,159.510211,159.866257,107.723506,158.974755,0.001829,-1.701151,32.000000,-237.271548,159.879466,0.352375,15.266075,0.687991,236746.483242,0.922509,30.796124,1.385066,2.946234,66.194274,65.997183,95.309406,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.940684,75.990915,161.973438,164.020134,64.241097,56.524383,59.287313,12.735469,158.787816,1.101050,76.322482,55.668861,162.495647,161.063448,159.511629,159.865743,107.724063,158.976594,0.001829,-1.700548,32.000000,-237.271586,159.895664,0.219445,15.283772,0.688153,236743.789125,0.920878,30.798821,1.381145,2.947458,66.197561,65.995680,95.307424,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.940040,75.992119,161.927979,164.020912,64.160275,56.524328,52.970979,12.737375,158.789858,1.094818,76.326030,55.673883,162.494989,161.063721,159.512185,159.868865,107.723878,158.976903,0.001835,-1.701734,32.000000,-237.269644,159.896878,0.219514,15.297781,0.688000,236741.281160,0.922154,30.798526,1.377837,2.947782,66.200165,65.993826,95.305134,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.938598,75.993909,161.866721,164.022183,64.152968,56.524328,59.268225,12.734989,158.776424,1.522409,76.327126,55.676316,162.495402,161.061557,159.511383,159.864475,107.724895,158.971331,0.001870,-1.702930,32.000000,-237.271941,159.842458,0.368391,15.295283,0.687298,236743.616357,0.921171,30.806888,1.378072,2.948151,66.203978,65.991035,95.302023,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.938869,75.994397,161.838538,164.022566,64.052906,56.524354,52.714054,12.735508,158.774161,1.589975,76.327338,55.673535,162.496275,161.059239,159.512198,159.862697,107.725836,158.963139,0.001865,-1.704113,32.000000,-237.271400,159.840411,0.385327,15.300537,0.686496,236744.911086,1.031028,30.808712,1.378389,2.947358,66.206869,65.988953,95.301239,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.935187,75.993989,161.839521,164.022765,63.966619,56.524365,59.291795,12.734913,158.771458,1.498544,76.330532,55.668703,162.496753,161.056255,159.513533,159.864163,107.728764,158.958916,0.001866,-1.703440,32.000000,-237.272027,159.869210,0.353144,15.294729,0.686391,236745.515716,0.921512,30.811887,1.374975,2.946321,66.209581,65.987884,95.300615,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929240,75.994700,161.840825,164.023313,63.989395,56.524176,59.257057,12.735782,158.768151,1.340450,76.335412,55.662899,162.496351,161.057311,159.516010,159.866064,107.730129,158.953829,0.001874,-1.702332,32.000000,-237.270988,159.868817,0.304490,15.284629,0.686038,236744.665444,1.036084,30.812113,1.370509,2.945793,66.210519,65.986338,95.299566,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925867,75.997249,161.927540,164.024858,63.998218,56.524066,50.852294,12.736476,158.763857,1.339463,76.342284,55.659886,162.495428,161.054511,159.516819,159.866995,107.730714,158.946491,0.001911,-1.701122,32.000000,-237.270276,159.864725,0.305151,15.292839,0.686359,236742.427814,0.921209,30.815241,1.365765,2.946008,66.210678,65.984487,95.298456,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.922055,76.000337,161.961381,164.026498,64.068412,56.524074,59.269218,12.737082,158.760963,1.338970,76.347686,55.657474,162.495587,161.057601,159.517277,159.868869,107.732179,158.946203,0.001877,-1.701117,32.000000,-237.269686,159.865495,0.304676,15.284109,0.686894,236743.018062,0.921857,30.821663,1.362212,2.946351,66.210299,65.983043,95.298132,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.923092,76.004230,162.055489,164.028852,64.198943,56.523958,59.282340,12.739173,158.761672,1.338934,76.353542,55.656865,162.495632,161.059717,159.518369,159.869480,107.733272,158.946783,0.001871,-1.700489,32.000000,-237.267690,159.864145,0.304770,15.289925,0.686911,236744.806191,1.074297,30.827451,1.358469,2.948111,66.209129,65.980923,95.297695,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.921025,76.007087,162.085346,164.031287,64.217166,56.523822,59.270275,12.739187,158.754307,1.435427,76.357009,55.655169,162.495404,161.060180,159.519830,159.869848,107.733044,158.946309,0.001873,-1.697546,32.000000,-237.267717,159.822024,0.342634,15.288926,0.687501,236746.826406,0.921812,30.834201,1.356880,2.948932,66.206249,65.979690,95.297241,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.921237,76.010002,162.021687,164.034110,64.095012,56.523670,59.255316,12.739791,158.752290,1.831096,76.363430,55.654857,162.494653,161.061466,159.521009,159.869199,107.735011,158.947232,0.001876,-1.694061,32.000000,-237.267175,159.801750,0.470510,15.272670,0.687607,236747.636805,0.921596,30.837099,1.356038,2.950589,66.201966,65.979725,95.296640,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.922043,76.013011,162.042801,164.035958,64.095930,56.523735,59.217328,12.740571,158.759944,1.530802,76.368330,55.652609,162.494666,161.062580,159.522381,159.869152,107.734662,158.945852,0.001838,-1.694620,32.000000,-237.266288,159.855736,0.363870,15.259794,0.687794,236750.313054,0.921826,30.841941,1.356060,2.951244,66.197388,65.980129,95.295976,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
