Torad 40 Ton Compressor Load Stand
54.944218,76.118299,161.725395,164.130333,63.873289,56.526563,59.135141,12.738626,158.768692,1.342650,76.467713,55.687496,162.611727,161.069608,159.646709,159.842879,107.726031,158.947318,0.001882,-1.703453,32.000000,-237.268331,159.867041,0.309184,15.327045,0.683367,236845.158941,0.921712,30.929684,1.364506,2.942756,66.188519,66.022391,95.305656,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.938793,76.117477,161.721619,164.128917,63.838899,56.526453,59.234366,12.739774,158.767624,1.342665,76.469941,55.682108,162.609837,161.067638,159.647256,159.840471,107.724640,158.945940,0.001879,-1.704580,32.000000,-237.267136,159.865168,0.309155,15.304569,0.683986,236843.928509,0.921203,30.930939,1.364159,2.943309,66.185528,66.023640,95.310972,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.936620,76.118370,161.723779,164.129113,63.789995,56.526426,59.273009,12.739316,158.765482,1.342384,76.475312,55.677334,162.609600,161.061825,159.646570,159.834967,107.726641,158.942223,0.001899,-1.707483,32.000000,-237.267588,159.859263,0.309069,15.284303,0.684593,236843.367422,0.923811,30.930879,1.363508,2.943447,66.181871,66.024246,95.315875,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.932353,76.121652,161.663328,164.131276,63.789937,56.526345,59.236193,12.738326,158.756847,1.334299,76.480934,55.671224,162.609854,161.055888,159.644720,159.831396,107.728035,158.940018,0.001909,-1.707465,32.000000,-237.268509,159.853277,0.309114,15.268652,0.685656,236845.830059,0.922360,30.935267,1.364305,2.943669,66.175643,66.024495,95.320675,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.935377,76.125104,161.639205,164.133820,63.872581,56.526521,51.026959,12.738563,158.747072,1.641971,76.484569,55.672554,162.609763,161.052756,159.642788,159.831209,107.726609,158.936246,0.001899,-1.705748,32.000000,-237.268266,159.793204,0.423377,15.268259,0.686599,236845.098027,0.921800,30.938246,1.360707,2.943825,66.168483,66.024362,95.323326,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.936183,76.128989,161.648578,164.136860,63.779278,56.526531,51.638589,12.738142,158.751949,1.766366,76.486429,55.674413,162.609858,161.051689,159.643478,159.830504,107.724446,158.935342,0.001884,-1.706889,32.000000,-237.268684,159.816167,0.443028,15.268834,0.687129,236847.044832,0.922458,30.945626,1.358364,2.942953,66.160480,66.024549,95.327863,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.934517,76.130749,161.700717,164.138931,63.780317,56.526450,59.251395,12.738710,158.757432,1.355600,76.488474,55.674670,162.610238,161.052949,159.644605,159.828041,107.724590,158.935976,0.001885,-1.706823,32.000000,-237.268086,159.850129,0.311932,15.269011,0.687017,236850.913679,1.070811,30.946173,1.358166,2.942352,66.154257,66.025406,95.332970,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.934411,76.132055,161.667861,164.140853,63.731876,56.526418,59.282605,12.738324,158.761657,1.337521,76.487486,55.673532,162.610622,161.050758,159.645163,159.829857,107.723023,158.935691,0.001875,-1.708034,32.000000,-237.268524,159.849794,0.308073,15.272074,0.687023,236855.595261,1.058122,30.949284,1.359940,2.942479,66.146207,66.025431,95.337304,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.933200,76.132493,161.645341,164.142088,63.835206,56.526201,59.289612,12.739683,158.763175,1.337631,76.490117,55.668723,162.612691,161.047456,159.647887,159.832130,107.723088,158.937973,0.001865,-1.710322,32.000000,-237.267152,159.849433,0.308294,15.283403,0.687246,236857.139926,0.922205,30.952645,1.360068,2.943518,66.139324,66.026018,95.340955,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.928443,76.134582,161.717924,164.143526,63.764538,56.526080,59.284054,12.739353,158.758488,1.338169,76.496474,55.667519,162.615273,161.042532,159.648233,159.828560,107.721163,158.936749,0.001850,-1.710293,32.000000,-237.267426,159.845301,0.307901,15.292847,0.686987,236859.648120,0.921724,30.954052,1.361513,2.942925,66.130936,66.025452,95.344290,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929851,76.137458,161.761192,164.145275,63.782522,56.526009,51.702823,12.739270,158.762818,1.152759,76.500080,55.666122,162.615691,161.041394,159.649981,159.823379,107.718715,158.935014,0.001847,-1.712601,32.000000,-237.267657,159.891188,0.235643,15.277735,0.686402,236859.483373,0.921634,30.955654,1.362431,2.942580,66.123748,66.025646,95.346006,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.928743,76.141109,161.783107,164.147293,63.800252,56.526161,59.243495,12.738790,158.755561,1.234004,76.503334,55.664775,162.618089,161.036963,159.650810,159.820781,107.715556,158.933395,0.001868,-1.710808,32.000000,-237.268175,159.849550,0.278787,15.256204,0.686329,236864.231716,0.921811,30.962309,1.363828,2.944156,66.116791,66.026004,95.350504,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929836,76.143260,161.820235,164.148793,63.867787,56.526279,59.251652,12.739182,158.753760,1.334832,76.505205,55.666851,162.620131,161.033408,159.651316,159.819053,107.714139,158.929970,0.001890,-1.709054,32.000000,-237.267791,159.845035,0.307769,15.239725,0.687162,236868.432685,1.056954,30.963834,1.365529,2.944869,66.110408,66.026918,95.354744,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.931056,76.145277,161.845143,164.150629,63.879867,56.526217,59.206145,12.738624,158.755717,1.335844,76.506527,55.669958,162.620965,161.033990,159.651249,159.818952,107.713437,158.930095,0.001887,-1.707880,32.000000,-237.268480,159.845003,0.307367,15.216299,0.688249,236875.429896,0.922453,30.968550,1.367992,2.945327,66.103335,66.027957,95.359090,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929331,76.146131,161.816918,164.151922,63.974366,56.526589,59.237260,12.738550,158.757958,1.335763,76.506877,55.671344,162.621606,161.034132,159.650228,159.825044,107.711782,158.931728,0.001886,-1.706722,32.000000,-237.268390,159.845074,0.307736,15.195586,0.689126,236878.768535,0.922313,30.969651,1.367936,2.945944,66.097963,66.029042,95.362419,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929741,76.147082,161.796229,164.153534,64.005580,56.526652,59.276963,12.739252,158.762317,1.335754,76.509673,55.674198,162.623598,161.035669,159.649927,159.829047,107.710502,158.936967,0.001907,-1.704961,32.000000,-237.267669,159.847937,0.307620,15.179406,0.690281,236880.388637,0.923003,30.970496,1.368692,2.946332,66.092848,66.030906,95.365857,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.928672,76.148528,161.789799,164.155185,64.098787,56.526767,59.126439,12.739412,158.764993,1.335696,76.514287,55.672867,162.624608,161.037782,159.650974,159.830643,107.708283,158.934267,0.001928,-1.704380,32.000000,-237.267404,159.851002,0.307646,15.175360,0.691132,236884.819669,0.922558,30.973008,1.371049,2.945911,66.088921,66.032365,95.367504,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.932530,76.151658,161.826593,164.157598,64.083527,56.526589,59.277089,12.738950,158.765986,1.335404,76.519274,55.677356,162.626484,161.036237,159.652623,159.829464,107.705859,158.935530,0.001903,-1.703266,32.000000,-237.267993,159.852984,0.308038,15.182136,0.691784,236886.869742,0.921936,30.973564,1.374582,2.945512,66.086017,66.034606,95.368829,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.932570,76.154132,161.895040,164.159221,64.124125,56.526778,59.290228,12.738744,158.768523,1.335722,76.519378,55.680710,162.627443,161.037909,159.650611,159.834730,107.705423,158.937817,0.001889,-1.704450,32.000000,-237.268207,159.855190,0.307688,15.194734,0.691967,236891.249391,0.924308,30.976038,1.375640,2.945453,66.082527,66.034946,95.367839,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929344,76.155438,161.928016,164.160136,64.137916,56.526704,59.312347,12.736238,158.766418,1.385730,76.518962,55.678211,162.629675,161.039823,159.648642,159.835443,107.705433,158.937068,0.001888,-1.701523,32.000000,-237.270781,159.839448,0.328306,15.210051,0.691755,236894.330960,0.921893,30.975462,1.378608,2.945916,66.078588,66.035589,95.365942,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.928122,76.155807,161.904948,164.160643,64.013488,56.526610,59.306356,12.736752,158.758996,1.813232,76.521173,55.679151,162.632592,161.039011,159.648801,159.840998,107.704756,158.935774,0.001889,-1.698612,32.000000,-237.270356,159.797322,0.468083,15.227237,0.691460,236897.348666,0.921697,30.977898,1.380027,2.947159,66.077107,66.037599,95.365131,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.932786,76.157356,161.882283,164.160693,64.015754,56.526526,59.267462,12.738116,158.762648,1.847948,76.524121,55.686119,162.635771,161.040486,159.649484,159.844322,107.704724,158.934493,0.001862,-1.698789,32.000000,-237.268991,159.801711,0.473268,15.248386,0.690938,236899.137521,0.921414,30.982302,1.379695,2.947933,66.078347,66.039382,95.364344,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.931150,76.159078,161.891061,164.160939,64.018742,56.526303,59.263811,12.738303,158.769276,1.651631,76.526607,55.681435,162.638375,161.041608,159.650443,159.843650,107.707752,158.936527,0.001849,-1.698801,32.000000,-237.268785,159.846826,0.397909,15.259238,0.690083,236900.258548,0.921529,30.983845,1.379816,2.947578,66.080867,66.040951,95.364669,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929564,76.160334,161.890142,164.161913,64.195694,56.525820,59.255837,12.738573,158.774663,1.346554,76.527917,55.677353,162.639915,161.045037,159.649384,159.846767,107.707288,158.935884,0.001848,-1.701177,32.000000,-237.268475,159.863333,0.307502,15.275553,0.688975,236899.423081,0.922050,30.980913,1.379297,2.946916,66.083637,66.040745,95.363044,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.926632,76.161577,161.885082,164.163458,64.280814,56.525508,59.213738,12.738104,158.774267,1.344080,76.530022,55.674230,162.641253,161.043202,159.648538,159.849943,107.706223,158.930891,0.001849,-1.703557,32.000000,-237.268990,159.863707,0.307136,15.276369,0.688543,236897.065282,0.922137,30.984206,1.377144,2.947163,66.086519,66.040693,95.362280,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.920186,76.163280,161.872690,164.165831,64.357121,56.525535,59.217354,12.738993,158.770062,1.344034,76.535735,55.670427,162.644948,161.043523,159.649574,159.851108,107.707277,158.928560,0.001889,-1.703547,32.000000,-237.268118,159.862494,0.307509,15.274383,0.687820,236896.936844,0.922286,30.986986,1.377330,2.947231,66.091113,66.042174,95.363271,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.917107,76.165613,161.973782,164.168283,64.275201,56.525734,59.212471,12.737933,158.766275,1.394783,76.541644,55.666340,162.647024,161.042401,159.648181,159.848213,107.708105,158.925789,0.001888,-1.704700,32.000000,-237.269086,159.845524,0.328673,15.257295,0.687805,236898.799166,0.922993,30.991045,1.376248,2.947297,66.093793,66.042930,95.363702,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916874,76.169906,161.956041,164.171328,64.188426,56.525755,59.295585,12.737446,158.755679,1.826813,76.547029,55.662243,162.649203,161.035658,159.648000,159.846885,107.708748,158.918293,0.001884,-1.704703,32.000000,-237.269510,159.797793,0.471840,15.248198,0.687927,236901.199448,0.923060,30.998940,1.374192,2.947417,66.097573,66.044268,95.364446,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.914694,76.173926,161.983457,164.173181,64.189194,56.525640,51.459875,12.737165,158.753181,1.839814,76.553757,55.662170,162.652222,161.037009,159.648454,159.847706,107.708874,158.916336,0.001884,-1.703543,32.000000,-237.269730,159.793861,0.474899,15.245264,0.689150,236904.022176,0.923202,31.004231,1.372170,2.949423,66.101701,66.045422,95.366133,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.911797,76.178857,162.034665,164.175280,64.212490,56.525529,53.008949,12.738210,158.758790,1.523432,76.560611,55.659346,162.655339,161.039138,159.648743,159.849706,107.708382,158.913947,0.001927,-1.704640,32.000000,-237.268838,159.847193,0.358126,15.257191,0.689504,236906.552009,0.921922,31.008747,1.368301,2.949113,66.105828,66.046482,95.367175,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.911423,76.182613,161.987963,164.177804,64.247321,56.525144,59.287891,12.738566,158.760122,1.345162,76.565615,55.656502,162.658265,161.040740,159.649296,159.850060,107.706181,158.917204,0.001896,-1.704683,32.000000,-237.268484,159.848488,0.306230,15.275371,0.689782,236909.398985,1.062357,31.014860,1.367333,2.949729,66.110896,66.047600,95.368696,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.911540,76.186117,161.969649,164.180860,64.086074,56.525136,59.215349,12.739277,158.754725,1.343139,76.568399,55.651070,162.662239,161.042458,159.650076,159.851966,107.704107,158.919077,0.001885,-1.704116,32.000000,-237.267871,159.845925,0.306661,15.297818,0.689495,236914.418424,1.031382,31.022575,1.366797,2.950817,66.115533,66.048362,95.369320,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.911249,76.188523,161.933795,164.183396,64.050422,56.524910,59.197415,12.740271,158.750967,1.343485,76.571577,55.652317,162.666310,161.042622,159.651804,159.848201,107.706091,158.920694,0.001885,-1.703554,32.000000,-237.266970,159.843674,0.306411,15.314354,0.688495,236918.164093,0.922162,31.026690,1.370400,2.949987,66.118891,66.049512,95.369594,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.909621,76.190997,161.892960,164.186133,64.000720,56.524596,59.248746,12.740270,158.742767,1.453040,76.574604,55.648300,162.668947,161.040846,159.653509,159.843940,107.707141,158.917303,0.001885,-1.704787,32.000000,-237.267050,159.816879,0.350808,15.331564,0.687420,236922.729285,0.923298,31.030081,1.373281,2.949647,66.121632,66.049774,95.370435,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.911919,76.193438,161.849845,164.188008,64.012040,56.524412,59.239944,12.740046,158.732191,1.838952,76.576484,55.648190,162.671644,161.038383,159.655865,159.839806,107.709413,158.911284,0.001855,-1.707141,32.000000,-237.267329,159.783191,0.471603,15.347123,0.686535,236921.623594,0.923585,31.032767,1.371992,2.949009,66.124491,66.050817,95.371664,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912149,76.196281,161.844549,164.189861,63.995283,56.524310,59.286779,12.740804,158.729305,1.852807,76.578372,55.646011,162.674607,161.038553,159.656824,159.841200,107.713334,158.909787,0.001842,-1.708907,32.000000,-237.266482,159.783272,0.474400,15.357534,0.685623,236921.478696,0.922815,31.036806,1.369484,2.948353,66.126912,66.051730,95.372885,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.913620,76.197929,161.732160,164.191148,63.986930,56.524071,59.249995,12.740126,158.723083,1.852923,76.581401,55.642763,162.677700,161.038695,159.659664,159.836817,107.717060,158.906160,0.001840,-1.710665,32.000000,-237.267208,159.779557,0.474398,15.354691,0.684730,236919.260958,0.922913,31.037038,1.364622,2.947445,66.129588,66.053670,95.375671,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.910323,76.199929,161.675408,164.193382,63.969934,56.523950,59.288023,12.740281,158.715357,1.852634,76.587800,55.636704,162.680494,161.037921,159.662411,159.833723,107.718809,158.904102,0.001843,-1.713042,32.000000,-237.267163,159.777758,0.474418,15.363678,0.684252,236916.361248,0.922184,31.039660,1.360056,2.947336,66.131743,66.055610,95.378125,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.908130,76.203249,161.649262,164.195663,64.057462,56.524134,52.115997,12.740603,158.722509,1.451478,76.592724,55.634394,162.682393,161.037823,159.665766,159.828154,107.719720,158.900318,0.001886,-1.714799,32.000000,-237.266863,159.835792,0.335223,15.354435,0.683914,236911.980780,0.922730,31.039897,1.354769,2.945210,66.132982,66.056172,95.379180,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.903602,76.207655,161.691552,164.198593,64.168170,56.523804,59.279224,12.740890,158.722016,1.349232,76.597076,55.630081,162.685035,161.038157,159.668492,159.824041,107.718291,158.898072,0.001883,-1.715331,32.000000,-237.266706,159.832526,0.308791,15.353867,0.683331,236912.473098,0.922201,31.045063,1.352135,2.944354,66.133439,66.057267,95.381066,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.905640,76.211556,161.751481,164.201008,64.025737,56.523468,59.243866,12.740983,158.714287,1.407202,76.600592,55.628812,162.688767,161.035630,159.672757,159.820198,107.716635,158.891831,0.001881,-1.717602,32.000000,-237.266639,159.815493,0.332124,15.348585,0.683679,236915.242987,1.049170,31.050489,1.349594,2.943995,66.133595,66.059204,95.382975,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.903007,76.214350,161.750047,164.201761,63.893883,56.523499,59.224107,12.740963,158.701231,1.833022,76.603853,55.632132,162.692058,161.031085,159.675423,159.816434,107.717745,158.885655,0.001881,-1.717041,32.000000,-237.266639,159.774357,0.471467,15.331917,0.683937,236920.336803,0.922478,31.059245,1.350057,2.945008,66.132932,66.061397,95.385032,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.901757,76.217552,161.749649,164.201453,63.767606,56.523630,59.218222,12.740073,158.696380,1.855186,76.607335,55.632652,162.694941,161.023866,159.679091,159.808745,107.720244,158.879401,0.001923,-1.715913,32.000000,-237.267500,159.770965,0.476882,15.333225,0.684386,236922.739481,0.922994,31.061188,1.349028,2.945990,66.130802,66.064774,95.386511,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.905191,76.220370,161.760600,164.201282,63.707500,56.523379,59.254460,12.740790,158.693429,1.855147,76.610090,55.630653,162.695140,161.017776,159.680940,159.801073,107.720021,158.874829,0.001892,-1.717577,32.000000,-237.266924,159.768257,0.476453,15.341989,0.685168,236924.635734,0.923358,31.066511,1.345259,2.946105,66.126154,66.066590,95.387108,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.905961,76.223288,161.678784,164.201333,63.678872,56.523158,59.292246,12.741103,158.690787,1.804190,76.611872,55.629048,162.695219,161.015798,159.683353,159.793017,107.718872,158.864570,0.001879,-1.717030,32.000000,-237.266786,159.782918,0.455263,15.354244,0.685125,236925.131515,0.923482,31.070915,1.340069,2.946165,66.120388,66.068519,95.388155,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.903886,76.225134,161.668413,164.201565,63.675080,56.522728,59.254405,12.741126,158.697772,1.381983,76.613611,55.628595,162.694969,161.015112,159.685211,159.786873,107.717574,158.864358,0.001881,-1.715850,32.000000,-237.266903,159.830011,0.314999,15.357878,0.684739,236925.369859,0.922857,31.070434,1.338323,2.946180,66.115098,66.070778,95.389436,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.909013,76.226754,161.674545,164.202517,63.673857,56.522487,59.299824,12.742037,158.687871,1.709093,76.612934,55.629782,162.694771,161.013576,159.686333,159.783866,107.718124,158.862142,0.001882,-1.714054,32.000000,-237.266103,159.774378,0.435684,15.361112,0.683856,236927.154777,0.922258,31.072612,1.335057,2.944649,66.108836,66.073637,95.390247,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912694,76.227074,161.649018,164.202791,63.686229,56.522364,59.293217,12.741543,158.681015,2.099344,76.611442,55.633118,162.694180,161.008017,159.688278,159.777262,107.719086,158.859380,0.001851,-1.714688,32.000000,-237.266448,159.744472,0.558724,15.352169,0.683679,236929.078524,0.922882,31.076451,1.336265,2.944571,66.103829,66.076699,95.391693,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.915167,76.227231,161.661621,164.201618,63.755038,56.522497,51.008244,12.741080,158.677938,2.111258,76.609519,55.632696,162.693810,161.004988,159.689631,159.773031,107.722243,158.855881,0.001842,-1.714723,32.000000,-237.266704,159.743355,0.561339,15.328917,0.683498,236926.656795,0.922081,31.073146,1.334760,2.944408,66.096977,66.079392,95.392801,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916377,76.226991,161.722027,164.200166,63.844250,56.522377,59.256995,12.741806,158.678601,2.111687,76.608785,55.636458,162.692862,161.005361,159.691273,159.772001,107.723854,158.857594,0.001839,-1.715346,32.000000,-237.265836,159.745019,0.561235,15.304094,0.683739,236924.270886,0.922115,31.069929,1.332609,2.943746,66.091426,66.081960,95.394981,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916922,76.226644,161.796104,164.198374,63.840919,56.522099,59.114684,12.740369,158.679357,2.111559,76.606593,55.633754,162.690952,161.001053,159.692944,159.772351,107.722562,158.856376,0.001839,-1.715356,32.000000,-237.267339,159.750657,0.561244,15.296167,0.684798,236920.406990,1.071838,31.067711,1.327946,2.943843,66.085910,66.084969,95.398283,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.920101,76.226250,161.863446,164.196737,63.815528,56.522023,59.233246,12.740521,158.676068,2.297051,76.603419,55.635016,162.690105,161.000537,159.694723,159.772663,107.723320,158.855463,0.001883,-1.714112,32.000000,-237.267143,159.723663,0.627695,15.300053,0.686127,236917.664952,0.922611,31.066309,1.327072,2.944878,66.082278,66.087986,95.401885,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.921205,76.224712,161.817716,164.194823,63.746978,56.522183,59.161411,12.739766,158.680762,2.125781,76.598930,55.633492,162.687563,160.999527,159.696411,159.771945,107.720857,158.856746,0.001882,-1.711752,32.000000,-237.267802,159.751656,0.564468,15.292154,0.686771,236917.277603,0.924816,31.065438,1.327840,2.946198,66.078491,66.091585,95.407487,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.919338,76.222412,161.752080,164.193292,63.800528,56.522256,59.128636,12.739144,158.682595,2.113320,76.596013,55.632880,162.685457,161.001036,159.697855,159.768291,107.718038,158.860225,0.001881,-1.711157,32.000000,-237.268415,159.749295,0.561574,15.286700,0.686815,236914.738499,0.922904,31.061991,1.326690,2.947253,66.076386,66.093978,95.412212,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916340,76.220296,161.867600,164.192206,63.806592,56.522282,51.276761,12.739156,158.689010,2.113428,76.593272,55.631911,162.682178,160.998917,159.699587,159.767702,107.713467,158.862454,0.001880,-1.711162,32.000000,-237.268296,159.748909,0.561822,15.294809,0.686970,236916.745070,0.924004,31.059394,1.329704,2.946361,66.074347,66.096237,95.416774,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.915516,76.219400,161.845524,164.191392,63.849383,56.522280,52.285335,12.738487,158.690458,2.112778,76.591713,55.631656,162.680448,160.994794,159.701209,159.765024,107.711062,158.862383,0.001922,-1.709438,32.000000,-237.268897,159.751061,0.561508,15.291783,0.686981,236919.271732,0.924546,31.058886,1.334020,2.945266,66.073074,66.098351,95.421502,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.917926,76.218907,161.841100,164.190533,63.888685,56.522049,59.308330,12.737236,158.693095,2.113045,76.588566,55.633506,162.677749,160.991898,159.701667,159.764404,107.709474,158.867645,0.001887,-1.710044,32.000000,-237.270048,159.749554,0.561477,15.304802,0.687111,236923.766902,1.066178,31.059650,1.339550,2.947531,66.071164,66.100926,95.425702,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.921397,76.217855,161.842026,164.189883,63.844717,56.522151,59.133429,12.737215,158.693963,2.112959,76.585334,55.634891,162.675919,160.993857,159.702926,159.766833,107.708300,158.867365,0.001878,-1.709430,32.000000,-237.270011,159.754607,0.561439,15.288885,0.687169,236925.833431,1.045626,31.059544,1.341925,2.947173,66.069175,66.103235,95.428659,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.920209,76.215491,161.748977,164.188881,63.827579,56.522466,52.593459,12.737450,158.697938,2.112905,76.581599,55.635416,162.673046,160.995208,159.701669,159.772897,107.704689,158.871989,0.001875,-1.707076,32.000000,-237.269742,159.759930,0.561072,15.275859,0.686534,236925.699293,0.921759,31.056738,1.345779,2.946963,66.065834,66.105332,95.431833,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.923225,76.213526,161.766526,164.188702,63.974047,56.522474,59.223287,12.737645,158.710517,1.698251,76.578128,55.634957,162.671751,160.996094,159.701198,159.778778,107.702568,158.879916,0.001878,-1.707633,32.000000,-237.269446,159.816981,0.417466,15.273469,0.687198,236925.361740,0.924421,31.052350,1.346833,2.946794,66.063477,66.107101,95.434393,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925968,76.211410,161.710912,164.189273,64.084715,56.522379,59.245466,12.736973,158.711397,1.608143,76.575132,55.630222,162.671628,160.998268,159.700457,159.784334,107.701976,158.886378,0.001843,-1.707009,32.000000,-237.270187,159.819772,0.393418,15.263380,0.687438,236929.023708,1.039396,31.051128,1.352432,2.945163,66.061592,66.109892,95.437967,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.926543,76.209418,161.667823,164.189396,64.066353,56.522440,59.258750,12.737233,158.716741,1.608361,76.570036,55.631716,162.671529,161.004961,159.699526,159.789773,107.700099,158.894854,0.001836,-1.707067,32.000000,-237.269746,159.826392,0.393694,15.249042,0.687571,236928.999871,0.922979,31.046267,1.357967,2.945321,66.059486,66.111134,95.440069,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.926961,76.206382,161.720416,164.189273,64.062209,56.522550,59.288386,12.737399,158.718045,1.739855,76.564908,55.635342,162.672073,161.011408,159.700268,159.797077,107.700321,158.909293,0.001836,-1.705877,32.000000,-237.269548,159.802485,0.444798,15.244384,0.687760,236926.895150,0.922577,31.041516,1.361339,2.944161,66.058687,66.113940,95.443508,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.930770,76.203773,161.647460,164.189634,64.159620,56.522878,51.475203,12.737322,158.715130,2.107071,76.560376,55.637211,162.673467,161.016714,159.700811,159.800690,107.699902,158.913230,0.001841,-1.706467,32.000000,-237.269548,159.776078,0.559750,15.258174,0.688219,236927.516607,0.922356,31.038973,1.366863,2.943346,66.058182,66.116356,95.446583,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.930058,76.200703,161.611208,164.190264,64.245230,56.522980,59.291074,12.736289,158.725399,1.884700,76.555355,55.635077,162.674341,161.021661,159.700209,159.803756,107.697771,158.916375,0.001882,-1.708525,32.000000,-237.270430,159.822131,0.475196,15.281442,0.688628,236925.584679,0.921882,31.035534,1.372856,2.944281,66.056951,66.118551,95.449722,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.927748,76.198772,161.546041,164.191249,64.306575,56.523143,59.240806,12.736186,158.738612,1.388319,76.553177,55.629392,162.675464,161.026733,159.701046,159.809900,107.696565,158.920689,0.001879,-1.710021,32.000000,-237.270547,159.869313,0.315231,15.299741,0.687669,236924.103393,1.061728,31.029267,1.374970,2.942749,66.056287,66.119936,95.452208,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925955,76.196832,161.501979,164.193964,64.205120,56.523195,59.269645,12.735682,158.740255,1.367617,76.551623,55.632972,162.675990,161.028799,159.700757,159.811694,107.698066,158.923492,0.001877,-1.711201,32.000000,-237.271350,159.872082,0.310085,15.303657,0.686482,236924.960483,0.921777,31.026881,1.378454,2.942127,66.055549,66.122219,95.454571,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925296,76.196458,161.442320,164.197459,64.176225,56.523308,59.261051,12.733831,158.738936,1.367950,76.549495,55.630334,162.678455,161.028992,159.699996,159.809100,107.699447,158.921465,0.001876,-1.711135,32.000000,-237.273078,159.870841,0.309989,15.313255,0.685432,236926.245263,0.922600,31.027168,1.381516,2.941064,66.055453,66.124217,95.456898,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925976,76.195829,161.372237,164.200725,64.224460,56.523415,59.241554,12.733758,158.742028,1.368137,76.548069,55.629550,162.680653,161.032942,159.699593,159.811473,107.700545,158.919604,0.001916,-1.711350,32.000000,-237.273104,159.819071,0.310427,15.313396,0.685102,236924.021899,0.922180,31.026951,1.381221,2.940358,66.055705,66.126511,95.459631,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.926565,76.195047,161.342200,164.202449,64.252661,56.523772,52.469801,12.733512,158.734676,1.618458,76.548152,55.627660,162.682723,161.032137,159.701011,159.811115,107.699655,158.916980,0.001881,-1.712230,32.000000,-237.273303,159.738031,0.394070,15.301620,0.684449,236923.221288,0.922327,31.027209,1.378967,2.939307,66.055765,66.128329,95.460706,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.922033,76.194904,161.334510,164.203949,64.212060,56.523830,59.229077,12.733322,158.740520,1.367544,76.549811,55.624248,162.685664,161.030593,159.700834,159.807806,107.701514,158.916810,0.001872,-1.715729,32.000000,-237.273441,159.764873,0.309589,15.282850,0.684149,236921.744528,0.922618,31.025928,1.377070,2.937995,66.055756,66.130485,95.460166,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.921670,76.195818,161.333269,164.205382,64.135437,56.523977,51.482926,12.734131,158.740516,1.365545,76.552729,55.623448,162.688064,161.028321,159.699477,159.805658,107.705073,158.915777,0.001872,-1.716321,32.000000,-237.272554,159.765572,0.309553,15.280964,0.684556,236923.271712,1.041683,31.024578,1.376829,2.937417,66.055054,66.132203,95.460104,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.921049,76.197846,161.259041,164.207204,64.062283,56.524284,59.269447,12.734063,158.736018,1.366018,76.555489,55.619663,162.690136,161.028137,159.697708,159.805263,107.708378,158.909089,0.001881,-1.716892,32.000000,-237.272672,159.768732,0.309555,15.272932,0.685425,236922.949740,0.922890,31.028789,1.374898,2.937519,66.053289,66.134506,95.459364,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.924376,76.199433,161.273329,164.208534,64.038646,56.524575,59.229397,12.735705,158.733793,1.366684,76.555951,55.618892,162.691406,161.032156,159.697036,159.807848,107.711665,158.910146,0.001844,-1.718046,32.000000,-237.271160,159.768532,0.309628,15.254596,0.685511,236920.282914,1.061761,31.030051,1.370895,2.937516,66.052323,66.136304,95.458211,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.919387,76.200293,161.205152,164.210286,63.916135,56.524758,59.302019,12.737392,158.731067,1.367388,76.558599,55.615345,162.693567,161.035716,159.696784,159.809561,107.713773,158.905711,0.001835,-1.719161,32.000000,-237.269532,159.769811,0.309621,15.236083,0.685595,236919.609562,0.922293,31.032677,1.364711,2.936197,66.051248,66.138189,95.456683,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912583,76.201778,161.274017,164.212866,63.911892,56.525057,52.710097,12.736805,158.725290,1.367340,76.564393,55.606648,162.695615,161.030860,159.695647,159.805150,107.717470,158.902711,0.001836,-1.720915,32.000000,-237.270021,159.761875,0.309702,15.239413,0.686433,236917.572090,0.922864,31.031069,1.361878,2.936280,66.051238,66.139987,95.456201,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.909511,76.205960,161.312622,164.216947,64.030395,56.525217,52.333593,12.736643,158.721120,1.367290,76.573915,55.602857,162.697271,161.022782,159.694609,159.795535,107.722071,158.896962,0.001844,-1.723861,32.000000,-237.270231,159.754051,0.309786,15.246860,0.687068,236918.271680,0.921831,31.036720,1.357862,2.935305,66.052375,66.142286,95.455847,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.906242,76.210928,161.319408,164.220943,63.908833,56.525283,59.273686,12.736720,158.714303,1.367013,76.580697,55.601201,162.698722,161.020194,159.693938,159.786350,107.723358,158.890887,0.001885,-1.723838,32.000000,-237.270328,159.744088,0.309792,15.257842,0.687289,236918.917352,1.037265,31.044741,1.352875,2.936923,66.053800,66.144551,95.455432,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.903380,76.216642,161.393993,164.225628,63.880455,56.525723,59.233751,12.737286,158.709502,1.367034,76.584806,55.603622,162.700593,161.017921,159.694686,159.778369,107.722520,158.882520,0.001884,-1.724997,32.000000,-237.269759,159.736202,0.309532,15.268401,0.687160,236918.855082,1.044806,31.051874,1.345801,2.937790,66.056118,66.146234,95.454497,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.904751,76.219753,161.437121,164.229560,63.933705,56.525781,59.250111,12.736663,158.701227,1.367168,76.587936,55.604308,162.702535,161.014013,159.694718,159.772353,107.724882,158.876961,0.001882,-1.725588,32.000000,-237.270472,159.726472,0.309560,15.265062,0.686750,236922.316294,0.922547,31.059982,1.341898,2.938089,66.059975,66.147899,95.453632,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.905168,76.222370,161.433054,164.233775,64.004122,56.525671,51.217963,12.737529,158.697729,1.301830,76.590281,55.603540,162.704671,161.007784,159.695510,159.770846,107.725326,158.870995,0.001882,-1.723880,32.000000,-237.269562,159.733908,0.284000,15.267214,0.686626,236930.212533,0.923243,31.068447,1.339134,2.939600,66.066135,66.150181,95.452089,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.902877,76.223729,161.446671,164.236493,63.961677,56.525702,59.208538,12.737020,158.704078,0.878305,76.592437,55.601511,162.706653,161.004233,159.697137,159.769136,107.727790,158.872734,0.001917,-1.721550,32.000000,-237.269825,159.774040,0.145341,15.268388,0.686939,236929.824976,0.922971,31.070240,1.334380,2.940312,66.072045,66.152013,95.450576,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.898981,76.224947,161.461055,164.239381,63.859530,56.525702,59.281777,12.736993,158.695735,1.000717,76.595567,55.597446,162.709213,160.999873,159.701905,159.767303,107.728929,158.871682,0.001882,-1.719251,32.000000,-237.269976,159.667408,0.195957,15.256419,0.686817,236930.339422,1.067710,31.072456,1.331369,2.940216,66.078375,66.154478,95.449561,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.900202,76.226228,161.522018,164.241805,63.824395,56.525928,59.260766,12.738132,158.689115,1.347385,76.598835,55.597055,162.710715,160.997224,159.703668,159.765537,107.729482,158.869079,0.001873,-1.719208,32.000000,-237.268753,159.507757,0.307466,15.250284,0.686856,236929.825904,0.923661,31.076016,1.329654,2.940587,66.082571,66.155945,95.448447,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.900494,76.228881,161.498169,164.244399,63.854688,56.525823,59.134318,12.738509,158.688369,1.356562,76.600641,55.594255,162.713211,160.996689,159.706022,159.769725,107.726930,158.865734,0.001874,-1.720992,32.000000,-237.268213,159.503556,0.309212,15.253103,0.687504,236930.864728,0.922595,31.080976,1.328061,2.941057,66.086804,66.157201,95.447070,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.898376,76.230424,161.549542,164.245818,63.973013,56.525666,59.278429,12.739933,158.689329,1.356560,76.602855,55.592845,162.713896,160.998533,159.708038,159.771908,107.724321,158.865317,0.001884,-1.720415,32.000000,-237.266889,159.502748,0.309181,15.261403,0.688013,236931.512953,0.922906,31.081083,1.326388,2.942102,66.089331,66.158075,95.444571,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.896732,76.232253,161.518573,164.247945,64.062387,56.525828,59.281726,12.741090,158.685913,1.356942,76.606627,55.593537,162.715457,160.994006,159.711649,159.770513,107.720812,158.862478,0.001849,-1.720433,32.000000,-237.265781,159.502930,0.309187,15.271162,0.687790,236935.796737,0.924879,31.083458,1.327501,2.941652,66.092692,66.159680,95.442340,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.893644,76.234356,161.493750,164.250898,64.086806,56.525666,59.301320,12.741250,158.692090,1.101560,76.610556,55.590884,162.716811,160.991400,159.712322,159.767772,107.718340,158.864162,0.001842,-1.722268,32.000000,-237.265552,159.642563,0.216705,15.284188,0.687654,236939.881021,0.922670,31.087035,1.329929,2.942702,66.095662,66.160276,95.440709,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.890943,76.237665,161.484218,164.255247,64.110812,56.525464,59.246143,12.741601,158.693820,0.849919,76.616418,55.590290,162.719933,160.993779,159.714506,159.768019,107.714692,158.864065,0.001841,-1.719910,32.000000,-237.265226,159.654302,0.141630,15.301894,0.687118,236946.167651,0.922656,31.090444,1.332216,2.942226,66.098784,66.161506,95.439594,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.892426,76.240800,161.492565,164.259582,64.228762,56.525341,59.227641,12.741560,158.694294,0.849322,76.619837,55.593721,162.722744,160.994140,159.717789,159.771303,107.710680,158.860274,0.001848,-1.719902,32.000000,-237.265351,159.654648,0.141828,15.286644,0.686473,236950.983174,0.922410,31.095513,1.335414,2.941939,66.099670,66.162691,95.438273,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.894997,76.244046,161.566715,164.264715,64.417225,56.524984,59.254931,12.742094,158.694426,1.231397,76.621551,55.599018,162.726637,160.995272,159.722686,159.771775,107.706311,158.864834,0.001882,-1.716421,32.000000,-237.264885,159.685660,0.277811,15.275935,0.685684,236957.616680,0.923324,31.101418,1.339020,2.941910,66.100859,66.163249,95.437150,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.897561,76.245881,161.588389,164.268174,64.455269,56.524575,52.547685,12.741993,158.698389,1.351721,76.623562,55.604208,162.730209,160.994769,159.727125,159.773311,107.701717,158.866198,0.001881,-1.716407,32.000000,-237.264942,159.686903,0.308640,15.276783,0.686380,236962.988981,0.923590,31.103129,1.341399,2.941983,66.100893,66.164191,95.436621,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.902347,76.248096,161.618430,164.270685,64.520972,56.524590,59.242554,12.741453,158.704037,1.352167,76.624199,55.606674,162.732978,160.994239,159.730404,159.775221,107.699559,158.868949,0.001882,-1.714690,32.000000,-237.265297,159.688566,0.308435,15.287678,0.687126,236967.901341,0.923119,31.103904,1.347731,2.943196,66.101138,66.164576,95.436212,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.906517,76.248983,161.559374,164.271645,64.505802,56.524501,51.310821,12.741461,158.713236,1.352175,76.622735,55.609824,162.735119,160.996750,159.734284,159.778913,107.697739,158.872755,0.001880,-1.711795,32.000000,-237.265430,159.694742,0.308424,15.297920,0.687135,236971.550530,1.040891,31.103276,1.352913,2.943453,66.101395,66.165035,95.436057,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.911363,76.248735,161.566142,164.271801,64.448588,56.524328,59.279755,12.741430,158.718474,1.351786,76.619780,55.612405,162.737524,161.000457,159.737623,159.783370,107.696647,158.877901,0.001913,-1.708305,32.000000,-237.265517,159.700737,0.308771,15.302568,0.686706,236974.033581,0.923180,31.100892,1.356254,2.943744,66.101730,66.165493,95.435416,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912091,76.247895,161.608549,164.271370,64.568812,56.524438,59.183128,12.741254,158.725334,1.351540,76.618337,55.614741,162.739654,161.003759,159.739840,159.786579,107.696198,158.878884,0.001877,-1.707150,32.000000,-237.265547,159.705613,0.308454,15.291295,0.685958,236974.901041,1.065799,31.097773,1.359712,2.942444,66.101942,66.166149,95.434220,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.915720,76.247220,161.596849,164.270710,64.464934,56.524352,59.248626,12.741744,158.735248,1.351306,76.618697,55.615507,162.740486,161.005608,159.739180,159.790655,107.694167,158.881492,0.001870,-1.705442,32.000000,-237.265150,159.713768,0.309039,15.279434,0.685713,236973.524060,0.922431,31.092870,1.363020,2.942308,66.099061,66.165339,95.431815,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.914451,76.248146,161.581184,164.270156,64.439991,56.524465,59.219403,12.741126,158.740547,1.351513,76.621636,55.614924,162.742843,161.004932,159.740460,159.796296,107.692193,158.882132,0.001868,-1.703667,32.000000,-237.265765,159.716354,0.308978,15.279253,0.686376,236973.516750,0.923924,31.091329,1.363892,2.943041,66.096059,66.166688,95.431135,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.913821,76.249986,161.555754,164.269719,64.555069,56.524643,59.119591,12.740396,158.745260,1.351416,76.623696,55.615493,162.744949,161.008264,159.740884,159.798366,107.690190,158.882812,0.001877,-1.705989,32.000000,-237.266620,159.721641,0.308530,15.269817,0.686810,236973.837193,0.922833,31.087170,1.367046,2.942634,66.088406,66.167241,95.428888,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.913497,76.251948,161.530697,164.269921,64.635491,56.524674,51.554434,12.740441,158.747397,1.351402,76.625039,55.617259,162.745142,161.009819,159.741759,159.801191,107.687629,158.881015,0.001878,-1.706030,32.000000,-237.266713,159.726810,0.309040,15.254602,0.686776,236977.483240,0.923315,31.089314,1.369296,2.942416,66.080141,66.167384,95.427181,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.915166,76.254213,161.471078,164.270911,64.666682,56.524866,59.264597,12.740884,158.750973,1.280125,76.629338,55.620826,162.744469,161.011263,159.741697,159.805389,107.687078,158.882246,0.001872,-1.706006,32.000000,-237.266128,159.797894,0.281398,15.239901,0.687111,236981.857314,0.924893,31.091759,1.371590,2.941987,66.069799,66.167310,95.424175,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912673,76.257026,161.456532,164.271936,64.558284,56.524979,51.136239,12.739363,158.748367,1.300200,76.630823,55.624498,162.744316,161.012378,159.742451,159.805398,107.689873,158.880900,0.001871,-1.703710,32.000000,-237.267685,159.970643,0.293418,15.237315,0.687705,236986.414025,1.060626,31.094032,1.373379,2.941548,66.060330,66.166770,95.421055,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.911549,76.258902,161.507185,164.272148,64.466093,56.525063,59.303505,12.738670,158.746649,1.353475,76.633834,55.622955,162.744466,161.011987,159.744450,159.802580,107.692609,158.881792,0.001882,-1.703670,32.000000,-237.268434,159.969953,0.307648,15.226696,0.688117,236989.126828,0.922619,31.094693,1.374459,2.940373,66.052684,66.166699,95.419099,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.913042,76.261624,161.445088,164.272126,64.464273,56.525225,59.301892,12.738034,158.745834,1.354136,76.639492,55.624331,162.744633,161.008272,159.745815,159.801595,107.695132,158.875103,0.001910,-1.705625,32.000000,-237.269014,159.968714,0.307978,15.213877,0.688212,236989.284973,1.069337,31.099902,1.371084,2.940242,66.045910,66.165667,95.418245,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.913074,76.265324,161.524021,164.272417,64.343947,56.525225,52.131301,12.738420,158.747669,1.353904,76.644518,55.626485,162.744980,161.008054,159.746272,159.797509,107.696603,158.877626,0.001908,-1.706789,32.000000,-237.268653,159.967029,0.307370,15.218070,0.688920,236988.558709,0.922094,31.102859,1.368732,2.941224,66.040907,66.164803,95.416859,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912183,76.269879,161.535199,164.272400,64.350124,56.525264,51.931900,12.737983,158.745554,1.354350,76.649347,55.628957,162.745294,161.007490,159.748217,159.796417,107.696441,158.875181,0.001904,-1.706815,32.000000,-237.268895,159.962843,0.307687,15.219923,0.689241,236987.873853,0.922101,31.104146,1.363331,2.940014,66.034301,66.164153,95.414015,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.913740,76.272667,161.539637,164.272372,64.387456,56.525356,59.268268,12.737977,158.749800,1.354190,76.651564,55.633211,162.744673,161.004525,159.749205,159.799172,107.698835,158.875431,0.001905,-1.709180,32.000000,-237.268874,159.961873,0.307421,15.220859,0.689370,236988.966576,1.048944,31.107816,1.362945,2.941449,66.029790,66.163238,95.411985,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.913643,76.275180,161.557278,164.271818,64.297641,56.525571,52.733593,12.737127,158.739242,1.513590,76.654255,55.632150,162.743326,161.004996,159.749611,159.798276,107.700596,158.876743,0.001938,-1.709195,32.000000,-237.269714,159.903660,0.365937,15.228472,0.689348,236992.814729,1.053003,31.113225,1.362056,2.941701,66.025080,66.161713,95.408468,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916535,76.277106,161.478638,164.270928,64.176421,56.525666,59.088611,12.737366,158.740824,1.586851,76.657289,55.636425,162.743337,161.002796,159.749784,159.797423,107.701725,158.877451,0.001902,-1.710379,32.000000,-237.269545,159.909566,0.376686,15.226938,0.689310,236992.268607,0.922639,31.114518,1.359768,2.941698,66.022004,66.160942,95.406043,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912843,76.279729,161.474792,164.269985,64.071984,56.525962,59.276394,12.737466,158.731876,1.355504,76.659339,55.638760,162.742542,160.999929,159.748953,159.794292,107.703348,158.872824,0.001897,-1.708628,32.000000,-237.269340,159.866783,0.307231,15.222351,0.689049,236993.020252,1.036984,31.117124,1.358573,2.942024,66.018120,66.159439,95.402550,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.909220,76.281467,161.511140,164.270094,64.102878,56.525886,59.244878,12.736332,158.725489,1.354400,76.661145,55.640694,162.742953,160.995483,159.750208,159.790199,107.704371,158.864504,0.001896,-1.708054,32.000000,-237.270441,159.857689,0.307305,15.208580,0.688772,236992.604591,0.925408,31.116273,1.357750,2.940437,66.013751,66.159098,95.400684,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.904847,76.283655,161.554632,164.270447,64.016331,56.526363,59.282899,12.734902,158.714427,1.354274,76.664253,55.639411,162.743778,160.986184,159.750324,159.780714,107.701635,158.853750,0.001911,-1.711549,32.000000,-237.271897,159.841584,0.307477,15.191669,0.689019,236995.446959,0.922556,31.122442,1.354134,2.940565,66.007400,66.158756,95.397261,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.903018,76.285462,161.522426,164.270797,64.008177,56.526471,59.285372,12.736312,158.709876,1.354869,76.666627,55.643683,162.744194,160.986038,159.751788,159.776578,107.701249,158.852600,0.001908,-1.711554,32.000000,-237.270386,159.835972,0.306937,15.187932,0.689842,236996.455369,0.923116,31.127661,1.349530,2.941421,66.001389,66.158284,95.395341,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.901559,76.287926,161.513192,164.271947,63.920563,56.526356,59.295545,12.737113,158.707377,1.354721,76.667695,55.643006,162.743998,160.985899,159.753406,159.774772,107.700657,158.848210,0.001903,-1.710992,32.000000,-237.269671,159.831743,0.307111,15.191364,0.690844,237004.465391,0.922618,31.134050,1.347637,2.942448,65.994407,66.155855,95.394133,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.900846,76.289595,161.472333,164.273156,63.967914,56.526332,52.127923,12.737057,158.700346,1.354431,76.669291,55.642944,162.745320,160.985622,159.756856,159.772149,107.702423,158.852866,0.001900,-1.709217,32.000000,-237.269624,159.800725,0.306961,15.199214,0.690920,237007.302823,0.922619,31.137614,1.347528,2.941959,65.990256,66.155162,95.394936,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.903036,76.291182,161.465522,164.275361,64.008778,56.526594,51.190153,12.737830,158.698017,1.844839,76.669263,55.648674,162.746136,160.987119,159.759719,159.771954,107.703362,158.849753,0.001916,-1.708068,32.000000,-237.268782,159.726434,0.471553,15.214199,0.690750,237009.968975,0.922491,31.141480,1.346230,2.941869,65.985781,66.153270,95.395359,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.904207,76.292805,161.470147,164.276962,63.959954,56.526578,51.705677,12.738976,158.695544,1.857231,76.670054,55.649638,162.746755,160.989118,159.761534,159.770748,107.703848,158.844136,0.001944,-1.706927,32.000000,-237.267612,159.724420,0.474069,15.230092,0.690241,237009.311973,1.049353,31.143834,1.346467,2.941163,65.983615,66.151537,95.396336,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
