Torad 40 Ton Compressor Load Stand
54.903318,76.295045,161.575826,164.278017,63.781927,56.526699,59.275079,12.738500,158.691414,1.856460,76.673320,55.650125,162.749327,160.985980,159.763139,159.765469,107.704381,158.843899,0.001908,-1.706914,32.000000,-237.268084,159.717055,0.473972,15.251207,0.689514,237009.595764,1.068539,31.143316,1.344189,2.940922,65.983728,66.150168,95.398204,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.900498,76.297453,161.638597,164.278474,63.736930,56.526820,59.235171,12.738227,158.686996,1.856273,76.676032,55.645696,162.751539,160.982002,159.763194,159.758824,107.704565,158.840124,0.001908,-1.706933,32.000000,-237.268428,159.713342,0.473973,15.269648,0.688794,237009.912972,1.057865,31.143814,1.341285,2.940943,65.984215,66.149789,95.400169,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.898812,76.300451,161.700336,164.278933,63.809970,56.526757,59.245214,12.738500,158.690388,1.465935,76.680728,55.641079,162.753931,160.978158,159.763704,159.754885,107.700618,158.840080,0.001909,-1.709268,32.000000,-237.268283,159.687036,0.335417,15.274071,0.688285,237011.980745,0.922800,31.146909,1.340650,2.942916,65.985037,66.149127,95.402532,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.901750,76.303366,161.732476,164.280091,63.929417,56.526998,59.224281,12.738482,158.681110,1.801677,76.683784,55.641683,162.754937,160.974170,159.763769,159.751495,107.696691,158.838158,0.001936,-1.709326,32.000000,-237.268242,159.688593,0.461057,15.272330,0.687744,237014.845506,0.923481,31.152026,1.338841,2.944210,65.986148,66.149413,95.403788,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.903650,76.306639,161.760115,164.281905,63.914829,56.527051,59.262524,12.739729,158.685088,1.853803,76.684669,55.643118,162.756264,160.975637,159.765262,159.752186,107.693311,158.846805,0.001903,-1.707992,32.000000,-237.267079,159.688777,0.474629,15.270590,0.687815,237021.476112,0.923361,31.156644,1.342769,2.945425,65.987492,66.150494,95.403699,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.903248,76.307879,161.761513,164.283131,63.897256,56.527019,59.148219,12.739399,158.685356,1.853095,76.682991,55.639768,162.758423,160.977918,159.767993,159.753424,107.692976,158.847760,0.001898,-1.706259,32.000000,-237.267404,159.690799,0.475291,15.257347,0.687995,237028.114862,0.923644,31.156737,1.345868,2.945853,65.988293,66.151376,95.403583,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.902121,76.308006,161.779358,164.284586,63.862588,56.527266,59.246131,12.738604,158.686367,1.852080,76.682920,55.637090,162.761403,160.981782,159.769772,159.758705,107.694870,158.853819,0.001900,-1.703954,32.000000,-237.268365,159.693719,0.474969,15.238431,0.688164,237033.770928,0.923022,31.158183,1.352971,2.946254,65.989403,66.153570,95.402583,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.902546,76.308921,161.734495,164.285999,63.907100,56.527334,59.278086,12.739236,158.680751,1.936143,76.684399,55.636864,162.762788,160.986552,159.770950,159.759787,107.694503,158.856012,0.001920,-1.701027,32.000000,-237.267781,159.657435,0.505993,15.220140,0.688775,237035.106160,0.924816,31.159810,1.353717,2.946301,65.989895,66.155320,95.400726,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.902784,76.310571,161.777639,164.287919,63.813838,56.527423,59.217103,12.739481,158.686874,2.266055,76.687071,55.636403,162.764782,160.988757,159.772924,159.758380,107.694160,158.856945,0.001911,-1.699303,32.000000,-237.267637,159.673408,0.612480,15.213751,0.689717,237034.585352,0.923312,31.161020,1.354431,2.946687,65.990667,66.157264,95.397538,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.899911,76.312701,161.858618,164.289876,63.824605,56.527360,59.162337,12.738927,158.693541,1.861202,76.689428,55.631165,162.766817,160.994017,159.774541,159.757092,107.693750,158.856489,0.001905,-1.700445,32.000000,-237.268128,159.683413,0.478761,15.210409,0.690366,237035.806708,0.922810,31.161526,1.355742,2.945847,65.990323,66.159078,95.394238,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.900518,76.315616,161.886179,164.292859,63.839088,56.527318,59.264947,12.739693,158.694780,1.847903,76.692730,55.625430,162.769316,161.002501,159.775867,159.764634,107.694253,158.863787,0.001904,-1.699282,32.000000,-237.267447,159.691518,0.475965,15.207688,0.690825,237037.729458,0.923761,31.162948,1.356487,2.946620,65.990742,66.161920,95.389829,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.902246,76.317809,161.857929,164.295439,63.738651,56.527399,59.256021,12.740416,158.698816,1.847559,76.695478,55.622875,162.771727,161.008753,159.776351,159.769697,107.694385,158.871458,0.001922,-1.699281,32.000000,-237.266870,159.700328,0.476073,15.207120,0.691342,237040.453847,0.924673,31.167837,1.356701,2.948249,65.993131,66.163999,95.385562,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.902861,76.320653,161.777189,164.298974,63.802062,56.527098,59.268510,12.740694,158.704571,1.847494,76.699447,55.623808,162.774152,161.017613,159.777880,159.779106,107.696205,158.881518,0.001942,-1.696361,32.000000,-237.266582,159.713296,0.475625,15.219450,0.691574,237041.815027,0.923067,31.170169,1.359339,2.948719,65.997015,66.166376,95.380342,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.903573,76.323727,161.752626,164.302890,63.812383,56.527061,59.253137,12.740303,158.704383,1.847683,76.704194,55.621771,162.776446,161.021949,159.779806,159.788169,107.696746,158.887963,0.001911,-1.697838,32.000000,-237.267050,159.692265,0.476073,15.226379,0.691473,237043.175893,0.923181,31.170703,1.362508,2.948111,66.000536,66.169073,95.375785,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.903770,76.328141,161.693243,164.307552,63.796174,56.527297,59.299715,12.739412,158.699029,2.345712,76.711805,55.622823,162.780375,161.024826,159.783150,159.789318,107.698685,158.892798,0.001911,-1.700147,32.000000,-237.267945,159.678559,0.642032,15.239547,0.690578,237041.758082,0.922977,31.172956,1.365019,2.946608,66.005248,66.173332,95.369584,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.905843,76.332404,161.692989,164.311462,63.845081,56.527135,59.286840,12.739439,158.700119,2.358121,76.718913,55.626581,162.783165,161.027574,159.785298,159.795080,107.699455,158.894444,0.001912,-1.702538,32.000000,-237.267890,159.694215,0.644136,15.250867,0.690162,237043.222843,0.923210,31.175347,1.367251,2.946122,66.009332,66.177187,95.363710,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.904411,76.337931,161.743899,164.315336,63.753158,56.526988,51.356513,12.739723,158.704231,1.911065,76.726806,55.626558,162.785031,161.031098,159.788970,159.796879,107.701216,158.898519,0.001927,-1.705464,32.000000,-237.267727,159.783782,0.491515,15.243966,0.689336,237045.369583,0.922495,31.179572,1.367393,2.945030,66.013871,66.180674,95.356687,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.901866,76.342265,161.850245,164.318176,63.732424,56.527014,59.249476,12.737912,158.705535,1.855080,76.733572,55.624643,162.787416,161.031029,159.792041,159.799781,107.703814,158.903244,0.001895,-1.707230,32.000000,-237.269550,159.786575,0.477256,15.241048,0.688807,237046.300584,0.922665,31.181841,1.367332,2.944914,66.018043,66.183934,95.350088,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.903369,76.347169,161.855173,164.321496,63.821751,56.526762,59.230709,12.738703,158.711174,1.855420,76.738684,55.625951,162.789748,161.039004,159.794997,159.809063,107.707190,158.909834,0.001891,-1.707187,32.000000,-237.268824,159.790704,0.477259,15.244773,0.689349,237048.234425,1.065183,31.188744,1.367325,2.945918,66.022071,66.187340,95.341403,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.910112,76.350729,161.866362,164.324426,63.856207,56.526418,59.243094,12.738220,158.716591,1.855495,76.740727,55.636127,162.792516,161.047074,159.800738,159.816596,107.709371,158.915965,0.001890,-1.707186,32.000000,-237.269410,159.798311,0.477292,15.239160,0.689945,237049.581415,0.923341,31.195524,1.366759,2.947992,66.026556,66.190082,95.333612,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916988,76.353854,161.830442,164.328188,63.862386,56.526497,59.267646,12.739256,158.731775,1.855193,76.742025,55.646913,162.795922,161.058418,159.807637,159.832956,107.713564,158.926702,0.001909,-1.706022,32.000000,-237.268324,159.828700,0.477366,15.240146,0.689786,237048.362341,0.923613,31.198985,1.366220,2.948001,66.032557,66.193601,95.324322,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.918717,76.355215,161.795127,164.331224,63.800323,56.526416,59.209017,12.739406,158.750650,1.450131,76.742719,55.650461,162.799100,161.069559,159.812716,159.844914,107.718363,158.937696,0.001905,-1.705951,32.000000,-237.268226,159.851064,0.334880,15.251317,0.689992,237044.747657,0.923299,31.196064,1.366678,2.947843,66.036993,66.195412,95.316623,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.917874,76.356421,161.774053,164.334633,63.783689,56.526175,59.273863,12.737969,158.754241,1.355035,76.746409,55.651626,162.803222,161.080337,159.817758,159.855420,107.723185,158.945198,0.001901,-1.703598,32.000000,-237.269473,159.861039,0.309331,15.258966,0.689723,237040.492450,0.922798,31.192585,1.367105,2.946819,66.043036,66.198192,95.307844,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.919502,76.358604,161.813078,164.338076,63.838472,56.526151,59.284356,12.738493,158.762767,1.355444,76.752965,55.654610,162.806917,161.090375,159.820819,159.863699,107.727142,158.951803,0.001901,-1.704058,32.000000,-237.268991,159.869071,0.309079,15.263021,0.689054,237035.650839,0.923682,31.192286,1.367037,2.946084,66.048301,66.200428,95.300656,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.920339,76.363403,161.816856,164.343194,63.828906,56.526172,59.266496,12.739861,158.770960,1.356331,76.761246,55.659446,162.809687,161.099546,159.824604,159.874595,107.732398,158.958580,0.001926,-1.705662,32.000000,-237.267687,159.877271,0.309301,15.272712,0.688630,237030.515716,0.922686,31.194301,1.365442,2.945745,66.054791,66.202235,95.293911,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.918353,76.367983,161.922367,164.347580,63.768094,56.526070,59.282200,12.739213,158.779111,1.355944,76.768693,55.660960,162.812594,161.104152,159.826553,159.881567,107.734738,158.964801,0.001933,-1.705679,32.000000,-237.268212,159.911394,0.309138,15.290390,0.688587,237027.377456,0.922497,31.194921,1.364327,2.946368,66.059628,66.203077,95.289902,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.920198,76.374832,161.941220,164.352808,63.802337,56.525954,59.218134,12.739607,158.785262,0.867916,76.777376,55.662754,162.817219,161.110334,159.829410,159.892099,107.735474,158.971134,0.001906,-1.708002,32.000000,-237.267730,159.956771,0.143859,15.310960,0.688166,237025.004586,0.922771,31.198916,1.361985,2.946392,66.067341,66.205436,95.287780,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.921594,76.380762,161.906072,164.356973,63.773088,56.526064,52.709319,12.739556,158.793971,0.856652,76.783347,55.665212,162.820368,161.113649,159.832023,159.899375,107.736201,158.977734,0.001906,-1.705644,32.000000,-237.267797,159.962742,0.141634,15.335365,0.687818,237026.207493,0.922572,31.205402,1.362322,2.948420,66.074338,66.207586,95.286559,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.922875,76.386655,161.911249,164.361330,63.790774,56.526059,59.138511,12.738634,158.801888,0.856352,76.788934,55.668652,162.822250,161.115048,159.835432,159.904872,107.735544,158.982544,0.001904,-1.706824,32.000000,-237.268673,159.968679,0.141642,15.354129,0.686953,237029.333987,0.923551,31.210480,1.364311,2.948664,66.082647,66.209972,95.286869,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.921753,76.391122,161.956614,164.364451,63.820949,56.525960,59.203583,12.737923,158.807920,0.856356,76.795716,55.666797,162.824138,161.118284,159.839186,159.904040,107.735875,158.988281,0.001915,-1.706906,32.000000,-237.269417,159.975863,0.141975,15.367495,0.685719,237032.878890,1.037584,31.215068,1.366423,2.947949,66.089393,66.212195,95.287001,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.924880,76.396913,162.023636,164.368089,63.894403,56.525928,59.273006,12.737942,158.817513,0.856700,76.802693,55.668278,162.826153,161.125059,159.842932,159.909208,107.737675,158.989625,0.001886,-1.705713,32.000000,-237.269225,159.978672,0.141995,15.368629,0.684898,237037.590639,0.924774,31.219733,1.369150,2.947975,66.095455,66.214824,95.287618,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.926036,76.401831,162.040194,164.370981,63.901490,56.525852,59.226600,12.737962,158.822642,0.856769,76.809343,55.668261,162.829555,161.133079,159.845070,159.913660,107.739431,158.992671,0.001885,-1.704112,32.000000,-237.269051,159.987013,0.141789,15.365941,0.684497,237040.462565,0.923787,31.225275,1.371287,2.948861,66.100309,66.217275,95.289991,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929830,76.407601,162.118653,164.374202,63.845451,56.525836,51.709060,12.738100,158.830975,0.854450,76.815963,55.671058,162.833260,161.139470,159.847188,159.919579,107.740717,158.996865,0.001883,-1.703075,32.000000,-237.268978,159.963926,0.141707,15.367749,0.684679,237041.483054,0.922661,31.228065,1.370065,2.949913,66.105569,66.221095,95.293083,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929809,76.412475,162.167871,164.376267,63.727210,56.525834,59.151121,12.737602,158.838805,0.843598,76.820729,55.669442,162.835951,161.144340,159.848521,159.922572,107.742080,159.004382,0.001910,-1.702477,32.000000,-237.269437,159.967730,0.138453,15.369406,0.684864,237042.765314,0.923373,31.231872,1.369618,2.950153,66.108077,66.223473,95.295401,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929183,76.417826,162.146221,164.378781,63.869979,56.525897,59.272413,12.737095,158.844519,0.844366,76.827847,55.669159,162.840469,161.149193,159.849163,159.925288,107.746747,159.005977,0.001905,-1.701301,32.000000,-237.269875,159.970326,0.137800,15.376933,0.685054,237044.420014,1.057549,31.233997,1.370136,2.951377,66.111510,66.227240,95.298196,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.931636,76.422645,162.068734,164.381515,63.814987,56.525844,59.303587,12.737703,158.852376,0.844290,76.834344,55.668842,162.843727,161.152335,159.851024,159.929523,107.750623,159.011574,0.001903,-1.700125,32.000000,-237.269221,159.974961,0.138014,15.381335,0.685180,237046.390508,0.924506,31.238893,1.372008,2.952274,66.114646,66.230995,95.302578,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.931751,76.428671,162.018074,164.386184,63.770035,56.525826,51.212428,12.738574,158.859665,0.844154,76.842236,55.670321,162.847672,161.156903,159.852784,159.930271,107.753992,159.015026,0.001900,-1.703059,32.000000,-237.268261,159.985722,0.138151,15.372416,0.684776,237045.931820,0.922639,31.244845,1.368027,2.951914,66.117596,66.234674,95.307044,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.931150,76.434937,162.044250,164.391487,63.793924,56.526030,59.259467,12.738740,158.863861,0.844237,76.849770,55.665215,162.851637,161.158416,159.852995,159.935453,107.756556,159.018937,0.001924,-1.705964,32.000000,-237.268044,159.993796,0.137906,15.362626,0.684254,237044.336453,0.922120,31.247307,1.366557,2.950371,66.118799,66.237775,95.312057,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.928098,76.440001,162.109203,164.395489,63.775606,56.526033,52.648873,12.738726,158.864037,0.844903,76.859123,55.658533,162.855931,161.163767,159.854465,159.937220,107.759064,159.019956,0.001930,-1.705969,32.000000,-237.268021,159.997126,0.138393,15.348018,0.684460,237045.002520,1.067821,31.253222,1.364673,2.949443,66.120388,66.241228,95.317062,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925027,76.447429,162.172813,164.400320,63.798241,56.526264,59.309706,12.739146,158.868994,0.845529,76.871434,55.657530,162.860585,161.165371,159.856952,159.935257,107.761182,159.016220,0.001901,-1.702519,32.000000,-237.267689,160.001775,0.137820,15.349678,0.685023,237047.847759,0.922847,31.260065,1.363793,2.949952,66.122423,66.245666,95.322266,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925781,76.454477,162.156930,164.404532,63.766111,56.526342,59.263858,12.740169,158.862670,1.151470,76.880112,55.658847,162.864903,161.165252,159.858458,159.931839,107.762501,159.014177,0.001901,-1.703091,32.000000,-237.266785,159.947143,0.244605,15.356741,0.685979,237049.814032,1.038796,31.268062,1.361722,2.951298,66.123040,66.248997,95.326078,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.927803,76.462942,162.099443,164.409167,63.647981,56.526450,59.234128,12.739597,158.861039,1.346102,76.889128,55.658524,162.868091,161.160425,159.859244,159.926552,107.764194,159.012513,0.001899,-1.704907,32.000000,-237.267369,159.945847,0.302951,15.364067,0.686210,237055.311733,0.922211,31.278438,1.357998,2.952621,66.122733,66.252676,95.330488,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929103,76.469394,162.026755,164.412053,63.684364,56.526395,59.290611,12.739427,158.862313,1.346432,76.894215,55.659562,162.871295,161.158798,159.859599,159.922637,107.763843,159.010500,0.001896,-1.706226,32.000000,-237.267467,159.942337,0.302659,15.377586,0.685839,237058.962197,0.922928,31.284763,1.355799,2.952292,66.121907,66.255475,95.333065,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.928427,76.475864,161.955067,164.414958,63.797931,56.526437,59.222422,12.739809,158.861432,1.346665,76.901370,55.657725,162.876346,161.156116,159.863074,159.921763,107.767692,159.005312,0.001871,-1.709712,32.000000,-237.267367,159.940771,0.303273,15.376809,0.685278,237062.928904,0.923376,31.291285,1.353391,2.951136,66.121129,66.260340,95.336558,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925570,76.480314,161.896573,164.417748,63.821403,56.526516,59.270229,12.738734,158.861986,1.345626,76.907860,55.654076,162.879925,161.154590,159.864588,159.917860,107.770851,159.002902,0.001868,-1.709713,32.000000,-237.268511,159.942008,0.302807,15.361279,0.684378,237067.430230,0.922487,31.296489,1.352877,2.949743,66.119419,66.263036,95.338054,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.923404,76.485767,161.858192,164.422280,63.959716,56.526277,59.218893,12.739013,158.861678,1.345035,76.917029,55.651436,162.885732,161.153050,159.867877,159.918777,107.773547,159.002535,0.001868,-1.710199,32.000000,-237.268302,159.944357,0.302626,15.341981,0.684158,237068.544531,0.923577,31.303608,1.346796,2.948474,66.117230,66.266955,95.340187,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.921471,76.490864,161.800483,164.426713,64.061302,56.526369,59.125731,12.738464,158.858594,1.344562,76.925422,55.649406,162.891315,161.150987,159.870039,159.914428,107.776382,158.999312,0.001895,-1.708428,32.000000,-237.268958,159.943704,0.302885,15.331939,0.684657,237069.490836,0.922896,31.310803,1.342600,2.947563,66.114607,66.269711,95.339320,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.923108,76.497896,161.812475,164.432685,64.132673,56.526395,59.235768,12.738134,158.860834,1.344800,76.933081,55.651343,162.897470,161.155173,159.871661,159.921286,107.778365,158.999664,0.001890,-1.710671,32.000000,-237.269124,159.942911,0.302111,15.328276,0.685409,237070.423276,0.923745,31.318335,1.339745,2.946980,66.111256,66.272968,95.338290,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.923318,76.503787,161.826620,164.437387,64.173859,56.526353,59.240885,12.739037,158.857253,1.344794,76.939138,55.651358,162.903455,161.151792,159.874027,159.920560,107.779919,159.001858,0.001889,-1.710657,32.000000,-237.268370,159.945866,0.302527,15.330887,0.685663,237072.396397,0.925250,31.325290,1.335524,2.946033,66.109882,66.276152,95.336839,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925717,76.510267,161.801300,164.442467,64.202413,56.526314,59.280363,12.739926,158.862586,1.344428,76.945236,55.657725,162.908676,161.152475,159.877237,159.918769,107.781290,159.004430,0.001885,-1.712417,32.000000,-237.267608,159.962247,0.302370,15.322384,0.685867,237074.688975,0.923518,31.330748,1.333693,2.946164,66.108405,66.279807,95.333008,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.926225,76.515078,161.740193,164.446321,64.312340,56.526222,51.032999,12.741756,158.865919,1.113157,76.948850,55.659181,162.912313,161.155440,159.879987,159.923857,107.784335,159.008751,0.001915,-1.713011,32.000000,-237.265621,159.970412,0.225851,15.311323,0.685817,237077.166157,0.923447,31.336437,1.333084,2.946410,66.107176,66.281718,95.329201,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925636,76.519635,161.680237,164.450581,64.400203,56.526269,59.188990,12.741703,158.864935,1.344749,76.953078,55.662887,162.917296,161.154956,159.884701,159.924723,107.785712,159.003902,0.001908,-1.712980,32.000000,-237.265709,159.974973,0.302576,15.306232,0.686071,237079.734471,0.922803,31.340614,1.332818,2.945820,66.107582,66.285308,95.325584,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.930505,76.523339,161.657767,164.453055,64.406765,56.526085,52.658185,12.741837,158.866623,1.344955,76.955523,55.665240,162.920990,161.154003,159.890155,159.928580,107.784506,159.007930,0.001896,-1.711803,32.000000,-237.265531,159.979668,0.302837,15.314314,0.686332,237079.464559,1.071936,31.344937,1.331632,2.944681,66.108701,66.288862,95.323086,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929653,76.526810,161.700034,164.454720,64.441389,56.526243,52.093359,12.740553,158.868402,1.344763,76.956662,55.665504,162.924284,161.156911,159.894404,159.932539,107.781548,159.009055,0.001884,-1.711222,32.000000,-237.266848,159.984336,0.303042,15.312808,0.686331,237081.607649,0.924250,31.350060,1.328169,2.943621,66.110120,66.291378,95.318465,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929322,76.529053,161.757899,164.455501,64.441711,56.526342,59.236136,12.739763,158.870725,1.344298,76.961653,55.663845,162.926720,161.155992,159.899205,159.935447,107.780524,159.011597,0.001884,-1.708293,32.000000,-237.267580,159.984053,0.302704,15.300503,0.685826,237083.104686,1.038783,31.349088,1.331109,2.942951,66.112262,66.294911,95.316010,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925938,76.532723,161.784520,164.456341,64.424354,56.526447,59.211611,12.739963,158.877051,1.344219,76.969042,55.660433,162.929917,161.160231,159.903610,159.937303,107.780155,159.011503,0.001883,-1.707143,32.000000,-237.267394,159.986570,0.303212,15.290381,0.686076,237089.901565,1.050077,31.353377,1.334549,2.943766,66.114153,66.299357,95.313320,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.924049,76.537476,161.754979,164.457953,64.408984,56.526418,59.228480,12.739094,158.875434,1.343694,76.973219,55.661249,162.932019,161.159165,159.905417,159.931348,107.778582,159.011757,0.001870,-1.708328,32.000000,-237.268283,159.987095,0.302669,15.297044,0.686873,237093.321003,0.923470,31.355937,1.336667,2.944837,66.115121,66.302110,95.310888,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.923853,76.543196,161.731014,164.460119,64.472081,56.526161,59.298997,12.739560,158.867769,1.655050,76.978164,55.660238,162.934518,161.159636,159.906777,159.930374,107.776831,159.016363,0.001857,-1.708884,32.000000,-237.267821,159.929150,0.412712,15.290611,0.687481,237098.069379,0.923925,31.362858,1.336995,2.945503,66.117316,66.305744,95.309529,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925988,76.547944,161.760122,164.462218,64.504092,56.526070,59.185609,12.739554,158.877221,1.658855,76.983146,55.661649,162.936626,161.163754,159.908689,159.931399,107.775579,159.018832,0.001854,-1.711835,32.000000,-237.267638,159.988491,0.401198,15.273895,0.687102,237103.761775,0.923707,31.369425,1.338678,2.945067,66.119698,66.309077,95.309854,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925514,76.553559,161.816099,164.464609,64.567847,56.525996,59.262775,12.740261,158.884332,1.344253,76.987736,55.663915,162.939211,161.169554,159.912555,159.937236,107.775441,159.023176,0.001887,-1.712903,32.000000,-237.266911,159.993672,0.302189,15.261703,0.687305,237109.030271,0.922622,31.375334,1.342411,2.944641,66.122496,66.313280,95.311069,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.926706,76.557764,161.951182,164.467108,64.564028,56.526017,59.118975,12.739767,158.889445,1.342676,76.991781,55.664478,162.941744,161.175092,159.916184,159.943566,107.775337,159.025248,0.001887,-1.709950,32.000000,-237.267301,160.001380,0.302616,15.245125,0.688151,237112.640264,0.924360,31.378030,1.344724,2.945056,66.124804,66.316393,95.312538,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.932206,76.562652,162.036661,164.470287,64.418644,56.526009,59.304251,12.740607,158.898213,1.342782,76.995172,55.667420,162.944199,161.182728,159.919826,159.949245,107.774789,159.029269,0.001883,-1.708745,32.000000,-237.266374,160.006064,0.302303,15.239677,0.688944,237117.064493,0.923177,31.384102,1.346731,2.946101,66.127326,66.320246,95.313404,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.934649,76.566432,162.097764,164.472451,64.390226,56.525860,59.294230,12.740849,158.907385,1.343013,76.997530,55.669255,162.946358,161.190120,159.922335,159.954265,107.774419,159.036731,0.001882,-1.706988,32.000000,-237.266026,160.012523,0.302251,15.249622,0.690224,237119.849389,0.925410,31.387160,1.347725,2.948496,66.129349,66.324145,95.314798,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.936127,76.570130,162.199784,164.474421,64.326162,56.526080,59.237874,12.740961,158.915908,1.342906,77.001714,55.672227,162.949199,161.201538,159.925796,159.961741,107.776449,159.040210,0.001916,-1.707112,32.000000,-237.266077,160.020670,0.302669,15.264998,0.690744,237122.329680,0.922429,31.386767,1.350004,2.949757,66.133144,66.329489,95.317464,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.937922,76.573426,162.226581,164.476028,64.264982,56.525936,59.251320,12.741337,158.918379,1.443799,77.004698,55.676036,162.950673,161.210846,159.929289,159.968559,107.777415,159.047729,0.001912,-1.708336,32.000000,-237.265636,159.988856,0.342475,15.277362,0.690510,237124.057022,0.922547,31.388202,1.353583,2.950738,66.136362,66.333837,95.320950,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.941985,76.577575,162.186052,164.477690,64.247523,56.525941,59.248202,12.742705,158.923829,1.838432,77.010057,55.680603,162.952130,161.218833,159.933092,159.973648,107.779146,159.052573,0.001899,-1.706601,32.000000,-237.264202,159.973698,0.468440,15.273577,0.690204,237124.751031,0.923409,31.390480,1.353049,2.952516,66.140419,66.338945,95.325668,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.943808,76.581460,162.119846,164.478978,64.176479,56.526101,59.239027,12.743010,158.933009,1.841968,77.016675,55.681172,162.953845,161.224763,159.936345,159.978027,107.780689,159.062154,0.001886,-1.707025,32.000000,-237.263911,159.978473,0.468541,15.268522,0.689729,237125.142469,0.923172,31.392051,1.355316,2.952907,66.144202,66.343102,95.330694,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.943535,76.587197,162.103397,164.480959,64.110406,56.526017,59.268511,12.741644,158.938596,1.841985,77.022746,55.678244,162.955733,161.231557,159.938562,159.985195,107.783489,159.063635,0.001886,-1.705838,32.000000,-237.265240,159.980129,0.468298,15.276044,0.689697,237125.183414,0.923156,31.392300,1.355668,2.951951,66.147001,66.346861,95.336982,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.943332,76.592008,162.151368,164.483067,64.108163,56.526009,59.283262,12.739689,158.946272,1.746433,77.029047,55.673356,162.957618,161.233137,159.941654,159.987581,107.785694,159.067478,0.001881,-1.705840,32.000000,-237.267327,160.017957,0.432653,15.292337,0.689645,237126.459220,0.923277,31.394433,1.358244,2.950648,66.150517,66.350569,95.342787,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.939213,76.597951,162.222348,164.486425,64.042648,56.526154,59.281849,12.738806,158.953015,1.348229,77.037854,55.667641,162.959354,161.238879,159.945003,159.991818,107.789875,159.074370,0.001866,-1.707049,32.000000,-237.268156,160.037727,0.303504,15.297278,0.689251,237127.180935,0.922835,31.400433,1.356082,2.950363,66.154715,66.354607,95.349268,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.937041,76.603548,162.260949,164.491035,63.986867,56.526253,59.260268,12.738799,158.955700,1.347809,77.047507,55.663723,162.961367,161.246209,159.946951,159.995668,107.791954,159.077649,0.001856,-1.708231,32.000000,-237.268115,160.016285,0.310785,15.295344,0.688722,237128.736040,0.922620,31.405438,1.355529,2.951247,66.158313,66.358420,95.354175,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.937598,76.611924,162.263611,164.498648,63.914530,56.526070,59.276228,12.740231,158.952949,1.834854,77.061007,55.663934,162.964833,161.245684,159.949255,159.995918,107.793904,159.081341,0.001854,-1.709400,32.000000,-237.266800,159.991756,0.469357,15.291400,0.688851,237130.684532,0.922734,31.415338,1.354313,2.952761,66.161701,66.363205,95.359697,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.939010,76.620193,162.201255,164.505138,63.938196,56.525855,59.289636,12.740000,158.952923,1.841613,77.068408,55.666836,162.968251,161.252399,159.949561,159.996107,107.795621,159.083103,0.001871,-1.710911,32.000000,-237.267045,159.995268,0.469881,15.297245,0.689126,237133.553296,0.923125,31.423019,1.353643,2.953580,66.165021,66.366892,95.363254,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.940169,76.629063,162.131331,164.512074,63.997355,56.525860,59.205432,12.740194,158.951808,1.842240,77.077451,55.669816,162.972003,161.255338,159.951332,159.997611,107.797819,159.084639,0.001887,-1.711329,32.000000,-237.266879,159.997051,0.469514,15.307634,0.689327,237136.747552,0.922882,31.430861,1.353281,2.953599,66.170550,66.371046,95.366097,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.942904,76.635466,162.128188,164.517389,63.918391,56.525870,59.228353,12.741136,158.959024,1.842550,77.086688,55.669584,162.973742,161.262895,159.953196,160.003517,107.799875,159.085719,0.001885,-1.712481,32.000000,-237.265995,160.000756,0.469769,15.306041,0.688806,237139.430928,0.922664,31.437774,1.352321,2.952388,66.174317,66.374627,95.367597,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.946808,76.643683,162.109763,164.524358,63.753270,56.526043,59.246010,12.741713,158.971006,1.651618,77.095612,55.673059,162.976070,161.266219,159.955006,160.011288,107.801135,159.090916,0.001882,-1.715975,32.000000,-237.265381,160.062825,0.398898,15.300060,0.688063,237143.570361,0.923975,31.445531,1.350784,2.951053,66.175964,66.378544,95.368026,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.946291,76.650271,162.053897,164.529861,63.713719,56.526054,59.186232,12.740461,158.972969,1.345484,77.101749,55.670804,162.978582,161.269745,159.958264,160.015925,107.803118,159.092079,0.001900,-1.713448,32.000000,-237.266649,160.067814,0.305123,15.299923,0.688099,237144.948969,0.923583,31.449307,1.349192,2.950849,66.176526,66.381638,95.367907,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.945999,76.656834,162.034194,164.535998,63.673613,56.526007,51.246198,12.740104,158.975610,1.340709,77.108955,55.670616,162.981802,161.276716,159.961364,160.021999,107.805210,159.099246,0.001912,-1.712924,32.000000,-237.266939,160.074781,0.305694,15.309634,0.688263,237149.169050,0.923257,31.453776,1.350167,2.950304,66.176523,66.384358,95.366523,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.945921,76.662243,162.010202,164.540916,63.626212,56.525907,59.274170,12.738236,158.976518,1.341031,77.116541,55.669378,162.985044,161.279201,159.964692,160.023138,107.809685,159.101837,0.001906,-1.715339,32.000000,-237.268806,160.079899,0.305316,15.314963,0.688065,237152.229025,0.924215,31.460861,1.348684,2.949315,66.177223,66.387917,95.365083,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.945283,76.669391,161.979463,164.546743,63.681563,56.525524,59.308102,12.737649,158.979010,1.340676,77.125689,55.664941,162.989403,161.283968,159.967899,160.026201,107.811607,159.107185,0.001891,-1.715117,32.000000,-237.269435,160.087705,0.305335,15.307449,0.687568,237154.541340,1.067435,31.467705,1.349674,2.948972,66.176222,66.391650,95.363840,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.947957,76.675414,161.997574,164.551921,63.759145,56.525369,59.130330,12.737623,158.969727,1.667842,77.132553,55.665424,162.993698,161.285805,159.971429,160.028563,107.811846,159.111135,0.001891,-1.715479,32.000000,-237.269502,160.032219,0.422015,15.293263,0.687241,237153.250460,0.922876,31.473188,1.346312,2.948539,66.174128,66.393747,95.362101,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.948319,76.682564,161.884772,164.557824,63.766602,56.525118,52.165263,12.736999,158.969222,1.839765,77.138418,55.667108,162.998719,161.283788,159.973559,160.027845,107.813269,159.117615,0.001882,-1.713111,32.000000,-237.270010,160.031320,0.471472,15.283383,0.687470,237155.114401,0.922371,31.480949,1.346689,2.948014,66.170213,66.396090,95.359144,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.948221,76.688194,161.884383,164.562204,63.686489,56.525125,59.126075,12.737413,158.973914,1.837477,77.144453,55.666011,163.003427,161.286587,159.975381,160.029548,107.814747,159.121733,0.001875,-1.711336,32.000000,-237.269570,160.057700,0.465983,15.273465,0.688159,237157.992482,0.925106,31.484404,1.348150,2.948200,66.167576,66.397318,95.356765,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.944951,76.694944,161.926950,164.567835,63.644257,56.525026,52.108575,12.736855,158.978448,1.348017,77.152802,55.665037,163.009571,161.288208,159.977643,160.030424,107.816553,159.124811,0.001855,-1.711323,32.000000,-237.270220,160.095666,0.305757,15.291650,0.688157,237160.467753,1.048632,31.491207,1.349510,2.946128,66.164406,66.399108,95.353914,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.945268,76.700717,161.935353,164.573268,63.585637,56.525107,59.100714,12.736437,158.978390,1.340911,77.157340,55.666184,163.013834,161.292856,159.979095,160.029236,107.818077,159.122132,0.001854,-1.711521,32.000000,-237.270709,160.099049,0.305647,15.297451,0.688616,237163.067932,0.925194,31.496930,1.349804,2.946126,66.160612,66.400227,95.351530,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.943753,76.707049,161.957402,164.579266,63.610265,56.524916,59.290164,12.736846,158.981638,1.340953,77.164800,55.663419,163.018299,161.300962,159.982781,160.029794,107.820071,159.126096,0.001872,-1.712846,32.000000,-237.270265,160.102221,0.306104,15.301561,0.688025,237167.156136,1.049875,31.506821,1.349321,2.947076,66.157216,66.401947,95.347920,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.942957,76.712530,161.947052,164.584007,63.602732,56.524863,59.270110,12.736119,158.981975,1.341375,77.171811,55.662479,163.023631,161.302597,159.984917,160.030532,107.821339,159.128114,0.001892,-1.712999,32.000000,-237.270939,160.107699,0.305816,15.295699,0.687803,237170.025109,0.925674,31.512290,1.346645,2.947212,66.153776,66.403739,95.344626,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.944994,76.720289,161.965653,164.589958,63.604815,56.524559,59.216856,12.736475,158.987877,1.341431,77.181242,55.660996,163.030013,161.307547,159.988555,160.034584,107.822362,159.132806,0.001890,-1.709468,32.000000,-237.270511,160.113211,0.306127,15.281916,0.687729,237171.987061,0.922756,31.520076,1.346356,2.947695,66.149001,66.405754,95.339719,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.941301,76.726943,161.995705,164.595057,63.690071,56.524459,59.246355,12.735988,158.988392,1.339881,77.188411,55.660647,163.034000,161.309580,159.990324,160.035222,107.822365,159.133748,0.001888,-1.707087,32.000000,-237.270998,160.132388,0.302459,15.271686,0.687974,237174.874646,0.923095,31.526320,1.345955,2.947549,66.144061,66.406796,95.335070,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.942599,76.735011,162.009884,164.600767,63.705908,56.524415,59.276527,12.735975,158.987912,1.208440,77.196673,55.659588,163.039866,161.319306,159.995032,160.036007,107.825560,159.137513,0.001909,-1.707045,32.000000,-237.271115,160.115865,0.265110,15.254635,0.688657,237177.406516,0.923901,31.532125,1.346949,2.947778,66.138703,66.408986,95.330170,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.942131,76.741330,162.012778,164.605475,63.704250,56.524485,59.275752,12.736226,158.990208,1.343850,77.205068,55.658528,163.045571,161.318391,159.999609,160.038785,107.829616,159.136945,0.001929,-1.708447,32.000000,-237.270907,160.112228,0.306090,15.250052,0.689296,237183.205098,0.923523,31.542325,1.347352,2.948523,66.134076,66.410419,95.326865,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.942522,76.749232,161.982709,164.610748,63.662317,56.524076,59.213225,12.736869,158.994100,1.344401,77.214623,55.658648,163.051793,161.318756,160.003383,160.041423,107.833251,159.143507,0.001909,-1.707428,32.000000,-237.270215,160.116340,0.306585,15.237922,0.690117,237185.268981,0.923047,31.549147,1.345775,2.948712,66.127867,66.412708,95.322646,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.943627,76.756388,161.972754,164.614935,63.751169,56.524008,59.093328,12.736303,158.994118,1.344086,77.220066,55.662189,163.057518,161.319350,160.007461,160.042412,107.834296,159.147714,0.001893,-1.707391,32.000000,-237.270819,160.116950,0.306381,15.240387,0.690358,237185.911430,0.923083,31.555914,1.341475,2.948789,66.123548,66.414016,95.319513,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.943375,76.763643,161.986190,164.619766,63.893907,56.523628,59.281497,12.735653,158.995480,1.343286,77.227220,55.661872,163.065415,161.325736,160.015040,160.045290,107.837011,159.151738,0.001892,-1.704515,32.000000,-237.271365,160.119552,0.306410,15.253408,0.690795,237186.231340,0.924063,31.563442,1.340660,2.948221,66.120896,66.417101,95.317122,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.939058,76.769537,161.996014,164.625207,63.984480,56.523620,59.283652,12.735425,158.999182,1.343327,77.234994,55.662184,163.072420,161.326150,160.021221,160.046726,107.839167,159.158480,0.001880,-1.704102,32.000000,-237.271660,160.122559,0.306526,15.274358,0.690640,237189.631230,0.925933,31.569536,1.341424,2.947981,66.119377,66.419356,95.314621,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.937385,76.775244,162.000961,164.630844,64.013252,56.523809,51.228688,12.734869,159.000926,1.343417,77.243381,55.658286,163.079459,161.330498,160.027280,160.049143,107.839704,159.156081,0.001870,-1.703554,32.000000,-237.272196,160.121675,0.305969,15.285283,0.690117,237190.634521,0.923009,31.577032,1.340439,2.948239,66.118728,66.422201,95.313654,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.939193,76.783003,162.043008,164.638362,64.045696,56.524003,59.272616,12.735795,158.992006,1.566649,77.252322,55.662967,163.087634,161.329561,160.033974,160.049153,107.838891,159.164261,0.001852,-1.701203,32.000000,-237.271250,160.063201,0.391658,15.300431,0.689278,237194.019443,0.923069,31.587074,1.341180,2.948649,66.117498,66.424631,95.313588,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.942078,76.789556,162.113345,164.644670,64.113375,56.524158,59.286865,12.735216,158.990224,1.841101,77.261230,55.668426,163.093708,161.330902,160.040113,160.048840,107.840935,159.164262,0.001848,-1.701429,32.000000,-237.271785,160.065909,0.473455,15.311003,0.688842,237199.211812,1.068263,31.594386,1.339613,2.948829,66.118587,66.427198,95.313607,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.941033,76.798156,162.111266,164.651516,64.088350,56.524556,59.248311,12.735458,159.000560,1.517461,77.270300,55.668276,163.099638,161.333486,160.046256,160.053830,107.844023,159.162883,0.001867,-1.703399,32.000000,-237.271530,160.124894,0.356622,15.328983,0.688311,237205.957459,0.923276,31.600408,1.343941,2.949497,66.122356,66.430090,95.313877,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.943852,76.805036,162.159387,164.656762,64.051781,56.524790,59.250719,12.736153,159.001667,1.345899,77.277986,55.666386,163.103661,161.337750,160.051828,160.060584,107.845113,159.161120,0.001889,-1.706354,32.000000,-237.270823,160.128122,0.307334,15.332091,0.688091,237208.407627,0.923019,31.604190,1.341897,2.950623,66.125685,66.431683,95.314180,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.947222,76.813214,162.149624,164.663210,64.082850,56.524858,59.246908,12.736369,159.003929,1.344506,77.286964,55.666790,163.108892,161.340807,160.058748,160.064222,107.849883,159.162579,0.001885,-1.707491,32.000000,-237.270666,160.128295,0.307041,15.331758,0.687315,237213.543819,0.923665,31.613795,1.338216,2.950641,66.129803,66.434414,95.314159,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.948123,76.819888,162.141141,164.668352,64.113002,56.524903,59.273922,12.735669,159.006328,1.344984,77.293747,55.666281,163.113064,161.343215,160.064813,160.068835,107.852789,159.162681,0.001885,-1.709847,32.000000,-237.271350,160.129194,0.307150,15.328470,0.687339,237217.406746,0.923596,31.617968,1.336368,2.951365,66.132664,66.436018,95.314861,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.949395,76.827741,162.148821,164.674398,64.141924,56.524661,50.988657,12.736103,159.007949,1.345159,77.301872,55.668769,163.118702,161.347970,160.072409,160.078212,107.853563,159.168168,0.001902,-1.711607,32.000000,-237.270717,160.130431,0.307365,15.319872,0.687289,237217.260214,0.923613,31.622910,1.332227,2.951007,66.136007,66.438257,95.315787,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.954749,76.833936,162.190640,164.679780,64.139891,56.524931,59.142750,12.736386,159.009121,1.345371,77.306982,55.674649,163.123862,161.348383,160.078967,160.084537,107.852264,159.171598,0.001921,-1.713351,32.000000,-237.270462,160.132271,0.306981,15.308634,0.687407,237218.805216,0.923192,31.628720,1.329364,2.950804,66.139827,66.440734,95.317833,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.957159,76.840290,162.272585,164.686531,64.154049,56.525094,51.956736,12.736637,159.014975,1.345190,77.311421,55.680716,163.129918,161.358873,160.087441,160.091138,107.850860,159.174337,0.001897,-1.713024,32.000000,-237.270237,160.135400,0.307220,15.294622,0.687817,237222.345530,1.073193,31.635350,1.330948,2.950875,66.144628,66.442790,95.320912,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.961923,76.844431,162.202655,164.691560,64.196730,56.525330,59.293401,12.736993,159.015409,1.357156,77.313248,55.684743,163.134782,161.362572,160.093327,160.098583,107.850356,159.178989,0.001882,-1.714244,32.000000,-237.269976,160.124685,0.314708,15.284958,0.688425,237227.831213,0.925151,31.636404,1.333722,2.951349,66.149052,66.444098,95.324565,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.971751,76.848534,162.171581,164.696890,64.203061,56.525556,59.276173,12.738836,159.017492,1.824080,77.315139,55.694058,163.142164,161.373092,160.099959,160.110876,107.853264,159.187595,0.001883,-1.714928,32.000000,-237.268191,160.085389,0.467721,15.279272,0.689368,237234.012249,1.053076,31.640445,1.336303,2.952711,66.155309,66.445675,95.328770,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.974368,76.851383,162.149847,164.700430,64.234280,56.525561,59.270848,12.738279,159.029727,1.637330,77.317942,55.696229,163.147743,161.375241,160.105042,160.119791,107.854834,159.194114,0.001882,-1.716711,32.000000,-237.268553,160.144739,0.391290,15.276422,0.689471,237236.815416,0.922699,31.640015,1.338806,2.951182,66.160633,66.446065,95.332774,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.973843,76.854778,162.164376,164.703750,64.256600,56.525461,52.278082,12.738754,159.037201,1.353555,77.322144,55.694028,163.153163,161.385609,160.109852,160.126137,107.853482,159.203496,0.001858,-1.715571,32.000000,-237.267940,160.159729,0.306844,15.272418,0.689485,237234.510129,0.922800,31.634682,1.339598,2.950089,66.166024,66.446392,95.337187,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.975575,76.858504,162.151948,164.707531,64.224004,56.525689,51.155957,12.737960,159.039391,1.352702,77.327051,55.692511,163.158207,161.393005,160.115708,160.126694,107.854564,159.206515,0.001845,-1.716588,32.000000,-237.268731,160.161963,0.306473,15.276581,0.689498,237234.095053,0.922842,31.635020,1.340828,2.949554,66.169409,66.446156,95.342170,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.973402,76.863819,162.118121,164.712569,64.160936,56.525708,59.273423,12.737997,159.042780,1.353182,77.333873,55.694039,163.162458,161.395954,160.121543,160.130729,107.857031,159.211086,0.001844,-1.715539,32.000000,-237.268543,160.168945,0.306894,15.277411,0.689751,237237.600381,1.046300,31.638919,1.346212,2.949846,66.172215,66.446631,95.348189,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.973441,76.868820,162.038561,164.716625,64.165306,56.525802,59.253361,12.739276,159.045898,1.354009,77.340923,55.698022,163.166347,161.396864,160.124151,160.133002,107.859197,159.213286,0.001844,-1.717864,32.000000,-237.267261,160.170902,0.306695,15.278664,0.689499,237239.894113,1.069228,31.640981,1.346428,2.949527,66.173423,66.446618,95.352805,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.975173,76.876525,162.043096,164.721417,64.140054,56.525918,51.216187,12.738969,159.046319,1.354203,77.348942,55.696413,163.171052,161.396002,160.127954,160.134158,107.862558,159.208902,0.001886,-1.721362,32.000000,-237.267611,160.173195,0.306994,15.270224,0.689365,237241.805502,0.922851,31.648383,1.345925,2.949028,66.174304,66.447597,95.357301,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.976676,76.882937,161.958820,164.724635,64.173117,56.525579,59.242608,12.740387,159.043448,1.370091,77.356502,55.698538,163.174106,161.392522,160.129215,160.134807,107.864837,159.211468,0.001883,-1.721940,32.000000,-237.266187,160.166924,0.316133,15.260363,0.688999,237243.437309,0.923176,31.653346,1.344704,2.947579,66.173692,66.448234,95.360142,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.977814,76.890666,161.880850,164.727630,64.227143,56.525435,59.285049,12.740421,159.041888,1.712964,77.364144,55.698651,163.177882,161.390186,160.132230,160.136527,107.867522,159.210935,0.001882,-1.723685,32.000000,-237.266230,160.167290,0.419759,15.247125,0.689391,237245.345136,1.068033,31.659389,1.339460,2.947569,66.173364,66.450740,95.363948,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.979736,76.896949,161.754830,164.729673,64.161576,56.525545,59.267293,12.741501,159.046489,1.364351,77.367585,55.701583,163.181707,161.389807,160.134988,160.136994,107.869470,159.211082,0.001883,-1.722527,32.000000,-237.265232,160.181866,0.307381,15.232191,0.689487,237245.696764,0.923313,31.664358,1.338282,2.945955,66.171887,66.451656,95.366545,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.983559,76.902449,161.737588,164.731414,64.081418,56.525341,59.217813,12.742124,159.050779,1.358571,77.371236,55.708427,163.184733,161.393569,160.139556,160.137405,107.872902,159.214826,0.001926,-1.721383,32.000000,-237.264623,160.182544,0.307607,15.210762,0.689772,237247.555047,0.922647,31.670994,1.335369,2.944476,66.169781,66.453353,95.369854,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
