Torad 40 Ton Compressor Load Stand
54.981276,76.906464,161.741114,164.732920,64.095440,56.525375,59.252451,12.741544,159.051317,1.358095,77.375737,55.709719,163.187966,161.390783,160.143342,160.133402,107.874213,159.215290,0.001899,-1.719025,32.000000,-237.265227,160.184335,0.307456,15.197218,0.689941,237249.955171,0.922905,31.675434,1.333484,2.942081,66.168163,66.455515,95.372121,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.979461,76.911647,161.772049,164.735607,64.086242,56.525419,59.212148,12.741157,159.050564,1.358571,77.383626,55.709096,163.191889,161.388297,160.148223,160.133651,107.874823,159.217190,0.001886,-1.718932,32.000000,-237.265568,160.185229,0.307122,15.188222,0.690798,237248.158226,0.923615,31.677266,1.331661,2.941563,66.166341,66.458216,95.375600,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.977677,76.916877,161.749227,164.738557,64.035095,56.525482,59.208262,12.742386,159.050246,1.358960,77.390070,55.709732,163.194310,161.385628,160.151883,160.131111,107.876970,159.217523,0.001885,-1.717782,32.000000,-237.264414,160.187541,0.307696,15.174599,0.691465,237250.435793,0.923127,31.683471,1.330550,2.941749,66.164372,66.460262,95.377235,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.975415,76.924030,161.731354,164.742202,64.019174,56.525645,59.122638,12.742310,159.050984,1.358559,77.399669,55.710140,163.197223,161.378159,160.155604,160.126834,107.879740,159.218864,0.001884,-1.717778,32.000000,-237.264555,160.191038,0.307002,15.174084,0.692031,237254.684968,0.923801,31.690395,1.330756,2.942409,66.163135,66.463307,95.378184,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.974975,76.930271,161.682139,164.745210,63.963450,56.525472,59.243433,12.742328,159.050942,1.376561,77.406971,55.710691,163.200313,161.375150,160.157180,160.123728,107.882881,159.222529,0.001859,-1.715429,32.000000,-237.264613,160.178841,0.317193,15.180020,0.692594,237256.990392,0.923908,31.697336,1.328753,2.942089,66.161540,66.464883,95.377944,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.974047,76.937970,161.634019,164.748723,63.910019,56.525480,59.303010,12.741413,159.039972,1.833088,77.415961,55.713653,163.204910,161.365543,160.160046,160.118368,107.887903,159.225120,0.001847,-1.714882,32.000000,-237.265467,160.129826,0.468846,15.179435,0.692597,237260.898678,0.925307,31.706662,1.326558,2.941885,66.159740,66.467762,95.377249,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.972257,76.944653,161.653273,164.751376,63.819045,56.525503,52.667999,12.741447,159.036775,1.856456,77.423773,55.717461,163.207270,161.365343,160.161429,160.112757,107.889522,159.223460,0.001843,-1.716647,32.000000,-237.265473,160.132254,0.474118,15.182497,0.692140,237261.677140,0.923441,31.713325,1.324992,2.941013,66.158061,66.469755,95.375951,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.974067,76.952919,161.705300,164.754478,63.727079,56.525535,59.286702,12.741354,159.042043,1.399005,77.432233,55.718544,163.209420,161.366007,160.165160,160.109809,107.888200,159.222789,0.001843,-1.718842,32.000000,-237.265691,160.189387,0.318661,15.185976,0.692003,237262.013216,0.922548,31.721915,1.321083,2.940188,66.156831,66.471850,95.375188,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.975666,76.959114,161.746864,164.757240,63.707308,56.525813,59.137980,12.740417,159.045066,1.347523,77.436987,55.718752,163.211306,161.364419,160.167255,160.107985,107.887973,159.224537,0.001886,-1.715897,32.000000,-237.266697,160.193027,0.307179,15.201454,0.691980,237266.049034,1.038824,31.730316,1.318751,2.940634,66.156518,66.473832,95.374672,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.981368,76.965396,161.734080,164.761581,63.619825,56.525983,59.216957,12.740079,159.048454,1.346691,77.439463,55.725691,163.215170,161.366335,160.171042,160.111990,107.888454,159.227072,0.001886,-1.714154,32.000000,-237.267240,160.197112,0.307715,15.211339,0.692024,237272.897785,0.922837,31.736844,1.319785,2.941483,66.156121,66.476756,95.374945,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.984594,76.969375,161.768691,164.764487,63.701024,56.525954,59.225242,12.740250,159.053197,1.346630,77.440197,55.730942,163.217095,161.368563,160.174133,160.120592,107.886109,159.233392,0.001883,-1.712561,32.000000,-237.267152,160.203424,0.307708,15.225607,0.691473,237278.502750,0.925148,31.741505,1.320763,2.942154,66.157248,66.478082,95.374424,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.992520,76.972594,161.812215,164.767599,63.675977,56.525860,51.476592,12.740914,159.052426,1.807242,77.441858,55.735927,163.221595,161.376917,160.179051,160.130742,107.884229,159.234778,0.001882,-1.710705,32.000000,-237.266682,160.149502,0.465252,15.238853,0.690908,237281.472335,0.923826,31.742315,1.321370,2.941616,66.160965,66.480194,95.375288,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.997761,76.975347,161.824292,164.769880,63.654643,56.525839,51.358087,12.741230,159.059819,1.847847,77.443037,55.739628,163.224326,161.380807,160.183085,160.136651,107.882543,159.242485,0.001926,-1.709268,32.000000,-237.266422,160.154442,0.474987,15.246144,0.690365,237285.624558,0.923647,31.743198,1.326432,2.942073,66.164625,66.481912,95.376042,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.001392,76.978152,161.849601,164.772153,63.666495,56.526125,59.277818,12.740846,159.066462,1.847557,77.445703,55.743265,163.227864,161.392458,160.188269,160.143819,107.880520,159.252728,0.001895,-1.706611,32.000000,-237.266770,160.159093,0.474595,15.253191,0.689839,237286.892069,1.062520,31.738810,1.328908,2.942440,66.169902,66.482689,95.377954,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.004410,76.980524,161.854041,164.774367,63.645673,56.526227,51.203030,12.741154,159.074926,1.847201,77.446244,55.748950,163.230504,161.399081,160.193333,160.149346,107.878197,159.262400,0.001885,-1.704255,32.000000,-237.266527,160.161927,0.474986,15.257463,0.689492,237289.057936,1.064867,31.736534,1.333905,2.942380,66.175234,66.483221,95.379749,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.002572,76.983065,161.857353,164.777967,63.596842,56.526196,59.261990,12.740129,159.089424,1.388457,77.446847,55.751752,163.233385,161.410665,160.199415,160.158582,107.876794,159.268737,0.001885,-1.702992,32.000000,-237.267556,160.225156,0.318004,15.265825,0.689233,237293.521698,0.922542,31.735856,1.340329,2.942646,66.180822,66.482098,95.381476,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.002271,76.985043,161.918887,164.781446,63.578453,56.526043,59.137131,12.739737,159.095921,1.342673,77.449906,55.749960,163.236854,161.417505,160.203126,160.166339,107.877310,159.273778,0.001887,-1.704143,32.000000,-237.267796,160.231649,0.307202,15.270168,0.689019,237297.108398,1.067972,31.735332,1.346807,2.942565,66.187271,66.481569,95.384072,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.000095,76.988350,161.874231,164.787240,63.645222,56.526033,59.241113,12.739694,159.096231,1.342542,77.456387,55.744448,163.241278,161.421802,160.205556,160.171854,107.878164,159.279320,0.001857,-1.705869,32.000000,-237.267705,160.237556,0.307510,15.272144,0.688686,237301.133062,0.922779,31.739637,1.350931,2.942723,66.194842,66.480335,95.386970,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.000710,76.992544,161.884899,164.793294,63.642106,56.526033,51.668658,12.740604,159.099928,1.342668,77.464382,55.743644,163.246016,161.424919,160.209761,160.177151,107.881523,159.285687,0.001845,-1.708764,32.000000,-237.266742,160.239034,0.307185,15.271090,0.688742,237301.655660,0.924735,31.741903,1.352583,2.943858,66.201123,66.478602,95.390096,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.999251,76.999692,161.816642,164.801898,63.747558,56.525923,59.147837,12.740763,159.104630,1.342315,77.472483,55.745229,163.250792,161.431387,160.212814,160.180683,107.883031,159.296426,0.001842,-1.708858,32.000000,-237.266597,160.247109,0.307615,15.270968,0.688513,237303.591660,0.923160,31.747298,1.354108,2.943163,66.207834,66.475223,95.393451,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.001974,77.005909,161.812192,164.809298,63.806665,56.525810,52.577738,12.740530,159.102150,1.499344,77.479409,55.748783,163.256917,161.436665,160.214664,160.188195,107.883611,159.304287,0.001844,-1.709387,32.000000,-237.266713,160.205613,0.369876,15.273764,0.688603,237303.214301,1.058454,31.750902,1.353486,2.943324,66.213610,66.472480,95.397726,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.006814,77.013101,161.802329,164.818059,63.777867,56.525501,59.247184,12.739263,159.096067,2.076632,77.484635,55.752884,163.262364,161.442758,160.216442,160.189404,107.884476,159.304129,0.001886,-1.709388,32.000000,-237.268021,160.164815,0.555205,15.263657,0.688369,237306.917359,0.924656,31.759450,1.356591,2.942161,66.220067,66.469110,95.403230,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.009582,77.018287,161.796605,164.824570,63.816343,56.525514,59.256609,12.739266,159.098505,2.099050,77.488997,55.758241,163.267466,161.446418,160.219986,160.195080,107.885815,159.305416,0.001883,-1.711118,32.000000,-237.268104,160.163990,0.560291,15.253901,0.688194,237309.688578,1.040158,31.763055,1.359388,2.941934,66.225472,66.466339,95.408255,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.012133,77.024002,161.835591,164.830968,63.762849,56.525320,59.294187,12.739703,159.113023,1.642691,77.494831,55.758831,163.272474,161.453214,160.224367,160.197186,107.886750,159.311054,0.001882,-1.709935,32.000000,-237.267526,160.233195,0.403554,15.266162,0.688552,237310.803464,0.922991,31.765603,1.358454,2.941496,66.232923,66.462182,95.414673,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.012291,77.028138,161.845504,164.836029,63.786338,56.525414,52.949625,12.739430,159.118646,1.601771,77.499076,55.757005,163.277708,161.456295,160.229334,160.203967,107.888023,159.313950,0.001882,-1.708181,32.000000,-237.267803,160.235191,0.393075,15.282932,0.688945,237312.507812,0.922805,31.768134,1.357668,2.941244,66.237913,66.458383,95.419892,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.011746,77.032883,161.751514,164.841932,63.859897,56.525081,59.297286,12.739886,159.125111,1.602310,77.505022,55.756096,163.283712,161.451659,160.233022,160.203014,107.890807,159.317582,0.001926,-1.705864,32.000000,-237.267141,160.234382,0.393567,15.298682,0.688521,237313.808488,0.922184,31.771403,1.359154,2.941816,66.242158,66.454182,95.425699,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.005389,77.037515,161.652310,164.846956,63.852795,56.524916,59.303656,12.739486,159.124747,1.602258,77.511973,55.754348,163.288480,161.449649,160.235146,160.201943,107.894518,159.317749,0.001891,-1.706480,32.000000,-237.267585,160.231474,0.393671,15.300233,0.687814,237315.986773,1.032692,31.775386,1.359124,2.941988,66.244687,66.450307,95.430206,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.000192,77.044983,161.655385,164.853058,63.988467,56.524601,52.119401,12.740247,159.124780,1.602150,77.525082,55.750821,163.293266,161.450424,160.239497,160.199086,107.899308,159.315114,0.001879,-1.708796,32.000000,-237.266667,160.230437,0.393387,15.288132,0.686744,237315.430433,0.922160,31.780655,1.357901,2.940309,66.247558,66.445572,95.434927,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.993951,77.052834,161.639781,164.859011,63.927403,56.524724,59.248361,12.740269,159.121308,1.602508,77.537323,55.746151,163.298260,161.445750,160.242187,160.194648,107.904169,159.313019,0.001880,-1.709327,32.000000,-237.266398,160.225952,0.393633,15.284860,0.686374,237316.295648,0.922185,31.791385,1.354263,2.938845,66.251055,66.442954,95.439070,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.990247,77.064027,161.631214,164.867176,63.932824,56.524656,52.195740,12.739240,159.122769,1.244204,77.551075,55.742075,163.304197,161.444136,160.244969,160.187102,107.911825,159.313110,0.001881,-1.711099,32.000000,-237.267223,160.276275,0.266456,15.287936,0.687006,237317.002323,1.049424,31.803839,1.348340,2.939179,66.253784,66.439764,95.443072,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.983640,77.073140,161.587536,164.874588,63.939950,56.524417,52.306281,12.737506,159.114239,1.158267,77.560477,55.737707,163.309695,161.441908,160.246498,160.181537,107.916993,159.309105,0.001879,-1.711106,32.000000,-237.268883,160.236301,0.254206,15.281515,0.687191,237320.194837,0.923289,31.817677,1.342579,2.939228,66.255578,66.436354,95.445770,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.983206,77.083137,161.561758,164.883433,63.859226,56.524176,52.944666,12.737095,159.098357,1.596697,77.572262,55.739576,163.315559,161.432714,160.248833,160.174186,107.918590,159.299853,0.001870,-1.712932,32.000000,-237.269255,160.197952,0.395373,15.261227,0.687089,237321.314485,1.048149,31.832425,1.334962,2.939271,66.258150,66.433622,95.448876,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.982050,77.093167,161.529692,164.891051,63.810169,56.524307,59.232444,12.736860,159.093232,1.601610,77.584162,55.740472,163.321990,161.426813,160.251385,160.168146,107.920989,159.287992,0.001867,-1.711788,32.000000,-237.269532,160.184091,0.394903,15.248956,0.687308,237323.640059,1.046091,31.847877,1.328073,2.938829,66.261707,66.431354,95.452847,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.982408,77.101172,161.534057,164.896319,63.822488,56.524454,59.303978,12.737875,159.094010,1.601910,77.593661,55.740291,163.327097,161.421556,160.253357,160.163824,107.922507,159.286104,0.001869,-1.711256,32.000000,-237.268569,160.177655,0.395333,15.231738,0.688142,237328.137084,1.033508,31.858292,1.322502,2.938384,66.265322,66.429203,95.456200,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.982011,77.110015,161.593255,164.902351,63.847179,56.524517,59.276277,12.738360,159.088723,1.601989,77.603069,55.739726,163.332240,161.417660,160.256249,160.159051,107.919773,159.284097,0.001909,-1.707806,32.000000,-237.268031,160.168103,0.395282,15.240311,0.688601,237334.065268,0.923844,31.869431,1.315009,2.937862,66.268726,66.426153,95.459745,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.982887,77.117395,161.692951,164.906827,63.891733,56.524632,59.232146,12.738999,159.088251,1.601812,77.608778,55.745632,163.337472,161.414805,160.261002,160.156686,107.917433,159.284666,0.001906,-1.704864,32.000000,-237.267348,160.164033,0.395145,15.249882,0.689409,237338.850289,0.922744,31.877093,1.312680,2.937923,66.272229,66.424723,95.462458,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.987511,77.125287,161.637677,164.911008,63.903897,56.524638,51.383971,12.739039,159.087049,1.601467,77.610390,55.747017,163.342949,161.411106,160.264729,160.151888,107.913864,159.281402,0.001905,-1.701377,32.000000,-237.267400,160.162497,0.395338,15.273789,0.689282,237348.660505,0.923204,31.886317,1.314552,2.939020,66.277131,66.423383,95.466011,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.991783,77.128875,161.604504,164.913024,63.892312,56.524727,59.267467,12.739273,159.083570,1.633678,77.609740,55.746817,163.347882,161.413085,160.267825,160.150685,107.911942,159.276678,0.001905,-1.700193,32.000000,-237.267102,160.147184,0.410086,15.287315,0.689251,237356.757643,0.923895,31.892856,1.317136,2.940787,66.280498,66.421759,95.468752,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.998000,77.131652,161.638199,164.914107,63.916510,56.524981,59.268145,12.739529,159.075502,1.928003,77.609745,55.750361,163.352634,161.408201,160.272590,160.143517,107.910115,159.270277,0.001945,-1.700720,32.000000,-237.266795,160.141571,0.496594,15.295043,0.687896,237365.097392,1.064930,31.896311,1.319303,2.939534,66.285845,66.420951,95.471751,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.999380,77.133664,161.638777,164.914199,64.054850,56.525209,59.272170,12.740673,159.079165,1.388250,77.609844,55.751240,163.357117,161.405429,160.278232,160.142466,107.910259,159.271393,0.001912,-1.701307,32.000000,-237.265671,160.182509,0.319961,15.300439,0.687114,237368.682987,0.923209,31.895798,1.319197,2.938703,66.289724,66.419908,95.474733,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.997567,77.135642,161.655491,164.914669,64.169077,56.525272,59.282588,12.740309,159.071936,1.347607,77.611069,55.746805,163.360738,161.399939,160.283487,160.132867,107.911144,159.264911,0.001905,-1.701295,32.000000,-237.265969,160.180758,0.310672,15.302689,0.686824,237371.278246,0.923095,31.892611,1.318273,2.938983,66.293291,66.417600,95.479177,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.998591,77.137513,161.623220,164.915991,64.261069,56.525542,59.234930,12.740811,159.064367,1.347948,77.612965,55.746504,163.363681,161.394571,160.287772,160.128209,107.910780,159.256386,0.001903,-1.702460,32.000000,-237.265594,160.173015,0.310616,15.302256,0.686573,237373.244698,0.923015,31.893298,1.318608,2.938920,66.296061,66.415923,95.483098,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.998526,77.140881,161.541424,164.918403,64.321567,56.525508,59.231386,12.741323,159.055883,1.348870,77.615513,55.744494,163.366185,161.386983,160.290560,160.119483,107.908906,159.247397,0.001907,-1.702982,32.000000,-237.265214,160.164699,0.310775,15.300406,0.686560,237374.378847,0.922892,31.897017,1.314938,2.939321,66.299687,66.413981,95.488242,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.992914,77.144031,161.572507,164.921449,64.317942,56.525655,52.526056,12.741514,159.047629,1.348470,77.619159,55.742550,163.369872,161.382124,160.295064,160.116119,107.906831,159.239776,0.001906,-1.703557,32.000000,-237.265137,160.158492,0.310301,15.287034,0.686451,237376.949890,0.923625,31.897905,1.311641,2.938679,66.303454,66.412209,95.492775,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.995037,77.148147,161.567401,164.926493,64.382006,56.525828,59.152732,12.740257,159.035236,1.348901,77.622495,55.737131,163.374195,161.373539,160.301999,160.107492,107.903426,159.226377,0.001897,-1.703554,32.000000,-237.266244,160.146580,0.310249,15.274811,0.686217,237381.367024,0.923688,31.901335,1.309653,2.937196,66.308326,66.409931,95.497276,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.996026,77.151407,161.574435,164.930705,64.370865,56.526135,59.230507,12.740021,159.027518,1.349215,77.622113,55.739348,163.376664,161.363850,160.306681,160.099856,107.898304,159.217088,0.001896,-1.701779,32.000000,-237.266402,160.137376,0.310379,15.283518,0.687016,237388.314395,1.041731,31.909869,1.308453,2.938060,66.312270,66.407512,95.500595,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.002103,77.153788,161.623668,164.934794,64.341314,56.525991,59.266148,12.740354,159.010397,1.729069,77.618715,55.742340,163.379248,161.356671,160.310403,160.092576,107.893175,159.206671,0.001898,-1.700643,32.000000,-237.266137,160.070802,0.445125,15.300491,0.687526,237395.029560,0.925003,31.911950,1.306099,2.937854,66.315205,66.404085,95.503609,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.002293,77.154188,161.691760,164.936838,64.384351,56.526232,59.209910,12.740704,159.000632,1.846345,77.616716,55.741048,163.380962,161.345025,160.312277,160.084757,107.889335,159.194248,0.001940,-1.698868,32.000000,-237.265734,160.062247,0.478830,15.291928,0.687162,237403.699427,0.923783,31.914260,1.307232,2.937929,66.318215,66.400613,95.505570,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.005103,77.154794,161.794238,164.937700,64.379504,56.526531,59.200024,12.742980,158.997488,1.789525,77.617172,55.742355,163.383934,161.332263,160.316294,160.075843,107.885358,159.184643,0.001904,-1.700010,32.000000,-237.263537,160.086980,0.450917,15.285727,0.686519,237408.461105,0.923119,31.910810,1.307884,2.938500,66.320964,66.396995,95.507585,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.999639,77.155949,161.812867,164.938512,64.399999,56.526560,59.260722,12.742331,158.998591,1.366665,77.616070,55.735493,163.386088,161.326985,160.319377,160.067872,107.885056,159.176705,0.001901,-1.699969,32.000000,-237.264263,160.114424,0.314300,15.288952,0.687172,237413.793068,0.923997,31.911028,1.306384,2.939728,66.321482,66.393489,95.507028,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.996245,77.157384,161.882376,164.940286,64.522368,56.526589,59.177002,12.742303,158.988539,1.346754,77.616266,55.729120,163.389996,161.322865,160.323284,160.060789,107.886936,159.173567,0.001901,-1.701113,32.000000,-237.264313,160.116670,0.310177,15.288236,0.687827,237418.603955,0.924106,31.908938,1.306234,2.941440,66.322141,66.388880,95.506257,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.993822,77.158762,161.872593,164.942525,64.501233,56.526363,59.266383,12.740869,158.977376,1.346556,77.616744,55.726001,163.392356,161.316922,160.325381,160.051391,107.886968,159.165649,0.001939,-1.702945,32.000000,-237.265744,160.109698,0.309940,15.288745,0.687831,237421.892646,0.923263,31.915334,1.303125,2.942071,66.320921,66.384870,95.505155,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.991183,77.160647,161.867251,164.945358,64.558971,56.526704,51.264809,12.740526,158.959813,1.646410,77.617591,55.723190,163.394757,161.302375,160.327828,160.037684,107.885698,159.150752,0.001906,-1.706426,32.000000,-237.266218,160.045478,0.420921,15.273461,0.688191,237422.216347,0.924635,31.920028,1.299896,2.943517,66.317905,66.379578,95.500499,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.989052,77.162455,161.869615,164.947530,64.540937,56.526717,59.264926,12.739356,158.946949,1.850750,77.619775,55.721761,163.396857,161.291587,160.329860,160.027023,107.883902,159.135794,0.001897,-1.709389,32.000000,-237.267353,160.038221,0.478171,15.272590,0.688163,237422.723032,0.923285,31.923729,1.296462,2.943469,66.315101,66.374795,95.496418,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.982420,77.165166,161.928112,164.949697,64.590644,56.526655,59.179946,12.737303,158.933458,1.853274,77.622438,55.718874,163.399653,161.280931,160.333023,160.016106,107.881208,159.121590,0.001897,-1.712909,32.000000,-237.269509,160.025240,0.477853,15.254874,0.688872,237427.697122,1.067462,31.928147,1.291327,2.943513,66.311018,66.368465,95.489450,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.977923,77.167657,161.984426,164.951035,64.643194,56.526531,59.221945,12.737113,158.922618,1.853801,77.625139,55.722668,163.401048,161.269844,160.336590,160.006503,107.879050,159.110865,0.001902,-1.715848,32.000000,-237.269771,160.013366,0.478148,15.243307,0.688953,237431.875521,0.923410,31.931999,1.286693,2.943670,66.308503,66.363895,95.483086,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.971387,77.171074,161.989527,164.953408,64.529816,56.526358,59.234413,12.736726,158.923048,1.385541,77.627076,55.713390,163.402003,161.258805,160.340092,159.997549,107.876457,159.098610,0.001902,-1.713632,32.000000,-237.270162,160.064387,0.318006,15.244533,0.690080,237438.791222,0.924863,31.941076,1.283281,2.945089,66.304920,66.357509,95.475455,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.967595,77.173224,161.923664,164.955731,64.473757,56.526222,52.234233,12.736525,158.916345,1.351312,77.627923,55.709217,163.402737,161.251364,160.341288,159.987713,107.872843,159.084269,0.001893,-1.713042,32.000000,-237.270345,160.055034,0.309870,15.251210,0.690886,237443.728424,0.924294,31.947881,1.280829,2.946354,66.302137,66.352170,95.468250,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.965599,77.175412,161.900009,164.959009,64.367657,56.526206,59.279689,12.735602,158.904194,1.351248,77.628686,55.704754,163.404942,161.238032,160.344256,159.978556,107.866110,159.070053,0.001892,-1.713584,32.000000,-237.271164,160.039693,0.309653,15.252891,0.690944,237450.667985,0.924225,31.957571,1.278153,2.946797,66.301321,66.347076,95.458867,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.960039,77.176712,161.928332,164.961318,64.395786,56.526085,59.251908,12.735133,158.896851,1.350961,77.627720,55.699029,163.406306,161.232612,160.345406,159.970666,107.860458,159.061251,0.001900,-1.713599,32.000000,-237.271689,160.032147,0.309655,15.246660,0.690435,237456.685035,1.048168,31.963362,1.275600,2.945802,66.299635,66.341951,95.450761,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.957596,77.177534,161.984582,164.963630,64.387881,56.526038,52.394450,12.735578,158.889474,1.350397,77.627679,55.693668,163.408352,161.224303,160.346952,159.962319,107.856584,159.054245,0.001938,-1.714842,32.000000,-237.271120,160.021734,0.309993,15.244429,0.690291,237465.882466,0.923633,31.967465,1.276222,2.945479,66.298703,66.336278,95.440964,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.957870,77.178427,161.998962,164.965167,64.377262,56.525855,59.129017,12.734801,158.883780,1.350171,77.624838,55.690722,163.408279,161.216889,160.347522,159.954545,107.852689,159.051475,0.001903,-1.714242,32.000000,-237.271751,160.014881,0.309866,15.255443,0.690766,237474.404567,0.924170,31.974103,1.278089,2.946292,66.297231,66.330355,95.432528,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.958318,77.178881,162.035080,164.965704,64.309780,56.525910,59.234195,12.735213,158.878878,1.350349,77.622105,55.691325,163.409511,161.214018,160.349465,159.945134,107.848632,159.046349,0.001903,-1.717133,32.000000,-237.271364,160.010918,0.310091,15.257099,0.691126,237479.752972,1.045179,31.977270,1.278949,2.947447,66.295801,66.323276,95.423513,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.957863,77.178945,162.079005,164.965623,64.264710,56.525734,51.784623,12.735886,158.874187,1.350364,77.619558,55.688369,163.410836,161.213673,160.350961,159.937141,107.843508,159.041184,0.001901,-1.717159,32.000000,-237.270720,160.008129,0.310034,15.251657,0.690680,237484.041735,0.926131,31.977900,1.281653,2.947694,66.294990,66.317480,95.416546,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.953605,77.178669,162.099663,164.965483,64.312995,56.525681,59.267121,12.734593,158.864170,1.367149,77.618210,55.687495,163.413165,161.202576,160.354200,159.933501,107.838871,159.033914,0.001941,-1.720678,32.000000,-237.272232,160.005492,0.315450,15.229453,0.690745,237488.540638,0.924480,31.977924,1.283505,2.948327,66.295108,66.310649,95.409320,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.955157,77.178851,162.010180,164.965553,64.367340,56.525626,59.270544,12.733566,158.860418,1.356168,77.616465,55.687554,163.415529,161.198761,160.356497,159.927127,107.833856,159.028735,0.001905,-1.723626,32.000000,-237.273447,160.004817,0.309421,15.233347,0.691171,237493.729319,1.057480,31.978423,1.286410,2.949150,66.295043,66.305000,95.403796,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.957041,77.178493,162.003940,164.965746,64.368672,56.525456,59.277696,12.732801,158.854475,1.356301,77.612296,55.688882,163.416353,161.196297,160.359675,159.921311,107.825617,159.021804,0.001899,-1.724193,32.000000,-237.274210,160.003185,0.309030,15.248118,0.692313,237499.690874,0.924049,31.982237,1.287918,2.949755,66.295883,66.296306,95.398253,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.962594,77.177468,161.914382,164.965729,64.344883,56.525414,59.233077,12.732568,158.849622,1.355955,77.607203,55.692913,163.417256,161.193073,160.362060,159.917600,107.818512,159.023648,0.001900,-1.724197,32.000000,-237.274366,159.997361,0.309340,15.250631,0.691763,237504.366544,0.923967,31.980929,1.290706,2.948043,66.297731,66.288402,95.395927,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.970013,77.175296,161.938316,164.965668,64.221476,56.525188,52.790176,12.732579,158.849679,1.356552,77.598269,55.700059,163.418172,161.190321,160.363612,159.917582,107.809464,159.020019,0.001910,-1.723093,32.000000,-237.274417,159.991848,0.309264,15.249703,0.691032,237511.720387,0.923817,31.978761,1.295965,2.947829,66.301160,66.279741,95.394560,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.973147,77.171689,161.957684,164.965623,64.279046,56.525217,59.283000,12.732722,158.850752,1.356448,77.588299,55.701954,163.418124,161.185301,160.365719,159.915524,107.801191,159.014533,0.001907,-1.721794,32.000000,-237.274208,159.992152,0.309247,15.255427,0.690485,237516.614309,0.924408,31.972405,1.303861,2.945901,66.304234,66.272024,95.393425,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.978239,77.166506,161.920730,164.965296,64.246681,56.524889,59.243834,12.733008,158.860816,1.214921,77.578123,55.704405,163.418817,161.191974,160.369402,159.916782,107.796356,159.023755,0.001898,-1.719479,32.000000,-237.273790,160.026988,0.256421,15.278723,0.690520,237521.284567,1.037066,31.963112,1.311349,2.945939,66.308806,66.263695,95.395320,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.979207,77.161804,161.847916,164.965186,64.189373,56.524832,59.149913,12.732401,158.858369,1.328151,77.568406,55.705906,163.419434,161.193548,160.371992,159.918352,107.793661,159.023912,0.001898,-1.716506,32.000000,-237.274425,159.996897,0.302359,15.284269,0.690289,237526.633386,0.923418,31.956498,1.317264,2.946124,66.313201,66.256136,95.397437,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.982881,77.155312,161.851924,164.965444,64.099998,56.525005,59.225968,12.733733,158.866013,1.351404,77.558463,55.709880,163.418836,161.198173,160.374228,159.924075,107.789970,159.029616,0.001907,-1.716545,32.000000,-237.273066,160.000122,0.308730,15.290240,0.689010,237524.957043,0.923917,31.946427,1.326064,2.945179,66.317981,66.246908,95.401324,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.989461,77.150986,161.799190,164.965763,64.025818,56.524997,59.218251,12.733095,158.870108,1.350581,77.551026,55.709680,163.418217,161.197564,160.377558,159.925893,107.787948,159.031253,0.001939,-1.715952,32.000000,-237.273630,160.004292,0.308797,15.296893,0.688446,237523.757356,0.925355,31.940797,1.328826,2.943802,66.321322,66.238938,95.405390,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.995086,77.145629,161.777727,164.965010,63.958926,56.525157,50.877292,12.732745,158.881114,1.350610,77.540190,55.715935,163.419500,161.203103,160.380072,159.932523,107.784983,159.039014,0.001903,-1.715333,32.000000,-237.274079,160.011932,0.308971,15.310371,0.688133,237522.485813,0.924086,31.930779,1.334970,2.943678,66.325712,66.229339,95.411012,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.000432,77.140641,161.831795,164.963865,63.962333,56.525178,51.491206,12.732735,158.889047,1.350958,77.532377,55.722101,163.420911,161.207729,160.383684,159.942380,107.782189,159.049388,0.001903,-1.712978,32.000000,-237.274110,160.019897,0.308950,15.310670,0.687533,237519.410621,0.924075,31.920138,1.337698,2.942367,66.329058,66.220741,95.416058,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.005154,77.134711,161.877766,164.962074,64.092529,56.525136,59.278279,12.734118,158.901226,1.350799,77.523180,55.727795,163.422317,161.220207,160.387149,159.955478,107.781029,159.061313,0.001902,-1.711865,32.000000,-237.272891,160.035226,0.309131,15.320834,0.686755,237517.428319,1.075439,31.909383,1.344000,2.941676,66.331053,66.210251,95.422502,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.009767,77.130184,161.915354,164.960495,64.018283,56.525052,59.271442,12.733442,158.909520,1.350536,77.515115,55.733334,163.423611,161.228867,160.389705,159.963769,107.779219,159.067993,0.001934,-1.711231,32.000000,-237.273524,160.044611,0.309080,15.320260,0.686880,237514.821105,1.062490,31.899267,1.351256,2.942373,66.332326,66.201772,95.426885,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.015275,77.124818,161.948271,164.958698,64.004788,56.524910,52.819239,12.733408,158.915889,1.562045,77.505058,55.745051,163.423560,161.241151,160.392945,159.977402,107.778493,159.076206,0.001897,-1.710254,32.000000,-237.273540,160.016957,0.389096,15.305840,0.686531,237510.246204,0.922815,31.888806,1.357544,2.942956,66.333439,66.191143,95.431601,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.021104,77.120062,161.954636,164.956957,64.029183,56.524931,59.248601,12.732584,158.920971,1.850127,77.498198,55.753446,163.424933,161.249416,160.396306,159.986823,107.779071,159.081509,0.001890,-1.710246,32.000000,-237.274438,160.013066,0.476463,15.289963,0.686637,237506.978169,0.922825,31.879853,1.362225,2.943393,66.333215,66.183341,95.435582,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.030655,77.114386,161.934146,164.954483,64.001255,56.524769,59.224629,12.733755,158.936649,1.853661,77.489552,55.763298,163.425963,161.260290,160.397881,160.000745,107.779404,159.094049,0.001891,-1.709107,32.000000,-237.273369,160.028213,0.476881,15.305660,0.687323,237501.309944,1.035424,31.869204,1.366483,2.943696,66.331648,66.174516,95.439152,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.035236,77.109563,161.919038,164.952988,64.050616,56.524840,59.254781,12.733365,158.947479,1.853052,77.483929,55.773561,163.426621,161.268685,160.398357,160.013620,107.779766,159.105714,0.001904,-1.707361,32.000000,-237.273790,160.037536,0.476553,15.323390,0.687975,237495.029749,0.922947,31.858857,1.368186,2.943500,66.329605,66.167067,95.441671,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.043604,77.104482,161.909533,164.952190,64.112774,56.525039,59.237026,12.734381,158.969516,1.655661,77.476016,55.780070,163.427330,161.280522,160.397891,160.028538,107.781456,159.121639,0.001898,-1.706260,32.000000,-237.272682,160.093153,0.400675,15.348256,0.687051,237486.818442,0.923129,31.844019,1.373245,2.942617,66.325703,66.157580,95.444748,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.046189,77.100442,161.883551,164.952473,64.044353,56.525078,59.139203,12.734518,158.984224,1.353217,77.469039,55.784164,163.427143,161.290217,160.398948,160.037976,107.783766,159.135067,0.001894,-1.705636,32.000000,-237.272481,160.115026,0.308743,15.353753,0.686125,237481.541664,0.922565,31.834804,1.377898,2.942098,66.320855,66.149450,95.446298,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.047956,77.095173,161.877043,164.953363,64.082357,56.524895,59.196540,12.734516,158.997314,1.349336,77.462562,55.787175,163.428457,161.300358,160.399785,160.052728,107.787918,159.147788,0.001892,-1.705315,32.000000,-237.272604,160.126531,0.308766,15.338361,0.684858,237474.068636,0.922679,31.821699,1.383054,2.941478,66.314108,66.141175,95.448831,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.047197,77.091569,161.965153,164.954785,64.121093,56.524792,51.363052,12.734969,159.006439,1.349828,77.459257,55.787783,163.429213,161.305216,160.401958,160.062134,107.794365,159.152957,0.001906,-1.707634,32.000000,-237.272115,160.132594,0.308538,15.328353,0.684475,237467.890315,0.924149,31.815180,1.386516,2.940868,66.308542,66.134042,95.450328,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.046612,77.088171,161.953705,164.956330,64.201708,56.524821,59.303631,12.735770,159.014828,1.349436,77.457765,55.789444,163.430448,161.310032,160.404961,160.071150,107.801396,159.160016,0.001934,-1.708777,32.000000,-237.271270,160.140521,0.308632,15.339931,0.685094,237458.515688,0.923206,31.808218,1.387834,2.940655,66.300459,66.125662,95.451011,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.046766,77.087127,161.954513,164.957181,64.136198,56.525036,51.207275,12.736182,159.011528,1.685839,77.459811,55.793733,163.431666,161.315276,160.406203,160.076438,107.807593,159.167365,0.001902,-1.708781,32.000000,-237.270991,160.083393,0.430571,15.353466,0.685899,237448.732339,1.064010,31.805341,1.383608,2.942296,66.293310,66.118636,95.451711,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.048554,77.088213,161.922563,164.957831,64.095241,56.525257,51.078169,12.737415,159.015611,1.856393,77.462616,55.799939,163.432487,161.320460,160.406560,160.083544,107.814716,159.167794,0.001904,-1.711086,32.000000,-237.269975,160.084707,0.475967,15.351685,0.685335,237438.775786,0.921546,31.802504,1.379610,2.942119,66.284993,66.110101,95.451754,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.049226,77.089885,161.931590,164.958222,64.132007,56.525181,52.549116,12.738644,159.029563,1.461228,77.465529,55.797384,163.433278,161.324437,160.406304,160.090923,107.821590,159.175064,0.001905,-1.714034,32.000000,-237.268743,160.146673,0.337031,15.334891,0.684734,237432.312822,1.067249,31.801312,1.376572,2.942126,66.279053,66.104223,95.452657,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.048023,77.092054,161.902795,164.959474,64.191518,56.525042,59.241892,12.739821,159.031376,1.356529,77.470563,55.796830,163.433267,161.327410,160.404315,160.096041,107.828950,159.183566,0.001929,-1.713107,32.000000,-237.267696,160.150976,0.308783,15.328392,0.684663,237425.653290,1.069915,31.800683,1.369635,2.941450,66.270452,66.096552,95.452464,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.041515,77.094214,161.976041,164.961699,64.227608,56.525178,59.114260,12.739056,159.031262,1.356718,77.476977,55.792728,163.434720,161.327772,160.401770,160.098846,107.834633,159.185815,0.001898,-1.711325,32.000000,-237.268583,160.147503,0.308588,15.335256,0.685445,237418.982906,1.039956,31.801711,1.365886,2.941578,66.263882,66.090306,95.452812,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.034033,77.098690,162.015404,164.965914,64.263320,56.525304,59.252892,12.739142,159.028338,1.356878,77.488624,55.785068,163.436468,161.327208,160.398960,160.093420,107.840545,159.183739,0.001894,-1.714820,32.000000,-237.268461,160.147958,0.308408,15.318442,0.685641,237412.247757,0.922493,31.805034,1.362180,2.941119,66.255419,66.082963,95.452432,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.028568,77.104653,162.009625,164.971020,64.269835,56.525401,51.622480,12.738117,159.024187,1.356628,77.498303,55.779910,163.438576,161.324616,160.396937,160.086806,107.845066,159.180148,0.001894,-1.717684,32.000000,-237.269518,160.139332,0.308738,15.304684,0.685719,237410.556472,0.924612,31.813435,1.357463,2.942798,66.247851,66.077863,95.452324,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.021609,77.112291,162.040734,164.977645,64.183896,56.525532,59.290514,12.737700,159.017039,1.356607,77.509123,55.773361,163.440093,161.318854,160.394366,160.080088,107.849748,159.177238,0.001911,-1.718268,32.000000,-237.269905,160.130525,0.308345,15.301515,0.686733,237410.464570,0.922598,31.825085,1.350659,2.943913,66.239323,66.071490,95.451961,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.016627,77.120398,162.019640,164.984553,64.266635,56.525487,59.276444,12.738303,159.008843,1.412671,77.523192,55.769172,163.442515,161.311414,160.392827,160.074328,107.854305,159.175942,0.001906,-1.718875,32.000000,-237.269198,160.107314,0.331352,15.314981,0.687410,237412.286876,1.059102,31.836289,1.344595,2.944100,66.231520,66.065197,95.452427,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.013133,77.127651,161.984303,164.990305,64.280084,56.525351,51.154717,12.738593,158.995984,1.738157,77.534411,55.764124,163.446061,161.297065,160.392534,160.061749,107.855739,159.168365,0.001900,-1.719824,32.000000,-237.268904,160.080524,0.429931,15.331534,0.687785,237416.012418,0.922277,31.850601,1.338662,2.945038,66.224651,66.060402,95.453144,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
55.007093,77.136276,162.010363,164.996928,64.241529,56.525293,59.236656,12.739970,158.987960,1.359299,77.546010,55.759202,163.448717,161.287819,160.392159,160.051926,107.855300,159.158982,0.001899,-1.723349,32.000000,-237.267593,160.093955,0.308811,15.324982,0.687177,237418.249543,0.922605,31.863488,1.333547,2.944921,66.216783,66.053523,95.453910,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.998004,77.143146,162.022395,165.002073,64.316255,56.525335,59.218030,12.738897,158.969800,1.356438,77.555396,55.753201,163.450294,161.273354,160.391623,160.041655,107.854622,159.144520,0.001915,-1.723949,32.000000,-237.268736,160.077141,0.308547,15.322188,0.686355,237422.630387,1.069177,31.874091,1.328856,2.944466,66.209630,66.047552,95.455165,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.992504,77.151578,162.044877,165.007581,64.288008,56.525112,59.247501,12.739239,158.952464,1.357019,77.564837,55.745242,163.453919,161.257045,160.392862,160.028823,107.856047,159.129921,0.001937,-1.726840,32.000000,-237.268354,160.060486,0.308303,15.307806,0.686849,237431.287171,0.923434,31.888510,1.325262,2.945263,66.202774,66.041512,95.456009,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.987160,77.157859,162.110875,165.011035,64.193202,56.524952,59.242943,12.739250,158.936277,1.357386,77.571603,55.741130,163.456702,161.244442,160.394690,160.014862,107.857675,159.116221,0.001905,-1.725843,32.000000,-237.268283,160.046138,0.308690,15.290259,0.687151,237440.531604,0.923909,31.904101,1.319724,2.945969,66.196270,66.036284,95.456368,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.982884,77.163436,162.149222,165.013392,64.182632,56.524942,59.299060,12.741201,158.922532,1.357894,77.579528,55.737120,163.459153,161.233278,160.395958,160.000076,107.857117,159.100721,0.001906,-1.725853,32.000000,-237.266388,160.031799,0.308295,15.267924,0.687977,237446.120861,0.923566,31.917811,1.312025,2.946672,66.189423,66.029639,95.457512,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.978503,77.167691,162.131338,165.015186,64.094024,56.524994,59.263502,12.741334,158.909037,1.358864,77.584604,55.734206,163.461566,161.220015,160.396039,159.986640,107.855401,159.085697,0.001908,-1.726172,32.000000,-237.266185,160.017067,0.308455,15.262438,0.689113,237449.915817,0.923748,31.929218,1.304505,2.948159,66.184187,66.024387,95.458593,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.973543,77.171989,162.065130,165.016656,64.039991,56.525063,51.435336,12.741611,158.892373,1.358710,77.589092,55.728075,163.463287,161.208475,160.395896,159.971857,107.849966,159.072881,0.001927,-1.726207,32.000000,-237.265973,160.000738,0.308516,15.274675,0.690337,237455.899175,0.922965,31.938899,1.298400,2.949085,66.176592,66.017328,95.459662,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.969058,77.175428,161.985081,165.017658,64.035572,56.524921,59.272300,12.742344,158.879262,1.358693,77.593410,55.720677,163.464774,161.194011,160.395872,159.958091,107.846490,159.063907,0.001895,-1.725006,32.000000,-237.265193,159.989395,0.308264,15.281522,0.690578,237462.431080,0.923610,31.947358,1.293658,2.948995,66.170221,66.011448,95.461387,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.965987,77.179639,161.940502,165.019376,64.033038,56.524868,59.257029,12.741544,158.862609,1.505248,77.597067,55.713705,163.467144,161.178125,160.397720,159.942568,107.843000,159.051070,0.001890,-1.728504,32.000000,-237.265897,159.973908,0.349118,15.271899,0.689842,237473.758400,1.064297,31.956418,1.293581,2.948057,66.164195,66.005952,95.463535,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.964926,77.182116,161.969628,165.021218,64.086197,56.524784,51.025032,12.741426,158.847354,1.357958,77.598366,55.709953,163.469389,161.163622,160.399841,159.928037,107.836334,159.035130,0.001888,-1.728508,32.000000,-237.265901,159.958803,0.308371,15.256453,0.689278,237480.949353,0.923664,31.964161,1.293198,2.946841,66.159572,66.001209,95.464818,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.966620,77.183720,161.933385,165.022469,64.072215,56.524916,59.251546,12.741044,158.831414,1.356741,77.594811,55.711490,163.470809,161.148601,160.402902,159.911136,107.825646,159.013644,0.001905,-1.728484,32.000000,-237.266084,159.938710,0.308800,15.267167,0.689584,237488.593610,0.923968,31.971320,1.291167,2.946195,66.152280,65.995131,95.466618,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.969361,77.183321,161.882976,165.022287,64.077385,56.524963,59.238854,12.740316,158.817762,1.357049,77.587542,55.711576,163.472323,161.136346,160.405817,159.896279,107.818575,158.994810,0.001900,-1.729385,32.000000,-237.266569,159.923529,0.308638,15.282014,0.690415,237497.392102,1.073061,31.974816,1.290979,2.946782,66.146213,65.990129,95.468843,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.972516,77.179149,161.832948,165.020205,64.118515,56.524942,59.251604,12.742214,158.803484,1.357046,77.574343,55.714982,163.472872,161.123302,160.409246,159.880960,107.811233,158.979973,0.001895,-1.731739,32.000000,-237.264716,159.912274,0.308524,15.284945,0.689771,237509.983390,0.924052,31.974793,1.292425,2.946031,66.139288,65.985189,95.470636,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.975082,77.173114,161.823812,165.017647,64.092584,56.524745,51.907430,12.742204,158.787728,1.356386,77.561702,55.716306,163.472443,161.113015,160.412878,159.869168,107.804014,158.968138,0.001895,-1.731731,32.000000,-237.264731,159.895006,0.308814,15.296858,0.688862,237516.287869,0.924199,31.971763,1.291395,2.944967,66.133171,65.981427,95.472224,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.975554,77.164136,161.836955,165.013725,64.005192,56.524593,59.174916,12.742286,158.761290,1.776692,77.546933,55.716144,163.471241,161.095680,160.416544,159.852761,107.794036,158.953892,0.001917,-1.730639,32.000000,-237.264546,159.822663,0.454064,15.299466,0.688480,237519.776531,0.923932,31.964564,1.292355,2.943888,66.125628,65.976709,95.472779,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.978435,77.156674,161.780542,165.010408,63.980887,56.524333,51.889096,12.740927,158.743611,1.857580,77.534510,55.718500,163.470375,161.080699,160.418839,159.838824,107.785034,158.939397,0.001930,-1.731742,32.000000,-237.265721,159.804816,0.476623,15.285842,0.687860,237521.352464,1.054582,31.956065,1.294482,2.943585,66.118498,65.972846,95.473583,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.981689,77.147850,161.770102,165.006187,63.932391,56.524533,59.236646,12.740824,158.727011,1.857634,77.516031,55.718462,163.467807,161.066312,160.421190,159.823887,107.774665,158.923212,0.001900,-1.731740,32.000000,-237.265936,159.792176,0.476328,15.277035,0.687772,237524.935470,0.925032,31.946635,1.298331,2.943799,66.108488,65.967834,95.474135,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.983759,77.138798,161.724212,165.002126,63.898471,56.524614,51.247290,12.741146,158.724867,1.447081,77.499307,55.716971,163.464655,161.056840,160.422985,159.813682,107.766279,158.908045,0.001900,-1.728841,32.000000,-237.265640,159.841401,0.333199,15.265994,0.688105,237526.715985,1.054832,31.936406,1.301096,2.942618,66.100322,65.964357,95.473985,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.986433,77.126943,161.679194,164.996844,63.937367,56.524729,59.106787,12.741494,158.712396,1.355763,77.479906,55.714569,163.461259,161.043495,160.424417,159.798200,107.757592,158.896546,0.001901,-1.728225,32.000000,-237.265328,159.833941,0.308858,15.272647,0.688403,237530.922080,0.923916,31.924460,1.304501,2.942254,66.090099,65.960686,95.473229,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.989844,77.116910,161.610481,164.992259,63.935927,56.524417,59.078612,12.741994,158.705701,1.354573,77.463672,55.716049,163.458620,161.033823,160.426091,159.788152,107.751685,158.886180,0.001918,-1.727099,32.000000,-237.264667,159.825276,0.308654,15.275911,0.688668,237532.831428,1.067886,31.913422,1.306360,2.941309,66.082955,65.957271,95.471695,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
