Torad 40 Ton Compressor Load Stand
54.986482,77.103942,161.524323,164.986219,63.829819,56.524370,59.210889,12.740840,158.692534,1.354005,77.443665,55.709898,163.453540,161.020013,160.425873,159.771831,107.742175,158.873880,0.001888,-1.727100,32.000000,-237.265749,159.814156,0.309190,15.280839,0.688134,237533.006053,0.925813,31.899001,1.310099,2.940347,66.073430,65.951891,95.470453,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.987659,77.093093,161.480263,164.981029,63.855428,56.524391,51.644203,12.741413,158.675252,1.778369,77.429254,55.714891,163.450197,161.008237,160.426739,159.760686,107.735654,158.860016,0.001885,-1.728598,32.000000,-237.265234,159.743977,0.455242,15.283235,0.687649,237529.618324,0.926163,31.885695,1.311546,2.938915,66.067390,65.948625,95.470421,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.989397,77.081390,161.430748,164.975056,63.919854,56.524541,59.276185,12.740440,158.657950,1.860705,77.411867,55.716267,163.445733,160.994771,160.427225,159.746266,107.725534,158.846864,0.001883,-1.728038,32.000000,-237.266159,159.731358,0.476050,15.282525,0.687103,237531.204689,0.924125,31.875953,1.315762,2.937528,66.058866,65.944751,95.469666,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.989976,77.071839,161.427152,164.969615,63.977787,56.524701,59.241067,12.740473,158.643466,1.859978,77.396345,55.716428,163.440642,160.984998,160.426756,159.734839,107.716918,158.838256,0.001904,-1.725747,32.000000,-237.266277,159.719144,0.476224,15.293667,0.686781,237529.796583,1.059470,31.863973,1.316315,2.936664,66.051434,65.940494,95.467189,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.994097,77.060188,161.436303,164.962376,63.967159,56.524895,59.285368,12.739936,158.627422,1.860097,77.376796,55.717327,163.435866,160.967972,160.427313,159.720267,107.709067,158.824203,0.001900,-1.725770,32.000000,-237.266922,159.707114,0.476323,15.301532,0.686574,237531.779776,0.923003,31.850603,1.320773,2.935670,66.043729,65.937101,95.464361,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.997681,77.048973,161.474041,164.956014,63.884565,56.524992,59.284423,12.740820,158.616452,1.860220,77.356691,55.723495,163.430371,160.961100,160.426016,159.711090,107.700898,158.812277,0.001897,-1.724630,32.000000,-237.265989,159.694609,0.476256,15.298209,0.686039,237534.579248,0.923520,31.840496,1.325685,2.935574,66.036197,65.933190,95.460644,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.997197,77.033068,161.484539,164.947239,63.836085,56.525010,59.267376,12.740386,158.607410,1.444375,77.331339,55.724114,163.423046,160.947561,160.422608,159.694446,107.689484,158.796577,0.001894,-1.724078,32.000000,-237.266518,159.735632,0.332169,15.305047,0.685644,237533.916051,0.922730,31.824893,1.327486,2.935521,66.025637,65.925938,95.456236,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.995427,77.018921,161.476186,164.939391,63.812566,56.524816,59.273383,12.740407,158.584919,1.722446,77.310829,55.723740,163.417096,160.938069,160.419912,159.684035,107.682873,158.790074,0.001919,-1.723504,32.000000,-237.266451,159.657721,0.440597,15.319755,0.685883,237533.353521,0.922654,31.810238,1.330520,2.936015,66.016849,65.920461,95.452536,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.995939,77.002272,161.533091,164.930635,63.761076,56.524916,59.225252,12.739521,158.567710,1.852515,77.291675,55.720496,163.410703,160.924006,160.414911,159.668234,107.675887,158.775854,0.001926,-1.723305,32.000000,-237.267622,159.649800,0.476699,15.326250,0.685588,237534.081934,0.922892,31.794797,1.335174,2.936232,66.006575,65.913733,95.447512,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.991258,76.989805,161.532070,164.923464,63.760530,56.524889,59.225319,12.739214,158.556416,1.852394,77.277094,55.717466,163.405174,160.913132,160.411779,159.654838,107.669219,158.771435,0.001913,-1.721565,32.000000,-237.268129,159.638354,0.476810,15.315609,0.684890,237530.355333,0.922794,31.782347,1.338985,2.936175,65.998492,65.908278,95.442918,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.989942,76.976022,161.490561,164.915235,63.704919,56.524601,52.805456,12.737839,158.540993,1.852032,77.259197,55.716190,163.396497,160.899509,160.407561,159.639428,107.659822,158.759312,0.001901,-1.719823,32.000000,-237.269411,159.624307,0.476932,15.293084,0.684792,237526.033218,0.923498,31.765208,1.339849,2.937182,65.987351,65.900870,95.437409,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.988934,76.964983,161.508857,164.908361,63.649733,56.524527,59.268205,12.738537,158.532495,1.851993,77.243910,55.719421,163.388611,160.888319,160.404158,159.628816,107.652738,158.752415,0.001898,-1.719851,32.000000,-237.268613,159.614409,0.476649,15.278882,0.685309,237525.270289,0.923553,31.757233,1.344615,2.937414,65.979266,65.894099,95.432704,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.988880,76.951883,161.441119,164.900137,63.801781,56.524218,59.264603,12.739239,158.533278,1.493518,77.225755,55.720096,163.380018,160.877533,160.400089,159.620756,107.646138,158.742976,0.001902,-1.718665,32.000000,-237.268101,159.661062,0.349190,15.284962,0.686142,237524.527079,1.035820,31.744713,1.348789,2.936729,65.970641,65.886438,95.428169,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.989372,76.940310,161.403171,164.893008,63.891027,56.524228,59.281519,12.740220,158.528341,1.351836,77.208438,55.721005,163.372663,160.872594,160.396189,159.615581,107.641716,158.732964,0.001889,-1.718155,32.000000,-237.267186,159.655424,0.308592,15.303602,0.686844,237524.160204,0.922864,31.734641,1.352904,2.937116,65.963442,65.879463,95.424291,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.987414,76.924513,161.361506,164.884258,63.908666,56.524145,59.284739,12.740893,158.517695,1.419368,77.187802,55.718831,163.364796,160.863122,160.391873,159.605036,107.637274,158.718345,0.001874,-1.718156,32.000000,-237.266542,159.420450,0.335211,15.317594,0.686267,237520.127925,0.922885,31.721594,1.355439,2.935887,65.955790,65.871280,95.419353,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.985497,76.911256,161.371852,164.877331,63.908073,56.524003,59.302826,12.740207,158.502942,1.836551,77.171334,55.716627,163.359088,160.851931,160.387108,159.598125,107.636035,158.712791,0.001873,-1.717589,32.000000,-237.267169,159.528802,0.472960,15.328253,0.685258,237516.334434,0.922586,31.709547,1.355549,2.935170,65.950312,65.864095,95.416242,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.985295,76.896602,161.248653,164.868973,63.877947,56.523956,50.692725,12.740563,158.495175,1.854152,77.153936,55.717152,163.353389,160.847824,160.383618,159.590260,107.632752,158.703819,0.001900,-1.716461,32.000000,-237.266787,159.517485,0.476800,15.327081,0.684456,237509.463428,0.922533,31.695629,1.353694,2.934517,65.944820,65.855363,95.413164,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.980582,76.884910,161.312360,164.862501,63.922732,56.524003,59.277800,12.740487,158.485933,1.854753,77.139481,55.715975,163.348162,160.843919,160.380844,159.581364,107.628039,158.698363,0.001895,-1.714706,32.000000,-237.266894,159.510251,0.477107,15.312847,0.684021,237500.945509,0.922254,31.684211,1.352541,2.934808,65.940512,65.847999,95.410594,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.983733,76.871510,161.311736,164.855353,64.053250,56.524103,51.499453,12.741331,158.477970,1.855578,77.121560,55.721304,163.342124,160.838284,160.377634,159.575352,107.623401,158.688639,0.001888,-1.715266,32.000000,-237.266030,159.505160,0.476775,15.302416,0.683564,237493.646059,1.078861,31.669752,1.351959,2.932578,65.936076,65.839576,95.407531,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.982856,76.860042,161.270450,164.850040,64.137032,56.524176,59.219971,12.740101,158.483413,1.493101,77.103795,55.720761,163.335809,160.835441,160.374431,159.572588,107.616296,158.685411,0.001886,-1.714101,32.000000,-237.267406,159.556668,0.347282,15.308675,0.684497,237491.733324,0.922672,31.662582,1.354323,2.933988,65.931361,65.831797,95.403669,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.980845,76.844947,161.277370,164.843799,64.124810,56.523971,59.267809,12.740360,158.482472,1.348398,77.082542,55.721172,163.329171,160.832421,160.370645,159.567680,107.608827,158.676610,0.001912,-1.715483,32.000000,-237.266918,159.552988,0.309952,15.325575,0.684892,237486.037325,1.061929,31.646159,1.354773,2.933808,65.926700,65.822696,95.400007,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.978780,76.831922,161.312099,164.838931,64.134853,56.524058,50.873658,12.738632,158.479605,1.347848,77.065370,55.717280,163.325268,160.828066,160.369189,159.562849,107.606587,158.668012,0.001914,-1.714318,32.000000,-237.268510,159.549021,0.309876,15.327808,0.684438,237485.924821,0.923476,31.635532,1.360486,2.933104,65.925214,65.816253,95.398921,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.978092,76.816058,161.329005,164.833708,64.169429,56.524184,51.468794,12.739050,158.469916,1.777544,77.047746,55.718499,163.320077,160.824501,160.365170,159.558393,107.604341,158.660573,0.001902,-1.711911,32.000000,-237.267993,159.445964,0.459083,15.310243,0.683708,237482.761880,0.922729,31.622367,1.364164,2.933337,65.923507,65.807928,95.397229,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.976755,76.803923,161.281084,164.829423,64.196339,56.524155,59.260524,12.738620,158.466245,1.845178,77.035611,55.717087,163.315971,160.819112,160.363089,159.552667,107.602589,158.657070,0.001890,-1.713062,32.000000,-237.268451,159.445093,0.477762,15.305548,0.683754,237476.652367,1.074989,31.611325,1.362700,2.934079,65.924434,65.801194,95.396629,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.974893,76.791545,161.316684,164.825404,64.342308,56.524097,51.143729,12.738297,158.463383,1.845323,77.022231,55.717547,163.311641,160.816603,160.360167,159.552687,107.601289,158.653568,0.001891,-1.711883,32.000000,-237.268767,159.439380,0.477736,15.306914,0.684585,237467.719940,1.062533,31.596120,1.361740,2.934424,65.926036,65.794068,95.396536,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.973701,76.781728,161.286850,164.822106,64.309895,56.524221,59.261653,12.737483,158.468097,1.595178,77.010691,55.719132,163.307176,160.812990,160.357177,159.549625,107.599866,158.649872,0.001890,-1.710149,32.000000,-237.269603,159.500042,0.385947,15.310243,0.684602,237461.121194,0.922824,31.585268,1.361984,2.933623,65.929144,65.788334,95.396860,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.966791,76.769929,161.280874,164.817754,64.435417,56.524019,51.112687,12.737730,158.471514,1.348449,76.996090,55.718677,163.300229,160.812346,160.353555,159.550788,107.596674,158.650694,0.001878,-1.707454,32.000000,-237.269434,159.512714,0.309676,15.304095,0.684680,237453.589741,1.069287,31.574678,1.361773,2.934370,65.933471,65.780333,95.397003,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.969826,76.760331,161.307889,164.814499,64.456829,56.523982,59.254025,12.739039,158.473430,1.347452,76.985796,55.722307,163.296949,160.811955,160.351580,159.551899,107.595513,158.650052,0.001869,-1.708615,32.000000,-237.268105,159.513915,0.309739,15.294535,0.684407,237448.888842,0.922812,31.566005,1.361605,2.933891,65.939087,65.775147,95.397399,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.969511,76.747957,161.290310,164.809861,64.448494,56.523922,52.188555,12.738563,158.474301,1.347957,76.969490,55.724143,163.292636,160.811061,160.347400,159.548449,107.591777,158.646701,0.001865,-1.708611,32.000000,-237.268575,159.513545,0.309711,15.289613,0.684730,237445.388844,1.070049,31.560838,1.365152,2.934151,65.947555,65.765900,95.396278,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.974731,76.736274,161.363106,164.804828,64.494760,56.523882,52.305902,12.737867,158.473127,1.348536,76.952124,55.730563,163.290338,160.812478,160.344131,159.552643,107.589534,158.645691,0.001881,-1.708591,32.000000,-237.269217,159.516791,0.309906,15.289839,0.685206,237438.298142,0.922948,31.548328,1.366036,2.934481,65.956041,65.759170,95.394836,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.979750,76.724618,161.427357,164.799348,64.488237,56.524068,59.269615,12.737996,158.473425,1.348914,76.936592,55.735474,163.288146,160.814966,160.341055,159.556256,107.587875,158.643140,0.001878,-1.710947,32.000000,-237.268956,159.522146,0.309653,15.298607,0.685342,237432.671580,1.047873,31.536255,1.368328,2.934178,65.963635,65.752937,95.392896,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.978171,76.710450,161.525632,164.791684,64.462696,56.524362,59.257571,12.737120,158.475658,1.349027,76.920171,55.733604,163.284454,160.815982,160.336425,159.553141,107.585964,158.650424,0.001874,-1.710922,32.000000,-237.269835,159.523019,0.310126,15.298473,0.685527,237424.487382,1.045381,31.519563,1.370136,2.935223,65.974990,65.745232,95.389879,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.975900,76.699546,161.565789,164.785585,64.475805,56.524166,59.274883,12.736279,158.478924,1.280353,76.909174,55.735333,163.280071,160.816635,160.332885,159.553959,107.585202,158.655412,0.001873,-1.711515,32.000000,-237.270592,159.753090,0.283459,15.295142,0.685305,237416.934458,0.922441,31.503089,1.370695,2.936124,65.984522,65.739304,95.386804,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.976074,76.687965,161.615303,164.778893,64.511454,56.524152,59.238844,12.737109,158.481452,0.930305,76.897199,55.740011,163.274167,160.820865,160.328823,159.556334,107.580485,158.661384,0.001904,-1.714420,32.000000,-237.269775,159.582060,0.171896,15.286022,0.685702,237410.273134,0.922629,31.490436,1.375745,2.937996,65.996010,65.731597,95.382061,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.975372,76.678889,161.637341,164.774398,64.493409,56.524257,59.218098,12.736259,158.487669,1.332655,76.886876,55.744510,163.268392,160.817907,160.323026,159.554995,107.577639,158.661704,0.001895,-1.715573,32.000000,-237.270601,159.470029,0.305168,15.281997,0.686013,237402.982498,0.922373,31.481712,1.378656,2.938848,66.005503,65.725634,95.377414,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.977460,76.668573,161.563054,164.769545,64.436673,56.524158,59.094412,12.735226,158.489264,1.348129,76.875358,55.748142,163.261746,160.818476,160.314810,159.555048,107.576907,158.665487,0.001872,-1.717900,32.000000,-237.271797,159.469371,0.308161,15.284113,0.686596,237399.604147,0.922903,31.469964,1.385946,2.939739,66.017991,65.718972,95.373144,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.976242,76.659783,161.574254,164.765889,64.416748,56.524118,59.258726,12.735906,158.488830,1.348319,76.867996,55.745112,163.256438,160.820509,160.309278,159.556978,107.578034,158.670388,0.001872,-1.716131,32.000000,-237.271118,159.468139,0.308310,15.275020,0.686860,237396.430107,0.923220,31.461563,1.388930,2.940177,66.028620,65.713392,95.370674,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.974450,76.649960,161.562268,164.762211,64.463531,56.524113,50.814701,12.737505,158.486457,1.348526,76.863318,55.740634,163.251359,160.817350,160.301865,159.551876,107.582188,158.670692,0.001872,-1.715545,32.000000,-237.269344,159.469400,0.308308,15.270307,0.686417,237388.871073,0.925088,31.449241,1.391291,2.938714,66.042768,65.706732,95.368196,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.967024,76.642804,161.452670,164.759118,64.370631,56.524160,59.226843,12.736258,158.479934,1.348988,76.860588,55.733970,163.245779,160.812382,160.295788,159.547472,107.583198,158.670150,0.001864,-1.717077,32.000000,-237.270873,159.465304,0.308015,15.265680,0.686876,237381.397857,0.922524,31.441621,1.392275,2.938983,66.057318,65.701045,95.365353,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.964686,76.637670,161.390668,164.756152,64.275523,56.523877,59.303921,12.736933,158.480817,1.279065,76.859693,55.729644,163.241065,160.810102,160.288665,159.545438,107.582725,158.675558,0.001842,-1.720547,32.000000,-237.270305,159.477580,0.280995,15.276580,0.687041,237370.231729,1.075834,31.433517,1.388253,2.938861,66.071387,65.696060,95.362552,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.962232,76.634234,161.372268,164.753353,64.245692,56.523670,51.215346,12.736765,158.486614,0.867456,76.855387,55.725403,163.236882,160.809881,160.283286,159.548682,107.581347,158.677376,0.001838,-1.722339,32.000000,-237.270410,159.560745,0.143773,15.293388,0.686903,237366.493343,0.923151,31.433489,1.387009,2.937264,66.081774,65.691719,95.359866,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.960207,76.628861,161.391177,164.749767,64.231665,56.523505,59.303005,12.736952,158.490147,0.852071,76.850852,55.722754,163.233148,160.813902,160.277583,159.551198,107.580904,158.681649,0.001854,-1.720558,32.000000,-237.270228,159.563554,0.139980,15.278601,0.686179,237362.727968,0.921978,31.430601,1.389813,2.936261,66.095058,65.688267,95.356583,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.961391,76.623891,161.379894,164.746456,64.180300,56.523678,59.289235,12.736790,158.494906,0.852214,76.846864,55.723962,163.229231,160.814338,160.273296,159.550298,107.581182,158.680848,0.001872,-1.721712,32.000000,-237.270302,159.565174,0.139915,15.259265,0.685378,237361.803957,1.067627,31.429521,1.391973,2.936057,66.105817,65.685251,95.353098,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.963473,76.618157,161.456126,164.742658,64.106899,56.523630,52.372867,12.736823,158.499720,0.852345,76.841191,55.722791,163.225892,160.816047,160.269001,159.551188,107.583157,158.680971,0.001868,-1.722867,32.000000,-237.270174,159.565307,0.139945,15.250205,0.686136,237358.247229,0.922048,31.426090,1.394258,2.936510,66.116822,65.682656,95.348339,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.966810,76.612544,161.485781,164.739456,64.049987,56.523544,59.270203,12.737646,158.497754,0.930536,76.833570,55.722456,163.222803,160.817262,160.266004,159.555595,107.584848,158.682603,0.001866,-1.723364,32.000000,-237.269107,159.520802,0.169040,15.263509,0.686934,237354.880186,0.922231,31.419983,1.393635,2.936241,66.125316,65.680120,95.344609,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.967455,76.604181,161.588992,164.735680,64.105543,56.523657,52.681363,12.737599,158.502002,1.347208,76.826218,55.718923,163.219152,160.823431,160.261990,159.557381,107.586947,158.684717,0.001881,-1.720367,32.000000,-237.269089,159.441649,0.304981,15.285689,0.687604,237347.258918,1.043962,31.412251,1.391712,2.937517,66.134726,65.677777,95.341433,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.966638,76.597827,161.601628,164.733041,64.117854,56.523699,59.214084,12.738452,158.504367,1.355740,76.823959,55.712706,163.216779,160.824729,160.258014,159.562853,107.588355,158.685482,0.001898,-1.719807,32.000000,-237.268293,159.445245,0.306472,15.289189,0.687074,237339.941596,0.922399,31.403435,1.390725,2.937878,66.142613,65.675868,95.339231,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.958206,76.593138,161.568223,164.731319,64.113196,56.523929,59.121910,12.738003,158.505870,1.355634,76.826138,55.699700,163.213743,160.824563,160.254279,159.560129,107.590843,158.680962,0.001902,-1.718670,32.000000,-237.268832,159.443462,0.306491,15.285871,0.686460,237331.546860,1.037730,31.394453,1.389537,2.939721,66.151378,65.673082,95.337354,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.950839,76.591708,161.487637,164.731266,64.133914,56.523851,59.092399,12.737860,158.505392,1.355068,76.829349,55.693537,163.211300,160.823047,160.250876,159.555852,107.590173,158.682703,0.001882,-1.717468,32.000000,-237.268919,159.438873,0.306385,15.276491,0.686356,237326.078935,0.923244,31.388884,1.388458,2.939995,66.158073,65.671164,95.336338,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.947224,76.591672,161.410382,164.732341,64.146865,56.523596,59.243691,12.737967,158.501410,1.434821,76.833103,55.692265,163.208958,160.820694,160.248752,159.554922,107.588507,158.678600,0.001882,-1.718046,32.000000,-237.269007,159.391935,0.336030,15.268857,0.686472,237323.654828,0.924832,31.392289,1.384022,2.939838,66.165675,65.669273,95.335721,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.949618,76.591611,161.371392,164.733060,64.119916,56.523704,59.271115,12.738552,158.492959,2.001280,76.834570,55.693868,163.207439,160.817169,160.246257,159.551142,107.586932,158.678961,0.001881,-1.716283,32.000000,-237.268505,159.399817,0.530267,15.255878,0.686675,237325.652635,0.925425,31.397931,1.385442,2.938766,66.171599,65.667215,95.335852,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.952326,76.590605,161.323864,164.732635,64.048012,56.523520,59.271258,12.737760,158.499508,2.033494,76.834646,55.690721,163.205705,160.813706,160.242606,159.547081,107.587054,158.677631,0.001869,-1.716852,32.000000,-237.269275,159.454242,0.529237,15.244934,0.686750,237327.453124,0.923124,31.401365,1.385342,2.937553,66.179045,65.665686,95.337371,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.953009,76.589002,161.351424,164.730852,64.132232,56.523392,59.273976,12.738856,158.497423,1.621316,76.834738,55.689372,163.204987,160.815423,160.240806,159.550543,107.589822,158.680494,0.001853,-1.717445,32.000000,-237.268065,159.566825,0.394014,15.249732,0.687153,237328.659320,0.922655,31.399006,1.387071,2.936715,66.185760,65.664498,95.340015,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.953861,76.585706,161.449250,164.727787,64.071016,56.523568,51.209530,12.739239,158.502013,1.605719,76.831844,55.686623,163.203561,160.815947,160.240914,159.553055,107.592516,158.681893,0.001853,-1.717449,32.000000,-237.267621,159.568176,0.390839,15.266275,0.687414,237326.199879,0.922597,31.395401,1.386376,2.935706,66.193987,65.664379,95.344133,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.952429,76.582044,161.450271,164.724451,63.968775,56.523491,59.250636,12.737383,158.505281,1.605009,76.827632,55.689616,163.202716,160.814601,160.240616,159.552441,107.592370,158.677966,0.001852,-1.719221,32.000000,-237.269557,159.569392,0.390723,15.275737,0.687294,237321.374023,0.922536,31.393142,1.384842,2.936171,66.200685,65.664034,95.347141,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.958186,76.576886,161.495805,164.719217,63.857967,56.523447,59.193224,12.737532,158.512109,1.605039,76.819288,55.693263,163.200236,160.819403,160.239997,159.559053,107.592234,158.679116,0.001892,-1.720952,32.000000,-237.269484,159.574209,0.390759,15.273831,0.686925,237316.106409,1.067793,31.389028,1.382751,2.937905,66.208293,65.663452,95.350919,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.960969,76.571051,161.553811,164.714632,63.854059,56.523423,59.208860,12.739136,158.518574,1.604581,76.812188,55.695543,163.198289,160.824492,160.239538,159.564569,107.594026,158.683220,0.001888,-1.720952,32.000000,-237.267867,159.578234,0.391042,15.268126,0.686512,237313.984855,0.922896,31.386741,1.381204,2.938001,66.214276,65.662426,95.354379,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.962803,76.562977,161.507264,164.709546,63.937262,56.523271,59.252328,12.739933,158.522896,1.603381,76.802551,55.700855,163.193278,160.827659,160.238987,159.567590,107.594921,158.683836,0.001884,-1.719795,32.000000,-237.267071,159.583367,0.391048,15.259645,0.686696,237307.968524,0.923672,31.376055,1.381836,2.938521,66.220893,65.660059,95.357805,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.961135,76.556315,161.579683,164.706426,64.031722,56.523331,51.289580,12.738752,158.524518,1.603206,76.797196,55.699061,163.190247,160.827001,160.237090,159.565589,107.595012,158.684009,0.001884,-1.719785,32.000000,-237.268313,159.584106,0.391378,15.243836,0.687136,237300.535297,0.923363,31.367548,1.381811,2.939428,66.227598,65.658476,95.361012,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.963242,76.549465,161.625540,164.703962,64.104808,56.523541,52.726230,12.739069,158.524877,1.603087,76.792406,55.700768,163.187091,160.827661,160.235112,159.564625,107.595484,158.682873,0.001918,-1.722136,32.000000,-237.268048,159.580132,0.391351,15.238114,0.687284,237292.463474,0.922630,31.357715,1.381183,2.938483,66.235433,65.656669,95.364616,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.962701,76.544547,161.644848,164.702118,64.132133,56.523284,59.297088,12.739139,158.524792,1.603268,76.788649,55.697947,163.185727,160.828676,160.233476,159.567318,107.594784,158.684501,0.001900,-1.723282,32.000000,-237.268085,159.581141,0.391408,15.236243,0.688298,237288.366375,1.065888,31.352652,1.381166,2.939890,66.241362,65.654675,95.367391,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.960314,76.538818,161.584859,164.699599,64.227678,56.523337,59.274156,12.738732,158.515269,1.685919,76.784308,55.696094,163.184514,160.829973,160.232199,159.566278,107.593330,158.685636,0.001883,-1.723311,32.000000,-237.268663,159.533311,0.422139,15.219512,0.688707,237282.622608,1.036788,31.343781,1.380205,2.940611,66.248719,65.652621,95.371103,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.959794,76.534299,161.497342,164.697379,64.260581,56.523368,59.262534,12.737880,158.512203,2.088138,76.782166,55.695435,163.183455,160.827207,160.230196,159.559473,107.594133,158.682997,0.001882,-1.722111,32.000000,-237.269620,159.581929,0.555857,15.208275,0.688858,237278.908038,0.921893,31.339383,1.381605,2.940992,66.254460,65.650648,95.374162,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.957147,76.530133,161.456131,164.693763,64.189514,56.523190,59.229404,12.737245,158.509354,1.612249,76.779315,55.694461,163.181233,160.821661,160.227112,159.559288,107.596118,158.683240,0.001883,-1.724578,32.000000,-237.270289,159.675880,0.394902,15.199951,0.689401,237277.355176,0.922281,31.335944,1.383549,2.940028,66.260246,65.648497,95.377536,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.956852,76.526408,161.511502,164.690486,64.160802,56.523263,59.267520,12.737325,158.508844,1.597210,76.776218,55.695503,163.179076,160.819465,160.225411,159.556018,107.597065,158.684789,0.001867,-1.727465,32.000000,-237.270166,159.672343,0.391852,15.214517,0.689557,237273.505546,0.922461,31.331926,1.381609,2.938463,66.264377,65.647982,95.380753,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.959592,76.521297,161.450748,164.686503,64.122140,56.523132,59.203758,12.737103,158.507045,1.597063,76.769618,55.696084,163.175826,160.813464,160.222052,159.549733,107.596676,158.683265,0.001850,-1.729202,32.000000,-237.270370,159.667744,0.391660,15.227220,0.689797,237268.552222,0.923013,31.330300,1.379728,2.937855,66.267258,65.646750,95.382861,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.959837,76.516197,161.461667,164.683027,64.120309,56.523069,59.237515,12.738054,158.502175,1.597340,76.764514,55.694303,163.173394,160.812073,160.220384,159.546935,107.599423,158.680831,0.001847,-1.730400,32.000000,-237.269423,159.665987,0.392200,15.218630,0.689354,237264.979278,0.922418,31.326859,1.379449,2.938878,66.269175,65.645882,95.384030,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.957712,76.509270,161.528409,164.678604,64.088280,56.523237,59.279964,12.738690,158.500519,1.597416,76.760454,55.688831,163.171411,160.808533,160.217878,159.544677,107.604346,158.678646,0.001846,-1.729274,32.000000,-237.268614,159.690558,0.391850,15.215776,0.688486,237260.098862,0.923346,31.319118,1.379181,2.937626,66.271508,65.645578,95.385460,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.951748,76.504638,161.529779,164.675251,64.141223,56.523308,59.254071,12.738277,158.501903,1.075405,76.760071,55.680465,163.169543,160.807009,160.215865,159.541861,107.604808,158.674390,0.001885,-1.731613,32.000000,-237.269014,159.701832,0.209985,15.225766,0.688907,237253.112462,0.922803,31.313782,1.375386,2.937812,66.272355,65.645454,95.386227,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.944781,76.501323,161.596438,164.672514,64.085555,56.523560,59.321083,12.739366,158.489982,1.297509,76.761046,55.674604,163.166090,160.801591,160.213322,159.537027,107.603940,158.663520,0.001881,-1.731637,32.000000,-237.267976,159.624170,0.295158,15.224154,0.689319,237244.116916,0.922168,31.308894,1.369522,2.939140,66.270901,65.644368,95.385758,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.942235,76.499692,161.604500,164.670812,64.002845,56.523714,59.236603,12.739306,158.481464,1.349744,76.762590,55.670776,163.163548,160.795456,160.211600,159.528023,107.603541,158.655461,0.001880,-1.731641,32.000000,-237.268136,159.618502,0.306565,15.216870,0.688943,237242.249173,0.922671,31.309988,1.367226,2.939484,66.270947,65.643915,95.385859,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.937624,76.498877,161.572840,164.668842,64.067780,56.523924,59.264786,12.739180,158.471005,1.350322,76.761377,55.668353,163.161019,160.786038,160.207463,159.518523,107.602959,158.645446,0.001879,-1.731640,32.000000,-237.268134,159.611237,0.306383,15.197447,0.689380,237244.507950,0.921753,31.313362,1.363410,2.941070,66.269505,65.641832,95.383946,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.936293,76.497604,161.584389,164.666770,64.060268,56.524053,59.300186,12.739213,158.466578,1.350401,76.760408,55.667273,163.158834,160.776678,160.203328,159.513839,107.603801,158.641241,0.001920,-1.731618,32.000000,-237.268139,159.601932,0.306744,15.188698,0.689775,237244.839845,0.923113,31.314176,1.360339,2.941353,66.268321,65.639911,95.381569,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.928954,76.495132,161.637092,164.663549,64.109844,56.524263,59.224710,12.737516,158.456624,1.351014,76.761140,55.662297,163.155790,160.766667,160.199202,159.503869,107.605251,158.633465,0.001897,-1.731632,32.000000,-237.269781,159.587744,0.306415,15.183215,0.690592,237247.543149,0.922760,31.317790,1.356605,2.941023,66.266643,65.637548,95.377920,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.927344,76.493696,161.673284,164.660764,64.127118,56.524249,59.249226,12.736109,158.450950,1.351040,76.759737,55.659009,163.153644,160.756100,160.196333,159.497876,107.604146,158.626583,0.001881,-1.730463,32.000000,-237.271047,159.577785,0.306359,15.174360,0.691050,237246.377960,0.922233,31.317793,1.353952,2.941305,66.265135,65.635434,95.373557,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929372,76.491933,161.732681,164.657041,64.209846,56.524444,50.763381,12.736970,158.442476,1.352616,76.756625,55.660335,163.152944,160.749063,160.192388,159.491156,107.603787,158.621799,0.001881,-1.731639,32.000000,-237.270055,159.544116,0.306547,15.162415,0.691604,237246.355342,0.923541,31.322370,1.349150,2.942657,66.262495,65.634265,95.369586,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.930719,76.488930,161.689437,164.652930,64.151329,56.524457,59.236798,12.737115,158.425379,1.890936,76.751992,55.660273,163.150860,160.745271,160.190955,159.485279,107.603392,158.617698,0.001881,-1.731638,32.000000,-237.269863,159.472942,0.493059,15.173769,0.692175,237247.024398,0.923185,31.322481,1.347291,2.943403,66.259485,65.632730,95.364791,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.928372,76.484028,161.691043,164.646641,64.062031,56.524472,59.245494,12.738012,158.421216,2.105731,76.748324,55.658920,163.146613,160.739865,160.187770,159.476259,107.599314,158.613833,0.001886,-1.731674,32.000000,-237.268905,159.454120,0.556273,15.189435,0.692928,237246.234935,1.077464,31.318770,1.345589,2.944375,66.254777,65.631079,95.358458,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.929081,76.480603,161.580190,164.641121,64.056712,56.524585,59.257654,12.738632,158.416500,2.106036,76.745150,55.658591,163.142616,160.735909,160.184791,159.469514,107.595056,158.609249,0.001872,-1.730529,32.000000,-237.268184,159.447206,0.555939,15.207233,0.692219,237244.005489,0.923309,31.314472,1.344216,2.943516,66.249488,65.629397,95.351964,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.927677,76.477010,161.572822,164.635210,64.014773,56.524916,59.284905,12.739779,158.416202,2.105050,76.740139,55.655320,163.136922,160.727999,160.182446,159.461117,107.591067,158.607010,0.001870,-1.731721,32.000000,-237.267004,159.473261,0.555688,15.228523,0.691534,237245.757224,0.923205,31.311826,1.346629,2.943671,66.242965,65.627778,95.344296,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.926238,76.473467,161.569421,164.630670,63.908852,56.524887,59.290431,12.740500,158.416912,1.659513,76.736727,55.651392,163.132725,160.724474,160.181064,159.458721,107.586876,158.605388,0.001870,-1.733363,32.000000,-237.266183,159.462712,0.402649,15.226120,0.690259,237247.942501,0.922997,31.307719,1.348911,2.941615,66.236903,65.626822,95.336706,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.917981,76.468989,161.560174,164.626203,63.927940,56.524950,59.299150,12.739681,158.409273,1.606906,76.732157,55.647397,163.127985,160.715266,160.179156,159.449274,107.579396,158.594303,0.001911,-1.733996,32.000000,-237.266918,159.455080,0.388806,15.212622,0.689286,237251.245472,0.922595,31.305474,1.351935,2.941556,66.230469,65.625443,95.326535,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.913295,76.465543,161.515735,164.623108,63.948333,56.525152,52.167817,12.739737,158.401474,1.606828,76.729291,55.645685,163.125120,160.708422,160.177998,159.439947,107.577195,158.586760,0.001908,-1.734027,32.000000,-237.266859,159.448697,0.388877,15.206843,0.689397,237253.907162,0.922527,31.303313,1.355428,2.941571,66.226013,65.623716,95.318142,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.909739,76.461404,161.484978,164.619827,64.006795,56.525131,59.258334,12.738514,158.392920,1.606517,76.726057,55.640963,163.121910,160.703989,160.176335,159.439425,107.572695,158.581600,0.001905,-1.734034,32.000000,-237.268058,159.440560,0.389152,15.212038,0.690069,237261.502779,0.922534,31.306767,1.358130,2.941845,66.220817,65.621762,95.307975,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.907787,76.458169,161.501579,164.616998,64.016108,56.525259,51.238926,12.737205,158.387936,1.605952,76.723519,55.637615,163.119176,160.701110,160.174458,159.431580,107.569628,158.574965,0.001907,-1.731676,32.000000,-237.269475,159.434580,0.388775,15.216411,0.690214,237263.886117,1.048737,31.307822,1.357080,2.941287,66.217792,65.620573,95.300865,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.908567,76.454392,161.487550,164.613253,64.065118,56.525327,59.234577,12.736672,158.379533,1.696321,76.717591,55.640711,163.113945,160.695495,160.170601,159.427000,107.563298,158.569917,0.001949,-1.729908,32.000000,-237.270062,159.401102,0.421034,15.203537,0.689899,237266.878060,0.923306,31.307099,1.359355,2.940917,66.211989,65.618215,95.292808,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912901,76.450713,161.450453,164.610009,63.973942,56.525493,59.227487,12.737065,158.377754,1.855021,76.709535,55.647535,163.109859,160.695280,160.166825,159.427183,107.561832,158.567091,0.001925,-1.726987,32.000000,-237.269620,159.396633,0.469403,15.210908,0.689788,237268.973554,1.067848,31.305739,1.359562,2.941324,66.207815,65.616422,95.286559,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916148,76.443847,161.365153,164.604573,64.037686,56.525619,59.287633,12.735618,158.387087,1.444516,76.698264,55.652472,163.106209,160.695242,160.163723,159.425449,107.561505,158.564661,0.001914,-1.724633,32.000000,-237.271139,159.451450,0.325713,15.222872,0.690299,237272.728836,0.923685,31.301212,1.363718,2.941026,66.204987,65.614547,95.280679,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916785,76.436537,161.360568,164.599731,64.132823,56.525873,52.541135,12.735055,158.388000,1.351829,76.685899,55.654922,163.103053,160.698663,160.161098,159.429399,107.560882,158.566839,0.001912,-1.723463,32.000000,-237.271684,159.455087,0.303598,15.229081,0.689746,237270.821743,0.923710,31.293370,1.363965,2.940119,66.200928,65.612008,95.274977,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.917645,76.425863,161.277692,164.594408,64.143259,56.525723,59.304465,12.734679,158.387332,1.350979,76.674039,55.654999,163.098278,160.702499,160.160469,159.435217,107.558306,158.570552,0.001912,-1.723435,32.000000,-237.272092,159.455370,0.303918,15.246304,0.688815,237265.541238,0.922699,31.283385,1.363244,2.938392,66.195425,65.609441,95.268512,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.918756,76.416118,161.259901,164.590126,64.132736,56.525695,51.941239,12.735498,158.385088,1.350953,76.664862,55.655480,163.094556,160.706053,160.159162,159.438066,107.554968,158.568984,0.001915,-1.723412,32.000000,-237.271351,159.457876,0.303791,15.247438,0.688494,237261.792346,1.041149,31.275463,1.364805,2.938274,66.189370,65.606804,95.262480,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.920501,76.409670,161.204136,164.587383,64.082289,56.525708,50.674500,12.736950,158.385580,1.350412,76.657012,55.656761,163.091539,160.708307,160.157640,159.441225,107.550000,158.568348,0.001903,-1.721087,32.000000,-237.269800,159.461139,0.303892,15.252911,0.687350,237255.823561,0.922369,31.263964,1.368983,2.936719,66.183873,65.604941,95.257375,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.917914,76.402181,161.117158,164.584936,64.074305,56.525902,59.207682,12.737792,158.383106,1.350377,76.649542,55.659262,163.087998,160.708209,160.155171,159.439609,107.545421,158.566411,0.001903,-1.721002,32.000000,-237.269178,159.463433,0.304282,15.264241,0.687201,237251.777372,1.053075,31.253151,1.371644,2.936336,66.177493,65.602073,95.252368,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.915954,76.396514,161.089057,164.583282,64.021713,56.525931,52.898827,12.736536,158.382625,1.349888,76.645129,55.653231,163.084278,160.706459,160.152978,159.441104,107.542975,158.565253,0.001906,-1.721025,32.000000,-237.270429,159.475192,0.303901,15.281038,0.686689,237251.762479,1.079344,31.245026,1.376339,2.935227,66.173363,65.598565,95.247469,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912845,76.391072,161.057156,164.581782,64.010469,56.525742,59.234379,12.735170,158.392089,0.811615,76.641247,55.652442,163.081366,160.704314,160.150004,159.443606,107.540239,158.567957,0.001950,-1.719818,32.000000,-237.271943,159.558859,0.117351,15.276071,0.685855,237252.839364,0.923819,31.240023,1.380082,2.933781,66.169332,65.594978,95.243609,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.914445,76.387016,160.953179,164.580777,64.006123,56.525666,59.224894,12.733918,158.383652,0.782156,76.635786,55.650915,163.079952,160.704495,160.148938,159.445406,107.541420,158.570091,0.001923,-1.719791,32.000000,-237.273160,159.518081,0.120260,15.268540,0.685006,237251.899774,1.034022,31.236239,1.382030,2.933374,66.167191,65.591912,95.241461,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.910730,76.381379,160.959690,164.579266,63.897178,56.525624,59.261795,12.733605,158.382427,1.093808,76.629980,55.653682,163.077884,160.702684,160.147221,159.446596,107.544598,158.567225,0.001921,-1.720925,32.000000,-237.273483,159.524657,0.218687,15.256302,0.685135,237251.433529,0.923468,31.233783,1.385930,2.932960,66.165340,65.587956,95.240272,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.908979,76.376645,160.972155,164.577517,63.868584,56.525369,59.252606,12.732994,158.379212,1.095591,76.626742,55.654293,163.075633,160.699727,160.144691,159.447917,107.547106,158.567541,0.001922,-1.719719,32.000000,-237.274030,159.524151,0.218982,15.243621,0.685027,237246.326662,0.923575,31.228190,1.385670,2.930981,66.164418,65.584037,95.240254,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.907898,76.371975,161.001521,164.575241,63.877620,56.525270,59.314882,12.732681,158.379272,1.096576,76.622971,55.655452,163.072598,160.697427,160.140348,159.448485,107.548606,158.571166,0.001963,-1.720467,32.000000,-237.274363,159.527519,0.218707,15.246467,0.685638,237239.597060,0.923055,31.226122,1.381256,2.931298,66.164632,65.578567,95.241366,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912488,76.368705,161.045818,164.573467,63.824159,56.525246,52.397459,12.733188,158.380127,1.097202,76.619891,55.654197,163.069335,160.700913,160.138000,159.454552,107.549785,158.575108,0.001935,-1.719914,32.000000,-237.273962,159.532342,0.218812,15.260280,0.686269,237232.775725,0.923215,31.223070,1.378886,2.931618,66.164907,65.573699,95.242530,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916393,76.364588,161.033534,164.570561,63.828078,56.525073,50.886923,12.733789,158.386517,1.097561,76.614707,55.655546,163.065644,160.707012,160.134790,159.464818,107.549193,158.579640,0.001923,-1.717539,32.000000,-237.273534,159.534040,0.218963,15.263637,0.686262,237228.052101,0.922253,31.219438,1.378948,2.932211,66.164208,65.567374,95.244141,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.919874,76.360954,161.071509,164.567805,63.841443,56.525110,59.258655,12.734693,158.381535,1.405969,76.609669,55.662077,163.063126,160.707755,160.132749,159.468420,107.551401,158.584938,0.001923,-1.717505,32.000000,-237.272671,159.481986,0.327045,15.251244,0.685751,237222.702133,1.043902,31.211758,1.379467,2.932772,66.163591,65.562822,95.247092,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.924656,76.355650,161.083439,164.563892,63.801315,56.525186,59.230773,12.736093,158.386308,1.597271,76.601517,55.671410,163.058472,160.709874,160.128482,159.477719,107.551501,158.589814,0.001923,-1.719867,32.000000,-237.271301,159.492585,0.383505,15.242485,0.685492,237217.974844,1.074791,31.203890,1.382014,2.932340,66.160873,65.555957,95.248779,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.926392,76.350839,161.111260,164.560155,63.665643,56.525078,59.206134,12.736303,158.392853,1.597676,76.596602,55.676408,163.055826,160.710547,160.126204,159.482809,107.553022,158.591805,0.001924,-1.721019,32.000000,-237.271109,159.524617,0.383782,15.250282,0.686145,237211.770764,0.922879,31.196913,1.382088,2.932846,66.159779,65.550269,95.250071,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.925590,76.344833,161.058882,164.555509,63.658409,56.524942,50.993493,12.737299,158.395251,1.348620,76.592104,55.676624,163.052116,160.713977,160.125823,159.490262,107.553284,158.601109,0.001913,-1.724518,32.000000,-237.270097,159.536264,0.303105,15.230257,0.686513,237206.493765,0.923214,31.187016,1.384090,2.932807,66.158457,65.543868,95.251390,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.922412,76.340364,161.080710,164.552500,63.682064,56.524866,51.153209,12.737182,158.397410,1.347205,76.590317,55.670898,163.047975,160.715843,160.123846,159.492935,107.552691,158.606332,0.001911,-1.726243,32.000000,-237.270278,159.540493,0.303125,15.220702,0.686244,237200.239426,0.923553,31.180538,1.383426,2.933221,66.156535,65.538064,95.252624,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916435,76.336793,161.120585,164.549856,63.688351,56.524525,59.275384,12.737636,158.400778,1.346106,76.592197,55.667030,163.044006,160.714736,160.121444,159.495729,107.550075,158.607919,0.001914,-1.727947,32.000000,-237.269811,159.539683,0.303517,15.219910,0.686932,237195.501664,1.072292,31.175302,1.387175,2.932310,66.154279,65.531940,95.254481,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916293,76.335972,161.133232,164.548031,63.580339,56.524811,59.218928,12.737495,158.402448,1.345890,76.593849,55.665745,163.040581,160.714065,160.116676,159.497087,107.547218,158.609297,0.001955,-1.727959,32.000000,-237.269839,159.541798,0.303301,15.214901,0.687491,237193.799839,1.068998,31.173886,1.390019,2.932878,66.153327,65.526913,95.255622,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912250,76.336159,161.117620,164.545439,63.628855,56.524727,59.274747,12.737172,158.404698,1.346081,76.594894,55.659932,163.037421,160.714724,160.113964,159.495487,107.547145,158.611596,0.001924,-1.727975,32.000000,-237.270034,159.540950,0.303611,15.237790,0.687756,237194.672496,0.922616,31.176055,1.393319,2.933923,66.152694,65.521804,95.257525,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.910460,76.335660,161.075293,164.543012,63.611739,56.524719,59.285767,12.737729,158.405670,1.345673,76.596697,55.659258,163.034934,160.715103,160.111612,159.492250,107.550181,158.616652,0.001923,-1.729695,32.000000,-237.269562,159.541461,0.303449,15.236392,0.688029,237198.175600,0.923501,31.175371,1.396770,2.934161,66.152808,65.517599,95.260108,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912572,76.335043,161.093522,164.540074,63.631706,56.524451,50.988800,12.738476,158.401940,1.345836,76.599058,55.659608,163.031798,160.720586,160.107600,159.491318,107.554801,158.618822,0.001919,-1.731555,32.000000,-237.268866,159.529231,0.304658,15.227169,0.686988,237199.373599,0.922704,31.179443,1.397833,2.934092,66.152467,65.512788,95.263954,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.913213,76.334726,161.122331,164.538016,63.618097,56.524501,59.301810,12.739724,158.393982,1.775331,76.599316,55.664440,163.029460,160.722803,160.105699,159.489842,107.557412,158.619392,0.001961,-1.731536,32.000000,-237.267629,159.484661,0.451699,15.214581,0.686910,237196.327606,0.922565,31.180663,1.396975,2.933417,66.151430,65.509510,95.267763,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916232,76.333966,161.186701,164.535257,63.592063,56.524512,59.246557,12.740257,158.390920,1.844366,76.599261,55.666630,163.026374,160.727205,160.103543,159.488595,107.560418,158.619722,0.001929,-1.732679,32.000000,-237.267024,159.481898,0.466838,15.227849,0.687366,237189.107672,1.072634,31.178017,1.393291,2.933636,66.149577,65.505223,95.272309,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.916649,76.333112,161.317649,164.532284,63.596139,56.524346,51.372103,12.740106,158.393582,1.751906,76.595979,55.667141,163.023336,160.730171,160.099227,159.487532,107.561370,158.618539,0.001919,-1.732693,32.000000,-237.267257,159.520735,0.433748,15.219822,0.688039,237185.997861,0.922259,31.177085,1.390925,2.934127,66.146732,65.500377,95.275804,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.921306,76.330516,161.361678,164.527885,63.640905,56.524315,59.240987,12.740279,158.395790,1.351032,76.590254,55.667574,163.019872,160.734046,160.095345,159.489258,107.563387,158.619291,0.001919,-1.732674,32.000000,-237.267183,159.530266,0.302739,15.211683,0.687654,237181.155288,0.923061,31.173423,1.388061,2.935138,66.142961,65.495826,95.281103,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.922741,76.326703,161.349146,164.523468,63.698019,56.524134,59.232574,12.739467,158.398288,1.346382,76.585327,55.668228,163.017696,160.736875,160.092812,159.492750,107.565354,158.617212,0.001921,-1.733842,32.000000,-237.267830,159.530643,0.302389,15.219091,0.688534,237178.868051,1.064536,31.172169,1.386600,2.937500,66.140525,65.493139,95.286090,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.924894,76.320956,161.436226,164.516997,63.716567,56.524181,51.561640,12.738944,158.401548,1.346051,76.577597,55.669515,163.014516,160.742408,160.089858,159.492074,107.569285,158.613408,0.001924,-1.733849,32.000000,-237.268481,159.531575,0.302497,15.235432,0.689011,237172.736305,0.923043,31.165100,1.384907,2.938052,66.136268,65.489470,95.292067,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
