Torad 40 Ton Compressor Load Stand
54.923336,76.315588,161.424299,164.511159,63.825966,56.524404,59.257901,12.739599,158.393289,1.660634,76.573390,55.667995,163.012693,160.747747,160.085711,159.489582,107.571630,158.612686,0.001915,-1.733737,32.000000,-237.267848,159.471864,0.414148,15.228361,0.688599,237166.609602,0.923136,31.159908,1.382043,2.937747,66.132166,65.486324,95.297427,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.919404,76.310180,161.415025,164.504554,63.869919,56.524475,59.283247,12.738006,158.388840,1.847670,76.572758,55.664132,163.009458,160.745965,160.082476,159.485388,107.572888,158.604983,0.001912,-1.735508,32.000000,-237.269344,159.468124,0.466864,15.211171,0.688167,237157.713488,1.060413,31.152093,1.376474,2.939218,66.127715,65.483019,95.303966,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.917141,76.307725,161.422583,164.499863,63.819868,56.524459,59.287598,12.738560,158.390337,1.660945,76.574746,55.659296,163.005352,160.746418,160.080141,159.481021,107.572635,158.599050,0.001912,-1.734903,32.000000,-237.268790,159.523363,0.398095,15.204430,0.688455,237152.359240,0.922709,31.148221,1.373818,2.939084,66.125269,65.479627,95.308764,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.911711,76.307229,161.440697,164.495166,63.783128,56.524339,59.240629,12.738136,158.384032,1.349644,76.577660,55.654460,163.001632,160.739717,160.077507,159.471864,107.570547,158.591597,0.001957,-1.734807,32.000000,-237.269063,159.515156,0.302457,15.204420,0.689239,237148.799819,0.922375,31.146591,1.369240,2.939126,66.123967,65.475445,95.314524,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912092,76.307471,161.436945,164.491886,63.820382,56.524446,59.275700,12.738344,158.383295,1.349099,76.577906,55.650208,162.999280,160.738462,160.074105,159.467511,107.568894,158.585083,0.001925,-1.735955,32.000000,-237.268925,159.508606,0.301820,15.202179,0.689600,237147.708107,0.922343,31.146310,1.366936,2.939384,66.122160,65.473244,95.319707,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.913193,76.307033,161.507705,164.487654,63.873756,56.524465,59.243305,12.737416,158.379029,1.349142,76.578087,55.647712,162.995943,160.732480,160.069282,159.460089,107.568574,158.577083,0.001923,-1.735380,32.000000,-237.269957,159.502989,0.301934,15.198653,0.689741,237151.182291,0.923172,31.151029,1.365813,2.940005,66.121313,65.470089,95.326240,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.911627,76.306281,161.484870,164.484005,63.850287,56.524370,51.186516,12.737393,158.374431,1.348956,76.576526,55.646613,162.994557,160.729588,160.067018,159.456577,107.568635,158.568069,0.001924,-1.732491,32.000000,-237.269862,159.498577,0.302164,15.208096,0.689827,237153.314771,0.922621,31.150906,1.364657,2.939916,66.121089,65.468829,95.331929,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.913849,76.304022,161.533537,164.479219,63.829851,56.524669,59.235877,12.736422,158.360369,1.549818,76.571469,55.649598,162.990522,160.725598,160.064934,159.449536,107.568881,158.562481,0.001963,-1.729074,32.000000,-237.270800,159.432828,0.378093,15.223734,0.690253,237153.091670,0.923104,31.149410,1.361529,2.941146,66.121672,65.466761,95.338039,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.915832,76.300644,161.543890,164.475057,63.822701,56.524430,59.242564,12.736752,158.357237,1.844802,76.567496,55.648612,162.987877,160.719744,160.063804,159.442022,107.570341,158.562122,0.001929,-1.729080,32.000000,-237.270633,159.430991,0.467329,15.222044,0.689746,237152.275921,1.068431,31.150162,1.357584,2.940814,66.122567,65.464904,95.344379,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.919703,76.296007,161.594959,164.469649,63.814355,56.524598,59.261238,12.736635,158.352392,1.848794,76.561915,55.649169,162.983190,160.713629,160.060547,159.435422,107.567952,158.558211,0.001921,-1.727349,32.000000,-237.270753,159.430323,0.466863,15.195684,0.689201,237150.673313,0.923204,31.145768,1.354929,2.941581,66.122916,65.462328,95.351766,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.919688,76.292009,161.640099,164.465090,63.844874,56.524569,52.718507,12.736312,158.345762,1.848912,76.556594,55.646428,162.978670,160.710836,160.057806,159.432842,107.564528,158.552694,0.001918,-1.726778,32.000000,-237.271123,159.425458,0.467357,15.192602,0.689287,237144.845096,0.923052,31.140486,1.353315,2.941663,66.122685,65.459351,95.357848,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.919679,76.286851,161.695350,164.459834,63.829064,56.524485,59.278952,12.734872,158.340560,1.849201,76.546766,55.643656,162.973359,160.703393,160.054966,159.427569,107.561426,158.546491,0.001923,-1.724460,32.000000,-237.272488,159.417694,0.467207,15.200619,0.690630,237143.624709,0.922681,31.132130,1.354017,2.942386,66.122760,65.455734,95.364310,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.918169,76.280850,161.639650,164.454362,63.820563,56.524564,59.289701,12.734652,158.347184,1.539732,76.539940,55.637925,162.969061,160.697435,160.053164,159.422068,107.560327,158.548870,0.001922,-1.724455,32.000000,-237.272809,159.471448,0.357599,15.198650,0.690941,237144.224857,1.037182,31.128146,1.355062,2.943209,66.124245,65.453211,95.369394,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.915851,76.272990,161.668696,164.447989,63.808955,56.524826,51.189446,12.734276,158.343519,1.350063,76.531517,55.633233,162.963006,160.688979,160.050980,159.412297,107.559015,158.541832,0.001911,-1.724516,32.000000,-237.273228,159.465442,0.303474,15.192150,0.690784,237143.327841,0.922383,31.122998,1.355492,2.944215,66.125591,65.449338,95.374519,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912026,76.267013,161.609624,164.443119,63.841695,56.525136,59.293855,12.733935,158.334334,1.356653,76.527271,55.630978,162.958522,160.677945,160.049217,159.406093,107.558016,158.531894,0.001909,-1.724523,32.000000,-237.273349,159.431004,0.312344,15.202565,0.690665,237140.968427,0.922230,31.118447,1.357615,2.943282,66.127484,65.446616,95.378013,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.912187,76.261233,161.573963,164.437796,63.899061,56.525141,59.249072,12.734819,158.322480,1.847720,76.522231,55.628737,162.951715,160.667081,160.045883,159.398750,107.555979,158.524061,0.001915,-1.723399,32.000000,-237.272465,159.391770,0.470363,15.207303,0.691098,237138.285075,1.068198,31.112813,1.355894,2.943935,66.129714,65.441934,95.379915,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.911009,76.257411,161.618266,164.433783,63.880790,56.525241,51.447306,12.735756,158.315467,1.855335,76.516531,55.628087,162.945797,160.658695,160.042739,159.388647,107.553213,158.516052,0.001954,-1.723410,32.000000,-237.271641,159.384778,0.470345,15.201676,0.690433,237137.721478,0.922256,31.110511,1.352609,2.943064,66.131076,65.437075,95.380494,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.907423,76.252309,161.605826,164.429741,63.889265,56.525427,59.239365,12.735769,158.305909,1.855608,76.510904,55.624888,162.939560,160.645036,160.039262,159.379805,107.548441,158.508533,0.001917,-1.723386,32.000000,-237.271622,159.376011,0.470189,15.199310,0.690064,237135.450226,0.922937,31.104576,1.351269,2.942406,66.134136,65.432444,95.380582,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.904757,76.247892,161.630863,164.426892,63.827060,56.525251,59.249226,12.736043,158.309204,1.661345,76.506884,55.624370,162.934305,160.635344,160.036673,159.379077,107.548654,158.504860,0.001917,-1.722244,32.000000,-237.271271,159.426393,0.396985,15.195236,0.690501,237136.311265,1.062912,31.101886,1.350583,2.943276,66.137600,65.428249,95.380782,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.900432,76.242503,161.610029,164.423841,63.827207,56.525341,52.949202,12.736182,158.302491,1.353654,76.500088,55.617836,162.927712,160.625169,160.031458,159.370470,107.545384,158.505084,0.001919,-1.722259,32.000000,-237.271080,159.421477,0.305437,15.190736,0.690600,237139.471724,0.923159,31.100229,1.352113,2.943242,66.141096,65.421969,95.379668,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.894696,76.237869,161.597092,164.421465,63.790705,56.525511,52.649477,12.735873,158.298381,1.352878,76.494021,55.612621,162.921817,160.614967,160.026052,159.362476,107.542257,158.500712,0.001961,-1.722900,32.000000,-237.271308,159.413404,0.305775,15.192983,0.690916,237136.396073,0.923042,31.098372,1.350316,2.943841,66.143801,65.417241,95.378184,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.890398,76.231827,161.535323,164.418568,63.855559,56.525495,59.197881,12.735180,158.293419,1.352358,76.487218,55.606911,162.915324,160.605890,160.021679,159.351328,107.542022,158.493294,0.001924,-1.723587,32.000000,-237.271964,159.401660,0.305662,15.203915,0.691079,237137.969266,1.032944,31.097139,1.353682,2.943693,66.147635,65.412292,95.376788,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.888344,76.226743,161.483819,164.416072,63.850707,56.525209,59.315934,12.735295,158.286469,1.352082,76.481731,55.603151,162.909311,160.600312,160.019951,159.346577,107.541426,158.494020,0.001916,-1.723624,32.000000,-237.271829,159.393199,0.305635,15.201753,0.690998,237140.526091,1.038934,31.098016,1.354924,2.943765,66.151059,65.406829,95.375653,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.885542,76.220566,161.383244,164.413239,63.904973,56.525272,59.134193,12.736299,158.268855,1.364417,76.473234,55.599315,162.903032,160.589898,160.015387,159.340788,107.537042,158.484199,0.001914,-1.723601,32.000000,-237.270572,159.351952,0.317843,15.216664,0.690304,237137.489307,0.924073,31.096103,1.351960,2.942870,66.154732,65.400005,95.372821,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.890088,76.215215,161.440003,164.410581,63.847914,56.525414,59.310573,12.737546,158.256658,1.825849,76.466081,55.603552,162.899069,160.579179,160.009795,159.331344,107.533563,158.478828,0.001920,-1.726515,32.000000,-237.269312,159.310950,0.465790,15.225071,0.690209,237134.062258,0.922255,31.092994,1.352869,2.942042,66.158269,65.393914,95.368972,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.893668,76.208159,161.421394,164.406005,63.793722,56.525372,59.211519,12.739406,158.252637,1.755182,76.455735,55.606780,162.894560,160.569687,160.003164,159.324397,107.529235,158.471729,0.001918,-1.729993,32.000000,-237.267642,159.344564,0.430465,15.217126,0.689161,237135.226737,0.925128,31.089510,1.353018,2.940360,66.162014,65.386177,95.363052,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.892734,76.201368,161.438531,164.400790,63.826331,56.525393,59.202663,12.740259,158.250724,1.366227,76.444831,55.608173,162.890238,160.564455,159.998459,159.317224,107.525810,158.460143,0.001911,-1.730577,32.000000,-237.266547,159.351232,0.306566,15.209585,0.688934,237133.950160,0.922283,31.079791,1.354182,2.941150,66.165562,65.380038,95.357565,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.887291,76.191355,161.427395,164.394398,63.923888,56.525104,59.266779,12.740510,158.243719,1.359239,76.433620,55.603051,162.884813,160.556338,159.994063,159.309011,107.523925,158.452007,0.001909,-1.730584,32.000000,-237.266358,159.340715,0.307246,15.221140,0.689154,237132.202042,0.923743,31.069293,1.355448,2.940620,66.169759,65.372040,95.350225,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.884866,76.181822,161.332422,164.389147,63.985214,56.524931,59.290897,12.741847,158.237718,1.359383,76.424532,55.602692,162.879626,160.553336,159.990409,159.303056,107.520978,158.446178,0.001915,-1.730589,32.000000,-237.264959,159.329276,0.306664,15.223237,0.689563,237131.265818,0.923882,31.063400,1.353876,2.940982,66.174228,65.364731,95.342648,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.881294,76.174948,161.309817,164.384916,64.054684,56.524593,59.280335,12.742504,158.231574,1.359903,76.419827,55.601753,162.875642,160.548985,159.986547,159.296930,107.519211,158.441737,0.001955,-1.732341,32.000000,-237.264174,159.322686,0.306885,15.215187,0.689046,237126.179977,0.922955,31.058618,1.352254,2.941071,66.179229,65.359437,95.336623,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.875344,76.168815,161.284671,164.380357,64.010089,56.524499,52.317359,12.740920,158.220666,1.360388,76.414284,55.594761,162.870347,160.540003,159.980459,159.286178,107.515219,158.422748,0.001920,-1.732917,32.000000,-237.265663,159.309178,0.306910,15.228107,0.688592,237122.513656,0.922599,31.051414,1.352688,2.939470,66.183535,65.353082,95.328600,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.868765,76.164547,161.233355,164.376284,63.965365,56.524307,59.239314,12.741228,158.215235,1.360737,76.410287,55.588972,162.866080,160.533984,159.974462,159.278887,107.510674,158.414899,0.001920,-1.732972,32.000000,-237.265407,159.301916,0.306637,15.231199,0.688898,237119.296442,0.922808,31.047974,1.352538,2.939250,66.187532,65.348425,95.322127,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.865051,76.159219,161.215616,164.371314,63.929422,56.523982,59.138203,12.742203,158.212665,1.353760,76.406688,55.586882,162.862239,160.527086,159.967040,159.268893,107.504927,158.406938,0.001919,-1.732974,32.000000,-237.264672,159.324019,0.298238,15.213339,0.688275,237120.526301,1.045731,31.047558,1.348340,2.939110,66.192123,65.343705,95.315701,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.857513,76.155160,161.203480,164.367835,63.835883,56.523992,52.714502,12.741077,158.202296,1.010673,76.403526,55.582779,162.859381,160.517700,159.960725,159.258195,107.498302,158.399960,0.001956,-1.733553,32.000000,-237.265742,159.305033,0.196913,15.215531,0.688008,237123.766119,0.923649,31.049616,1.349500,2.938527,66.195366,65.339766,95.311603,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.855421,76.150457,161.212152,164.364124,63.871202,56.507820,59.164610,12.740759,158.189520,1.356313,76.399610,55.579126,162.854681,160.506390,159.953255,159.243615,107.489246,158.390372,0.001920,-1.731785,32.000000,-237.265932,159.276773,0.307471,15.236717,0.688783,237125.883837,0.925279,31.047857,1.351813,2.938403,66.198853,65.335306,95.306004,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.854794,76.147294,161.199819,164.360443,63.853293,56.507726,59.263077,12.741218,158.182942,1.360184,76.393656,55.578452,162.851689,160.499816,159.947167,159.235463,107.485523,158.382388,0.001913,-1.731835,32.000000,-237.265420,159.266139,0.307905,15.234174,0.688728,237132.504441,1.038178,31.051043,1.355429,2.938585,66.200913,65.330704,95.302093,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.856194,76.141734,161.161872,164.354387,63.901206,56.507647,59.272180,12.741486,158.174472,1.360329,76.382089,55.583410,162.847553,160.487098,159.939764,159.219921,107.479651,158.370079,0.001911,-1.732982,32.000000,-237.265127,159.256838,0.307377,15.220562,0.687629,237071.712103,0.924759,31.048352,1.360348,2.938855,66.203395,65.325923,95.296684,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.858785,76.135378,161.145793,164.348803,63.876602,56.507718,59.241713,12.741204,158.168209,1.360596,76.370930,55.588571,162.843820,160.478370,159.935135,159.212226,107.477336,158.357351,0.001916,-1.731244,32.000000,-237.265424,159.251732,0.307607,15.226625,0.687698,237073.279353,0.923225,31.045791,1.360626,2.938664,66.206248,65.323017,95.292688,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.860298,76.125517,161.159686,164.341084,63.914960,56.507765,59.283966,12.741283,158.161959,1.360585,76.357595,55.592190,162.839135,160.472447,159.930747,159.206721,107.474833,158.347401,0.001914,-1.729466,32.000000,-237.265293,159.248880,0.307798,15.232666,0.688132,237074.472752,0.923043,31.038886,1.361188,2.937897,66.208941,65.318981,95.288668,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.861797,76.116403,161.191222,164.334756,63.933729,56.507652,59.261528,12.740306,158.159403,1.361386,76.345093,55.593669,162.836143,160.468747,159.925698,159.205181,107.469507,158.340730,0.001907,-1.729432,32.000000,-237.266290,159.244681,0.307466,15.232944,0.687745,237071.612134,0.923456,31.030039,1.358011,2.937466,66.210671,65.315652,95.285438,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.864164,76.104688,161.226269,164.327037,63.950730,56.507642,59.263182,12.740413,158.143023,1.812523,76.328947,55.599234,162.831642,160.465122,159.919368,159.195190,107.465862,158.329685,0.001905,-1.729419,32.000000,-237.266035,159.183212,0.462429,15.236927,0.687486,237066.434206,0.922748,31.018724,1.356221,2.937638,66.213919,65.312540,95.281469,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.863224,76.094544,161.302108,164.319996,63.857532,56.507521,51.132299,12.738197,158.140461,1.854662,76.315257,55.601559,162.826870,160.458567,159.915390,159.181102,107.465583,158.322438,0.001914,-1.728288,32.000000,-237.268326,159.191995,0.467701,15.226889,0.687564,237064.819156,0.923046,31.008168,1.358669,2.938132,66.216751,65.310473,95.279092,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.856910,76.081848,161.269342,164.310575,63.972614,56.507429,59.207020,12.736685,158.142045,1.387824,76.299650,55.596759,162.818264,160.453464,159.912457,159.169949,107.463592,158.313100,0.001946,-1.728272,32.000000,-237.269875,159.233794,0.313343,15.216380,0.687475,237058.956382,0.922949,30.994178,1.357548,2.938644,66.219293,65.307683,95.277722,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.849916,76.071119,161.313389,164.303091,63.939609,56.507243,59.221496,12.736208,158.136239,1.356189,76.290235,55.589461,162.812109,160.444917,159.909997,159.163784,107.461207,158.307484,0.001912,-1.728265,32.000000,-237.270129,159.231358,0.306871,15.202425,0.688219,237051.680394,1.069703,30.984938,1.354700,2.940077,66.221983,65.305530,95.277896,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.841980,76.060892,161.347138,164.295921,63.927025,56.507091,59.271621,12.735223,158.129027,1.355242,76.281514,55.580809,162.803647,160.438246,159.904616,159.153259,107.456444,158.295582,0.001912,-1.727107,32.000000,-237.271402,159.218662,0.307291,15.196505,0.688623,237046.149464,0.923901,30.978312,1.352661,2.939818,66.223942,65.300454,95.278493,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.839973,76.054704,161.338163,164.290861,63.866630,56.507233,59.101887,12.735410,158.123210,1.355172,76.275306,55.581390,162.798115,160.431101,159.900067,159.147730,107.453814,158.286264,0.001911,-1.725342,32.000000,-237.271107,159.212532,0.306658,15.186858,0.689506,237042.324201,0.923776,30.974307,1.352623,2.940996,66.226097,65.297898,95.280485,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.836125,76.047673,161.333124,164.284827,63.838052,56.507435,59.293096,12.734422,158.115195,1.354912,76.266113,55.578842,162.791765,160.414550,159.893078,159.137374,107.448588,158.277983,0.001946,-1.725306,32.000000,-237.271982,159.204777,0.307023,15.187461,0.689993,237041.793845,0.923115,30.971710,1.352249,2.942037,66.228216,65.294770,95.283335,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.835646,76.041199,161.413763,164.279554,63.841386,56.507595,52.107821,12.733372,158.109479,1.354557,76.256402,55.575927,162.785184,160.402700,159.886212,159.128959,107.442037,158.269695,0.001908,-1.725892,32.000000,-237.273004,159.199770,0.307020,15.201270,0.690411,237041.369879,0.925791,30.967451,1.350858,2.941981,66.228364,65.290797,95.284605,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.836999,76.032592,161.513773,164.272955,63.827459,56.507710,59.282723,12.734328,158.108170,1.353940,76.244229,55.583708,162.779299,160.392582,159.880492,159.123392,107.437477,158.267977,0.001900,-1.725894,32.000000,-237.272291,159.194487,0.306645,15.204077,0.690403,237044.078471,0.922863,30.964121,1.352509,2.942096,66.230286,65.285696,95.288799,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.843147,76.024610,161.504051,164.267262,63.988089,56.507778,51.070671,12.735470,158.102544,1.353931,76.232011,55.589898,162.774153,160.388924,159.875856,159.119794,107.432925,158.264374,0.001900,-1.725868,32.000000,-237.271101,159.189017,0.307138,15.188371,0.690096,237047.068381,1.050115,30.958107,1.355483,2.943592,66.231687,65.281214,95.292586,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.843916,76.013799,161.536135,164.259739,64.062309,56.508180,51.001951,12.734469,158.095345,1.353998,76.214238,55.592313,162.766258,160.381796,159.871293,159.111589,107.428817,158.253283,0.001912,-1.725812,32.000000,-237.271966,159.181388,0.306629,15.184781,0.690337,237045.610960,0.922978,30.948199,1.359302,2.945343,66.234063,65.275355,95.297345,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.845947,76.003519,161.510616,164.253072,64.119097,56.508219,59.256163,12.733785,158.095336,1.334949,76.200120,55.593217,162.758837,160.374340,159.867773,159.100939,107.426644,158.245253,0.001908,-1.725820,32.000000,-237.272575,159.198888,0.292547,15.178226,0.690916,237042.743669,1.071239,30.934306,1.362299,2.944836,66.236796,65.270646,95.301007,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.845570,75.990570,161.456172,164.245040,64.085242,56.524554,59.225061,12.733042,158.087167,1.098150,76.184365,55.593696,162.751661,160.368681,159.864627,159.101304,107.425771,158.240939,0.001903,-1.728153,32.000000,-237.273521,159.167853,0.231962,15.153354,0.691181,237040.650249,1.072644,30.922755,1.361619,2.945379,66.241226,65.265962,95.306995,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.846434,75.979412,161.433782,164.238242,64.082714,56.524706,59.101826,12.733191,158.079877,1.340385,76.174129,55.594670,162.744567,160.362471,159.861217,159.095765,107.421098,158.232914,0.001901,-1.728148,32.000000,-237.273266,159.166887,0.303801,15.135464,0.691334,237034.543480,0.923167,30.910523,1.360326,2.944805,66.244536,65.262439,95.311707,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.846968,75.967871,161.403890,164.230308,64.064271,56.524569,59.238546,12.732111,158.071574,1.343257,76.162369,55.593528,162.736438,160.354983,159.858128,159.092243,107.413786,158.226468,0.001911,-1.728723,32.000000,-237.274342,159.161800,0.304392,15.130770,0.692426,237094.425957,0.923895,30.897937,1.359337,2.943833,66.247716,65.258665,95.318197,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.850704,75.959184,161.383725,164.223109,64.069222,56.524381,59.202006,12.732445,158.065947,1.343139,76.149674,55.597816,162.728706,160.352068,159.853701,159.086821,107.406904,158.221526,0.001943,-1.730458,32.000000,-237.274000,159.156099,0.304289,15.123453,0.693130,237091.815039,0.925782,30.885948,1.360544,2.943378,66.249775,65.254800,95.324204,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.857622,75.947888,161.333835,164.213868,64.102133,56.524260,59.260443,12.733154,158.063554,1.343367,76.130944,55.605889,162.719640,160.348203,159.847075,159.084016,107.399406,158.218755,0.001905,-1.730774,32.000000,-237.273160,159.149563,0.304062,15.136061,0.693191,237090.275561,0.923606,30.873893,1.365074,2.942804,66.248004,65.249744,95.331426,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.859539,75.936328,161.358691,164.204694,64.035950,56.524496,52.375052,12.733578,158.055110,1.488039,76.115374,55.608976,162.711546,160.342826,159.841442,159.079657,107.395857,158.217215,0.001905,-1.727918,32.000000,-237.272720,159.099593,0.362442,15.135837,0.693374,237089.100298,0.924083,30.861614,1.369822,2.942236,66.244400,65.245982,95.337372,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.858889,75.921963,161.288398,164.192923,63.978227,56.516911,50.955408,12.732718,158.060552,1.504080,76.099263,55.608623,162.702103,160.336907,159.833052,159.076722,107.392238,158.216995,0.001904,-1.726188,32.000000,-237.273683,159.137768,0.349794,15.131781,0.692482,237085.986322,0.923016,30.843667,1.376124,2.940956,66.237786,65.240931,95.343937,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.857138,75.911059,161.255389,164.183710,63.976360,56.516906,59.251559,12.734773,158.065386,1.346876,76.088008,55.606561,162.694958,160.337392,159.825862,159.080007,107.387615,158.219826,0.001933,-1.727332,32.000000,-237.271603,159.139334,0.305603,15.128360,0.692550,237081.834858,1.044292,30.830263,1.379009,2.941306,66.232208,65.236524,95.349202,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.857724,75.899504,161.281644,164.174452,63.977713,56.516701,59.252679,12.734933,158.070224,1.346682,76.077199,55.603641,162.687493,160.333435,159.816957,159.082598,107.381669,158.216969,0.001898,-1.727376,32.000000,-237.271571,159.137429,0.305437,15.135391,0.692336,237043.291720,1.073217,30.816523,1.382532,2.940059,66.226227,65.231804,95.355676,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.860983,75.890870,161.225680,164.167603,64.064179,56.516913,59.271927,12.734275,158.073636,1.346548,76.066093,55.607808,162.681297,160.334905,159.809706,159.083833,107.377901,158.215540,0.001893,-1.727386,32.000000,-237.272314,159.136488,0.305793,15.145009,0.692366,237041.122470,0.922957,30.807303,1.388377,2.939552,66.220970,65.228541,95.360128,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.865088,75.879885,161.218402,164.159798,64.156391,56.517032,59.255441,12.733064,158.071962,1.346678,76.050205,55.611949,162.673187,160.333402,159.800387,159.082772,107.373896,158.218931,0.001889,-1.727982,32.000000,-237.273475,159.134587,0.305611,15.149719,0.692116,237037.635013,0.922898,30.795185,1.393091,2.939999,66.214747,65.225130,95.363970,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.866559,75.869071,161.233239,164.152795,64.163029,56.516827,59.219164,12.732612,158.072459,1.346850,76.034855,55.613278,162.666214,160.331887,159.792951,159.081949,107.370167,158.217234,0.001902,-1.728857,32.000000,-237.273918,159.131968,0.305675,15.157385,0.691393,237035.082281,0.922521,30.783417,1.396241,2.938804,66.210107,65.222159,95.366543,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.867351,75.854811,161.276163,164.143812,64.150713,56.516890,51.353508,12.732704,158.067742,1.391584,76.015587,55.615468,162.658036,160.336203,159.785250,159.085007,107.366102,158.214266,0.001898,-1.728865,32.000000,-237.273755,159.106721,0.328955,15.164950,0.691077,237030.504874,0.922678,30.768487,1.401709,2.938452,66.204382,65.219350,95.368805,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.869495,75.842229,161.273700,164.136017,64.029023,56.504885,59.267652,12.732931,158.062764,1.823227,76.003286,55.618182,162.651443,160.337551,159.779735,159.086613,107.366002,158.214150,0.001895,-1.728876,32.000000,-237.273585,159.076260,0.467786,15.157947,0.690747,237025.215455,0.923188,30.756260,1.404706,2.938643,66.201052,65.218068,95.370821,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.870366,75.828592,161.218808,164.126715,64.017459,56.500201,59.269853,12.733809,158.060145,1.843709,75.989322,55.618371,162.643163,160.339566,159.771103,159.086526,107.364093,158.215577,0.001894,-1.728847,32.000000,-237.272621,159.076908,0.472539,15.141551,0.690536,237019.141132,1.064535,30.741237,1.407489,2.939383,66.195827,65.215894,95.371299,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.869023,75.818290,161.221351,164.118803,63.984532,56.500120,59.143189,12.733061,158.060738,1.843599,75.979449,55.614770,162.636371,160.335983,159.763118,159.087030,107.364072,158.215364,0.001912,-1.728830,32.000000,-237.273325,159.077481,0.472339,15.149020,0.690641,236958.737226,0.922120,30.726594,1.407540,2.939223,66.191363,65.214258,95.371104,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.869995,75.807435,161.163879,164.110463,64.017852,56.499695,59.300614,12.733922,158.064538,1.843364,75.968224,55.610712,162.628311,160.334919,159.753702,159.089462,107.363437,158.219905,0.001934,-1.728865,32.000000,-237.272497,159.074913,0.472486,15.165055,0.691083,236930.739677,0.921962,30.712119,1.410065,2.938176,66.185561,65.212183,95.370370,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.867713,75.798727,161.156056,164.103836,63.968814,56.499758,59.271519,12.734758,158.066442,1.843313,75.960667,55.604934,162.622571,160.338931,159.747319,159.095764,107.365392,158.220099,0.001917,-1.728855,32.000000,-237.271786,159.079193,0.472683,15.183986,0.690741,236923.246749,0.923936,30.703111,1.409995,2.938295,66.181529,65.210661,95.370395,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.861675,75.788913,161.152552,164.096755,63.970139,56.499608,59.279341,12.736239,158.071482,1.705628,75.954251,55.600855,162.615558,160.340179,159.738698,159.095448,107.368801,158.218916,0.001901,-1.728853,32.000000,-237.270244,159.125613,0.416317,15.199620,0.689745,236913.911179,0.921432,30.691320,1.412589,2.937195,66.177260,65.207849,95.370444,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.856572,75.782585,161.130302,164.091706,64.023129,56.499448,59.272767,12.735643,158.071414,1.354194,75.949034,55.592954,162.610379,160.336083,159.730570,159.095307,107.370283,158.216530,0.001901,-1.728830,32.000000,-237.271002,159.136070,0.307745,15.200799,0.688875,236906.485823,0.921907,30.684805,1.410719,2.937175,66.173468,65.203984,95.369676,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.854157,75.775675,161.087651,164.086618,64.064438,56.499674,59.264299,12.737123,158.058443,1.808982,75.942521,55.593658,162.602629,160.331533,159.719666,159.086744,107.369309,158.213047,0.001926,-1.728854,32.000000,-237.269460,159.069783,0.465105,15.218332,0.688209,236897.033764,0.921871,30.680795,1.406799,2.937434,66.169243,65.199414,95.367683,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.849904,75.770152,161.055800,164.082700,64.042302,56.499813,59.303203,12.737516,158.049507,1.844424,75.940024,55.583617,162.598665,160.324034,159.711291,159.080428,107.369976,158.209340,0.001908,-1.728874,32.000000,-237.269077,159.059047,0.474312,15.233707,0.688125,236891.833849,0.922050,30.679373,1.404285,2.937302,66.167528,65.196575,95.366266,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.839215,75.763895,161.035564,164.077864,63.965150,56.499506,59.238006,12.737169,158.038781,1.844953,75.937917,55.570700,162.593279,160.311815,159.703881,159.067100,107.373084,158.199555,0.001891,-1.730264,32.000000,-237.269568,159.046592,0.474283,15.224364,0.687177,236889.328138,0.922214,30.674786,1.403756,2.936653,66.168525,65.193060,95.364045,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.831154,75.760038,161.000251,164.074416,63.921575,56.499464,59.237030,12.736116,158.027478,1.806304,75.939459,55.560066,162.589597,160.303558,159.698776,159.056035,107.374682,158.192118,0.001887,-1.733160,32.000000,-237.270873,159.066339,0.452723,15.201750,0.686410,236886.494464,0.921677,30.673352,1.401489,2.936301,66.171250,65.189844,95.363050,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.819786,75.757823,160.976839,164.071601,63.877229,56.507128,59.268096,12.736675,158.019943,1.345975,75.942240,55.551362,162.585854,160.296655,159.694893,159.047839,107.373842,158.184567,0.001905,-1.735458,32.000000,-237.270249,159.088914,0.306998,15.207925,0.686876,236881.051581,0.922869,30.677373,1.394156,2.936504,66.176071,65.186246,95.362955,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.815507,75.756674,160.978900,164.069647,63.926967,56.507477,59.269847,12.737082,158.006972,1.341588,75.943501,55.546948,162.581811,160.287242,159.692669,159.041451,107.372432,158.175816,0.001903,-1.733400,32.000000,-237.269809,159.080510,0.306999,15.222945,0.687853,236878.800412,0.923023,30.681267,1.389348,2.936292,66.179684,65.183445,95.362883,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.812822,75.754825,161.023466,164.067017,63.838763,56.507645,51.517373,12.736836,157.990530,1.341637,75.940068,55.545992,162.577494,160.279985,159.688014,159.033040,107.373398,158.167267,0.001899,-1.733379,32.000000,-237.270066,159.069961,0.306960,15.219751,0.687728,236914.086323,0.922869,30.689985,1.386926,2.936473,66.183786,65.179088,95.362456,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.811677,75.751646,161.047451,164.064515,63.809645,56.507495,59.265240,12.737329,157.976534,1.341885,75.936079,55.544203,162.574795,160.275483,159.684723,159.021774,107.373918,158.159756,0.001898,-1.733357,32.000000,-237.269447,159.061838,0.306946,15.205456,0.687118,236917.829737,0.922924,30.692953,1.384558,2.936740,66.186524,65.176087,95.362607,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.805236,75.746120,161.001109,164.060837,63.689935,56.507888,59.289658,12.738632,157.965373,1.341925,75.930846,55.543988,162.571405,160.268597,159.680949,159.012998,107.373966,158.147718,0.001916,-1.733325,32.000000,-237.268145,159.053338,0.306949,15.213473,0.687476,236916.881832,1.061863,30.693687,1.379900,2.937697,66.188050,65.172215,95.363530,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.803131,75.740753,161.031527,164.056821,63.690942,56.508211,59.284531,12.738800,157.957473,1.341688,75.926223,55.543233,162.568337,160.264696,159.678352,159.006454,107.373101,158.143618,0.001926,-1.734799,32.000000,-237.267992,159.049361,0.306963,15.227796,0.688220,236913.894036,0.923054,30.691609,1.376136,2.938196,66.187988,65.168407,95.364070,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.802030,75.734703,161.025880,164.051423,63.630487,56.508308,59.268773,12.739272,157.943817,1.488639,75.921575,55.541831,162.564244,160.255415,159.674984,158.996467,107.373328,158.137057,0.001920,-1.735980,32.000000,-237.267693,159.007402,0.361834,15.220574,0.687757,236913.300452,0.922787,30.692278,1.370890,2.937696,66.189586,65.163834,95.365557,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.802790,75.730196,160.956247,164.046710,63.666535,56.516224,59.177550,12.738434,157.940474,1.374588,75.913681,55.542209,162.560503,160.248724,159.670794,158.990144,107.370032,158.127720,0.001906,-1.736554,32.000000,-237.268650,159.029597,0.315034,15.215047,0.687256,236912.235157,0.922898,30.688937,1.369984,2.938364,66.190172,65.159593,95.366218,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.805798,75.722548,160.972317,164.039719,63.707749,56.525000,51.214228,12.738826,157.938244,1.341868,75.900755,55.543565,162.555667,160.243634,159.666018,158.987152,107.364870,158.121347,0.001908,-1.734219,32.000000,-237.268376,159.025218,0.306548,15.231883,0.687557,236908.552084,0.923151,30.683945,1.366924,2.938320,66.191030,65.154873,95.366728,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.807309,75.713889,160.941062,164.033089,63.704353,56.525120,59.258926,12.738339,157.934820,1.342248,75.887646,55.546056,162.549353,160.241659,159.661633,158.984122,107.359550,158.118819,0.001914,-1.731292,32.000000,-237.268703,159.024218,0.306007,15.223879,0.687607,236941.402789,0.924679,30.678707,1.366186,2.937008,66.190556,65.150616,95.367243,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.806372,75.701704,160.862464,164.024623,63.539195,56.525464,59.271128,12.738127,157.930895,1.342673,75.874067,55.547475,162.543126,160.241045,159.659267,158.982288,107.355847,158.113097,0.001905,-1.729514,32.000000,-237.268865,159.024015,0.306393,15.219993,0.686970,236977.201515,1.068539,30.668165,1.368595,2.937140,66.189424,65.146568,95.367175,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.807030,75.691610,160.835833,164.017750,63.526498,56.525508,59.247118,12.737599,157.923978,1.343000,75.862313,55.552143,162.537743,160.238254,159.657413,158.980090,107.351804,158.105846,0.001890,-1.729501,32.000000,-237.269417,159.021553,0.306434,15.216874,0.687167,236976.489306,0.923433,30.658054,1.372823,2.936489,66.188051,65.143881,95.366702,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.809432,75.680056,160.856043,164.009175,63.497417,56.525461,59.281604,12.737422,157.918512,1.342836,75.846411,55.554282,162.531353,160.236866,159.654439,158.978147,107.345420,158.100103,0.001884,-1.728296,32.000000,-237.269509,159.018025,0.306190,15.202306,0.687023,236973.324276,0.923237,30.646770,1.374054,2.935105,66.186185,65.140347,95.366155,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.814108,75.669339,160.927131,164.001882,63.556026,56.525781,59.106738,12.737667,157.916718,1.375224,75.830984,55.558209,162.524929,160.238412,159.651318,158.978562,107.340082,158.100949,0.001893,-1.727111,32.000000,-237.269327,159.004635,0.322113,15.208866,0.687025,236969.894998,0.923576,30.636042,1.374966,2.934584,66.185188,65.138384,95.365233,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.815363,75.655379,160.976177,163.993217,63.558468,56.521732,59.295625,12.737782,157.919019,1.458391,75.813935,55.557704,162.518353,160.242696,159.648598,158.982015,107.336774,158.099485,0.001901,-1.727119,32.000000,-237.269106,159.027373,0.340246,15.215644,0.687712,236967.249370,0.922966,30.622177,1.378869,2.934824,66.184170,65.135603,95.364829,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.815470,75.643216,161.025992,163.986025,63.568206,56.517792,59.302829,12.736960,157.921767,1.342941,75.800526,55.555897,162.511868,160.244802,159.645703,158.982340,107.334374,158.097669,0.001900,-1.727106,32.000000,-237.269888,159.034104,0.305980,15.201406,0.687621,236964.741464,0.925590,30.606962,1.384572,2.935871,66.182053,65.132661,95.363255,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.817217,75.630477,161.106059,163.978894,63.505248,56.518353,59.256490,12.737405,157.927713,1.342171,75.789413,55.557092,162.505506,160.252535,159.641654,158.991494,107.330643,158.097487,0.001896,-1.725966,32.000000,-237.269522,159.041300,0.306004,15.206588,0.687420,236940.669975,0.922520,30.591795,1.387246,2.936698,66.179863,65.130695,95.363084,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.823032,75.621342,161.103941,163.973605,63.548787,56.518487,59.288888,12.738710,157.933005,1.342565,75.778060,55.561977,162.500648,160.256102,159.637850,158.998660,107.327120,158.100451,0.001908,-1.723091,32.000000,-237.267994,159.047303,0.306295,15.215958,0.688191,236917.569685,0.922313,30.579529,1.388864,2.937601,66.178335,65.128344,95.361859,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.829459,75.609620,161.205649,163.966611,63.589110,56.518555,59.255401,12.738559,157.937712,1.342936,75.761037,55.568497,162.493860,160.260050,159.631479,159.006447,107.324147,158.097390,0.001927,-1.720151,32.000000,-237.268378,159.049646,0.306261,15.207537,0.688237,236913.967166,0.922981,30.565111,1.392515,2.938968,66.176593,65.125200,95.359494,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.833069,75.598377,161.188410,163.960077,63.646601,56.518479,59.242826,12.739200,157.941237,1.343087,75.746122,55.568156,162.488276,160.263972,159.625780,159.008531,107.323642,158.096811,0.001932,-1.722241,32.000000,-237.267733,159.054807,0.305983,15.204471,0.687715,236909.816612,0.922350,30.550381,1.397318,2.938618,66.175661,65.121789,95.358092,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.832774,75.583996,161.156346,163.951838,63.622068,56.518317,59.117844,12.739397,157.946804,1.343052,75.732978,55.564263,162.480782,160.266208,159.619921,159.008021,107.322358,158.096867,0.001902,-1.721059,32.000000,-237.267363,159.058303,0.306055,15.203488,0.688395,236902.034742,0.922726,30.532478,1.398971,2.940128,66.175706,65.118650,95.355947,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.830415,75.573599,161.110941,163.945230,63.638117,56.518390,59.184809,12.738920,157.945464,1.523982,75.724914,55.565313,162.474390,160.266364,159.615466,159.011106,107.322487,158.095672,0.001903,-1.721067,32.000000,-237.267995,159.014742,0.376653,15.208073,0.688394,236892.948963,0.922828,30.517764,1.399225,2.939620,66.176532,65.116078,95.354340,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.830375,75.563681,161.033396,163.937867,63.655264,56.518222,51.491344,12.738022,157.943637,1.843583,75.719609,55.560715,162.467583,160.265816,159.609785,159.011891,107.323539,158.093677,0.001909,-1.721086,32.000000,-237.268807,158.997735,0.472376,15.206782,0.688285,236882.954149,0.924748,30.503666,1.400532,2.939051,66.179035,65.113549,95.351301,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.828166,75.556725,161.005111,163.931679,63.636459,56.518170,59.298573,12.736862,157.942651,1.845860,75.715955,55.557637,162.461585,160.261986,159.602506,159.008709,107.324243,158.088940,0.001900,-1.721087,32.000000,-237.270072,158.995383,0.472488,15.203394,0.687904,236876.393193,0.923722,30.495539,1.399887,2.938350,66.182607,65.110542,95.348596,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.824946,75.551686,160.958406,163.927093,63.672740,56.518207,59.282438,12.736366,157.944450,1.785905,75.712466,55.555105,162.456016,160.262247,159.596147,159.008758,107.325803,158.084855,0.001884,-1.721091,32.000000,-237.270476,159.026847,0.443384,15.192240,0.687631,236867.136897,1.061709,30.485659,1.397973,2.936938,66.183322,65.107960,95.346356,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.820359,75.545592,160.980162,163.921758,63.702635,56.518380,59.237554,12.737147,157.949961,1.353414,75.710251,55.548761,162.450044,160.261110,159.591556,159.007150,107.327511,158.084653,0.001879,-1.721086,32.000000,-237.269560,159.057391,0.306930,15.208958,0.687694,236861.726540,0.921948,30.480826,1.395224,2.936540,66.183338,65.105008,95.344532,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.812752,75.541157,160.979965,163.918134,63.665792,56.518304,59.275104,12.735615,157.945262,1.349264,75.709650,55.539696,162.444131,160.260230,159.588440,159.006126,107.329996,158.082587,0.001890,-1.722272,32.000000,-237.270902,159.054839,0.306189,15.210331,0.688043,236857.644101,0.922247,30.478885,1.391898,2.935861,66.182108,65.102178,95.343231,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.805825,75.537669,161.021939,163.915213,63.648340,56.514411,59.176884,12.736045,157.935098,1.537711,75.712600,55.533955,162.439089,160.259661,159.584135,159.006234,107.333748,158.078644,0.001902,-1.724249,32.000000,-237.270513,159.009992,0.379080,15.215996,0.687425,236853.425213,0.923019,30.477203,1.390104,2.936503,66.180784,65.099260,95.341133,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.801829,75.536347,161.129969,163.913475,63.701942,56.493809,59.091998,12.735212,157.926775,1.840287,75.715695,55.529224,162.434806,160.256196,159.579446,159.003275,107.335457,158.070674,0.001901,-1.726025,32.000000,-237.271335,158.992698,0.473216,15.207164,0.687459,236850.037014,0.922563,30.480085,1.386726,2.936907,66.180741,65.096737,95.340082,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.801133,75.536490,161.099244,163.911146,63.712192,56.493573,59.276178,12.736343,157.922539,1.843240,75.719637,55.527561,162.429517,160.252423,159.573236,159.000824,107.337513,158.070029,0.001897,-1.723702,32.000000,-237.270049,158.986435,0.473304,15.199939,0.687410,236829.077668,0.924150,30.483261,1.381270,2.938044,66.179390,65.092469,95.339122,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.800408,75.536223,161.126406,163.908611,63.839007,56.493626,59.173174,12.736232,157.920068,1.843106,75.719923,55.526294,162.424686,160.249810,159.568728,158.999247,107.336936,158.069942,0.001910,-1.724321,32.000000,-237.270207,158.981599,0.473597,15.202576,0.688040,236741.531320,0.925211,30.485783,1.376118,2.940230,66.177032,65.089208,95.338224,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.793824,75.534771,161.109516,163.905006,63.757711,56.493794,59.297526,12.736576,157.919626,1.810881,75.721015,55.518695,162.420964,160.247457,159.563827,158.997877,107.338331,158.066983,0.001927,-1.726060,32.000000,-237.269761,158.993335,0.457649,15.208926,0.688246,236738.440908,0.922346,30.486596,1.373784,2.939706,66.175007,65.085598,95.337415,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.787383,75.533294,161.119386,163.901978,63.710277,56.493599,59.294235,12.735068,157.923029,1.379631,75.722488,55.515422,162.417901,160.243641,159.560400,158.993609,107.340075,158.066462,0.001930,-1.726078,32.000000,-237.271397,159.028012,0.314528,15.194048,0.688246,236739.535872,0.923965,30.487025,1.374322,2.940241,66.173329,65.083444,95.338286,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.782913,75.532335,161.083394,163.899001,63.606404,56.501762,59.311482,12.734829,157.918600,1.347316,75.725542,55.514238,162.414878,160.240874,159.557586,158.992654,107.341484,158.062929,0.001902,-1.726040,32.000000,-237.271885,159.021165,0.306986,15.210776,0.687981,236739.837394,0.922148,30.491908,1.371650,2.940286,66.171555,65.081062,95.340639,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.781787,75.531520,161.033817,163.896101,63.618325,56.501754,59.313126,12.734052,157.911318,1.347326,75.723023,55.510818,162.411325,160.236606,159.552922,158.987538,107.341641,158.061127,0.001901,-1.726593,32.000000,-237.272696,159.015771,0.306947,15.203233,0.688781,236738.146007,0.922312,30.496630,1.369679,2.940812,66.169172,65.077675,95.341235,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.773633,75.528264,161.070751,163.891282,63.663209,56.501851,59.263999,12.732916,157.905286,1.346775,75.719686,55.504628,162.406202,160.231933,159.546833,158.982600,107.342104,158.052740,0.001902,-1.730052,32.000000,-237.273943,159.010119,0.306681,15.199248,0.688031,236771.981210,0.922257,30.499972,1.366746,2.940395,66.166073,65.074506,95.342739,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.771066,75.525052,161.014086,163.887101,63.586198,56.501840,51.737421,12.733429,157.890988,1.652857,75.717961,55.500493,162.401153,160.225168,159.542231,158.974809,107.343176,158.047494,0.001903,-1.731925,32.000000,-237.273150,158.948955,0.420629,15.216349,0.688190,236771.330741,0.922250,30.500242,1.365809,2.939550,66.164012,65.073261,95.344449,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.765774,75.521878,161.040296,163.882277,63.551567,56.493809,52.688692,12.732852,157.881722,1.849858,75.718178,55.498074,162.394738,160.215204,159.537549,158.970598,107.340827,158.042251,0.001877,-1.730729,32.000000,-237.273740,158.937188,0.474699,15.205238,0.688627,236771.776725,0.923159,30.504834,1.361722,2.940662,66.160776,65.071793,95.345524,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.764012,75.520104,161.056358,163.878224,63.610753,56.493951,59.164306,12.733172,157.872004,1.850638,75.717975,55.501043,162.390034,160.209702,159.534705,158.965585,107.338077,158.038141,0.001874,-1.731320,32.000000,-237.273545,158.928595,0.474664,15.205674,0.687652,236769.031211,1.057503,30.504091,1.358383,2.939765,66.157876,65.070279,95.345502,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.763107,75.518219,161.099363,163.872815,63.650205,56.494114,59.082749,12.732184,157.868660,1.669649,75.713389,55.496923,162.384414,160.201264,159.530660,158.962613,107.334602,158.033907,0.001887,-1.730727,32.000000,-237.274458,158.964607,0.403866,15.206342,0.688223,236737.333227,1.038364,30.506011,1.358467,2.940528,66.154593,65.069171,95.344864,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.767734,75.514666,161.120855,163.867288,63.710235,56.494323,59.223871,12.733099,157.868672,1.351837,75.705355,55.498448,162.379345,160.200091,159.526756,158.963214,107.330217,158.034565,0.001902,-1.730715,32.000000,-237.273490,158.984617,0.308182,15.213300,0.688296,236740.090582,0.924745,30.505933,1.359441,2.940916,66.151265,65.067486,95.343880,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
