Torad 40 Ton Compressor Load Stand
54.769706,75.507619,161.159973,163.859552,63.799017,56.493961,59.155678,12.733572,157.868380,1.347487,75.696148,55.499158,162.373727,160.200228,159.521688,158.962820,107.326585,158.036977,0.001898,-1.730558,32.000000,-237.273083,158.986624,0.307878,15.202454,0.688444,236743.368356,0.926036,30.504920,1.361087,2.941750,66.147793,65.065642,95.342388,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.769531,75.500993,161.156200,163.853096,63.790364,56.493912,59.241672,12.733679,157.867445,1.347069,75.689432,55.494515,162.367512,160.195291,159.517275,158.960517,107.322563,158.042526,0.001895,-1.728207,32.000000,-237.273007,158.984933,0.307964,15.207424,0.688146,236744.898546,0.923739,30.496913,1.365756,2.941894,66.145523,65.063132,95.340187,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.768914,75.493571,161.154668,163.845952,63.801008,56.493883,59.245063,12.734451,157.864463,1.393467,75.683990,55.492994,162.360277,160.192795,159.511764,158.959862,107.321241,158.042718,0.001909,-1.727644,32.000000,-237.272342,158.969318,0.327404,15.205915,0.688756,236741.561581,0.924745,30.487967,1.370430,2.942502,66.144847,65.060944,95.337207,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.767949,75.488445,161.127736,163.840578,63.804152,56.477784,59.294658,12.734098,157.852431,1.820446,75.680240,55.491302,162.356010,160.186284,159.506538,158.953088,107.320258,158.036987,0.001923,-1.727055,32.000000,-237.272806,158.920923,0.468322,15.187099,0.688505,236740.595551,0.923389,30.481510,1.376850,2.942443,66.144916,65.059022,95.333885,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.770343,75.483414,161.060856,163.834489,63.777311,56.477527,59.292640,12.735090,157.852238,1.769019,75.676718,55.491619,162.351364,160.179591,159.502269,158.950000,107.317919,158.032952,0.001919,-1.729165,32.000000,-237.271899,158.942213,0.440057,15.186843,0.688557,236736.834260,0.923330,30.474683,1.378255,2.942448,66.146838,65.056980,95.331741,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.769392,75.479285,160.992037,163.828931,63.818342,56.497704,50.856658,12.735490,157.856016,1.367737,75.669777,55.494023,162.345807,160.173999,159.497465,158.949387,107.315041,158.034024,0.001895,-1.729153,32.000000,-237.271576,158.965844,0.311092,15.200804,0.689109,236666.736517,0.922301,30.470485,1.376761,2.942008,66.148008,65.054368,95.329677,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.766212,75.471645,160.972502,163.821462,63.865324,56.502008,59.219776,12.735876,157.857305,1.352447,75.660767,55.491501,162.339475,160.172877,159.490834,158.949121,107.312340,158.036179,0.001895,-1.730877,32.000000,-237.271367,158.967628,0.307182,15.189296,0.688809,236663.959135,0.922272,30.463150,1.377356,2.940658,66.150919,65.051785,95.326998,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.761795,75.464912,161.032216,163.815638,63.828497,56.502013,59.239822,12.736420,157.855221,1.352326,75.658147,55.486324,162.335119,160.169182,159.485066,158.947157,107.311942,158.034340,0.001895,-1.730294,32.000000,-237.270720,158.965941,0.307260,15.185890,0.688154,236748.645072,1.075649,30.459935,1.380698,2.939453,66.154143,65.050143,95.324704,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.757313,75.459000,160.953710,163.809940,63.917693,56.501982,51.489679,12.735632,157.839112,1.673254,75.657255,55.484610,162.329285,160.158146,159.477884,158.937741,107.310475,158.030271,0.001899,-1.730305,32.000000,-237.271518,158.901586,0.425045,15.182046,0.688680,236765.002885,0.923855,30.455358,1.384330,2.939267,66.157028,65.047380,95.321345,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.756263,75.456405,160.932915,163.805975,63.966582,56.502016,59.200446,12.736366,157.833814,1.853926,75.657580,55.484860,162.324793,160.151353,159.471902,158.931946,107.308032,158.022676,0.001875,-1.730307,32.000000,-237.270669,158.898083,0.474149,15.198467,0.689113,236761.999995,0.923609,30.452876,1.383934,2.940594,66.159828,65.045456,95.317761,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.758079,75.453662,160.937084,163.800946,64.103487,56.502024,59.280567,12.737403,157.828090,1.855855,75.652809,55.485283,162.317605,160.145288,159.463685,158.925054,107.303736,158.020444,0.001872,-1.730331,32.000000,-237.269455,158.897466,0.474069,15.183763,0.689029,236760.698649,1.062708,30.451279,1.383642,2.939401,66.161914,65.042048,95.312991,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.756462,75.449810,160.978573,163.796877,64.203195,56.501814,59.234250,12.737717,157.826786,1.856017,75.650220,55.484191,162.313194,160.143762,159.459007,158.924288,107.301433,158.014801,0.001872,-1.730333,32.000000,-237.269059,158.897299,0.474362,15.182104,0.688206,236762.147883,0.924305,30.449694,1.382804,2.939078,66.164609,65.040149,95.310182,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.755235,75.445171,161.023337,163.792578,64.106303,56.501426,59.297278,12.737535,157.823841,1.856404,75.646327,55.485405,162.307207,160.138402,159.453727,158.920549,107.297846,158.011429,0.001905,-1.730352,32.000000,-237.269255,158.895517,0.474360,15.194329,0.688861,236764.005681,0.923016,30.445202,1.386135,2.939056,66.168330,65.037424,95.307152,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.757439,75.440964,161.034968,163.789156,64.123118,56.501413,59.286195,12.737692,157.829362,1.661635,75.642420,55.486611,162.303637,160.139918,159.449256,158.918921,107.295614,158.013734,0.001901,-1.730899,32.000000,-237.269150,158.936138,0.398980,15.184108,0.689120,236763.295382,0.923755,30.442908,1.385999,2.939901,66.171491,65.034533,95.305213,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.757692,75.435380,160.976524,163.784958,64.093892,56.509407,59.137235,12.737845,157.823294,1.522093,75.636201,55.486363,162.300363,160.137511,159.442327,158.916269,107.294902,158.013172,0.001898,-1.732023,32.000000,-237.269066,158.918650,0.366159,15.201715,0.688744,236762.341628,0.922779,30.439449,1.388128,2.940784,66.175368,65.031085,95.303137,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.759875,75.430107,160.925510,163.781284,64.132825,56.509520,59.279975,12.738087,157.824420,1.608284,75.628294,55.488059,162.297110,160.134273,159.436875,158.913044,107.296138,158.013216,0.001898,-1.732582,32.000000,-237.268918,158.915512,0.389280,15.203558,0.689219,236760.852170,0.922901,30.433120,1.391357,2.940878,66.178094,65.028978,95.303600,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.761922,75.422537,160.835607,163.776123,63.992495,56.509557,59.237232,12.739527,157.823362,1.609170,75.619593,55.487774,162.293695,160.134042,159.429092,158.908268,107.296402,158.012602,0.001930,-1.733770,32.000000,-237.267465,158.915160,0.389302,15.217361,0.688271,236790.947023,0.925338,30.427293,1.391827,2.939797,66.179421,65.025069,95.305162,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.754932,75.415920,160.776105,163.771072,63.955207,56.509344,59.278870,12.738527,157.819953,1.609386,75.614479,55.486175,162.289662,160.131016,159.423261,158.901782,107.296651,158.006594,0.001921,-1.733758,32.000000,-237.268513,158.906152,0.389520,15.212926,0.687937,236785.529279,0.923059,30.419920,1.390608,2.938749,66.181427,65.022726,95.308287,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.752063,75.409019,160.730279,163.765069,63.897739,56.509407,59.213830,12.739846,157.815527,1.609870,75.607758,55.482070,162.284476,160.127795,159.418281,158.897354,107.295809,158.005091,0.001898,-1.733832,32.000000,-237.267142,158.899426,0.389590,15.197334,0.686919,236778.956744,0.923670,30.410379,1.390080,2.936997,66.184105,65.020763,95.313044,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.751995,75.403485,160.731374,163.760362,63.997751,56.509604,59.188599,12.739920,157.807993,1.610403,75.603317,55.481946,162.281220,160.124696,159.414592,158.891701,107.293634,157.996808,0.001899,-1.736208,32.000000,-237.266991,158.897198,0.389609,15.199924,0.686953,236775.211732,0.923132,30.410490,1.387233,2.936285,66.186173,65.019441,95.317483,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.751842,75.397639,160.723840,163.754536,63.975064,56.509735,59.266956,12.740196,157.799986,1.609872,75.595982,55.482865,162.277356,160.121155,159.409450,158.886126,107.290868,157.991171,0.001900,-1.736181,32.000000,-237.266685,158.891551,0.389249,15.203585,0.687505,236772.600239,0.924184,30.406352,1.387428,2.935602,66.187100,65.017983,95.323569,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.752410,75.392317,160.771788,163.749356,64.000314,56.521836,59.246952,12.740273,157.806238,1.214821,75.587938,55.485565,162.271434,160.119765,159.405595,158.882888,107.286832,157.987818,0.001905,-1.737339,32.000000,-237.266720,158.946077,0.251376,15.207007,0.687388,236771.395456,0.924569,30.400882,1.386022,2.935626,66.186967,65.016266,95.328908,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.748801,75.384388,160.786387,163.742740,64.043737,56.526101,59.287923,12.738904,157.799840,1.111350,75.577441,55.481078,162.264740,160.113278,159.397798,158.874612,107.283801,157.982098,0.001884,-1.737339,32.000000,-237.268032,158.939964,0.223251,15.196784,0.687183,236770.533510,0.923338,30.395184,1.386351,2.935496,66.186001,65.014857,95.335457,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.744558,75.376884,160.856629,163.737163,63.970705,56.526484,59.110831,12.739142,157.789335,1.218179,75.570957,55.476418,162.260165,160.109980,159.391981,158.868754,107.282208,157.975516,0.001881,-1.737350,32.000000,-237.267795,158.908976,0.266711,15.194784,0.687351,236821.593429,0.923824,30.389315,1.388938,2.936342,66.185272,65.014190,95.340715,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.741965,75.369424,160.898354,163.730721,63.913859,56.510301,51.986017,12.737006,157.772715,1.600916,75.564777,55.474480,162.253800,160.097277,159.385912,158.854438,107.279362,157.965705,0.001881,-1.737328,32.000000,-237.269914,158.869448,0.390843,15.203364,0.687956,236838.128848,0.923304,30.384862,1.389497,2.936802,66.183018,65.013345,95.347556,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.743951,75.364829,160.824586,163.725115,63.888467,56.502255,59.292821,12.736549,157.765605,1.603440,75.557119,55.477743,162.248410,160.089476,159.380286,158.847921,107.276723,157.957396,0.001914,-1.738510,32.000000,-237.270483,158.862776,0.390629,15.211701,0.688375,236837.301546,0.926137,30.381442,1.388245,2.938313,66.180347,65.012618,95.352020,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.744665,75.357705,160.821277,163.716846,63.861565,56.502116,59.254395,12.735642,157.768369,1.395650,75.546925,55.476875,162.242538,160.083139,159.374375,158.847161,107.273823,157.954041,0.001905,-1.738533,32.000000,-237.271474,158.899454,0.312141,15.216638,0.687977,236767.746530,1.052800,30.376479,1.386850,2.939214,66.177952,65.011437,95.357934,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.742170,75.350405,160.850258,163.709654,63.857411,56.502097,59.274458,12.735433,157.767560,1.103215,75.537504,55.471696,162.236798,160.082831,159.369743,158.844990,107.272672,157.949660,0.001904,-1.736221,32.000000,-237.271605,158.911500,0.223864,15.198321,0.687177,236732.795758,0.922882,30.369972,1.385898,2.937760,66.175513,65.010201,95.361987,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.735227,75.340691,160.854173,163.700766,63.825151,56.502040,59.205712,12.734696,157.764509,1.100067,75.527017,55.465169,162.229833,160.080896,159.364676,158.839862,107.271047,157.943928,0.001902,-1.735042,32.000000,-237.272378,158.904185,0.224145,15.203205,0.686911,236729.958885,0.923448,30.362160,1.387347,2.937661,66.173431,65.009017,95.365651,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.730711,75.333193,160.802337,163.692950,63.767310,56.497948,59.248801,12.733549,157.755136,1.156859,75.519792,55.461800,162.222721,160.070988,159.360199,158.829989,107.269082,157.940683,0.001939,-1.733897,32.000000,-237.273514,158.877665,0.246826,15.214109,0.687873,236726.581833,0.923164,30.357261,1.386604,2.938324,66.170798,65.007791,95.367785,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.728428,75.325228,160.774086,163.684177,63.823252,56.477831,59.265839,12.733421,157.739973,1.590771,75.514075,55.458553,162.215831,160.060685,159.353904,158.818516,107.267720,157.933226,0.001925,-1.733869,32.000000,-237.273605,158.826197,0.387692,15.204169,0.687749,236723.222001,0.924341,30.354235,1.385751,2.938769,66.165013,65.005909,95.368931,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.725942,75.320151,160.722420,163.677433,63.857463,56.461617,59.259705,12.733388,157.732759,1.603565,75.510404,55.457958,162.209565,160.052750,159.348834,158.812158,107.267486,157.923014,0.001906,-1.733851,32.000000,-237.273631,158.821391,0.390420,15.197882,0.687040,236704.159040,0.923667,30.351085,1.386313,2.938064,66.158692,65.004230,95.368771,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.722780,75.314923,160.784214,163.669569,63.922624,56.437330,59.290251,12.732759,157.735441,1.501010,75.503957,55.457313,162.202496,160.052171,159.344359,158.800049,107.266207,157.918987,0.001906,-1.733800,32.000000,-237.274299,158.845553,0.348672,15.175473,0.687150,236616.421541,0.923097,30.345320,1.384452,2.937670,66.150890,65.002019,95.368520,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.718243,75.309840,160.875539,163.663563,63.889364,56.429047,59.253496,12.731388,157.729281,1.349205,75.499219,55.449919,162.196760,160.047628,159.339658,158.795113,107.262906,157.910470,0.001906,-1.732630,32.000000,-237.275459,158.843849,0.307352,15.176221,0.687055,236545.610268,0.922961,30.342635,1.380270,2.936860,66.143889,64.999396,95.366812,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.711488,75.303567,160.912879,163.656788,63.900312,56.412616,59.302443,12.730131,157.721854,1.347176,75.496943,55.441136,162.187906,160.041994,159.334221,158.788442,107.259643,157.901616,0.001911,-1.732605,32.000000,-237.276744,158.838996,0.307540,15.154102,0.688054,236442.327962,0.922135,30.340452,1.379809,2.938159,66.136029,64.995953,95.364911,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.706590,75.299374,160.884471,163.652028,63.861985,56.412602,59.305867,12.730127,157.713598,1.346554,75.494101,55.436507,162.180346,160.034436,159.329089,158.783296,107.257777,157.895596,0.001894,-1.732592,32.000000,-237.276794,158.835879,0.307062,15.148832,0.688339,236409.131465,0.922644,30.339740,1.379427,2.940071,66.128006,64.992181,95.361374,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.701446,75.295788,160.904649,163.647008,63.839203,56.412524,59.291602,12.729477,157.701459,1.346519,75.491131,55.431042,162.172897,160.022152,159.321799,158.774305,107.255021,157.885038,0.001892,-1.732610,32.000000,-237.277473,158.829414,0.307279,15.169733,0.689364,236341.283675,0.921724,30.339974,1.378862,2.941117,66.119789,64.988162,95.357068,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.698987,75.292821,160.808774,163.643224,63.759612,56.412411,51.562616,12.728304,157.688448,1.582262,75.487662,55.432186,162.166457,160.014960,159.316054,158.766372,107.254415,157.876434,0.001891,-1.732636,32.000000,-237.278690,158.779798,0.393808,15.163546,0.689548,236341.885970,0.921751,30.340499,1.378125,2.940861,66.113140,64.985013,95.353392,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.700312,75.288209,160.719364,163.638632,63.717191,56.404081,59.266562,12.727671,157.680351,1.842168,75.479768,55.433212,162.159591,160.005177,159.309942,158.758597,107.252608,157.867321,0.001929,-1.732687,32.000000,-237.279266,158.754140,0.473955,15.152660,0.688745,236343.562924,0.922058,30.341870,1.376316,2.941506,66.107050,64.981871,95.348778,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.699660,75.282802,160.670179,163.633872,63.696251,56.404162,59.265495,12.728150,157.675443,1.844016,75.473008,55.432347,162.155285,160.000809,159.304598,158.753697,107.250497,157.862956,0.001909,-1.731510,32.000000,-237.278567,158.747943,0.474087,15.159177,0.688663,236342.577143,1.060312,30.341272,1.373201,2.939886,66.103670,64.979457,95.344615,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.698155,75.275221,160.699184,163.627055,63.703747,56.404194,59.268040,12.727773,157.670754,1.843290,75.464305,55.432110,162.149952,159.997773,159.300515,158.747238,107.247448,157.857946,0.001909,-1.728028,32.000000,-237.278859,158.748049,0.473819,15.173172,0.688674,236305.439321,0.922313,30.335384,1.371066,2.938180,66.100488,64.976481,95.338823,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.700920,75.268827,160.674764,163.621192,63.703545,56.403889,59.259737,12.728645,157.669368,1.789739,75.456736,55.431254,162.145363,159.995501,159.296985,158.744422,107.244957,157.852814,0.001910,-1.726310,32.000000,-237.278024,158.760304,0.452245,15.162739,0.688181,236304.461319,0.922330,30.330605,1.371291,2.937316,66.097934,64.973795,95.333526,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.696679,75.260728,160.651303,163.614451,63.724050,56.411713,59.282941,12.728177,157.674448,1.362769,75.447491,55.425059,162.140409,159.995888,159.292926,158.741884,107.244352,157.847915,0.001951,-1.724566,32.000000,-237.278498,158.800202,0.309163,15.158462,0.687670,236302.783141,0.922301,30.324473,1.372172,2.937927,66.095880,64.971030,95.327072,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.695296,75.253293,160.708026,163.609436,63.820382,56.411611,52.972294,12.727841,157.672817,1.350864,75.440901,55.420431,162.136143,159.996073,159.289852,158.737463,107.240195,157.843813,0.001936,-1.724562,32.000000,-237.278876,158.799673,0.306541,15.155391,0.687993,236298.263561,0.922359,30.315415,1.372445,2.937332,66.095013,64.968625,95.321865,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.696091,75.245386,160.709104,163.604438,63.811496,56.411438,59.178492,12.727863,157.671253,1.350942,75.429197,55.424870,162.130671,159.996228,159.285838,158.731444,107.235087,157.837559,0.001918,-1.723394,32.000000,-237.278779,158.800255,0.306078,15.148375,0.688230,236327.360357,0.922185,30.311403,1.370931,2.937131,66.092987,64.965587,95.316101,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.701984,75.236940,160.741539,163.598646,63.825486,56.411590,59.137155,12.727217,157.663867,1.350782,75.414712,55.431034,162.126027,159.991805,159.281805,158.725831,107.230969,157.838742,0.001918,-1.723769,32.000000,-237.279487,158.799858,0.306109,15.171719,0.688602,236326.408382,1.032053,30.305300,1.373313,2.938242,66.091280,64.962951,95.311760,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.706809,75.227905,160.696573,163.592965,63.909990,56.411690,59.312675,12.728183,157.657275,1.413223,75.402636,55.438216,162.122143,159.989286,159.278371,158.725618,107.230090,157.838671,0.001921,-1.724352,32.000000,-237.278477,158.785367,0.330895,15.164038,0.688898,236324.867480,0.923783,30.296627,1.375715,2.938219,66.088712,64.960753,95.308404,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.712638,75.216500,160.639755,163.586072,63.925394,56.415779,52.805847,12.729931,157.653486,1.547980,75.389594,55.438738,162.117380,159.986677,159.273525,158.724668,107.228600,157.836228,0.001924,-1.726120,32.000000,-237.276786,158.787422,0.366368,15.164739,0.687869,236321.686470,0.924302,30.282504,1.380345,2.938496,66.086256,64.958999,95.304955,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.711593,75.207068,160.610986,163.579505,63.932024,56.436197,51.426920,12.729922,157.657838,1.125247,75.378274,55.438778,162.111634,159.986116,159.270166,158.724123,107.226144,157.837252,0.001908,-1.726149,32.000000,-237.276850,158.826805,0.227380,15.174908,0.687961,236314.964671,0.921458,30.268821,1.381194,2.937414,66.086313,64.957690,95.301236,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.708560,75.196170,160.605636,163.571188,63.938261,56.452621,59.263061,12.730845,157.654855,1.102774,75.365709,55.432599,162.105000,159.982549,159.265549,158.719830,107.222630,157.836050,0.001909,-1.726179,32.000000,-237.276006,158.825450,0.222668,15.186077,0.687654,236322.852601,1.034926,30.251800,1.381626,2.936063,66.088022,64.955468,95.297468,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.707674,75.187247,160.551618,163.564446,63.937952,56.452841,59.225567,12.731217,157.651376,1.102968,75.356370,55.429915,162.098812,159.975595,159.260674,158.717452,107.218535,157.830352,0.001909,-1.725053,32.000000,-237.275643,158.823821,0.222766,15.187956,0.687315,236404.637205,1.063057,30.243374,1.384525,2.935593,66.089813,64.953855,95.294568,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.709008,75.177914,160.553259,163.556608,63.945671,56.440779,59.289995,12.731891,157.647689,1.103072,75.346885,55.429098,162.092293,159.968802,159.254303,158.712733,107.215936,157.831271,0.001949,-1.726251,32.000000,-237.275138,158.820547,0.222558,15.194593,0.687009,236470.114607,0.922792,30.235398,1.387521,2.935658,66.092405,64.952069,95.290856,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.707125,75.171096,160.500081,163.550261,63.914284,56.452873,52.680618,12.732181,157.642092,1.103028,75.339249,55.427840,162.088212,159.959983,159.249686,158.711439,107.214799,157.831084,0.001929,-1.726262,32.000000,-237.274949,158.819597,0.222792,15.204901,0.686711,236469.240420,0.923375,30.227330,1.389150,2.934718,66.095428,64.950591,95.287027,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.706520,75.163003,160.532770,163.542890,63.979560,56.452899,52.935686,12.731401,157.638534,1.103559,75.331752,55.424461,162.084205,159.956470,159.244524,158.705441,107.213081,157.827258,0.001928,-1.726268,32.000000,-237.275628,158.813789,0.222779,15.209143,0.686230,236414.207330,0.922128,30.216710,1.392146,2.934677,66.100166,64.949016,95.282716,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.706299,75.156265,160.485848,163.537400,63.915508,56.440855,52.137607,12.732782,157.637516,1.103378,75.327794,55.423398,162.080466,159.953905,159.240279,158.703385,107.212582,157.824875,0.001928,-1.726244,32.000000,-237.274209,158.812829,0.222671,15.210388,0.685713,236461.709704,1.038063,30.211708,1.393203,2.933806,66.103524,64.948154,95.278418,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.706424,75.149538,160.526925,163.530894,63.894686,56.432536,59.296990,12.733756,157.630549,1.289632,75.321569,55.420553,162.075321,159.948535,159.234180,158.701388,107.210905,157.820245,0.001971,-1.726238,32.000000,-237.273290,158.791450,0.281669,15.225015,0.685643,236458.088688,1.033052,30.204196,1.393267,2.934436,66.106475,64.945896,95.272095,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.701018,75.144469,160.545045,163.524880,63.904784,56.436480,51.935607,12.733528,157.620833,1.108330,75.317665,55.413350,162.070735,159.941553,159.228140,158.696987,107.211031,157.813254,0.001948,-1.726234,32.000000,-237.273566,158.801238,0.221551,15.223203,0.685244,236403.149475,1.048628,30.197672,1.392735,2.933590,66.108840,64.943806,95.266891,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.696860,75.138882,160.542307,163.517716,63.938754,56.436270,52.593018,12.733403,157.613001,1.105629,75.314583,55.406751,162.063593,159.931592,159.220203,158.691563,107.212022,157.806583,0.001936,-1.727379,32.000000,-237.273815,158.794183,0.221433,15.203809,0.684642,236364.921272,0.921865,30.190823,1.392409,2.934334,66.110636,64.941467,95.261046,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.695792,75.135094,160.509458,163.512601,63.914213,56.432221,59.274458,12.734446,157.608441,1.105950,75.311126,55.401083,162.057334,159.923351,159.214149,158.689499,107.213042,157.805964,0.001935,-1.730279,32.000000,-237.272940,158.787335,0.221757,15.198602,0.684903,236379.593026,1.052705,30.190963,1.389259,2.934955,66.111851,64.939686,95.256805,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.692138,75.130420,160.514485,163.506772,64.016557,56.416162,59.251018,12.734593,157.601769,1.105346,75.306513,55.399598,162.049024,159.912727,159.207936,158.682201,107.212603,157.803651,0.001934,-1.732577,32.000000,-237.272909,158.780266,0.221292,15.217721,0.685806,236374.820042,1.039614,30.189383,1.385383,2.935128,66.112206,64.936841,95.252928,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.694245,75.126293,160.540526,163.501821,64.036600,56.404314,59.255142,12.734758,157.597985,1.105021,75.300043,55.403258,162.041342,159.904755,159.201093,158.676208,107.207606,157.797490,0.001935,-1.734324,32.000000,-237.272871,158.660236,0.221619,15.208692,0.685872,236354.213790,0.922373,30.186623,1.384095,2.934585,66.111554,64.932865,95.248400,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.696229,75.120657,160.554628,163.495352,63.954134,56.404215,59.228478,12.734898,157.582379,1.584823,75.290401,55.402836,162.033213,159.896853,159.195585,158.671071,107.207074,157.788489,0.001919,-1.734343,32.000000,-237.272528,158.606057,0.383579,15.219762,0.684878,236285.187267,0.922532,30.185470,1.383533,2.934873,66.110850,64.929072,95.245088,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.694844,75.113905,160.541498,163.489201,63.870611,56.404120,59.253560,12.735585,157.573063,1.602428,75.283509,55.398950,162.025463,159.888460,159.190691,158.664028,107.208929,157.779853,0.001916,-1.734882,32.000000,-237.271972,158.597875,0.387297,15.225304,0.685209,236237.080375,0.922226,30.179313,1.385865,2.935236,66.110216,64.925932,95.242247,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.686591,75.105608,160.522845,163.481595,63.774838,56.403866,51.303941,12.737135,157.566526,1.602698,75.280401,55.389485,162.015606,159.879448,159.183510,158.656420,107.210476,157.772353,0.001918,-1.737395,32.000000,-237.270463,158.587217,0.387371,15.211083,0.684722,236232.621257,0.922589,30.171765,1.382503,2.935387,66.108398,64.922027,95.238282,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.679455,75.101099,160.542412,163.475741,63.644608,56.403832,59.252076,12.736469,157.558324,1.602587,75.281794,55.377494,162.007662,159.865968,159.176802,158.646543,107.208406,157.759439,0.001960,-1.737378,32.000000,-237.271140,158.574438,0.387104,15.216542,0.684425,236225.280798,0.922207,30.166349,1.376911,2.935222,66.107920,64.918694,95.235289,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.673748,75.098862,160.522738,163.470077,63.644760,56.379366,59.135556,12.737915,157.554941,1.349329,75.282264,55.377059,161.999312,159.860275,159.169375,158.640984,107.202942,157.751933,0.001934,-1.737323,32.000000,-237.269737,158.593603,0.304539,15.223124,0.685090,236219.352222,1.065253,30.166004,1.372118,2.935324,66.107155,64.913426,95.231158,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.674168,75.097749,160.498169,163.465840,63.675819,56.363231,59.317222,12.738063,157.545970,1.346852,75.280550,55.377058,161.992873,159.852077,159.162399,158.633366,107.200240,157.742009,0.001935,-1.737310,32.000000,-237.269605,158.585272,0.304514,15.219208,0.685003,236220.417563,0.922480,30.168370,1.368602,2.936065,66.106091,64.909191,95.228695,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.673173,75.094587,160.537860,163.459740,63.679441,56.359166,59.310533,12.737337,157.532681,1.345843,75.276945,55.373959,161.985052,159.840833,159.153354,158.620884,107.196685,157.731703,0.001934,-1.737261,32.000000,-237.270242,158.574685,0.304779,15.208778,0.684406,236124.415399,0.923997,30.171634,1.370818,2.936011,66.104899,64.904280,95.225267,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.674467,75.090972,160.586835,163.454110,63.697588,56.354995,59.265787,12.737840,157.524618,1.345495,75.274330,55.373489,161.979324,159.835683,159.146711,158.615009,107.195343,157.727960,0.001975,-1.738401,32.000000,-237.269618,158.564059,0.304792,15.218668,0.684277,236058.720879,0.920893,30.170116,1.369225,2.935539,66.103548,64.900481,95.223223,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.672173,75.086069,160.503558,163.446940,63.749766,56.363074,51.305563,12.737423,157.514611,1.344654,75.268785,55.367617,161.972102,159.826545,159.138633,158.605009,107.190436,157.718281,0.001949,-1.737193,32.000000,-237.270002,158.551017,0.304908,15.216452,0.684868,236043.375349,0.920942,30.167914,1.368322,2.936319,66.100655,64.896557,95.220204,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.672855,75.080827,160.492905,163.440487,63.792460,56.363068,59.256978,12.737690,157.507105,1.416153,75.261789,55.369991,161.964058,159.821199,159.132303,158.599580,107.184061,157.709129,0.001936,-1.737203,32.000000,-237.269581,158.505774,0.331800,15.201431,0.684540,236024.011035,0.921536,30.163052,1.368044,2.937145,66.097400,64.892628,95.217591,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.678558,75.073769,160.471234,163.432395,63.751854,56.363018,59.221402,12.738033,157.492965,1.830304,75.249788,55.377280,161.954498,159.814343,159.123420,158.592905,107.178774,157.698929,0.001935,-1.737202,32.000000,-237.269382,158.409308,0.469154,15.202811,0.684428,236060.323782,1.064704,30.160359,1.368762,2.935745,66.093157,64.887292,95.215154,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.681748,75.066720,160.447675,163.424845,63.790063,56.371430,59.236387,12.737405,157.486948,1.838322,75.235750,55.382939,161.945253,159.811581,159.117589,158.588190,107.175232,157.691585,0.001937,-1.737206,32.000000,-237.270060,158.402798,0.471112,15.198961,0.685045,236063.118762,0.921811,30.154460,1.371175,2.935514,66.089914,64.882581,95.213996,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.682928,75.054776,160.374556,163.413976,63.897849,56.379786,59.235168,12.737049,157.488573,1.474994,75.219258,55.382457,161.934161,159.809069,159.109869,158.586831,107.171232,157.689156,0.001936,-1.736049,32.000000,-237.270435,158.454052,0.341958,15.179460,0.684803,236061.409323,0.922242,30.141905,1.372049,2.934811,66.086370,64.877733,95.213256,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.682404,75.044068,160.435950,163.405161,63.923495,56.388071,59.247409,12.738364,157.488160,1.339471,75.209016,55.382107,161.925467,159.811192,159.105584,158.583999,107.166727,157.687287,0.001923,-1.736058,32.000000,-237.269159,158.455249,0.305277,15.186190,0.684928,236093.984611,0.922071,30.131781,1.372412,2.934209,66.083631,64.873295,95.212941,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.681757,75.032785,160.458247,163.395955,63.924263,56.388344,59.285248,12.737573,157.485561,1.338255,75.197166,55.382094,161.916483,159.808135,159.100782,158.579033,107.159365,157.681329,0.001922,-1.736071,32.000000,-237.269929,158.452682,0.305654,15.195376,0.685575,236124.232894,0.922176,30.118701,1.375361,2.932808,66.080463,64.868158,95.212891,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.682903,75.024155,160.451464,163.388713,63.834619,56.388315,59.257837,12.736279,157.477615,1.338120,75.188128,55.383620,161.909567,159.807356,159.097404,158.572824,107.153318,157.671168,0.001924,-1.736081,32.000000,-237.271202,158.445359,0.305419,15.187422,0.685608,236156.103173,0.922106,30.108498,1.379056,2.933959,66.077572,64.863694,95.213088,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.683536,75.014381,160.407674,163.380060,63.702456,56.396388,59.272372,12.736907,157.454120,1.717634,75.177140,55.387075,161.901590,159.803176,159.090550,158.564149,107.145605,157.662991,0.001968,-1.734898,32.000000,-237.270485,158.444816,0.440089,15.179185,0.685275,236156.885097,0.921507,30.097839,1.383840,2.934402,66.074150,64.858315,95.212378,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.681394,75.006517,160.370778,163.372516,63.661546,56.396354,59.185779,12.736015,157.444601,1.837938,75.169278,55.383214,161.894688,159.798198,159.085215,158.558871,107.141360,157.657653,0.001941,-1.734909,32.000000,-237.271329,158.493875,0.471536,15.193453,0.685574,236156.512825,0.921892,30.088104,1.385489,2.934216,66.071289,64.854728,95.211829,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.683351,74.997732,160.291070,163.363189,63.690079,56.408650,59.275655,12.739273,157.447694,1.414824,75.162069,55.385030,161.886726,159.795011,159.075962,158.555364,107.135863,157.654550,0.001941,-1.732546,32.000000,-237.268097,158.592158,0.325148,15.182265,0.685841,236191.033522,0.921763,30.077720,1.389663,2.933382,66.068914,64.851111,95.210417,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.681398,74.991661,160.340413,163.356118,63.694971,56.412707,59.275122,12.738167,157.444367,1.341153,75.157039,55.385008,161.879764,159.794371,159.067787,158.548274,107.129843,157.647862,0.001942,-1.732561,32.000000,-237.269120,158.587910,0.305582,15.169393,0.685067,236190.317990,0.923132,30.071920,1.391597,2.932822,66.067370,64.848393,95.208387,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.684549,74.985165,160.361095,163.348238,63.645967,56.412896,59.250715,12.738086,157.436794,1.340322,75.147521,55.388188,161.873163,159.789611,159.059301,158.539561,107.122309,157.643307,0.001984,-1.732607,32.000000,-237.269189,158.583629,0.305874,15.179276,0.685355,236240.754226,0.921876,30.061249,1.395750,2.931259,66.066319,64.844927,95.205475,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.688167,74.978494,160.389168,163.341553,63.691795,56.413009,59.246867,12.737500,157.437910,1.340605,75.135595,55.392131,161.867421,159.791925,159.054170,158.535473,107.117379,157.641473,0.001953,-1.732622,32.000000,-237.269935,158.578903,0.305950,15.180308,0.686197,236260.470429,0.921973,30.057061,1.398874,2.932266,66.065626,64.842401,95.202874,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.688675,74.967588,160.429639,163.332408,63.701085,56.433346,51.319313,12.736166,157.430682,1.416559,75.120738,55.390553,161.860893,159.789208,159.046671,158.529513,107.115238,157.636448,0.001942,-1.731502,32.000000,-237.271189,158.513917,0.333979,15.162050,0.685781,236263.513661,0.922282,30.047529,1.404437,2.932475,66.065325,64.839940,95.200158,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.688790,74.957189,160.454302,163.324414,63.567367,56.437314,59.236142,12.736456,157.437380,1.829134,75.109187,55.390629,161.855117,159.787753,159.041144,158.525346,107.114611,157.634443,0.001941,-1.731514,32.000000,-237.270894,158.401014,0.469476,15.153766,0.685788,236263.090289,0.922261,30.037370,1.408573,2.932795,66.064065,64.836839,95.197289,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.687468,74.945857,160.408028,163.315140,63.656012,56.420927,59.311140,12.736765,157.436970,1.845771,75.095464,55.391656,161.847511,159.788560,159.035845,158.525580,107.112004,157.629991,0.001941,-1.731548,32.000000,-237.270572,158.395064,0.472446,15.173855,0.687003,236342.067591,1.065071,30.025975,1.408539,2.933508,66.062891,64.833689,95.194222,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.687155,74.936893,160.362325,163.307235,63.656306,56.420793,59.279618,12.737253,157.436978,1.845821,75.083252,55.392933,161.840886,159.787362,159.029872,158.524562,107.109320,157.627796,0.001943,-1.730420,32.000000,-237.270097,158.395503,0.472187,15.170457,0.687505,236351.779810,0.922764,30.015466,1.408298,2.933952,66.061350,64.831674,95.191116,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.684542,74.925629,160.344903,163.298227,63.644647,56.436732,59.276860,12.735262,157.429248,1.846199,75.070541,55.394284,161.833008,159.784317,159.023827,158.520899,107.107394,157.620508,0.001931,-1.731057,32.000000,-237.272075,158.396844,0.472494,15.166986,0.686205,236278.100251,0.921327,30.005406,1.408977,2.933177,66.060531,64.828623,95.188849,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.682279,74.916415,160.396202,163.291288,63.672441,56.428607,51.234350,12.736026,157.426997,1.845831,75.061552,55.393415,161.827179,159.782824,159.018340,158.516836,107.108027,157.614395,0.001930,-1.731601,32.000000,-237.271511,158.412096,0.472136,15.164967,0.686159,236273.882589,0.921800,29.996745,1.410710,2.932358,66.059271,64.826085,95.187518,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.674141,74.906912,160.352918,163.284667,63.719531,56.404236,59.297190,12.735953,157.430471,1.365964,75.054595,55.383697,161.819721,159.781674,159.011140,158.511146,107.106816,157.612631,0.001930,-1.731604,32.000000,-237.271603,158.507804,0.309877,15.181085,0.686458,236335.264416,0.922125,29.988000,1.409481,2.932180,66.058109,64.824313,95.185851,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.671571,74.900579,160.413683,163.280349,63.748235,56.383938,59.301764,12.737030,157.429497,1.351414,75.052664,55.379487,161.815668,159.779126,159.005454,158.508400,107.105546,157.609571,0.001972,-1.730497,32.000000,-237.270482,158.510425,0.306233,15.178925,0.686665,236294.409567,1.066745,29.980965,1.406200,2.933239,66.057078,64.822766,95.185417,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.667577,74.895395,160.404225,163.276532,63.672960,56.379770,59.271514,12.737862,157.427299,1.351579,75.049239,55.381049,161.810985,159.777712,158.998447,158.504254,107.103891,157.605719,0.001939,-1.731662,32.000000,-237.269565,158.510156,0.306110,15.175647,0.685559,236189.415070,0.921426,29.979304,1.406648,2.932884,66.056219,64.820629,95.185834,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.670414,74.891557,160.431609,163.273071,63.595515,56.379513,59.261899,12.736329,157.417294,1.506236,75.043752,55.387708,161.807821,159.772954,158.993103,158.500583,107.101424,157.600930,0.001938,-1.731663,32.000000,-237.271067,158.443948,0.364025,15.177912,0.685676,236101.868667,0.921056,29.975450,1.406594,2.934133,66.055702,64.819089,95.185666,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.673889,74.885784,160.455781,163.267883,63.514848,56.363168,59.126394,12.736457,157.421195,1.844301,75.033549,55.392346,161.802624,159.772984,158.985640,158.496367,107.100716,157.598139,0.001937,-1.731680,32.000000,-237.271004,158.438320,0.472364,15.183930,0.685783,236084.027738,0.921520,29.974116,1.406581,2.934175,66.055763,64.817214,95.185781,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.671813,74.879192,160.468416,163.261587,63.568615,56.363157,59.242979,12.736926,157.422018,1.846197,75.023986,55.396110,161.797574,159.771902,158.978521,158.497239,107.102001,157.598027,0.001979,-1.731720,32.000000,-237.270488,158.441464,0.472268,15.186680,0.685741,236081.569437,0.921604,29.967543,1.406973,2.934523,66.056214,64.814873,95.184983,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.670327,74.870201,160.486954,163.253738,63.682869,56.359050,59.273245,12.735825,157.434100,1.583977,75.015860,55.394336,161.792080,159.770071,158.972847,158.496948,107.102132,157.593788,0.001947,-1.731776,32.000000,-237.271510,158.466643,0.377756,15.193141,0.685304,236008.462488,0.923370,29.958421,1.406473,2.934779,66.058136,64.812925,95.183933,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.668189,74.863339,160.495563,163.247445,63.826656,56.379393,59.237546,12.735403,157.434772,1.347379,75.011192,55.391714,161.789031,159.766143,158.968251,158.494634,107.103259,157.591300,0.001936,-1.730643,32.000000,-237.271789,158.430266,0.306485,15.177183,0.685250,236003.062134,0.921576,29.953829,1.405139,2.935122,66.061822,64.811586,95.185019,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.664604,74.855637,160.538263,163.240578,63.858471,56.379524,59.287712,12.733596,157.432605,1.345543,75.002680,55.389715,161.784337,159.765177,158.963211,158.488828,107.104396,157.588647,0.001934,-1.732972,32.000000,-237.273737,158.425829,0.306226,15.187149,0.684982,235979.343043,0.921044,29.946271,1.403172,2.935540,66.064939,64.809037,95.186414,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.662124,74.848654,160.486804,163.235006,63.861379,56.375440,59.283024,12.734413,157.425157,1.424708,74.995242,55.386705,161.780559,159.762947,158.958716,158.487099,107.105191,157.591823,0.001936,-1.732997,32.000000,-237.272884,158.387005,0.335776,15.187631,0.686007,236058.981332,0.921955,29.941470,1.400969,2.935813,66.066771,64.805891,95.187615,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.657969,74.840162,160.477172,163.228263,63.872904,56.355095,59.317434,12.734209,157.417775,1.833570,74.988361,55.383951,161.774789,159.760650,158.953292,158.488396,107.105160,157.587794,0.001936,-1.732990,32.000000,-237.273078,158.376621,0.471934,15.183929,0.685758,236053.881789,0.921225,29.937223,1.398684,2.936786,66.069145,64.802366,95.190824,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.654616,74.834141,160.473848,163.222719,63.923663,56.351733,59.155503,12.734245,157.416321,1.840648,74.984653,55.384461,161.769950,159.757702,158.948347,158.488811,107.106837,157.585858,0.001924,-1.732997,32.000000,-237.272921,158.374162,0.473420,15.188437,0.685504,236031.684965,0.921261,29.932632,1.399264,2.935978,66.070639,64.798891,95.194095,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.652295,74.828367,160.477201,163.217481,64.001303,56.343413,59.231533,12.734863,157.420062,1.840762,74.980803,55.384449,161.764336,159.756285,158.944606,158.489045,107.106602,157.587394,0.001921,-1.734158,32.000000,-237.272326,158.420808,0.473387,15.207580,0.685423,235941.696823,0.920451,29.928145,1.397549,2.936025,66.073737,64.795775,95.198222,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.652452,74.824100,160.441952,163.213625,64.074597,56.355467,59.267963,12.735016,157.417349,1.402033,74.975127,55.388323,161.759874,159.756687,158.940846,158.490967,107.104134,157.590942,0.001922,-1.734150,32.000000,-237.272178,158.543876,0.323444,15.200869,0.685200,235922.316338,0.922964,29.925356,1.395035,2.936144,66.076952,64.793363,95.202459,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.652697,74.817712,160.449840,163.208949,64.067400,56.367593,59.262226,12.734801,157.418423,1.335940,74.968492,55.390167,161.755230,159.755463,158.936703,158.490814,107.103663,157.591161,0.001964,-1.734133,32.000000,-237.272433,158.529854,0.306741,15.199619,0.684275,235884.449186,0.921672,29.921820,1.395934,2.936331,66.080710,64.790724,95.208797,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.652197,74.811542,160.513363,163.205079,64.050590,56.375705,59.211827,12.733628,157.413397,1.735433,74.962890,55.391033,161.752236,159.750655,158.933665,158.489619,107.101923,157.586769,0.001931,-1.735276,32.000000,-237.273581,158.500744,0.447091,15.212989,0.684569,235934.560907,0.921290,29.917402,1.399939,2.935677,66.084356,64.787852,95.214769,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.652815,74.804055,160.486564,163.198873,64.053192,56.384077,59.260859,12.735136,157.417340,1.829946,74.955330,55.393825,161.747400,159.751931,158.929552,158.490990,107.099750,157.584807,0.001931,-1.735277,32.000000,-237.272151,158.500183,0.473833,15.203181,0.684792,235980.932790,0.921558,29.910776,1.400504,2.935808,66.089210,64.784950,95.220750,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.653103,74.798254,160.477027,163.192770,64.014986,56.396105,59.213674,12.734455,157.418048,1.830175,74.948445,55.395549,161.742559,159.749849,158.923652,158.489369,107.098574,157.584421,0.001930,-1.735371,32.000000,-237.272631,158.503495,0.473716,15.203866,0.684534,236012.553681,0.922469,29.905088,1.400343,2.936997,66.094187,64.782792,95.225980,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.656772,74.790566,160.491724,163.183824,64.004518,56.408401,59.196677,12.735733,157.426024,1.829938,74.938983,55.396262,161.737943,159.750652,158.920423,158.490968,107.098069,157.584173,0.001971,-1.735394,32.000000,-237.271261,158.506207,0.473919,15.195512,0.684948,236043.896248,0.921814,29.897006,1.401667,2.936474,66.100163,64.780920,95.232551,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.652343,74.781658,160.498492,163.174002,64.032983,56.428428,59.309856,12.734543,157.426771,1.829572,74.928325,55.392750,161.731219,159.750657,158.915700,158.488538,107.096858,157.583458,0.001937,-1.734746,32.000000,-237.272398,158.499999,0.473719,15.200815,0.685015,236091.090089,0.922726,29.890927,1.402676,2.936284,66.104375,64.778485,95.237250,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.650105,74.774157,160.567036,163.166095,64.046294,56.424269,51.193667,12.733334,157.422464,1.829891,74.922981,55.387513,161.725148,159.748618,158.912375,158.482571,107.094787,157.580183,0.001931,-1.734164,32.000000,-237.273623,158.494103,0.474015,15.207778,0.685536,236136.414634,0.923106,29.879702,1.403072,2.936356,66.105568,64.776683,95.240744,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.643326,74.767122,160.556781,163.158215,64.044909,56.424269,59.293172,12.733992,157.429627,1.675419,74.917967,55.379462,161.717328,159.743952,158.905513,158.477652,107.092096,157.579970,0.001930,-1.734181,32.000000,-237.272863,158.550147,0.416388,15.194120,0.685610,236216.450782,0.921733,29.875064,1.403974,2.936718,66.105288,64.773598,95.243233,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.640091,74.762585,160.551977,163.152146,64.184358,56.440391,59.306224,12.734445,157.422343,1.343236,74.915158,55.376164,161.711673,159.741242,158.900028,158.474272,107.089540,157.577777,0.001933,-1.734190,32.000000,-237.272354,158.547113,0.309045,15.181912,0.685532,236196.322257,1.067812,29.869721,1.404626,2.938092,66.104135,64.771587,95.244735,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.639875,74.757740,160.590994,163.146138,64.160776,56.431938,59.255271,12.735058,157.417415,1.335804,74.911050,55.375228,161.705620,159.738232,158.894702,158.470042,107.088241,157.578140,0.001933,-1.734186,32.000000,-237.271660,158.540284,0.307731,15.190420,0.686189,236196.767291,0.922057,29.869222,1.407225,2.938269,66.102264,64.770986,95.247337,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.640739,74.753233,160.551420,163.141118,64.238817,56.440011,59.278324,12.735363,157.415439,1.336255,74.904497,55.375014,161.699958,159.738880,158.888648,158.469251,107.088183,157.579092,0.001921,-1.734187,32.000000,-237.271331,158.540982,0.307812,15.176687,0.686950,236264.487951,0.922167,29.867805,1.408831,2.938355,66.099660,64.770802,95.248706,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.647323,74.746325,160.527988,163.134676,64.128393,56.439837,59.232797,12.736980,157.416690,1.337041,74.892952,55.378363,161.692033,159.741176,158.882024,158.467641,107.085956,157.583278,0.001920,-1.736444,32.000000,-237.269901,158.540853,0.307503,15.172737,0.686611,236227.229828,0.922814,29.863168,1.410288,2.939081,66.093558,64.769626,95.248771,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.648585,74.738959,160.516981,163.128565,64.165062,56.439704,59.268368,12.736525,157.419626,1.337576,74.884028,55.380563,161.685479,159.741969,158.877412,158.467886,107.083895,157.585725,0.001926,-1.736490,32.000000,-237.270179,158.542968,0.307822,15.175730,0.687155,236257.391120,0.922561,29.857828,1.410759,2.938310,66.088231,64.768955,95.247986,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
54.649920,74.729737,160.505767,163.120758,64.133830,56.443659,59.289232,12.735560,157.428783,1.258827,74.872719,55.379981,161.677613,159.742180,158.873040,158.470855,107.082036,157.582254,0.001967,-1.736499,32.000000,-237.271003,158.573652,0.278370,15.192542,0.687138,236251.698490,0.923128,29.844571,1.414798,2.937527,66.081582,64.769295,95.247338,19.000000,60.000000,63.924051,41.319680,31.139241,22.000000
