Torad 40 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 11, 2018
5:40:56 PM


Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,rpm,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.997771,75.509294,161.578477,161.485687,47.190736,56.534468,59.261705,12.766603,158.662262,1.052640,76.107465,55.658357,159.820034,160.767016,156.263294,159.667042,75.421408,158.949086,0.001849,-1.794939,32.000000,-237.240334,159.716323,0.324484,15.161817,0.689241,271379.529405,1.057134,30.235907,33.679043,2.936446,67.117701,61.648425,93.907601,13.000000,47.464334,63.920000,43.886460,11.759494,19.183979
54.989426,75.521399,161.522851,161.508010,47.232483,56.534379,59.259589,12.766666,158.670088,0.594190,76.120581,55.647277,159.845545,160.764072,156.287238,159.662706,75.422395,158.941803,0.001848,-1.794932,32.000000,-237.240194,159.783392,0.163419,15.173457,0.689259,271347.642760,0.919676,30.249023,33.672674,2.936871,67.116958,61.643346,93.917055,13.000000,47.454825,63.920000,43.896331,11.759494,19.183979
54.975879,75.535647,161.564079,161.535283,47.128183,56.534114,50.370427,12.766730,158.679059,-0.006792,76.135958,55.634122,159.875516,160.761109,156.317192,159.662982,75.423290,158.940672,0.001864,-1.794959,32.000000,-237.240229,159.826692,-0.022582,15.164524,0.689698,271360.798626,0.919555,30.270472,33.668891,2.937910,67.114917,61.635773,93.928777,13.000000,47.482331,63.920000,43.914182,11.759494,19.183979
54.968478,75.547345,161.599102,161.559394,47.153020,56.522529,59.246563,12.766723,158.679382,-0.032924,76.148616,55.626529,159.900159,160.759061,156.343272,159.663348,75.422921,158.939708,0.001861,-1.794929,32.000000,-237.240322,159.824807,-0.026209,15.171442,0.689088,271370.482104,0.919768,30.290583,33.664770,2.937344,67.112539,61.630101,93.939734,13.000000,47.525628,63.920000,43.926313,11.759494,19.183979
54.962095,75.561935,161.588036,161.589438,47.091768,56.522828,51.262649,12.767195,158.679337,-0.032965,76.165260,55.616816,159.929821,160.753957,156.374971,159.660459,75.421318,158.934904,0.001852,-1.794905,32.000000,-237.239795,159.823689,-0.026190,15.162751,0.689859,271382.795960,1.082412,30.317833,33.663390,2.938818,67.109644,61.623524,93.953068,13.000000,47.542519,63.920000,43.938412,11.759494,19.183979
54.955822,75.574789,161.526199,161.614327,47.072044,56.522980,59.280039,12.766970,158.677921,-0.032765,76.178625,55.609381,159.955183,160.749792,156.399300,159.653642,75.419448,158.929299,0.001850,-1.794913,32.000000,-237.240155,159.819866,-0.026213,15.161407,0.689667,271338.357572,0.920223,30.336635,33.663344,2.939850,67.106850,61.618179,93.963609,13.000000,47.526846,63.920000,43.952483,11.759494,19.183979
54.952044,75.590352,161.458625,161.643508,47.049438,56.522815,59.288732,12.765788,158.669497,-0.032671,76.193611,55.597599,159.983968,160.740519,156.426567,159.645949,75.415795,158.919812,0.001863,-1.794952,32.000000,-237.241307,159.807265,-0.026242,15.165222,0.690137,271354.042886,1.063724,30.357352,33.662879,2.939990,67.102494,61.610988,93.974975,13.000000,47.485793,63.920000,43.963858,11.759494,19.183979
54.947792,75.603203,161.468319,161.666805,47.063494,56.522928,59.311391,12.764998,158.660028,-0.032569,76.207307,55.590532,160.008390,160.728988,156.449998,159.635993,75.414609,158.905710,0.001888,-1.794989,32.000000,-237.242123,159.793125,-0.026247,15.158840,0.690055,271368.116995,0.920007,30.376228,33.662338,2.939201,67.099584,61.605465,93.984550,13.000000,47.498978,63.920000,43.973976,11.759494,19.183979
54.942923,75.618697,161.441921,161.693683,46.999582,56.523074,52.649281,12.766130,158.647240,-0.032450,76.224688,55.579895,160.036887,160.717171,156.477710,159.622011,75.412699,158.893006,0.001855,-1.794998,32.000000,-237.240957,159.779486,-0.026339,15.165858,0.689693,271383.597288,0.919976,30.395417,33.661908,2.938173,67.095856,61.598926,93.995185,13.000000,47.513799,63.920000,43.989576,11.759494,19.183979
54.939585,75.634202,161.420654,161.719275,47.007754,56.523478,59.232255,12.768430,158.635964,-0.032435,76.242217,55.573153,160.063766,160.702604,156.503911,159.606422,75.409334,158.879625,0.001854,-1.795845,32.000000,-237.238736,159.766752,-0.026308,15.160135,0.690106,271396.086857,0.919734,30.412352,33.657026,2.938577,67.090838,61.590695,94.004500,13.000000,47.515191,63.920000,44.002228,11.759494,19.183979
54.937711,75.647613,161.403964,161.739966,47.019893,56.523350,59.256782,12.769533,158.624332,0.020663,76.257996,55.567487,160.086510,160.688213,156.526629,159.594684,75.407373,158.865227,0.001853,-1.796422,32.000000,-237.237653,159.742376,-0.005236,15.153922,0.689773,271411.690435,1.036260,30.432522,33.653469,2.938357,67.087228,61.584881,94.012892,13.000000,47.500722,63.920000,44.013932,11.759494,19.183979
54.929765,75.664085,161.386604,161.764145,46.944063,56.523431,59.298732,12.766189,158.599842,0.493961,76.277749,55.560695,160.111688,160.662620,156.552620,159.572547,75.403658,158.843272,0.001875,-1.797057,32.000000,-237.240967,159.687766,0.146625,15.161552,0.690030,271429.325314,0.921196,30.451231,33.651074,2.938148,67.082868,61.577687,94.023740,13.000000,47.511325,63.920000,44.032238,11.759494,19.186415
54.927108,75.678381,161.365078,161.782981,46.916948,56.523358,59.203303,12.765023,158.584745,0.515525,76.294196,55.558792,160.131508,160.642400,156.573316,159.558314,75.400085,158.829137,0.001842,-1.797072,32.000000,-237.241848,159.671024,0.150487,15.152882,0.690291,271441.212875,0.920878,30.466442,33.646838,2.937945,67.079508,61.571007,94.032679,13.000000,47.510064,63.920000,44.045926,11.759494,19.189554
54.926260,75.696084,161.330146,161.804320,46.884467,56.523064,52.221082,12.766203,158.572380,0.515491,76.314124,55.556710,160.155114,160.622291,156.597174,159.543346,75.395875,158.815729,0.001835,-1.797025,32.000000,-237.240727,159.657036,0.150039,15.148540,0.690014,271460.139698,0.920413,30.490546,33.641103,2.938054,67.076672,61.564530,94.045000,13.000000,47.494406,63.920000,44.060054,11.759494,19.193453
54.921647,75.710752,161.259034,161.822051,46.852186,56.523164,52.273219,12.766870,158.564625,0.515553,76.331337,55.554128,160.175366,160.609429,156.617504,159.526729,75.392461,158.804532,0.001834,-1.797012,32.000000,-237.240394,159.642590,0.150056,15.141454,0.690390,271474.803435,0.921978,30.507392,33.638592,2.937804,67.074738,61.559161,94.055383,13.000000,47.482430,63.920000,44.074891,11.759494,19.196744
54.915757,75.728092,161.196665,161.843464,46.792271,56.523116,59.318240,12.767806,158.555617,0.515546,76.351536,55.549457,160.197553,160.594246,156.641625,159.507577,75.386104,158.793115,0.001851,-1.797023,32.000000,-237.239652,159.630866,0.150709,15.142458,0.690481,271491.235333,1.045310,30.525909,33.637030,2.937213,67.072461,61.552395,94.066689,13.000000,47.426199,63.920000,44.095037,11.759494,19.200698
54.914427,75.742506,161.272146,161.861547,46.854688,56.523106,59.313390,12.769122,158.537580,0.865558,76.368462,55.549486,160.216184,160.584594,156.661738,159.492008,75.380873,158.781305,0.001850,-1.797040,32.000000,-237.238336,159.572387,0.275040,15.148248,0.690613,271507.557955,1.044405,30.545008,33.635623,2.936165,67.071377,61.546485,94.074869,13.000000,47.477917,63.920000,44.109695,11.759494,19.204023
54.910788,75.760061,161.257398,161.882910,47.034785,56.515096,59.119885,12.768790,158.527338,1.067217,76.389631,55.544301,160.239146,160.567973,156.685120,159.475480,75.374725,158.770852,0.001844,-1.797084,32.000000,-237.238651,159.561588,0.326806,15.141846,0.690432,271528.379156,0.920512,30.568005,33.637064,2.935344,67.070859,61.540247,94.084582,13.000000,47.494020,63.920000,44.126802,11.759494,19.208083
54.907283,75.775461,161.252561,161.899872,47.038724,56.515009,59.159240,12.768153,158.523664,1.067141,76.407283,55.545361,160.258126,160.556395,156.705459,159.468604,75.369541,158.756426,0.001842,-1.797059,32.000000,-237.239213,159.552243,0.326824,15.137763,0.690515,271545.097786,0.920646,30.583697,33.637210,2.936790,67.070692,61.535010,94.092784,13.000000,47.493721,63.920000,44.143790,11.759494,19.211607
54.904485,75.793851,161.262122,161.920132,47.001253,56.515230,52.530786,12.768953,158.515648,1.067157,76.427789,55.545612,160.279181,160.544866,156.729750,159.456966,75.362985,158.746901,0.001860,-1.797048,32.000000,-237.238607,159.542031,0.326169,15.138823,0.690725,271527.179370,0.923637,30.604748,33.638856,2.936716,67.068263,61.528291,94.101066,13.000000,47.508074,63.920000,44.163762,11.759494,19.215893
54.903224,75.809298,161.271893,161.937206,47.105023,56.515542,59.297043,12.768773,158.507296,1.067049,76.444513,55.545875,160.296424,160.535729,156.750641,159.449950,75.356936,158.738513,0.001875,-1.797031,32.000000,-237.238859,159.532202,0.326763,15.129745,0.690969,271544.877604,0.923122,30.623514,33.637828,2.936816,67.065790,61.522955,94.108620,13.000000,47.520500,63.920000,44.178811,11.759494,19.219515
54.898315,75.827796,161.266440,161.957410,47.052525,56.515479,51.609931,12.769423,158.494495,1.067026,76.464647,55.547409,160.316394,160.524242,156.774107,159.436959,75.350146,158.725947,0.001842,-1.797052,32.000000,-237.238163,159.524978,0.326149,15.134127,0.691037,271567.287124,1.039714,30.644593,33.640282,2.937139,67.061017,61.516152,94.116122,13.000000,47.519091,63.920000,44.199820,11.759494,19.223912
54.894837,75.843406,161.278779,161.974146,47.042758,56.515419,51.913143,12.770780,158.486553,1.122823,76.481022,55.548196,160.332740,160.516643,156.792307,159.431598,75.343928,158.721767,0.001843,-1.797048,32.000000,-237.236878,159.504940,0.347925,15.137030,0.691543,271587.113812,0.921139,30.661252,33.642719,2.937385,67.054332,61.510855,94.121846,13.000000,47.523344,63.920000,44.219204,11.759494,19.227636
54.895357,75.862374,161.251583,161.994023,47.048597,56.511078,59.107847,12.770797,158.467379,1.597421,76.502449,55.551681,160.353897,160.502676,156.816911,159.420740,75.337646,158.707573,0.001845,-1.797036,32.000000,-237.236669,159.451641,0.496986,15.139574,0.691415,271608.841187,1.058492,30.684466,33.644096,2.937548,67.045603,61.505695,94.128331,13.000000,47.539301,63.920000,44.235776,11.759494,19.232182
54.894946,75.878566,161.262387,162.009346,46.892205,56.506970,59.293139,12.772280,158.460977,1.619615,76.521022,55.552855,160.371406,160.493847,156.835985,159.413912,75.331764,158.698837,0.001854,-1.797028,32.000000,-237.235277,159.441918,0.499804,15.133483,0.691406,271628.037701,1.052423,30.703416,33.648514,2.937959,67.037660,61.501875,94.132639,13.000000,47.547162,63.920000,44.251110,11.759494,19.236080
54.893994,75.897956,161.315790,162.026988,46.931604,56.507028,52.474565,12.773095,158.451441,1.619679,76.541467,55.549857,160.390338,160.485316,156.858095,159.402599,75.322614,158.689087,0.001820,-1.797015,32.000000,-237.234520,159.435705,0.499820,15.136433,0.691161,271627.600935,0.924285,30.721886,33.648683,2.937436,67.027833,61.496301,94.134681,13.000000,47.577558,63.920000,44.270253,11.759494,19.240801
54.891639,75.913505,161.295671,162.041348,46.975906,56.507081,59.116014,12.772928,158.443447,1.619752,76.558347,55.549919,160.406701,160.476007,156.875859,159.392666,75.316354,158.679078,0.001815,-1.796988,32.000000,-237.234594,159.428881,0.500176,15.137605,0.691465,271626.083814,0.921375,30.738472,33.650801,2.937655,67.019757,61.492863,94.135735,13.000000,47.585751,63.920000,44.287831,11.759494,19.244709
54.887289,75.932127,161.248120,162.058898,46.990035,56.503144,51.933962,12.770599,158.423051,1.858203,76.579040,55.552033,160.424907,160.459027,156.899192,159.383503,75.308130,158.663167,0.001814,-1.795478,32.000000,-237.236689,159.377253,0.586595,15.132348,0.691595,271650.786604,1.041171,30.758778,33.655752,2.938678,67.009408,61.488407,94.135666,13.000000,47.566233,63.920000,44.311234,11.759494,19.249416
54.887641,75.947646,161.208892,162.073989,46.914561,56.491218,52.168412,12.769844,158.408419,2.162286,76.594885,55.551131,160.439754,160.454708,156.918138,159.377349,75.300513,158.655539,0.001835,-1.792587,32.000000,-237.237427,159.350483,0.676174,15.139814,0.691523,271670.156750,0.924280,30.776589,33.657700,2.938438,67.000444,61.484252,94.135357,13.000000,47.557578,63.920000,44.326093,11.759494,19.253381
54.886721,75.966442,161.203282,162.091491,46.932428,56.491297,59.144332,12.769317,158.403312,1.657393,76.613849,55.545936,160.457840,160.447930,156.939858,159.369276,75.291186,158.647646,0.001833,-1.792545,32.000000,-237.238069,159.387825,0.506628,15.129960,0.691619,271674.818892,1.052169,30.799392,33.659069,2.937804,66.989776,61.479481,94.133996,13.000000,47.535093,63.920000,44.346987,11.759494,19.258210
54.881085,75.981633,161.162995,162.106521,46.968074,56.491207,59.192185,12.769302,158.394425,1.621787,76.629325,55.539026,160.473753,160.440021,156.956937,159.363364,75.284171,158.639625,0.001828,-1.792532,32.000000,-237.238212,159.381763,0.499830,15.134115,0.691000,271637.025803,1.047253,30.814573,33.663399,2.937071,66.981125,61.476499,94.132482,13.000000,47.544218,63.920000,44.368713,11.759494,19.262227
54.877074,75.998979,161.168111,162.125668,46.990381,56.491399,52.750610,12.770417,158.387444,1.621843,76.648550,55.529124,160.493282,160.436931,156.977648,159.357030,75.276691,158.627936,0.001829,-1.792537,32.000000,-237.237082,159.373706,0.499915,15.132011,0.691478,271661.779091,0.923795,30.834252,33.669326,2.937018,66.971606,61.472140,94.130857,13.000000,47.525529,63.920000,44.393541,11.759494,19.266954
54.873245,76.013637,161.208582,162.141475,46.912773,56.491417,52.538945,12.770164,158.379438,1.622043,76.664017,55.524295,160.507972,160.429267,156.996250,159.352981,75.269774,158.621934,0.001851,-1.792534,32.000000,-237.237028,159.366091,0.500484,15.132590,0.691226,271681.537450,0.923186,30.854860,33.672885,2.936585,66.963752,61.468102,94.129502,13.000000,47.559291,63.920000,44.415364,11.759494,19.270948
54.870753,76.031203,161.251476,162.159946,46.900063,56.475051,59.287769,12.768753,158.362948,1.622025,76.681307,55.521737,160.526912,160.418372,157.017846,159.350745,75.260961,158.611332,0.001862,-1.792498,32.000000,-237.238318,159.356656,0.499679,15.127246,0.691431,271704.593765,1.036052,30.876061,33.675329,2.936893,66.955156,61.464048,94.128038,13.000000,47.593798,63.920000,44.440548,11.759494,19.275793
54.865577,76.045883,161.240841,162.175549,46.763352,56.454682,59.115666,12.768433,158.361073,1.393295,76.696320,55.518300,160.541168,160.412988,157.035091,159.346483,75.253825,158.607646,0.001828,-1.792486,32.000000,-237.238587,159.385257,0.416163,15.133222,0.691645,271723.959279,1.040345,30.894398,33.679659,2.937836,66.948308,61.460818,94.126665,13.000000,47.596569,63.920000,44.463254,11.759494,19.279868
54.857668,76.063347,161.199695,162.195071,46.518661,56.438440,59.293847,12.768077,158.352110,1.074648,76.714688,55.508682,160.558583,160.407088,157.055923,159.341632,75.244991,158.601623,0.001831,-1.792415,32.000000,-237.238807,159.389137,0.323996,15.126997,0.691932,271668.326045,0.921741,30.914360,33.683904,2.938751,66.940876,61.457509,94.124825,13.000000,47.577664,63.920000,44.495196,11.759494,19.284791
54.851648,76.077280,161.166533,162.212543,46.442002,56.418110,52.184904,12.768427,158.339692,1.070703,76.729459,55.500804,160.573505,160.402810,157.072572,159.335588,75.238932,158.594588,0.001833,-1.792408,32.000000,-237.238608,159.382494,0.323702,15.133220,0.691467,271590.413984,0.924221,30.934015,33.689450,2.938834,66.935159,61.454623,94.121789,13.000000,47.564291,63.920000,44.523799,11.759494,19.288856
54.848640,76.093761,161.095117,162.234181,46.363156,56.393671,52.691719,12.768050,158.329015,1.070717,76.746563,55.491805,160.591890,160.391347,157.093596,159.326427,75.231676,158.586790,0.001840,-1.792411,32.000000,-237.238903,159.372014,0.324195,15.122657,0.691521,271536.801029,0.921365,30.959081,33.695689,2.938508,66.929318,61.450815,94.117507,13.000000,47.530648,63.920000,44.551113,11.759494,19.293721
54.843827,76.107405,161.035458,162.252364,46.324344,56.373247,52.075960,12.768293,158.319561,1.070806,76.760205,55.485233,160.608324,160.380964,157.108876,159.321808,75.226075,158.577777,0.001815,-1.792417,32.000000,-237.238590,159.365729,0.323719,15.133384,0.690962,271457.513517,1.046665,30.978803,33.698716,2.938226,66.925192,61.447161,94.112555,13.000000,47.498597,63.920000,44.578410,11.759494,19.297801
54.838785,76.123732,160.995720,162.274282,46.256621,56.348855,52.693688,12.769130,158.308876,1.070739,76.776147,55.478956,160.628347,160.369439,157.129253,159.313627,75.219652,158.570666,0.001812,-1.792429,32.000000,-237.237808,159.354220,0.323776,15.128790,0.690933,271360.689353,1.036254,30.998176,33.702612,2.937085,66.922728,61.443629,94.107409,13.000000,47.472915,63.920000,44.610686,11.759494,19.302735
54.832497,76.136858,160.962309,162.292722,46.240430,56.328479,52.106586,12.769046,158.297339,1.070921,76.789094,55.474936,160.645606,160.361231,157.147361,159.303653,75.215039,158.560449,0.001811,-1.792469,32.000000,-237.238042,159.341308,0.324094,15.120512,0.690041,271279.955242,1.048264,31.016448,33.704328,2.936255,66.922637,61.441070,94.103813,13.000000,47.448265,63.920000,44.640390,11.759494,19.306822
54.821828,76.151989,160.995257,162.315088,46.251472,56.303945,59.149183,12.768489,158.298005,0.554667,76.803388,55.459551,160.664910,160.352208,157.166069,159.296564,75.208826,158.555964,0.001835,-1.792453,32.000000,-237.238550,159.389007,0.155840,15.119181,0.689889,271182.970768,1.035675,31.037622,33.707686,2.935800,66.923989,61.436900,94.100486,13.000000,47.464908,63.920000,44.680106,11.759494,19.311669
54.811117,76.163845,160.998785,162.335165,46.367103,56.292064,59.166788,12.767417,158.291854,0.580064,76.814003,55.447960,160.682151,160.344057,157.181646,159.286850,75.203891,158.549761,0.001838,-1.792414,32.000000,-237.239680,159.372199,0.173542,15.116789,0.689991,271101.249984,1.047132,31.056796,33.707894,2.935528,66.925988,61.433323,94.100198,13.000000,47.465222,63.920000,44.716499,11.759494,19.315652
54.801825,76.177781,160.960778,162.361017,46.284740,56.267515,51.847616,12.768045,158.280252,1.051286,76.827317,55.441288,160.704193,160.343185,157.200868,159.286970,75.197975,158.550587,0.001837,-1.792419,32.000000,-237.238981,159.330626,0.322894,15.109824,0.690059,271003.847757,0.922285,31.082187,33.712175,2.936700,66.928352,61.428600,94.102138,13.000000,47.454282,63.920000,44.761236,11.759494,19.320390
54.796293,76.189790,160.922767,162.382617,46.316507,56.247094,59.327401,12.770003,158.279132,1.072485,76.838592,55.435943,160.722455,160.344463,157.219293,159.292511,75.193355,158.554041,0.001837,-1.792395,32.000000,-237.236931,159.328145,0.325235,15.110321,0.690202,270963.707816,0.922042,31.104346,33.714437,2.937338,66.931320,61.424450,94.104215,13.000000,47.433703,63.920000,44.794534,11.759494,19.324416
54.785696,76.204173,160.968977,162.408541,46.245345,56.222298,52.469508,12.767945,158.277328,0.956043,76.850744,55.422439,160.744675,160.344815,157.241740,159.287770,75.187525,158.551721,0.001866,-1.792116,32.000000,-237.238982,159.348061,0.279369,15.108800,0.690217,270864.932443,1.051977,31.127221,33.720709,2.937143,66.935777,61.419930,94.106979,13.000000,47.445535,63.920000,44.840840,11.759494,19.329302
54.775099,76.215733,160.959171,162.430113,46.298310,56.218128,59.268047,12.768057,158.280703,0.542859,76.860572,55.411211,160.764025,160.340579,157.259362,159.282638,75.182868,158.553057,0.001872,-1.795025,32.000000,-237.239025,159.374059,0.152154,15.106690,0.689890,270781.908767,0.919144,31.144553,33.726817,2.936746,66.939927,61.416979,94.110252,13.000000,47.436491,63.920000,44.883235,11.759494,19.333354
54.766547,76.228531,160.930574,162.456844,46.278424,56.193636,51.740766,12.770031,158.282741,0.522114,76.872149,55.403330,160.788327,160.338814,157.283577,159.281247,75.178124,158.555720,0.001845,-1.795621,32.000000,-237.237105,159.378433,0.148788,15.108403,0.690008,270682.611381,1.039078,31.169132,33.731647,2.938157,66.944658,61.413977,94.114847,13.000000,47.429222,63.920000,44.932000,11.759494,19.338105
54.761630,76.239009,160.890354,162.479451,46.279510,56.173503,59.292654,12.769776,158.280457,0.522097,76.881498,55.393706,160.808153,160.340174,157.303975,159.278626,75.174003,158.554473,0.001845,-1.795595,32.000000,-237.237420,159.376902,0.148723,15.103805,0.690184,270678.900732,0.920041,31.190892,33.736879,2.938546,66.948086,61.410837,94.119051,13.000000,47.400174,63.920000,44.970789,11.759494,19.342039
54.755339,76.251849,160.933977,162.506193,46.274820,56.149132,59.135152,12.769799,158.274757,0.521982,76.891741,55.387134,160.831921,160.332628,157.327742,159.275386,75.168223,158.550229,0.001844,-1.795615,32.000000,-237.237479,159.373436,0.149267,15.112055,0.689822,270577.674343,1.053645,31.211920,33.742771,2.938483,66.949685,61.407682,94.124272,13.000000,47.410454,63.920000,45.017503,11.759494,19.346828
54.753723,76.262589,160.894056,162.528447,46.269714,56.128824,59.287907,12.770730,158.271582,0.521876,76.900463,55.388392,160.853007,160.326964,157.346964,159.270961,75.164191,158.545602,0.001850,-1.795613,32.000000,-237.236620,159.372508,0.148598,15.106945,0.689709,270494.289388,0.919231,31.227132,33.746355,2.938013,66.951239,61.405734,94.129864,13.000000,47.391384,63.920000,45.055132,11.759494,19.350854
54.752115,76.275822,160.918762,162.554627,46.403841,56.116785,52.401271,12.772108,158.269177,0.521805,76.912141,55.384488,160.877228,160.318254,157.370551,159.266063,75.160027,158.540052,0.001828,-1.795640,32.000000,-237.235166,159.368280,0.149165,15.112377,0.689321,270394.633537,0.921426,31.246028,33.750306,2.939147,66.952497,61.404163,94.136988,13.000000,47.405913,63.920000,45.099270,11.759494,19.355769
54.755408,76.287083,160.914337,162.575502,46.441179,56.116851,51.342161,12.773221,158.267866,0.521624,76.922009,55.382032,160.897571,160.314410,157.390725,159.265761,75.156390,158.532688,0.001825,-1.795634,32.000000,-237.233952,159.364005,0.148913,15.100485,0.689183,270309.238873,0.918774,31.258323,33.752344,2.938504,66.953261,61.402167,94.142405,13.000000,47.403862,63.920000,45.132752,11.759494,19.359926
54.755174,76.301030,160.899054,162.598848,46.498959,56.116799,59.146942,12.773327,158.253093,1.036139,76.933748,55.386403,160.919425,160.305377,157.415117,159.261570,75.152297,158.526532,0.001825,-1.795684,32.000000,-237.233830,159.305860,0.319133,15.109208,0.688937,270265.898908,1.039366,31.273105,33.754115,2.939042,66.953458,61.399104,94.148113,13.000000,47.393375,63.920000,45.173379,11.759494,19.365005
54.762198,76.313142,160.912634,162.616277,46.577509,56.120746,51.754696,12.773787,158.245907,1.067379,76.945004,55.393424,160.937084,160.292850,157.435727,159.252692,75.148105,158.517966,0.001855,-1.795700,32.000000,-237.233304,159.296330,0.324547,15.104475,0.689439,270277.618418,1.060768,31.281195,33.754577,2.938784,66.954040,61.396991,94.154282,13.000000,47.380678,63.920000,45.200949,11.759494,19.369331
54.765958,76.328516,160.894664,162.634497,46.666789,56.145083,59.161040,12.774530,158.235168,1.067382,76.958630,55.399279,160.956860,160.282956,157.456772,159.242132,75.142976,158.507037,0.001853,-1.795703,32.000000,-237.232576,159.284413,0.324474,15.113935,0.689006,270291.733229,0.920829,31.295367,33.756017,2.938518,66.954809,61.394194,94.162021,13.000000,47.383940,63.920000,45.236518,11.759494,19.374684
54.769532,76.341599,160.889366,162.648125,46.718088,56.157389,59.155389,12.775154,158.225713,1.067253,76.971311,55.401527,160.971443,160.274784,157.473654,159.226343,75.139250,158.497761,0.001851,-1.795679,32.000000,-237.231970,159.273006,0.324439,15.112298,0.689256,270322.134377,1.052312,31.300717,33.756515,2.938389,66.955908,61.393374,94.168272,13.000000,47.373620,63.920000,45.265645,11.759494,19.379229
54.772830,76.357585,160.885507,162.663201,46.805511,56.173776,51.216375,12.773751,158.213292,1.067250,76.988707,55.401993,160.988166,160.262380,157.492860,159.210676,75.134830,158.480351,0.001852,-1.795663,32.000000,-237.233228,159.257376,0.324975,15.111989,0.689027,270455.284833,0.920939,31.312473,33.756931,2.937859,66.956709,61.392564,94.175253,13.000000,47.361219,63.920000,45.300987,11.759494,19.384763
54.782193,76.371857,160.893404,162.674015,46.835072,56.194032,59.269572,12.774612,158.202833,1.067090,77.004039,55.406398,161.000329,160.250616,157.508043,159.200525,75.131763,158.468143,0.001882,-1.795608,32.000000,-237.232254,159.247601,0.324464,15.108486,0.689211,270526.833367,0.921194,31.322114,33.756659,2.937571,66.956721,61.392021,94.180335,13.000000,47.364936,63.920000,45.324229,11.759494,19.389511
54.791522,76.390183,160.895964,162.684826,46.910347,56.218581,59.272300,12.772888,158.182855,1.067150,77.025193,55.414513,161.014718,160.228067,157.525846,159.182366,75.128155,158.446791,0.001880,-1.795620,32.000000,-237.234086,159.227229,0.324568,15.117438,0.689395,270621.477965,1.064271,31.334927,33.753572,2.937323,66.955597,61.392749,94.185691,13.000000,47.357879,63.920000,45.350592,11.759494,19.395450
54.804286,76.406497,160.923262,162.692064,46.941791,56.239036,59.260067,12.772288,158.164769,1.066910,77.044173,55.422761,161.024553,160.212887,157.541111,159.166728,75.125310,158.430187,0.001857,-1.795634,32.000000,-237.234639,159.209246,0.324688,15.118878,0.689736,270730.180113,0.919857,31.340188,33.751375,2.936965,66.954156,61.393490,94.189215,13.000000,47.376279,63.920000,45.368523,11.759494,19.400589
54.818119,76.427123,160.954616,162.697363,46.955498,56.263701,59.261239,12.771787,158.141687,1.064265,77.068128,55.439426,161.033512,160.185463,157.560005,159.145232,75.122629,158.407080,0.001854,-1.795616,32.000000,-237.235055,159.185080,0.324831,15.119184,0.689548,270862.975794,0.920088,31.349535,33.745773,2.936512,66.952178,61.394758,94.192656,13.000000,47.390157,63.920000,45.384684,11.759494,19.406952
54.831968,76.448929,161.013600,162.700783,46.933000,56.288156,52.810434,12.768786,158.113193,1.060580,77.093650,55.449339,161.041219,160.155007,157.575958,159.117598,75.119535,158.380059,0.001853,-1.795636,32.000000,-237.238056,159.158252,0.324968,15.115274,0.689700,270972.799985,0.920415,31.353568,33.741458,2.936326,66.948938,61.395890,94.195792,13.000000,47.417280,63.920000,45.398733,11.759494,19.413548
54.847087,76.467795,160.976332,162.702072,47.018615,56.308569,52.551472,12.769447,158.091627,1.060812,77.115515,55.462388,161.047080,160.134746,157.587606,159.100123,75.117237,158.362859,0.001856,-1.796201,32.000000,-237.237535,159.141654,0.324919,15.115877,0.689962,271105.793212,0.920594,31.360889,33.734172,2.936157,66.946084,61.397382,94.198853,13.000000,47.412515,63.920000,45.405973,11.759494,19.419197
54.862977,76.491031,160.994511,162.702534,46.947834,56.333087,59.305970,12.768710,158.065637,1.060823,77.143190,55.480912,161.052083,160.109829,157.601110,159.078161,75.114457,158.337099,0.001833,-1.796776,32.000000,-237.238271,159.120799,0.324510,15.109743,0.690537,271238.652473,1.033265,31.369375,33.725609,2.936491,66.943121,61.398498,94.200702,13.000000,47.409442,63.920000,45.414503,11.759494,19.426127
54.878998,76.511211,161.031462,162.701868,46.961289,56.353511,59.296385,12.768847,158.046706,1.060922,77.164980,55.499694,161.055191,160.091012,157.609583,159.057517,75.112198,158.315213,0.001830,-1.796780,32.000000,-237.238014,159.100643,0.324970,15.114202,0.690440,271349.118760,1.038470,31.373702,33.720488,2.935002,66.940933,61.398748,94.201611,13.000000,47.438504,63.920000,45.416074,11.759494,19.432062
54.896848,76.534593,160.998914,162.698919,47.046997,56.377887,59.309650,12.767545,158.023251,1.061018,77.188599,55.518982,161.060118,160.060976,157.620618,159.033437,75.110742,158.290152,0.001829,-1.796802,32.000000,-237.239100,159.072115,0.324665,15.103245,0.690922,271482.788655,0.920358,31.381661,33.712153,2.934484,66.939138,61.400552,94.201699,13.000000,47.423107,63.920000,45.416020,11.759494,19.439197
54.913706,76.552530,160.935356,162.695399,47.040749,56.398104,59.314575,12.767837,158.006986,1.060903,77.205655,55.535054,161.063142,160.044180,157.627517,159.016248,75.108641,158.274797,0.001861,-1.796761,32.000000,-237.238796,159.053363,0.324479,15.108449,0.690942,271594.044176,0.920594,31.386442,33.704967,2.934300,66.938812,61.401586,94.201439,13.000000,47.393978,63.920000,45.411994,11.759494,19.444970
54.929361,76.571925,160.897401,162.690254,47.118237,56.422530,59.253748,12.765623,157.987452,1.060968,77.223679,55.547038,161.064841,160.024795,157.637778,158.994786,75.106811,158.259618,0.001853,-1.796744,32.000000,-237.240984,159.033758,0.324647,15.111277,0.691407,271724.988308,0.920512,31.392672,33.695607,2.932753,66.939301,61.402135,94.200514,13.000000,47.375495,63.920000,45.407888,11.759494,19.451677
54.945029,76.586349,160.829008,162.685903,46.929574,56.442964,52.587381,12.764732,157.964866,1.442277,77.236481,55.563513,161.065875,160.017239,157.644736,158.979162,75.105666,158.249047,0.001852,-1.796741,32.000000,-237.241877,158.961540,0.457991,15.109457,0.690973,271832.966580,0.920498,31.394415,33.691081,2.930696,66.940595,61.402238,94.199370,13.000000,47.327266,63.920000,45.401982,11.759494,19.457018
54.961882,76.602446,160.867172,162.680380,46.836108,56.467408,59.271701,12.763244,157.947263,1.608070,77.249756,55.582304,161.067268,160.000909,157.654572,158.959404,75.104363,158.236922,0.001853,-1.796724,32.000000,-237.243329,158.948232,0.499462,15.119764,0.690814,271962.662359,0.921599,31.398773,33.686360,2.929169,66.941901,61.402426,94.199543,13.000000,47.320481,63.920000,45.390979,11.759494,19.463290
54.977221,76.614440,160.838773,162.675111,46.822803,56.487782,52.572686,12.763935,157.947732,1.163342,77.258561,55.594260,161.068749,159.992426,157.661129,158.945490,75.102969,158.227009,0.001886,-1.796703,32.000000,-237.242818,158.989919,0.348400,15.113698,0.690682,272068.632294,1.038518,31.398151,33.682941,2.927089,66.943568,61.403731,94.200116,13.000000,47.308130,63.920000,45.378705,11.759494,19.468396
54.990121,76.626476,160.807787,162.669672,46.921021,56.508185,52.658245,12.763502,157.940219,1.062485,77.265503,55.606822,161.069668,159.986832,157.667766,158.937776,75.101473,158.219119,0.001875,-1.796663,32.000000,-237.243197,158.981667,0.323908,15.112763,0.690474,272194.845303,0.921526,31.398067,33.679009,2.926886,66.944257,61.405089,94.198966,13.000000,47.306196,63.920000,45.368345,11.759494,19.474186
55.002013,76.634794,160.814236,162.666390,46.970280,56.508240,52.721401,12.762371,157.935655,1.062637,77.269193,55.619444,161.070575,159.982624,157.674644,158.932845,75.099329,158.216649,0.001854,-1.796664,32.000000,-237.244340,158.976134,0.323557,15.107689,0.690701,272298.834066,1.039040,31.395339,33.676125,2.925553,66.943750,61.406202,94.197792,13.000000,47.292229,63.920000,45.356308,11.759494,19.478785
55.015477,76.642895,160.828618,162.663385,46.889876,56.516250,59.307971,12.761384,157.932602,1.062750,77.271153,55.634912,161.072211,159.977291,157.684208,158.933729,75.096994,158.212708,0.001851,-1.796636,32.000000,-237.245281,158.970079,0.323802,15.099673,0.690710,272404.093424,1.037491,31.394994,33.674215,2.924303,66.943277,61.407053,94.197633,13.000000,47.290047,63.920000,45.341492,11.759494,19.484069
55.032733,76.648692,160.790018,162.661463,46.826611,56.524462,52.688908,12.763131,157.925555,1.324040,77.270155,55.654334,161.073430,159.977844,157.692564,158.935079,75.095459,158.217030,0.001848,-1.795468,32.000000,-237.243673,158.932298,0.417025,15.112165,0.690823,272409.618454,1.036025,31.391902,33.675292,2.923788,66.943349,61.407224,94.198105,13.000000,47.267068,63.920000,45.320540,11.759494,19.488335
55.046293,76.653911,160.724059,162.660010,46.957864,56.524546,52.709398,12.762492,157.925818,1.601185,77.268755,55.668542,161.077110,159.978767,157.702674,158.936750,75.093081,158.220333,0.001852,-1.793170,32.000000,-237.244322,158.917008,0.497873,15.111102,0.691180,272452.888075,0.920870,31.387086,33.675926,2.923334,66.944917,61.407222,94.200005,13.000000,47.222080,63.920000,45.297654,11.759494,19.493243
55.058701,76.657129,160.670293,162.659484,46.883759,56.524617,52.704404,12.763191,157.930961,1.602561,77.263592,55.683118,161.078961,159.988850,157.709531,158.939510,75.090826,158.228618,0.001833,-1.791785,32.000000,-237.243533,158.923448,0.498407,15.112847,0.690332,272493.541248,1.036364,31.376335,33.679327,2.921716,66.946444,61.406364,94.201716,13.000000,47.172440,63.920000,45.276273,11.759494,19.497171
55.071079,76.658986,160.569657,162.660145,46.842854,56.524412,59.146641,12.763583,157.941506,1.602703,77.255150,55.698634,161.081225,159.999073,157.717021,158.949042,75.087336,158.237359,0.001829,-1.790479,32.000000,-237.243180,158.927485,0.498141,15.112755,0.689943,272496.853921,1.035697,31.368550,33.683131,2.919798,66.949808,61.405129,94.204858,13.000000,47.115618,63.920000,45.253076,11.759494,19.501610
55.079508,76.659006,160.569565,162.662061,46.911529,56.524294,59.149674,12.763806,157.961827,1.154483,77.246963,55.706571,161.085064,160.012620,157.723635,158.956748,75.084828,158.248293,0.001831,-1.788721,32.000000,-237.243098,158.987049,0.346617,15.112213,0.689481,272498.535704,1.035549,31.359872,33.688963,2.918164,66.953355,61.405066,94.207671,13.000000,47.101965,63.920000,45.233694,11.759494,19.505110
55.091838,76.657005,160.500521,162.665822,46.929564,56.524205,52.841431,12.765190,157.980846,1.054557,77.234572,55.723239,161.090270,160.033909,157.732768,158.972669,75.081645,158.264706,0.001867,-1.786833,32.000000,-237.241889,159.003238,0.322643,15.113265,0.688919,272499.117129,0.922531,31.349864,33.696225,2.915680,66.957345,61.404464,94.210988,13.000000,47.038573,63.920000,45.205920,11.759494,19.509002
55.103579,76.654126,160.487175,162.669982,46.958498,56.524249,59.325366,12.766288,157.995768,1.054441,77.223597,55.736967,161.095412,160.049080,157.740853,158.987654,75.079131,158.279421,0.001855,-1.786844,32.000000,-237.240800,159.015991,0.322526,15.119047,0.688824,272499.050782,0.922327,31.341805,33.703453,2.915232,66.959498,61.403701,94.214429,13.000000,47.007964,63.920000,45.179720,11.759494,19.512040
55.121749,76.650130,160.522945,162.675092,46.967395,56.523998,51.855389,12.766653,158.015119,1.054687,77.208920,55.751997,161.103336,160.069961,157.749878,159.005181,75.077573,158.293074,0.001856,-1.786817,32.000000,-237.240251,159.031459,0.322766,15.111675,0.688328,272497.347514,1.032174,31.327987,33.713723,2.913327,66.961018,61.403307,94.218526,13.000000,47.019684,63.920000,45.142727,11.759494,19.515595
55.132460,76.646518,160.497888,162.679283,46.906599,56.523785,52.648890,12.765935,158.029113,1.054599,77.197905,55.763839,161.109632,160.080849,157.757775,159.022222,75.076202,158.307456,0.001855,-1.786799,32.000000,-237.240986,159.044500,0.322507,15.122820,0.687844,272494.985140,0.919143,31.313859,33.722587,2.912464,66.962106,61.402762,94.222308,13.000000,46.989421,63.920000,45.111865,11.759494,19.518506
55.148250,76.642448,160.497821,162.684935,46.849587,56.523489,59.096481,12.768220,158.051394,1.054704,77.186114,55.784497,161.115104,160.100845,157.767605,159.046800,75.073104,158.327973,0.001890,-1.786789,32.000000,-237.238858,159.066002,0.322579,15.134405,0.688074,272487.334580,1.051154,31.292456,33.730038,2.912153,66.963375,61.400806,94.226574,13.000000,46.980354,63.920000,45.073698,11.759494,19.521980
55.161382,76.640519,160.513554,162.690145,46.805191,56.531583,52.602303,12.766985,158.069548,1.054813,77.180280,55.800426,161.120230,160.114330,157.778525,159.063409,75.072844,158.346273,0.001877,-1.786806,32.000000,-237.240126,159.081378,0.322812,15.134307,0.687312,272482.254348,1.035077,31.278588,33.737616,2.911132,66.964083,61.399881,94.231082,13.000000,46.967670,63.920000,45.036242,11.759494,19.525065
55.182332,76.640128,160.652536,162.696037,46.716200,56.555996,52.404396,12.768654,158.089739,1.054836,77.176388,55.825936,161.126257,160.141447,157.788863,159.088971,75.073233,158.363134,0.001860,-1.786816,32.000000,-237.238361,159.098623,0.322650,15.139049,0.686564,272476.638434,0.921843,31.259396,33.749568,2.910298,66.962344,61.399424,94.235918,13.000000,47.035660,63.920000,44.987802,11.759494,19.529056
55.200364,76.641619,160.720258,162.700237,46.923432,56.575995,59.101671,12.769032,158.116841,0.796489,77.174722,55.845339,161.130455,160.158059,157.798025,159.113711,75.074355,158.376890,0.001859,-1.786833,32.000000,-237.238022,159.160617,0.230221,15.130053,0.686546,272510.940741,1.035525,31.244894,33.757725,2.909890,66.959427,61.398496,94.239909,13.000000,47.067734,63.920000,44.938720,11.759494,19.532609
55.217614,76.644570,160.686117,162.704921,47.173523,56.600224,51.591942,12.769534,158.136876,0.779520,77.175297,55.868304,161.135867,160.182316,157.809017,159.141664,75.077096,158.394035,0.001859,-1.786845,32.000000,-237.237648,159.116099,0.242769,15.136218,0.686911,272622.435416,1.039451,31.224453,33.764609,2.911304,66.954748,61.398808,94.244137,13.000000,47.061867,63.920000,44.886457,11.759494,19.537101
55.235889,76.647865,160.693518,162.708762,47.207727,56.620485,52.060504,12.769442,158.151789,1.050504,77.177511,55.886974,161.140674,160.199557,157.817904,159.160560,75.081079,158.410422,0.001862,-1.786853,32.000000,-237.237685,159.117178,0.321641,15.133380,0.687594,272713.635928,0.921662,31.208687,33.769423,2.911580,66.949544,61.399099,94.247749,13.000000,47.035552,63.920000,44.836204,11.759494,19.540967
55.257221,76.654026,160.707625,162.712142,47.171411,56.644845,51.985585,12.770327,158.177098,1.052973,77.182267,55.910127,161.146181,160.221741,157.829277,159.184917,75.085113,158.431964,0.001845,-1.786901,32.000000,-237.237059,159.142814,0.321629,15.137981,0.687243,272824.893824,1.055917,31.195135,33.774078,2.910052,66.943676,61.399051,94.252749,13.000000,47.048707,63.920000,44.769572,11.759494,19.545895
55.272641,76.659915,160.733949,162.714501,47.118455,56.665120,52.323881,12.769977,158.197596,1.052775,77.188790,55.929575,161.150834,160.241178,157.839854,159.205246,75.090823,158.449082,0.001843,-1.786909,32.000000,-237.237409,159.164625,0.321931,15.144330,0.687409,272915.758464,1.046417,31.180953,33.777164,2.909223,66.940483,61.400074,94.258010,13.000000,47.051042,63.920000,44.716314,11.759494,19.550160
55.296135,76.668324,160.743782,162.717305,47.133727,56.689682,59.150091,12.770704,158.222236,1.052805,77.198199,55.955442,161.155878,160.265676,157.850856,159.231093,75.096662,158.471496,0.001842,-1.786941,32.000000,-237.236744,159.190806,0.321836,15.151592,0.687277,273027.232930,1.047949,31.166716,33.782421,2.908355,66.936394,61.401231,94.263359,13.000000,47.044413,63.920000,44.643403,11.759494,19.555464
55.311018,76.676158,160.728692,162.719764,47.258163,56.709686,59.157835,12.768942,158.247988,0.915160,77.207376,55.971448,161.159707,160.286855,157.859316,159.252517,75.101451,158.487925,0.001880,-1.788127,32.000000,-237.238438,159.235314,0.270175,15.151619,0.687149,273119.241907,1.041243,31.157865,33.784094,2.908020,66.933078,61.402072,94.267584,13.000000,47.039424,63.920000,44.583655,11.759494,19.560047
55.332581,76.686552,160.784813,162.722607,47.106823,56.733905,52.161413,12.769357,158.278980,0.515733,77.218832,55.994605,161.163880,160.312898,157.870078,159.278511,75.107280,158.511018,0.001862,-1.790428,32.000000,-237.238058,159.288146,0.147685,15.157009,0.686857,273231.102879,0.921068,31.143821,33.787920,2.906962,66.928957,61.403008,94.272045,13.000000,47.040970,63.920000,44.506609,11.759494,19.565703
55.350036,76.695694,160.811128,162.725161,47.049696,56.753962,51.816296,12.768570,158.291588,0.787296,77.230740,56.017281,161.167405,160.331257,157.878610,159.302092,75.112793,158.528311,0.001861,-1.791250,32.000000,-237.238806,159.110372,0.243666,15.146524,0.686853,273323.809338,0.921019,31.137437,33.790216,2.905907,66.925326,61.403731,94.275110,13.000000,47.070306,63.920000,44.441934,11.759494,19.570504
55.375556,76.708309,160.839068,162.727570,47.063153,56.778217,59.277176,12.769256,158.309472,1.049689,77.248188,56.046767,161.172914,160.352671,157.889114,159.325760,75.121655,158.550068,0.001860,-1.789659,32.000000,-237.238024,159.181653,0.320651,15.153110,0.686860,273436.027222,1.044582,31.127233,33.794345,2.905789,66.921749,61.405583,94.277784,13.000000,47.065742,63.920000,44.351117,11.759494,19.576522
55.395081,76.720047,160.898773,162.728650,46.955021,56.798531,59.286267,12.770356,158.328565,1.049746,77.262963,56.065514,161.176046,160.375983,157.897156,159.349571,75.129292,158.570329,0.001898,-1.790843,32.000000,-237.236820,159.200448,0.321075,15.153517,0.687463,273528.819790,1.051572,31.119707,33.796287,2.905348,66.918276,61.406951,94.278232,13.000000,47.107892,63.920000,44.277564,11.759494,19.581753
55.409548,76.734651,160.985073,162.729736,46.942405,56.823111,59.109554,12.768880,158.351173,1.049842,77.279336,56.084525,161.179271,160.393488,157.905364,159.368265,75.137930,158.590140,0.001881,-1.792678,32.000000,-237.238155,159.217804,0.320640,15.162149,0.687257,273638.459119,0.919174,31.107959,33.796804,2.904514,66.914668,61.407494,94.278901,13.000000,47.155613,63.920000,44.191021,11.759494,19.588157
55.419300,76.746841,160.998831,162.731549,46.828022,56.843496,59.099240,12.768196,158.371339,1.049863,77.292835,56.096457,161.181921,160.410771,157.912414,159.389371,75.146881,158.604972,0.001874,-1.792660,32.000000,-237.238741,159.233573,0.320771,15.158990,0.687485,273731.367894,0.919034,31.101065,33.797901,2.904568,66.913800,61.408726,94.279671,13.000000,47.174682,63.920000,44.122416,11.759494,19.593537
55.427168,76.760797,161.033517,162.735424,46.734803,56.868100,59.117127,12.769761,158.397070,1.049861,77.309997,56.106651,161.185573,160.435939,157.922340,159.416070,75.156745,158.630260,0.001865,-1.792661,32.000000,-237.237297,159.256183,0.321066,15.173992,0.687571,273847.169923,0.921951,31.101865,33.797801,2.905367,66.913271,61.409621,94.280090,13.000000,47.172757,63.920000,44.041921,11.759494,19.599966
55.432416,76.771728,161.044861,162.740184,46.832143,56.888450,59.302989,12.771026,158.419171,1.050029,77.323841,56.114285,161.189880,160.459762,157.931965,159.438555,75.165594,158.650344,0.001866,-1.791498,32.000000,-237.236065,159.278511,0.320804,15.164606,0.687910,273942.278448,0.922293,31.104753,33.795242,2.905104,66.914340,61.411625,94.282089,13.000000,47.190367,63.920000,43.974624,11.759494,19.605233
55.435722,76.784536,161.073153,162.748035,46.807934,56.896791,59.146646,12.770393,158.438576,1.453204,77.339571,56.120273,161.195486,160.487491,157.941827,159.463227,75.176152,158.673159,0.001869,-1.791485,32.000000,-237.236616,159.394761,0.460812,15.160095,0.687585,274058.336205,0.922302,31.111203,33.796275,2.905317,66.914728,61.413874,94.285153,13.000000,47.218632,63.920000,43.896308,11.759494,19.611537
55.436535,76.794667,161.151993,162.756667,46.782698,56.900977,59.144420,12.772010,158.461649,1.587767,77.351533,56.122912,161.201665,160.516146,157.948350,159.490798,75.184364,158.697724,0.001861,-1.789751,32.000000,-237.235017,159.423743,0.496373,15.160422,0.688252,274153.610237,0.919670,31.117128,33.796081,2.905247,66.915707,61.415835,94.288441,13.000000,47.259159,63.920000,43.834376,11.759494,19.616754
55.430082,76.806389,161.141538,162.769074,46.847872,56.876485,51.673080,12.771288,158.487929,1.587827,77.363260,56.117832,161.210164,160.545433,157.956756,159.517284,75.193504,158.727418,0.001851,-1.788586,32.000000,-237.235901,159.452870,0.496537,15.155881,0.688654,274191.308163,0.922206,31.126784,33.795352,2.905584,66.918840,61.417541,94.292101,13.000000,47.263098,63.920000,43.764079,11.759494,19.622979
55.417987,76.815044,161.158329,162.781612,46.719200,56.856410,51.365294,12.770064,158.509356,1.587876,77.371555,56.103808,161.220301,160.570738,157.964657,159.537490,75.199481,158.754666,0.001851,-1.785677,32.000000,-237.237164,159.474218,0.496577,15.168089,0.689019,274210.163756,0.922318,31.136141,33.797723,2.906964,66.922216,61.419993,94.295894,13.000000,47.264803,63.920000,43.716794,11.759494,19.628048
55.405185,76.823217,161.209632,162.800521,46.605208,56.832024,59.110836,12.770329,158.543798,1.443908,77.377641,56.084869,161.233618,160.600564,157.974146,159.569235,75.207422,158.789567,0.001891,-1.782147,32.000000,-237.236939,159.573020,0.442748,15.158373,0.688996,274092.824224,1.055386,31.154017,33.801372,2.907113,66.924923,61.421793,94.300931,13.000000,47.305579,63.920000,43.659689,11.759494,19.633873
55.389231,76.828480,161.265480,162.819302,46.498217,56.811786,59.133227,12.770943,158.577343,1.056277,77.380945,56.066164,161.245781,160.627754,157.981573,159.600271,75.213198,158.819174,0.001879,-1.779235,32.000000,-237.236361,159.628810,0.324689,15.166907,0.688444,273999.780627,1.061613,31.174207,33.807130,2.908051,66.927220,61.423072,94.305082,13.000000,47.364082,63.920000,43.619058,11.759494,19.638497
55.370482,76.832632,161.352194,162.846337,46.517520,56.787281,51.768483,12.771278,158.600732,1.325008,77.383872,56.045229,161.263194,160.658036,157.990951,159.635611,75.221355,158.855248,0.001868,-1.776305,32.000000,-237.235907,159.573373,0.421212,15.162655,0.688979,273883.325121,0.922362,31.194594,33.814218,2.909649,66.930496,61.425811,94.311177,13.000000,47.399980,63.920000,43.576307,11.759494,19.643774
55.352815,76.835368,161.437778,162.877237,46.567311,56.762764,59.308190,12.772074,158.629678,1.582269,77.382017,56.023757,161.283583,160.689751,158.001126,159.668543,75.227849,158.890514,0.001868,-1.776316,32.000000,-237.234981,159.552977,0.497571,15.162528,0.688801,273788.056750,0.921988,31.215080,33.821190,2.911495,66.931995,61.427399,94.317032,13.000000,47.463430,63.920000,43.533303,11.759494,19.648808
55.334940,76.836878,161.505906,162.904348,46.581734,56.742319,59.305861,12.772357,158.658794,1.582235,77.378690,56.002618,161.301807,160.720824,158.011650,159.695469,75.233858,158.922132,0.001909,-1.775146,32.000000,-237.234547,159.578866,0.498092,15.169052,0.689300,273669.718692,1.053101,31.237126,33.828561,2.914047,66.933125,61.428941,94.322752,13.000000,47.520249,63.920000,43.501234,11.759494,19.652904
55.310406,76.836603,161.543832,162.939112,46.450059,56.718184,59.297521,12.772870,158.689226,1.582310,77.371845,55.976423,161.325667,160.751290,158.026342,159.728079,75.240437,158.959531,0.001887,-1.771673,32.000000,-237.234005,159.609286,0.497726,15.161708,0.689593,273552.012612,0.919154,31.256728,33.837247,2.916523,66.934219,61.429763,94.329086,13.000000,47.568499,63.920000,43.473092,11.759494,19.657570
55.286891,76.834914,161.648183,162.969930,46.353690,56.697928,59.312420,12.771903,158.713999,1.582234,77.363524,55.951823,161.347296,160.779123,158.038319,159.754664,75.245046,158.988037,0.001880,-1.768789,32.000000,-237.235005,159.637291,0.498037,15.165387,0.689570,273453.492638,0.919188,31.275306,33.844843,2.918697,66.934816,61.430359,94.333655,13.000000,47.651214,63.920000,43.454721,11.759494,19.661222
55.260189,76.832117,161.706065,163.002831,46.344859,56.677641,59.122685,12.771558,158.743967,1.432571,77.353416,55.922391,161.371728,160.802127,158.052881,159.779912,75.250586,159.013202,0.001873,-1.767008,32.000000,-237.235359,159.906056,0.443694,15.175135,0.690094,273336.922378,0.919373,31.298465,33.854357,2.920677,66.936003,61.431137,94.339693,13.000000,47.701612,63.920000,43.441908,11.759494,19.664701
55.222026,76.826342,161.849190,163.044490,46.255128,56.653113,59.323680,12.769873,158.783661,1.045728,77.337049,55.882666,161.401967,160.835673,158.071639,159.812885,75.255759,159.047975,0.001872,-1.765857,32.000000,-237.237139,159.847976,0.324752,15.180785,0.690407,273239.758286,0.919238,31.319245,33.862011,2.923807,66.937766,61.432396,94.348182,13.000000,47.797697,63.920000,43.440546,11.759494,19.668571
55.186638,76.818538,161.879487,163.088892,46.381615,56.628700,59.260461,12.768506,158.814566,1.045530,77.318454,55.844224,161.435629,160.863757,158.091932,159.842937,75.260632,159.082586,0.001875,-1.767005,32.000000,-237.238529,159.882109,0.324850,15.172926,0.690307,273141.701520,0.922340,31.341970,33.867296,2.926267,66.939979,61.433418,94.358481,13.000000,47.850071,63.920000,43.443427,11.759494,19.672083
