Torad 40 Ton Compressor Load Stand
55.163041,76.810814,161.873123,163.128008,46.417739,56.608331,52.009650,12.768690,158.838857,1.045594,77.302614,55.816079,161.466246,160.888427,158.108858,159.875108,75.265756,159.113837,0.001867,-1.765898,32.000000,-237.238440,159.915733,0.324859,15.169159,0.690821,273024.636016,0.919500,31.372688,33.877078,2.930881,66.942075,61.434909,94.368224,13.000000,47.880882,63.920000,43.446380,11.759494,19.674829
55.135278,76.800721,161.885270,163.175059,46.410078,56.567531,52.694872,12.768343,158.872121,1.045544,77.282469,55.782486,161.504319,160.920945,158.131138,159.906752,75.269750,159.149142,0.001855,-1.762437,32.000000,-237.238913,159.949093,0.324773,15.176797,0.691462,272906.254433,0.920713,31.398741,33.887089,2.933309,66.943172,61.435455,94.378672,13.000000,47.915811,63.920000,43.449350,11.759494,19.677946
55.115404,76.791953,161.822414,163.214150,46.439049,56.546931,52.735356,12.767607,158.900358,1.045747,77.264098,55.759517,161.536896,160.943022,158.150477,159.929764,75.274323,159.174614,0.001853,-1.761910,32.000000,-237.239549,159.974531,0.324874,15.166690,0.691668,272803.692919,1.049166,31.413602,33.895400,2.934449,66.943665,61.436794,94.387158,13.000000,47.899422,63.920000,43.453473,11.759494,19.680466
55.089103,76.781196,161.894068,163.260344,46.379307,56.514362,59.290731,12.764863,158.929304,1.045329,77.241536,55.727521,161.576452,160.971984,158.175210,159.952884,75.277877,159.201884,0.001891,-1.763089,32.000000,-237.242391,159.995827,0.324958,15.181524,0.691223,272603.320920,1.035322,31.430091,33.906584,2.936147,66.944003,61.437610,94.395984,13.000000,47.951354,63.920000,43.462920,11.759494,19.683434
55.068740,76.771753,161.953021,163.298058,46.363657,56.505788,52.175801,12.764608,158.954032,0.767158,77.222298,55.700777,161.610044,160.994887,158.194789,159.975931,75.281175,159.226641,0.001878,-1.763118,32.000000,-237.242770,159.991151,0.227274,15.177309,0.691433,272498.246875,1.034536,31.440358,33.912959,2.936065,66.944783,61.438016,94.401781,13.000000,48.015074,63.920000,43.474524,11.759494,19.685817
55.043761,76.759814,161.994847,163.341817,46.286263,56.497258,50.673473,12.762235,158.973985,0.507328,77.199031,55.672195,161.648177,161.011184,158.220568,159.990843,75.285404,159.245643,0.001866,-1.764862,32.000000,-237.245244,159.933660,0.149571,15.182002,0.690976,272337.057575,0.920080,31.454799,33.921124,2.938768,66.945169,61.437855,94.407290,13.000000,48.093147,63.920000,43.491004,11.759494,19.688570
55.025809,76.749332,161.992970,163.377187,46.134579,56.497282,59.302373,12.762702,158.987324,0.507286,77.179253,55.649223,161.679710,161.022793,158.243042,160.003971,75.288990,159.256109,0.001866,-1.765479,32.000000,-237.244815,159.946278,0.149107,15.178510,0.691549,272291.214071,1.045787,31.464871,33.928466,2.940925,66.945054,61.437682,94.410598,13.000000,48.105746,63.920000,43.504993,11.759494,19.690742
55.009313,76.737053,162.001610,163.418177,46.080393,56.497287,59.310774,12.761404,158.988010,0.668070,77.156774,55.630254,161.715389,161.032776,158.268557,160.012328,75.292151,159.269721,0.001907,-1.768977,32.000000,-237.246094,159.905671,0.208379,15.178471,0.691712,272243.818916,1.077132,31.476881,33.932400,2.943019,66.944568,61.435725,94.411539,13.000000,48.140394,63.920000,43.519868,11.759494,19.693346
54.996837,76.727880,161.985557,163.450144,45.966414,56.476856,52.578984,12.760442,159.003199,1.042852,77.140721,55.619992,161.744756,161.036810,158.290130,160.012825,75.295140,159.272797,0.001892,-1.771924,32.000000,-237.246991,159.902122,0.323439,15.174922,0.692092,272237.554315,0.920707,31.483614,33.933312,2.943945,66.947418,61.434731,94.411011,13.000000,48.163706,63.920000,43.533622,11.759494,19.695607
54.984841,76.717919,161.962991,163.484605,45.992154,56.472667,52.081730,12.758220,159.006859,1.052854,77.120347,55.605942,161.778719,161.039877,158.314939,160.015474,75.296996,159.276733,0.001871,-1.775394,32.000000,-237.249238,159.904094,0.325007,15.179467,0.692321,272229.874604,0.920850,31.487158,33.935998,2.944985,66.951891,61.432032,94.408958,13.000000,48.162125,63.920000,43.548387,11.759494,19.698485
54.976008,76.709499,161.962522,163.510342,45.901230,56.472932,59.139083,12.757904,159.014540,0.896265,77.102007,55.597945,161.806504,161.047296,158.336234,160.018353,75.299491,159.282431,0.001863,-1.778365,32.000000,-237.249610,159.941643,0.268229,15.177546,0.692324,272124.886894,1.038607,31.489955,33.934330,2.945361,66.956478,61.429715,94.407031,13.000000,48.202112,63.920000,43.561122,11.759494,19.700865
54.963680,76.699149,161.923534,163.538079,45.827880,56.473058,52.695074,12.757433,159.020253,0.513239,77.082797,55.587314,161.838483,161.052994,158.362565,160.020036,75.304177,159.280621,0.001860,-1.778363,32.000000,-237.250029,160.044043,0.149762,15.185124,0.692116,272098.674189,1.048670,31.491505,33.934165,2.945594,66.963385,61.427149,94.404045,13.000000,48.204950,63.920000,43.578361,11.759494,19.703655
54.955814,76.690318,161.907516,163.559939,45.784505,56.469126,52.672692,12.756091,159.014391,0.513354,77.067019,55.580379,161.863749,161.046625,158.383303,160.016796,75.307390,159.273183,0.001862,-1.778937,32.000000,-237.251585,160.042124,0.149286,15.178429,0.692308,272093.353698,0.923674,31.491562,33.934119,2.946058,66.969532,61.424288,94.400270,13.000000,48.217245,63.920000,43.593627,11.759494,19.705923
54.948926,76.680349,161.916876,163.584030,45.712934,56.456744,51.602870,12.755204,159.008137,0.513368,77.049855,55.573784,161.893239,161.043389,158.406419,160.009013,75.311757,159.261174,0.001856,-1.782435,32.000000,-237.252704,160.035638,0.149733,15.184822,0.691953,272084.880116,1.036859,31.493044,33.928655,2.946010,66.976805,61.422325,94.395585,13.000000,48.249516,63.920000,43.608925,11.759494,19.708675
54.942819,76.672648,161.904493,163.602346,45.753210,56.454546,59.079469,12.754847,158.999598,0.513260,77.036772,55.567403,161.916414,161.037312,158.424662,160.003385,75.316739,159.251620,0.001847,-1.785364,32.000000,-237.252962,160.028343,0.149744,15.177523,0.692240,272057.948650,1.037367,31.491764,33.922247,2.946140,66.983232,61.420625,94.392201,13.000000,48.269876,63.920000,43.622958,11.759494,19.711051
54.939558,76.663748,161.924822,163.621470,45.769623,56.438274,59.315532,12.753356,158.992537,0.513462,77.022059,55.560532,161.940548,161.033492,158.445697,159.994628,75.320421,159.243047,0.001846,-1.787730,32.000000,-237.254633,160.021536,0.149405,15.173819,0.691901,271987.965894,1.058760,31.488408,33.912719,2.946680,66.990210,61.418138,94.387907,13.000000,48.306042,63.920000,43.637299,11.759494,19.713932
54.938947,76.656862,161.836244,163.635661,45.830923,56.426262,52.319884,12.754559,158.981900,0.513290,77.011005,55.557638,161.960129,161.027866,158.463725,159.990179,75.324353,159.234439,0.001866,-1.790679,32.000000,-237.253498,160.004491,0.149896,15.174679,0.692232,271968.096314,0.924831,31.486571,33.903634,2.946782,66.996515,61.416453,94.384297,13.000000,48.294555,63.920000,43.646604,11.759494,19.716373
54.944036,76.648951,161.795434,163.651444,45.559797,56.401896,52.308992,12.754747,158.953526,0.985583,76.998210,55.560237,161.982158,161.019223,158.484103,159.982344,75.329848,159.222501,0.001873,-1.790124,32.000000,-237.253368,160.025179,0.308323,15.176030,0.692302,271879.967994,0.920923,31.480801,33.896269,2.947327,67.002542,61.413299,94.379688,13.000000,48.293660,63.920000,43.652588,11.759494,19.719357
54.943990,76.642961,161.745409,163.662752,45.396174,56.381664,50.881319,12.755071,158.945548,1.059009,76.988102,55.562316,161.997757,161.009851,158.502076,159.973667,75.332390,159.213460,0.001855,-1.791358,32.000000,-237.253078,160.013442,0.326022,15.185553,0.691763,271813.103725,1.043832,31.474504,33.888638,2.945747,67.007330,61.410269,94.376204,13.000000,48.277257,63.920000,43.659403,11.759494,19.721893
54.945470,76.636800,161.786011,163.674069,45.420225,56.373523,59.311549,12.755659,158.934959,1.059250,76.978131,55.568803,162.015340,161.004624,158.521956,159.963944,75.336268,159.204142,0.001854,-1.793651,32.000000,-237.252288,160.008619,0.326116,15.177320,0.691156,271682.338283,1.043471,31.461706,33.878013,2.944731,67.013887,61.407555,94.373074,13.000000,48.315495,63.920000,43.668407,11.759494,19.725071
54.944082,76.631892,161.815987,163.682542,45.338035,56.357115,59.307619,12.754779,158.922792,1.059103,76.970377,55.567333,162.027715,160.997136,158.537744,159.956592,75.338435,159.199367,0.001874,-1.793071,32.000000,-237.253111,160.001263,0.325602,15.179810,0.690266,271577.618248,1.072350,31.455761,33.871587,2.943824,67.018676,61.404380,94.371271,13.000000,48.354288,63.920000,43.675287,11.759494,19.727742
54.942261,76.626106,161.723316,163.691733,45.264699,56.365358,51.747868,12.754647,158.912023,1.059344,76.961599,55.566831,162.042218,160.986075,158.554456,159.944715,75.342186,159.194211,0.001877,-1.790141,32.000000,-237.253108,159.995288,0.325645,15.170418,0.690673,271529.361833,0.919757,31.448178,33.863703,2.944483,67.023511,61.400434,94.369554,13.000000,48.340898,63.920000,43.688716,11.759494,19.730962
54.942514,76.621551,161.667899,163.698762,45.269808,56.349078,52.769020,12.754684,158.904514,1.059334,76.955402,55.566217,162.053021,160.973197,158.569296,159.932581,75.344274,159.183905,0.001860,-1.790199,32.000000,-237.252931,159.994067,0.325752,15.174111,0.690486,271444.654511,0.919565,31.444603,33.859485,2.945103,67.026204,61.397113,94.369569,13.000000,48.316762,63.920000,43.695764,11.759494,19.733661
54.941153,76.616718,161.620494,163.707023,45.377678,56.327870,51.398898,12.754976,158.894604,1.059594,76.949145,55.563750,162.066363,160.967920,158.584709,159.920352,75.347093,159.171013,0.001847,-1.789010,32.000000,-237.252584,159.985848,0.325874,15.177594,0.690654,271476.523937,1.054079,31.440566,33.853517,2.943514,67.029792,61.394016,94.370629,13.000000,48.310920,63.920000,43.708022,11.759494,19.736976
54.941250,76.613260,161.616003,163.713717,45.502229,56.311604,59.118382,12.754499,158.891226,1.059749,76.944377,55.565057,162.076583,160.965397,158.597981,159.916089,75.347660,159.168404,0.001847,-1.789038,32.000000,-237.253059,159.981380,0.326123,15.174385,0.690055,271392.237003,1.033365,31.435768,33.847001,2.942492,67.032107,61.391040,94.371981,13.000000,48.323485,63.920000,43.716245,11.759494,19.739805
54.941492,76.609326,161.609528,163.721172,45.533600,56.291136,59.124905,12.755666,158.897420,0.979562,76.939139,55.565579,162.089777,160.958285,158.613453,159.916045,75.349838,159.163867,0.001847,-1.789010,32.000000,-237.251953,160.011374,0.296582,15.174283,0.689455,271283.654986,1.060528,31.432242,33.838640,2.941702,67.033895,61.389360,94.375827,13.000000,48.328978,63.920000,43.726024,11.759494,19.743239
54.941192,76.606005,161.631930,163.727016,45.567206,56.287180,51.741709,12.755423,158.884875,0.534216,76.935232,55.563148,162.100673,160.959512,158.626201,159.911969,75.351140,159.160556,0.001849,-1.789035,32.000000,-237.252278,160.026236,0.154008,15.175417,0.689376,271202.327080,0.921772,31.428690,33.836952,2.941615,67.035238,61.388898,94.381184,13.000000,48.365977,63.920000,43.734949,11.759494,19.746089
54.941006,76.602274,161.641210,163.735321,45.496045,56.271334,51.164381,12.756556,158.881517,0.935929,76.932696,55.569303,162.113442,160.959816,158.641254,159.909233,75.353364,159.160526,0.001835,-1.789057,32.000000,-237.251083,159.891644,0.295700,15.177391,0.689095,271098.339289,0.921321,31.424524,33.832825,2.941484,67.035916,61.388703,94.387935,13.000000,48.390376,63.920000,43.744982,11.759494,19.749520
54.941223,76.600156,161.551202,163.742958,45.494972,56.263132,59.143684,12.755716,158.880602,1.051767,76.932563,55.569345,162.124076,160.952758,158.654608,159.908243,75.354549,159.158864,0.001835,-1.789039,32.000000,-237.251757,159.889407,0.324904,15.179993,0.689084,271075.299936,1.052711,31.421491,33.830099,2.941908,67.035100,61.387973,94.394034,13.000000,48.356717,63.920000,43.752651,11.759494,19.752488
54.940472,76.599136,161.554225,163.751872,45.597864,56.243057,51.820883,12.755703,158.881504,1.051917,76.933453,55.568704,162.136596,160.948889,158.669492,159.906902,75.355216,159.161433,0.001855,-1.787270,32.000000,-237.251847,159.888836,0.324803,15.170690,0.688833,270994.252431,1.064284,31.417939,33.827863,2.942087,67.033726,61.387624,94.401916,13.000000,48.372300,63.920000,43.763627,11.759494,19.756273
54.939496,76.598786,161.560149,163.759164,45.500430,56.230554,51.777539,12.756796,158.884636,1.051827,76.935112,55.566356,162.146693,160.953466,158.680800,159.908296,75.355488,159.167342,0.001875,-1.786669,32.000000,-237.250649,159.890314,0.325100,15.173901,0.688249,270951.504003,0.920554,31.415613,33.825962,2.940437,67.032301,61.386866,94.407357,13.000000,48.386538,63.920000,43.771838,11.759494,19.759517
54.938931,76.598874,161.596992,163.767963,45.407956,56.222193,51.413410,12.756904,158.887396,1.051866,76.937128,55.564032,162.157909,160.951160,158.694181,159.912196,75.354520,159.170963,0.001843,-1.786662,32.000000,-237.250193,159.895220,0.324390,15.164179,0.688449,270853.882477,1.050276,31.415313,33.826401,2.940532,67.030171,61.385768,94.410487,13.000000,48.423856,63.920000,43.783232,11.759494,19.763480
54.935071,76.599660,161.590328,163.774987,45.439980,56.202737,59.150716,12.756751,158.887916,1.051939,76.939406,55.561281,162.167226,160.952482,158.705806,159.913624,75.353784,159.176819,0.001846,-1.786665,32.000000,-237.250364,159.900431,0.324529,15.175155,0.688184,270793.281669,1.050941,31.415901,33.828669,2.940692,67.027952,61.385208,94.412291,13.000000,48.440308,63.920000,43.796673,11.759494,19.766874
54.935468,76.601106,161.576084,163.783727,45.350047,56.196138,51.730895,12.758320,158.889813,1.051866,76.942387,55.562452,162.178321,160.956651,158.720882,159.915414,75.353201,159.182268,0.001870,-1.786622,32.000000,-237.248692,159.901863,0.324336,15.173420,0.688676,270754.458158,1.058239,31.416531,33.831192,2.941393,67.024168,61.384259,94.411498,13.000000,48.449506,63.920000,43.806875,11.759494,19.771032
54.933412,76.602754,161.582701,163.791157,45.198830,56.184126,51.183757,12.758185,158.883709,1.052062,76.946211,55.562051,162.188602,160.958454,158.732250,159.914690,75.352919,159.183782,0.001893,-1.786548,32.000000,-237.248804,159.875303,0.324086,15.177098,0.687961,270663.236965,0.919568,31.421023,33.834446,2.941478,67.021094,61.383171,94.409542,13.000000,48.470039,63.920000,43.817626,11.759494,19.774570
54.929267,76.605360,161.620001,163.798758,45.395030,56.184194,52.093013,12.757258,158.894209,1.154522,76.951828,55.563801,162.199237,160.954718,158.745244,159.911302,75.351771,159.180694,0.001860,-1.785366,32.000000,-237.249728,159.885507,0.350674,15.166082,0.687902,270632.817633,1.051335,31.422089,33.837371,2.941198,67.017459,61.381765,94.406102,13.000000,48.515370,63.920000,43.833889,11.759494,19.778892
54.924911,76.608116,161.659300,163.804371,45.453576,56.184314,59.251857,12.756378,158.894408,1.043688,76.956495,55.562577,162.208046,160.956034,158.754781,159.904113,75.351746,159.179943,0.001850,-1.785346,32.000000,-237.250583,159.882344,0.321962,15.172214,0.687649,270577.163045,1.062394,31.425710,33.838302,2.941428,67.015212,61.380308,94.401653,13.000000,48.545144,63.920000,43.849652,11.759494,19.782600
54.920413,76.611216,161.596259,163.811295,45.206654,56.184254,51.940241,12.754437,158.890110,1.043398,76.961584,55.553703,162.217728,160.949692,158.768223,159.897675,75.352218,159.175968,0.001850,-1.785961,32.000000,-237.252677,159.874662,0.322384,15.167192,0.688357,270581.791082,1.043945,31.432298,33.838124,2.942329,67.012191,61.378650,94.395836,13.000000,48.533881,63.920000,43.866020,11.759494,19.787044
54.916561,76.613836,161.590551,163.817530,45.163301,56.184388,52.502263,12.754594,158.889260,1.043277,76.966704,55.552037,162.226275,160.949633,158.778020,159.890485,75.352171,159.173838,0.001853,-1.787676,32.000000,-237.252690,159.871464,0.322428,15.174130,0.688303,270585.623280,0.917903,31.439237,33.837827,2.943278,67.009745,61.377238,94.391327,13.000000,48.544674,63.920000,43.882949,11.759494,19.790749
54.914542,76.617512,161.606015,163.825388,45.226558,56.159943,59.158812,12.755363,158.883684,1.043120,76.973655,55.547270,162.233908,160.947580,158.790856,159.884998,75.352526,159.166379,0.001855,-1.791162,32.000000,-237.251810,159.865488,0.322098,15.176759,0.688339,270588.469504,1.047218,31.446656,33.835645,2.942372,67.007120,61.376440,94.386670,13.000000,48.569944,63.920000,43.899796,11.759494,19.795268
54.911113,76.620942,161.621213,163.832219,45.139741,56.151899,51.939404,12.755567,158.875650,1.043232,76.978908,55.546391,162.241117,160.945352,158.800500,159.882267,75.352985,159.161918,0.001845,-1.791091,32.000000,-237.251576,159.858955,0.321987,15.173115,0.688063,270592.123032,1.036096,31.452978,33.834777,2.942474,67.004410,61.375148,94.382385,13.000000,48.595912,63.920000,43.915818,11.759494,19.799103
54.907740,76.625001,161.672245,163.840732,45.126740,56.149250,52.044008,12.755173,158.873064,1.043198,76.985130,55.546593,162.250168,160.943096,158.813158,159.876668,75.353400,159.159480,0.001848,-1.791712,32.000000,-237.251941,159.858434,0.321672,15.169197,0.687740,270477.259822,0.919160,31.458592,33.831217,2.942864,67.001694,61.374017,94.378330,13.000000,48.640180,63.920000,43.933057,11.759494,19.803716
54.900616,76.628856,161.687496,163.849464,45.096008,56.145298,52.128928,12.753680,158.864527,1.043193,76.992225,55.541568,162.259321,160.936473,158.825756,159.868331,75.353834,159.153885,0.001870,-1.792257,32.000000,-237.253412,159.851707,0.321839,15.169878,0.687917,270441.596330,1.046852,31.465316,33.828841,2.943324,66.999472,61.372575,94.375476,13.000000,48.670366,63.920000,43.956581,11.759494,19.808311
54.894793,76.632226,161.668998,163.857263,45.120366,56.141290,59.278904,12.753032,158.859848,1.043020,76.998187,55.536014,162.266938,160.932068,158.835398,159.855372,75.354621,159.145265,0.001891,-1.792275,32.000000,-237.253967,159.849990,0.321893,15.178976,0.688317,270431.958303,1.044779,31.472615,33.827376,2.944435,66.998415,61.370968,94.373416,13.000000,48.678726,63.920000,43.977797,11.759494,19.812161
54.889623,76.636700,161.579045,163.867165,45.153303,56.141002,59.099210,12.753406,158.843326,1.475770,77.004922,55.530460,162.276025,160.925333,158.847015,159.847568,75.354428,159.138747,0.001858,-1.792247,32.000000,-237.253482,159.746902,0.469651,15.177948,0.688403,270417.348515,1.043162,31.483315,33.824538,2.945094,66.994962,61.368242,94.371433,13.000000,48.651642,63.920000,44.001900,11.759494,19.816855
54.885876,76.640401,161.560605,163.875196,45.182878,56.140829,59.286725,12.752960,158.842513,1.286355,77.009631,55.526067,162.282943,160.917332,158.856190,159.838448,75.354194,159.128205,0.001859,-1.792259,32.000000,-237.253875,159.836817,0.394284,15.166917,0.687956,270401.347001,0.917389,31.492280,33.820046,2.945070,66.990952,61.365327,94.370029,13.000000,48.649882,63.920000,44.020787,11.759494,19.820776
54.877973,76.644989,161.591013,163.883961,45.217627,56.128764,51.778605,12.751700,158.824064,1.044034,77.015258,55.519446,162.290618,160.909517,158.868035,159.823664,75.354182,159.116696,0.001880,-1.792268,32.000000,-237.255207,159.856480,0.323079,15.167881,0.687716,270404.697992,0.920279,31.501722,33.817436,2.943708,66.986918,61.361814,94.369756,13.000000,48.683289,63.920000,44.049201,11.759494,19.825525
54.871598,76.648427,161.616074,163.891086,45.079535,56.124604,59.184284,12.751763,158.809424,1.043674,77.019939,55.515452,162.295940,160.897780,158.876362,159.812759,75.353063,159.103650,0.001904,-1.793436,32.000000,-237.255170,159.845207,0.322922,15.171091,0.688195,270408.041881,0.917443,31.509023,33.813140,2.943573,66.982442,61.357655,94.369716,13.000000,48.715816,63.920000,44.074575,11.759494,19.829441
54.862327,76.651976,161.613041,163.898340,45.105115,56.116743,59.253237,12.749998,158.793461,1.043690,77.024852,55.506438,162.302043,160.884527,158.884794,159.795875,75.352479,159.086049,0.001871,-1.794681,32.000000,-237.257105,159.830056,0.322991,15.168921,0.688244,270355.519083,1.050429,31.521207,33.808204,2.944551,66.978348,61.354793,94.371476,13.000000,48.727712,63.920000,44.102104,11.759494,19.833362
54.853301,76.656291,161.539257,163.907038,45.187756,56.117339,59.299518,12.751330,158.777397,1.043420,77.031831,55.497804,162.309212,160.868534,158.894187,159.779300,75.353426,159.071253,0.001861,-1.794651,32.000000,-237.255782,159.814882,0.323340,15.167807,0.688232,270340.611140,0.919046,31.530773,33.803714,2.945350,66.974248,61.351686,94.377797,13.000000,48.709458,63.920000,44.136986,11.759494,19.838103
54.845654,76.660452,161.522304,163.916142,45.209950,56.117585,59.134556,12.752279,158.760155,1.043304,77.037822,55.488946,162.316250,160.853437,158.903186,159.762714,75.353364,159.048806,0.001863,-1.794611,32.000000,-237.254860,159.794011,0.323103,15.157946,0.688360,270308.767303,0.918026,31.543233,33.796731,2.945793,66.970511,61.348471,94.386752,13.000000,48.710810,63.920000,44.169436,11.759494,19.842837
54.838360,76.663626,161.511435,163.924121,45.254611,56.116930,51.861829,12.752480,158.746057,1.043098,77.043157,55.481511,162.322383,160.838946,158.909553,159.748904,75.353602,159.032345,0.001865,-1.794596,32.000000,-237.254535,159.779045,0.323310,15.155117,0.688252,270316.120604,0.917495,31.556224,33.789421,2.944932,66.968858,61.345919,94.396425,13.000000,48.720115,63.920000,44.199185,11.759494,19.846743
54.827886,76.667517,161.566646,163.934039,45.352977,56.117066,51.607473,12.751489,158.733468,1.043255,77.048714,55.468213,162.329169,160.818585,158.918335,159.725884,75.353124,159.012255,0.001864,-1.794615,32.000000,-237.255618,159.792846,0.323029,15.148091,0.688743,270322.511100,0.920209,31.567736,33.779831,2.945034,66.966377,61.343267,94.410052,13.000000,48.759534,63.920000,44.239228,11.759494,19.851446
54.815929,76.670553,161.519236,163.943299,45.239858,56.116864,52.690504,12.751817,158.726014,0.569316,77.051941,55.452288,162.334917,160.808176,158.926396,159.714253,75.352835,158.997505,0.001855,-1.796956,32.000000,-237.255373,159.743605,0.164476,15.156676,0.688924,270323.325924,1.049401,31.577925,33.772513,2.945227,66.963819,61.340487,94.420982,13.000000,48.756321,63.920000,44.276164,11.759494,19.855366
54.804175,76.673306,161.497676,163.955104,45.251511,56.116741,59.076408,12.753649,158.705709,0.506092,77.055870,55.436799,162.342833,160.790907,158.936230,159.700817,75.351620,158.976794,0.001857,-1.796967,32.000000,-237.253598,159.728567,0.149097,15.148146,0.689613,270330.185262,1.054807,31.591889,33.764350,2.946797,66.960742,61.338299,94.436485,13.000000,48.762472,63.920000,44.320710,11.759494,19.859948
54.791308,76.675408,161.470435,163.965528,45.347469,56.116736,59.092084,12.753829,158.686391,0.506071,77.059385,55.424041,162.349291,160.775735,158.942912,159.683372,75.350009,158.960298,0.001862,-1.796974,32.000000,-237.253528,159.711482,0.148663,15.149967,0.689193,270334.797091,1.033377,31.606425,33.758294,2.946575,66.959099,61.336335,94.449528,13.000000,48.776158,63.920000,44.363056,11.759494,19.863723
54.774307,76.678180,161.479293,163.978228,45.438485,56.116809,59.267400,12.753419,158.661577,0.506269,77.062686,55.406984,162.357064,160.752324,158.950670,159.661400,75.347634,158.933844,0.001902,-1.797021,32.000000,-237.253839,159.686356,0.149081,15.148314,0.689661,270340.741137,0.921895,31.620485,33.750601,2.946813,66.957743,61.333156,94.464803,13.000000,48.770973,63.920000,44.417102,11.759494,19.868302
54.760622,76.680046,161.455973,163.988899,45.379593,56.117187,59.271606,12.752740,158.638414,0.506288,77.064242,55.393327,162.365595,160.734224,158.956898,159.640066,75.345304,158.913019,0.001866,-1.797063,32.000000,-237.254482,159.653162,0.149280,15.144175,0.689642,270347.493861,0.921892,31.634968,33.745115,2.947008,66.956977,61.330165,94.476578,13.000000,48.762953,63.920000,44.464790,11.759494,19.872074
54.746380,76.681801,161.450134,164.001566,45.425027,56.105117,59.290903,12.751180,158.608643,0.987117,77.066508,55.380481,162.375304,160.709247,158.964658,159.611443,75.343101,158.885859,0.001867,-1.797066,32.000000,-237.256048,159.564149,0.309690,15.145036,0.689994,270357.087496,0.919485,31.654100,33.736108,2.948085,66.956869,61.327321,94.491289,13.000000,48.788857,63.920000,44.521919,11.759494,19.876524
54.737682,76.683482,161.431607,164.011481,45.295863,56.092947,59.268106,12.751275,158.586638,1.047104,77.068273,55.369786,162.383945,160.688218,158.971260,159.588628,75.341509,158.868408,0.001867,-1.797053,32.000000,-237.255875,159.541990,0.323815,15.143034,0.690275,270366.145096,0.919682,31.669138,33.729476,2.948396,66.955798,61.325241,94.501841,13.000000,48.789253,63.920000,44.569147,11.759494,19.880250
54.725668,76.685846,161.393283,164.022385,45.047259,56.093010,52.661096,12.751657,158.562966,1.046866,77.069216,55.360241,162.393855,160.664579,158.978300,159.563087,75.339517,158.845396,0.001905,-1.797048,32.000000,-237.255394,159.518950,0.323623,15.142211,0.690264,270315.709354,0.919451,31.684606,33.719991,2.949056,66.952619,61.321773,94.512535,13.000000,48.779842,63.920000,44.626580,11.759494,19.884793
54.721256,76.687670,161.369196,164.030184,44.961695,56.093060,59.294094,12.752702,158.546914,1.047179,77.069896,55.355250,162.401813,160.645484,158.985696,159.547296,75.337053,158.828149,0.001870,-1.797103,32.000000,-237.254422,159.497716,0.323640,15.134951,0.690252,270262.371225,0.919769,31.694662,33.714071,2.949186,66.949676,61.319121,94.520311,13.000000,48.771636,63.920000,44.672016,11.759494,19.888570
54.712948,76.689654,161.334804,164.038790,44.913677,56.092963,59.318412,12.752363,158.529472,0.741680,77.071370,55.348530,162.409674,160.621598,158.994402,159.524505,75.334752,158.802632,0.001860,-1.797092,32.000000,-237.254774,159.542966,0.218230,15.130731,0.690299,270269.808204,1.035423,31.708595,33.706158,2.949133,66.946116,61.315368,94.527288,13.000000,48.773590,63.920000,44.726875,11.759494,19.893075
54.705318,76.691566,161.300914,164.045042,45.006988,56.092968,59.323263,12.752102,158.502974,0.508447,77.073918,55.342427,162.417073,160.600148,159.002183,159.502229,75.332643,158.783276,0.001861,-1.797119,32.000000,-237.255304,159.545170,0.148195,15.132448,0.690595,270275.058095,0.919680,31.714669,33.701197,2.948931,66.944610,61.312967,94.533285,13.000000,48.754396,63.920000,44.777737,11.759494,19.896854
54.701356,76.693952,161.279762,164.051949,44.851876,56.092674,52.676694,12.752726,158.477180,0.508609,77.077101,55.335105,162.424368,160.572133,159.010832,159.473028,75.329852,158.753293,0.001868,-1.797128,32.000000,-237.254729,159.515404,0.148183,15.120003,0.690766,270280.404159,0.919459,31.724655,33.692513,2.948750,66.943744,61.310539,94.538864,13.000000,48.748776,63.920000,44.831093,11.759494,19.901414
54.699148,76.696741,161.247787,164.056861,44.786136,56.092834,59.314568,12.752653,158.458520,0.508740,77.081176,55.330792,162.430389,160.555100,159.016894,159.450296,75.328192,158.729423,0.001867,-1.797197,32.000000,-237.254749,159.491451,0.148187,15.121517,0.690663,270286.406465,0.919529,31.733917,33.686288,2.948542,66.944392,61.310159,94.543319,13.000000,48.726620,63.920000,44.877087,11.759494,19.905319
54.704499,76.701084,161.260901,164.060907,44.716619,56.092588,59.280386,12.753347,158.426914,0.601967,77.086912,55.330725,162.436940,160.529967,159.025053,159.423268,75.324086,158.705030,0.001858,-1.797176,32.000000,-237.253901,159.423857,0.180557,15.119071,0.691197,270290.287024,1.035635,31.740121,33.676167,2.948369,66.944813,61.309031,94.548735,13.000000,48.748084,63.920000,44.924569,11.759494,19.910148
54.709020,76.705801,161.305595,164.062785,44.630822,56.092611,59.289857,12.752597,158.397608,1.038519,77.093294,55.337445,162.441477,160.507805,159.031991,159.396867,75.319625,158.682429,0.001857,-1.797218,32.000000,-237.254697,159.405551,0.319048,15.121305,0.691038,270295.346259,0.919787,31.745037,33.667548,2.947903,66.944373,61.307362,94.552693,13.000000,48.771294,63.920000,44.960766,11.759494,19.914347
54.717781,76.713048,161.337136,164.062651,44.502510,56.092139,59.259435,12.751036,158.373362,1.054444,77.102712,55.345737,162.445804,160.482685,159.042301,159.366520,75.316257,158.657772,0.001861,-1.797267,32.000000,-237.256238,159.380508,0.320906,15.113167,0.691141,270300.305836,0.920225,31.744225,33.661148,2.947854,66.945275,61.306237,94.556924,13.000000,48.800832,63.920000,45.000697,11.759494,19.919622
54.722851,76.720306,161.297858,164.059880,44.464356,56.092349,59.099468,12.751158,158.350270,1.054476,77.111981,55.348831,162.446528,160.455177,159.049851,159.344553,75.313016,158.635779,0.001901,-1.797293,32.000000,-237.256214,159.354916,0.320905,15.119809,0.691160,270307.073217,0.920006,31.744586,33.655872,2.948428,66.945640,61.304755,94.560198,13.000000,48.805583,63.920000,45.036095,11.759494,19.924209
54.735142,76.729506,161.180251,164.054893,44.317755,56.092362,59.301248,12.750395,158.322900,1.054346,77.124161,55.363885,162.446006,160.426735,159.056013,159.316456,75.307950,158.608559,0.001863,-1.797299,32.000000,-237.257027,159.322866,0.321099,15.117527,0.691547,270311.311515,0.920326,31.743394,33.648618,2.948532,66.947451,61.302139,94.563149,13.000000,48.739902,63.920000,45.068633,11.759494,19.929834
54.747577,76.737957,161.143289,164.049262,44.469924,56.092407,59.299069,12.751510,158.301230,1.054167,77.137011,55.378699,162.446061,160.403928,159.061433,159.291848,75.303432,158.586463,0.001864,-1.797277,32.000000,-237.255715,159.296470,0.321085,15.113439,0.691035,270319.472180,0.922744,31.745769,33.642383,2.947541,66.950279,61.300463,94.566532,13.000000,48.711240,63.920000,45.092756,11.759494,19.934639
54.763311,76.749839,161.071193,164.040772,44.587289,56.092228,59.151441,12.752590,158.271784,1.053833,77.154158,55.395311,162.442468,160.377358,159.066739,159.262689,75.298403,158.559436,0.001862,-1.797246,32.000000,-237.254566,159.265012,0.320646,15.109590,0.690521,270328.113350,0.919400,31.743131,33.635719,2.944731,66.952334,61.298124,94.569114,13.000000,48.692132,63.920000,45.118489,11.759494,19.940653
54.776410,76.760844,161.073552,164.032689,44.656431,56.092212,51.755232,12.752530,158.245866,1.053809,77.169605,55.413517,162.439767,160.350340,159.070593,159.236916,75.294578,158.532339,0.001863,-1.797189,32.000000,-237.254441,159.239522,0.321111,15.107536,0.690406,270335.508115,0.919225,31.739610,33.630713,2.943387,66.953001,61.295499,94.569958,13.000000,48.672483,63.920000,45.138857,11.759494,19.945878
54.798613,76.775341,161.028559,164.021604,44.829960,56.091845,59.318224,12.752682,158.215030,1.053506,77.189696,55.431530,162.435352,160.316913,159.073983,159.206411,75.289650,158.499840,0.001827,-1.797115,32.000000,-237.254194,159.210726,0.320956,15.108123,0.690101,270344.234240,0.921254,31.736343,33.624095,2.941225,66.953486,61.292759,94.569771,13.000000,48.651493,63.920000,45.151388,11.759494,19.952340
54.814650,76.788873,161.053734,164.010687,44.984448,56.091531,59.310009,12.752103,158.190019,1.053557,77.207962,55.449241,162.430114,160.287367,159.076323,159.184429,75.285212,158.471481,0.001822,-1.797076,32.000000,-237.255066,159.186304,0.320713,15.101486,0.690053,270352.623570,1.052661,31.734741,33.616238,2.940564,66.953657,61.290378,94.568719,13.000000,48.663075,63.920000,45.160774,11.759494,19.957973
54.835355,76.806547,161.018844,163.995630,45.010707,56.099215,52.404084,12.752186,158.166864,0.616302,77.232550,55.473228,162.423093,160.257085,159.080615,159.162386,75.279550,158.447499,0.001819,-1.797135,32.000000,-237.255029,159.208530,0.171733,15.097480,0.689565,270360.143010,0.918068,31.727872,33.607154,2.938552,66.955074,61.287529,94.566575,13.000000,48.664626,63.920000,45.168521,11.759494,19.965004
54.852914,76.822311,160.967747,163.981861,45.025141,56.115262,59.328140,12.752792,158.140295,0.996149,77.254016,55.489268,162.415264,160.232729,159.083880,159.143947,75.274078,158.422863,0.001830,-1.797116,32.000000,-237.254458,159.141809,0.307044,15.095645,0.689772,270368.938788,0.917928,31.725974,33.599365,2.938151,66.957138,61.285058,94.564596,13.000000,48.623093,63.920000,45.172338,11.759494,19.971038
54.874576,76.842101,160.858257,163.964449,45.147478,56.114981,59.134966,12.752049,158.112263,1.051136,77.283370,55.509344,162.405667,160.201598,159.088608,159.118816,75.268825,158.391864,0.001827,-1.797120,32.000000,-237.255194,159.117920,0.318778,15.088354,0.689666,270418.839640,1.038653,31.723736,33.594684,2.936406,66.963350,61.284805,94.561572,13.000000,48.557173,63.920000,45.174183,11.759494,19.978461
54.890389,76.859508,160.796660,163.949823,45.191864,56.114774,52.170174,12.751729,158.087117,1.051090,77.306700,55.526687,162.396876,160.175254,159.090312,159.097180,75.264150,158.371726,0.001821,-1.797105,32.000000,-237.255529,159.095050,0.318663,15.092450,0.689532,270508.533451,0.917411,31.722617,33.589531,2.934534,66.968422,61.283804,94.558066,13.000000,48.504783,63.920000,45.172956,11.759494,19.984831
54.907232,76.880824,160.759437,163.931901,45.114051,56.138589,52.378139,12.751643,158.061535,1.051147,77.335041,55.545974,162.387114,160.149355,159.089860,159.074829,75.258790,158.346194,0.001820,-1.797150,32.000000,-237.255661,159.070996,0.318757,15.094182,0.689171,270521.336424,0.920052,31.721582,33.581411,2.931380,66.975515,61.282746,94.554445,13.000000,48.484616,63.920000,45.171464,11.759494,19.992596
54.921710,76.898421,160.726096,163.916909,45.037601,56.158944,59.126303,12.752167,158.044101,1.051212,77.357939,55.559917,162.378020,160.133648,159.090221,159.059241,75.254942,158.323571,0.001828,-1.797110,32.000000,-237.254976,159.055833,0.318976,15.088968,0.688550,270533.570515,1.042593,31.723793,33.577400,2.929414,66.980917,61.281567,94.551288,13.000000,48.467901,63.920000,45.168272,11.759494,19.999115
54.934726,76.918886,160.733126,163.899337,45.175028,56.183223,52.175603,12.751760,158.018590,1.051283,77.384669,55.576299,162.367572,160.108334,159.089762,159.039964,75.248974,158.298892,0.001863,-1.797009,32.000000,-237.255101,159.034817,0.318760,15.096015,0.688426,270664.616670,1.038601,31.728928,33.571744,2.927837,66.984729,61.279801,94.546121,13.000000,48.432251,63.920000,45.167261,11.759494,20.006905
54.949603,76.935191,160.775424,163.885199,45.229102,56.203067,59.097007,12.752469,157.994253,1.242162,77.405152,55.587581,162.358844,160.087495,159.088999,159.021043,75.243216,158.281691,0.001825,-1.796947,32.000000,-237.254383,158.964013,0.385349,15.093590,0.688625,270775.704592,0.920173,31.732616,33.565831,2.926458,66.986575,61.277248,94.540114,13.000000,48.454093,63.920000,45.160039,11.759494,20.013325
54.964337,76.954242,160.644000,163.869448,45.318676,56.227134,51.463340,12.752869,157.975864,1.589969,77.427480,55.608510,162.347729,160.065954,159.088070,159.000944,75.237408,158.255091,0.001821,-1.796984,32.000000,-237.254055,158.993795,0.491036,15.094752,0.688485,270910.275717,1.042990,31.740582,33.561148,2.925893,66.988383,61.273910,94.531241,13.000000,48.399856,63.920000,45.150377,11.759494,20.020997
54.973652,76.969147,160.668786,163.856757,45.481931,56.247154,59.141595,12.752336,157.964708,1.105100,77.443726,55.619837,162.337123,160.051169,159.086533,158.988758,75.232589,158.239981,0.001821,-1.796909,32.000000,-237.254458,158.980783,0.330329,15.088048,0.688846,271019.892207,0.920926,31.742600,33.559482,2.925871,66.990138,61.271241,94.523744,13.000000,48.387422,63.920000,45.143113,11.759494,20.027333
54.981758,76.985069,160.596277,163.842971,45.485787,56.271661,59.318571,12.752839,157.945955,1.044748,77.462347,55.630924,162.325603,160.031477,159.082151,158.971562,75.226907,158.221360,0.001827,-1.796902,32.000000,-237.254082,158.964837,0.318053,15.092195,0.688394,271151.947304,1.057722,31.747507,33.553809,2.922695,66.991306,61.267684,94.515169,13.000000,48.352597,63.920000,45.139006,11.759494,20.034692
54.987071,76.997064,160.516095,163.833123,45.505744,56.275635,59.312047,12.751226,157.930103,1.045102,77.475833,55.640852,162.319163,160.021027,159.078004,158.955346,75.221991,158.204904,0.001787,-1.796928,32.000000,-237.255763,158.948275,0.318084,15.088154,0.688946,271262.150010,0.920591,31.753472,33.552105,2.922651,66.991694,61.265975,94.508341,13.000000,48.285062,63.920000,45.134556,11.759494,20.040649
54.993246,77.010698,160.559034,163.822942,45.504217,56.275561,52.143885,12.750150,157.917146,1.045126,77.491671,55.643903,162.311057,160.007626,159.076087,158.941098,75.218267,158.190736,0.001783,-1.796949,32.000000,-237.256760,158.932884,0.317940,15.093069,0.688683,271395.499733,0.918133,31.761614,33.549748,2.920901,66.990899,61.263764,94.498827,13.000000,48.278163,63.920000,45.131372,11.759494,20.047728
54.997768,77.021552,160.585873,163.815543,45.394165,56.287561,59.163670,12.749406,157.906743,1.045397,77.502228,55.648915,162.303621,159.995489,159.073901,158.931035,75.213087,158.186528,0.001781,-1.796982,32.000000,-237.257567,158.924491,0.318038,15.091339,0.688546,271427.306709,0.918230,31.768509,33.547559,2.919161,66.989341,61.261705,94.489336,13.000000,48.289667,63.920000,45.125906,11.759494,20.053581
55.002821,77.033635,160.568159,163.807875,45.273026,56.311722,52.384087,12.748825,157.899387,1.045124,77.513974,55.656061,162.297354,159.987728,159.072705,158.922207,75.207899,158.179553,0.001795,-1.797012,32.000000,-237.258130,158.918880,0.318147,15.091058,0.688439,271439.341471,1.044364,31.776218,33.545165,2.919614,66.990604,61.259434,94.478372,13.000000,48.266605,63.920000,45.121119,11.759494,20.060526
55.008411,77.042635,160.510991,163.802586,45.300374,56.331962,51.928180,12.748444,157.898935,1.045388,77.523353,55.660330,162.293472,159.985339,159.072120,158.915437,75.203568,158.176133,0.001828,-1.797009,32.000000,-237.258539,158.912509,0.318086,15.096520,0.688731,271509.246194,0.920588,31.782734,33.548528,2.919862,66.992225,61.258585,94.469582,13.000000,48.219266,63.920000,45.114922,11.759494,20.066166
55.013723,77.052528,160.502333,163.797549,45.145676,56.332303,59.291724,12.748628,157.901780,1.045049,77.532556,55.669559,162.288792,159.990580,159.072113,158.913910,75.198746,158.176478,0.001821,-1.797014,32.000000,-237.258302,158.909107,0.318284,15.095942,0.688920,271638.985486,1.040105,31.789968,33.550703,2.919271,66.994984,61.258303,94.461193,13.000000,48.200275,63.920000,45.106388,11.759494,20.072832
55.016562,77.059758,160.475294,163.794549,44.998118,56.344315,51.680960,12.747559,157.900875,1.045229,77.539125,55.671937,162.285265,159.992919,159.072668,158.911314,75.194410,158.180559,0.001821,-1.797035,32.000000,-237.259241,158.905809,0.318309,15.097007,0.688628,271746.174596,1.049521,31.793606,33.553559,2.917935,66.997586,61.257794,94.455633,13.000000,48.166643,63.920000,45.102234,11.759494,20.078286
55.025445,77.067438,160.470715,163.792399,45.027118,56.368825,52.388207,12.748943,157.900849,1.141411,77.544721,55.678146,162.281715,159.998944,159.071316,158.912265,75.189459,158.187373,0.001835,-1.796978,32.000000,-237.257674,158.884023,0.352212,15.096377,0.688570,271758.927141,0.919110,31.798402,33.558530,2.917496,66.999529,61.256567,94.448417,13.000000,48.149785,63.920000,45.089406,11.759494,20.084677
55.031115,77.072875,160.449250,163.791190,45.127002,56.389218,59.095026,12.748071,157.910333,1.126605,77.548210,55.683192,162.279414,160.006463,159.069824,158.913878,75.185897,158.192914,0.001863,-1.797001,32.000000,-237.258709,158.925753,0.338528,15.098699,0.688534,271826.305795,1.054647,31.802909,33.564628,2.916854,67.001144,61.255572,94.442804,13.000000,48.124444,63.920000,45.078635,11.759494,20.089894
55.038556,77.078403,160.467762,163.790541,45.223279,56.413662,59.301172,12.749031,157.915094,1.045953,77.548982,55.688928,162.275156,160.013716,159.067856,158.916826,75.180356,158.197850,0.001831,-1.797053,32.000000,-237.257841,158.923655,0.316599,15.104818,0.688741,271953.029181,1.040698,31.802068,33.572520,2.916300,67.001062,61.252685,94.437627,13.000000,48.108278,63.920000,45.065287,11.759494,20.096027
55.043397,77.082241,160.511332,163.790507,45.209987,56.434316,59.118203,12.749111,157.918384,1.045955,77.551282,55.693187,162.273179,160.024905,159.067258,158.921112,75.176596,158.204295,0.001826,-1.797069,32.000000,-237.257734,158.930195,0.316616,15.105213,0.688724,272057.507820,0.922829,31.802069,33.578476,2.915610,67.002356,61.251267,94.435818,13.000000,48.119841,63.920000,45.054929,11.759494,20.101031
55.052234,77.086196,160.548721,163.790502,45.224504,56.438985,52.277427,12.750029,157.927419,1.045911,77.553500,55.700144,162.271988,160.033967,159.068323,158.924034,75.172712,158.215001,0.001827,-1.797046,32.000000,-237.256749,158.938217,0.316540,15.102160,0.688732,272183.560050,0.919896,31.800460,33.586148,2.915552,67.004055,61.249850,94.433619,13.000000,48.135265,63.920000,45.038170,11.759494,20.106950
55.059531,77.089315,160.574791,163.791157,45.412136,56.438982,52.509150,12.749933,157.933139,1.045751,77.554421,55.704275,162.269807,160.042592,159.068722,158.923596,75.169016,158.226798,0.001831,-1.797079,32.000000,-237.256820,158.943256,0.316125,15.109792,0.689088,272288.773025,0.923001,31.799656,33.592691,2.916087,67.006143,61.248328,94.430989,13.000000,48.139858,63.920000,45.021649,11.759494,20.111843
55.068414,77.093189,160.563057,163.792791,45.342113,56.439140,59.145956,12.750618,157.946483,1.045779,77.556370,55.712152,162.268120,160.055240,159.068551,158.927034,75.164226,158.238266,0.001796,-1.794797,32.000000,-237.256365,158.958618,0.316257,15.104685,0.689320,272316.229892,1.043694,31.795138,33.601197,2.916298,67.010471,61.246870,94.428242,13.000000,48.127521,63.920000,45.002024,11.759494,20.117757
55.074152,77.096703,160.540950,163.794476,45.389113,56.439234,51.630649,12.749999,157.961257,0.950417,77.558431,55.716902,162.267044,160.066579,159.068567,158.937694,75.160707,158.252132,0.001790,-1.794813,32.000000,-237.257038,159.007094,0.283201,15.109873,0.688987,272320.558185,1.038945,31.791260,33.609986,2.916385,67.015106,61.246254,94.426263,13.000000,48.094854,63.920000,44.985413,11.759494,20.122722
55.079611,77.101001,160.565505,163.796684,45.292075,56.439515,51.620211,12.749725,157.978196,0.514243,77.561374,55.725406,162.266079,160.079496,159.068314,158.947961,75.157040,158.272680,0.001789,-1.794810,32.000000,-237.257255,159.008605,0.144912,15.109670,0.689060,272326.993906,0.922213,31.786621,33.619728,2.915702,67.019172,61.245758,94.425135,13.000000,48.094906,63.920000,44.967880,11.759494,20.128711
55.089235,77.105928,160.507008,163.799099,45.112133,56.439677,59.259825,12.750755,157.992480,0.506736,77.568087,55.732267,162.268049,160.095544,159.071908,158.964844,75.155555,158.290217,0.001805,-1.794320,32.000000,-237.256216,159.023355,0.144554,15.110716,0.688661,272332.111965,1.056340,31.784635,33.629231,2.914996,67.024174,61.246419,94.425454,13.000000,48.050943,63.920000,44.943221,11.759494,20.134777
55.099536,77.110958,160.528604,163.800912,45.102689,56.439796,59.092457,12.750570,158.001246,0.506638,77.573953,55.743611,162.268416,160.109723,159.075538,158.979913,75.153203,158.306404,0.001827,-1.793771,32.000000,-237.256232,159.033898,0.144391,15.118395,0.688715,272339.193481,1.056456,31.783701,33.641769,2.915153,67.028195,61.246345,94.425651,13.000000,48.056380,63.920000,44.918349,11.759494,20.139975
55.118615,77.118034,160.608527,163.802507,45.167472,56.455816,59.095839,12.751445,158.008390,0.704564,77.581485,55.760284,162.267785,160.123288,159.079417,158.992623,75.150908,158.320681,0.001826,-1.793723,32.000000,-237.255266,158.997709,0.214559,15.114803,0.688306,272342.554521,0.920099,31.779405,33.650823,2.913582,67.033205,61.244103,94.424416,13.000000,48.070778,63.920000,44.883075,11.759494,20.146394
55.133886,77.124766,160.572722,163.802877,45.246788,56.476208,52.175017,12.752562,158.020248,1.042062,77.587927,55.778551,162.267673,160.136271,159.081478,159.004966,75.148849,158.330706,0.001823,-1.793712,32.000000,-237.254162,158.999947,0.315257,15.112814,0.687920,272346.810406,0.922529,31.774563,33.660161,2.913429,67.037670,61.242562,94.422416,13.000000,48.050389,63.920000,44.846543,11.759494,20.151862
55.150156,77.133537,160.574526,163.801391,45.381969,56.488653,59.299168,12.752555,158.032524,1.048611,77.597784,55.793634,162.268176,160.152645,159.084300,159.017231,75.148304,158.339838,0.001841,-1.791977,32.000000,-237.254277,159.014133,0.315226,15.111907,0.688361,272426.446686,0.922405,31.763362,33.668617,2.913871,67.044174,61.241864,94.419859,13.000000,48.037940,63.920000,44.806136,11.759494,20.158567
55.163789,77.141126,160.589936,163.799519,45.462573,56.488884,59.284447,12.752786,158.042160,1.048905,77.605823,55.806227,162.267917,160.166374,159.084413,159.028238,75.147585,158.355036,0.001863,-1.790253,32.000000,-237.254220,159.024242,0.315589,15.112903,0.688360,272527.994699,1.044836,31.755469,33.675001,2.912414,67.047251,61.240771,94.416309,13.000000,48.044466,63.920000,44.768733,11.759494,20.164222
55.182330,77.150551,160.738587,163.796989,45.367329,56.489130,59.156948,12.753453,158.052911,1.048667,77.616214,55.822056,162.267015,160.180554,159.085056,159.042328,75.147473,158.368785,0.001826,-1.790346,32.000000,-237.253589,159.043565,0.315356,15.109363,0.688359,272590.793837,0.919236,31.748662,33.679487,2.911588,67.050972,61.239312,94.411707,13.000000,48.092404,63.920000,44.720493,11.759494,20.171069
55.194752,77.158735,160.759998,163.794179,45.314025,56.509098,59.140372,12.751797,158.054799,1.149613,77.625630,55.834671,162.265405,160.187916,159.085757,159.047125,75.146867,158.375166,0.001823,-1.790404,32.000000,-237.255148,159.014985,0.351633,15.109010,0.688211,272594.516811,0.919237,31.743199,33.686763,2.911148,67.053029,61.238016,94.406683,13.000000,48.109807,63.920000,44.681988,11.759494,20.176844
55.216956,77.169124,160.831872,163.790762,45.376257,56.521574,52.077457,12.753714,158.066040,1.581789,77.637954,55.859256,162.263747,160.203860,159.085211,159.058394,75.146896,158.387234,0.001822,-1.789951,32.000000,-237.253272,159.013337,0.486716,15.108615,0.688738,272597.481439,0.920905,31.734875,33.692808,2.912863,67.055334,61.236450,94.399761,13.000000,48.158184,63.920000,44.623105,11.759494,20.183864
55.231272,77.178504,160.832206,163.787345,45.391652,56.521695,59.303858,12.753700,158.078877,1.588566,77.649437,55.873020,162.262055,160.217152,159.084941,159.068936,75.147854,158.389734,0.001828,-1.789550,32.000000,-237.253499,159.046951,0.486912,15.111157,0.688932,272697.230762,0.921280,31.731174,33.696167,2.912596,67.057552,61.236266,94.394295,13.000000,48.160570,63.920000,44.576382,11.759494,20.189854
55.243141,77.190133,160.878476,163.783119,45.389528,56.521920,52.341744,12.753902,158.088273,1.063393,77.663933,55.881996,162.259547,160.231480,159.084827,159.079786,75.148799,158.395894,0.001795,-1.789514,32.000000,-237.253189,159.089786,0.316135,15.109238,0.689116,272758.903655,1.046025,31.720319,33.701344,2.912726,67.059927,61.236167,94.387795,13.000000,48.170143,63.920000,44.521750,11.759494,20.197131
55.257728,77.199756,160.889494,163.779809,45.425177,56.521768,59.122999,12.753633,158.093143,1.048674,77.675833,55.895887,162.258341,160.240641,159.084891,159.085905,75.148686,158.405970,0.001789,-1.789506,32.000000,-237.253500,159.097502,0.315967,15.106200,0.688832,272761.601254,0.918325,31.716007,33.701465,2.911977,67.060794,61.234705,94.380322,13.000000,48.173721,63.920000,44.470500,11.759494,20.203217
55.272527,77.211751,160.900015,163.776081,45.437612,56.521747,59.280724,12.754857,158.105316,1.048719,77.690358,55.917401,162.254723,160.250163,159.083328,159.093894,75.148592,158.415420,0.001790,-1.789524,32.000000,-237.252357,159.104368,0.316312,15.104361,0.688972,272766.748624,1.040264,31.716285,33.703177,2.912189,67.061188,61.233112,94.370598,13.000000,48.192946,63.920000,44.410472,11.759494,20.210595
55.285120,77.222341,160.922033,163.772877,45.417482,56.521857,59.103289,12.754653,158.110500,1.048541,77.703214,55.931420,162.252013,160.256505,159.080917,159.102513,75.148727,158.419437,0.001812,-1.789504,32.000000,-237.252474,159.111604,0.316131,15.106543,0.688970,272769.461471,0.920702,31.711961,33.707637,2.911620,67.061190,61.232347,94.362662,13.000000,48.200526,63.920000,44.358486,11.759494,20.216859
