Torad 40 Ton Compressor Load Stand
55.353765,77.472534,161.394470,164.245790,45.473824,56.523279,59.290099,12.756154,158.432437,0.804520,77.896446,56.012493,162.690493,160.603414,159.583972,159.391786,75.227165,158.705956,0.001896,-1.778707,32.000000,-237.251468,159.460882,0.231935,15.136436,0.689102,272869.273094,1.041712,31.867857,33.763360,2.915104,67.264530,61.307803,94.452881,13.000000,48.491430,63.920000,43.645142,11.759494,20.886884
55.339570,77.477158,161.456226,164.250251,45.406461,56.523347,59.310781,12.755369,158.440140,0.804228,77.898612,55.999554,162.688841,160.609985,159.577379,159.397402,75.232717,158.715990,0.001864,-1.779950,32.000000,-237.252221,159.465121,0.231823,15.130089,0.689451,272871.072451,0.916825,31.881641,33.761472,2.915637,67.262819,61.312750,94.445675,13.000000,48.522216,63.920000,43.600226,11.759494,20.894022
55.329203,77.479145,161.554632,164.256515,45.413007,56.523426,59.295454,12.754611,158.446640,0.804292,77.897635,55.985150,162.689375,160.615106,159.572993,159.407537,75.237869,158.722458,0.001865,-1.779399,32.000000,-237.252847,159.473012,0.231736,15.131369,0.688867,272868.938353,0.917020,31.892986,33.758468,2.915691,67.261546,61.316572,94.439756,13.000000,48.613144,63.920000,43.562753,11.759494,20.899747
55.314367,77.479732,161.625886,164.265658,45.254420,56.523067,51.606127,12.754774,158.459600,0.804301,77.893525,55.976541,162.692352,160.632550,159.569351,159.420275,75.243543,158.736291,0.001865,-1.778191,32.000000,-237.252769,159.488681,0.231569,15.140332,0.689604,272870.944466,0.916969,31.911164,33.757238,2.917555,67.259346,61.321629,94.434313,13.000000,48.663159,63.920000,43.524099,11.759494,20.906330
55.304502,77.478514,161.699223,164.274813,45.124075,56.523006,59.295655,12.755524,158.474690,0.804263,77.886679,55.967989,162.696908,160.646384,159.567753,159.435655,75.246900,158.756578,0.001864,-1.776485,32.000000,-237.251957,159.506305,0.231734,15.143796,0.690091,272869.973755,0.917401,31.923053,33.754872,2.919880,67.257446,61.324829,94.429787,13.000000,48.726666,63.920000,43.490882,11.759494,20.911571
55.289483,77.474816,161.714790,164.288320,44.978106,56.498399,59.296648,12.754631,158.495577,0.804470,77.876245,55.949777,162.704567,160.663651,159.569502,159.453349,75.251783,158.776322,0.001835,-1.772960,32.000000,-237.252994,159.521128,0.231635,15.138136,0.690161,272867.104174,1.054398,31.937810,33.755154,2.921951,67.255735,61.329674,94.423236,13.000000,48.765403,63.920000,43.455283,11.759494,20.917562
55.277003,77.470175,161.622258,164.301284,44.863495,56.498286,52.164959,12.753420,158.514082,0.778775,77.865210,55.934807,162.711563,160.673981,159.572200,159.464969,75.256802,158.790262,0.001823,-1.772975,32.000000,-237.254043,159.552827,0.218893,15.143658,0.690427,272864.993280,0.917838,31.946017,33.760534,2.923799,67.253918,61.333283,94.417233,13.000000,48.741459,63.920000,43.427611,11.759494,20.922296
55.259016,77.462701,161.676674,164.318541,44.896377,56.498394,59.087910,12.754334,158.542859,0.286704,77.849362,55.911619,162.722019,160.690878,159.576794,159.482265,75.263376,158.813697,0.001825,-1.773613,32.000000,-237.253074,159.615743,0.062165,15.144265,0.690638,272742.356679,0.917688,31.956670,33.764154,2.924874,67.249537,61.336022,94.409462,13.000000,48.763309,63.920000,43.400477,11.759494,20.927722
55.240745,77.454401,161.755777,164.334444,44.753160,56.481933,52.457431,12.754633,158.549159,0.318354,77.832305,55.894631,162.731153,160.703070,159.580459,159.498195,75.267830,158.828410,0.001826,-1.775365,32.000000,-237.252789,159.600310,0.086393,15.153313,0.690180,272736.556563,1.043393,31.963956,33.765137,2.923861,67.245400,61.338002,94.402014,13.000000,48.831373,63.920000,43.384744,11.759494,20.931911
55.220570,77.442237,161.730670,164.355507,44.720915,56.465090,59.096053,12.754956,158.560429,0.791207,77.808872,55.879090,162.743725,160.715432,159.585494,159.514053,75.271956,158.845220,0.001828,-1.774258,32.000000,-237.252529,159.587675,0.231559,15.154432,0.690596,272729.631204,0.921458,31.973676,33.768653,2.925797,67.240364,61.339102,94.393031,13.000000,48.858753,63.920000,43.366675,11.759494,20.936580
55.200966,77.430511,161.770288,164.373775,44.632199,56.452815,59.286103,12.755224,158.572514,0.800621,77.787599,55.855563,162.755292,160.728548,159.590905,159.530072,75.275756,158.860872,0.001815,-1.777151,32.000000,-237.252004,159.601314,0.231765,15.153686,0.690534,272644.651612,1.037980,31.982845,33.770534,2.928197,67.236468,61.340209,94.385919,13.000000,48.890924,63.920000,43.357589,11.759494,20.940245
55.177109,77.414605,161.773978,164.396261,44.551708,56.428098,51.659027,12.754312,158.592056,0.800654,77.760107,55.827544,162.772157,160.747119,159.598290,159.552491,75.280892,158.880468,0.001814,-1.778261,32.000000,-237.253084,159.624107,0.231307,15.151412,0.690420,272555.501089,0.921443,31.989975,33.773644,2.928812,67.230992,61.341117,94.377374,13.000000,48.931036,63.920000,43.350792,11.759494,20.944295
55.157234,77.400096,161.731724,164.415973,44.443465,56.407971,51.746119,12.754773,158.608356,0.800625,77.735614,55.805173,162.787357,160.760246,159.606500,159.572429,75.284522,158.899886,0.001815,-1.779928,32.000000,-237.252688,159.642042,0.231504,15.159405,0.690702,272489.392243,0.918619,31.997005,33.776581,2.930570,67.225519,61.341461,94.369838,13.000000,48.927285,63.920000,43.347790,11.759494,20.947459
55.132811,77.381038,161.681671,164.440820,44.207729,56.383453,59.150978,12.753363,158.627611,0.800451,77.703491,55.781675,162.805821,160.771146,159.616484,159.594973,75.287081,158.916998,0.001861,-1.782233,32.000000,-237.254115,159.661543,0.231607,15.152331,0.690809,272359.289504,1.054242,32.003928,33.779880,2.931904,67.217303,61.340546,94.360521,13.000000,48.912212,63.920000,43.348367,11.759494,20.950987
55.115408,77.364332,161.682453,164.461948,43.971305,56.363504,59.298422,12.752103,158.643574,0.800466,77.676011,55.761444,162.823272,160.781070,159.624872,159.608606,75.290292,158.930643,0.001829,-1.782250,32.000000,-237.255360,159.677709,0.231423,15.166647,0.690269,272253.310545,1.052469,32.008444,33.784607,2.932194,67.209494,61.340215,94.351330,13.000000,48.937151,63.920000,43.349264,11.759494,20.953745
55.092164,77.343339,161.600722,164.487392,43.896810,56.339285,51.461648,12.750972,158.665506,0.651894,77.641891,55.739419,162.844442,160.798863,159.636477,159.628222,75.293049,158.953352,0.001829,-1.781664,32.000000,-237.256544,159.727905,0.180296,15.159765,0.690387,272125.282821,0.920717,32.012771,33.789413,2.932585,67.198492,61.339513,94.338240,13.000000,48.915833,63.920000,43.356798,11.759494,20.956875
55.070576,77.324986,161.562208,164.508031,43.996101,56.318880,52.395830,12.749255,158.681245,0.513145,77.612778,55.721520,162.862923,160.810266,159.648827,159.641463,75.295541,158.966609,0.001826,-1.778733,32.000000,-237.258367,159.740388,0.146725,15.167679,0.689690,272017.868266,0.918382,32.012733,33.792072,2.933525,67.188177,61.338699,94.326486,13.000000,48.907517,63.920000,43.366192,11.759494,20.959313
55.052660,77.302400,161.539280,164.532381,43.941515,56.294608,59.111910,12.747971,158.686185,1.012398,77.579926,55.706948,162.885381,160.821552,159.663336,159.652282,75.299843,158.977597,0.001829,-1.775886,32.000000,-237.259553,159.697515,0.312320,15.168959,0.689650,271889.140820,1.058214,32.014010,33.799086,2.933280,67.174209,61.337212,94.313332,13.000000,48.895061,63.920000,43.376455,11.759494,20.962071
55.039074,77.284620,161.590737,164.551346,43.898423,56.274232,59.106934,12.747022,158.692055,1.059879,77.553800,55.694635,162.904092,160.828897,159.674672,159.660136,75.302803,158.983984,0.001792,-1.775857,32.000000,-237.260516,159.705886,0.320595,15.165702,0.689146,271780.723918,1.039369,32.016346,33.802297,2.933730,67.163302,61.336298,94.301713,13.000000,48.941227,63.920000,43.384529,11.759494,20.964421
55.029115,77.264465,161.666557,164.572513,43.857515,56.249960,51.559733,12.746989,158.697757,1.059993,77.523436,55.680644,162.925251,160.835451,159.688609,159.669579,75.306156,158.994430,0.001784,-1.777528,32.000000,-237.260560,159.717374,0.320304,15.165228,0.688900,271647.472877,0.921158,32.010934,33.802723,2.934268,67.148202,61.334762,94.289187,13.000000,49.005741,63.920000,43.389948,11.759494,20.967400
55.017797,77.248355,161.596424,164.589018,43.857817,56.229594,52.349513,12.745721,158.700655,1.060060,77.499424,55.670953,162.942542,160.837472,159.699227,159.676167,75.309553,159.000849,0.001781,-1.779270,32.000000,-237.261960,159.723518,0.320839,15.163022,0.689155,271536.584226,0.921110,32.006180,33.802510,2.935928,67.133773,61.333688,94.278357,13.000000,48.989801,63.920000,43.399052,11.759494,20.969936
55.010441,77.229363,161.561283,164.607205,43.972081,56.205292,52.369733,12.745121,158.705373,1.060006,77.472090,55.660260,162.962852,160.845116,159.713068,159.681757,75.314789,159.006524,0.001784,-1.782840,32.000000,-237.262675,159.729362,0.320367,15.168407,0.689278,271404.148522,1.055640,31.995576,33.803651,2.937837,67.116431,61.331618,94.265445,13.000000,48.975395,63.920000,43.404126,11.759494,20.972983
54.998974,77.214143,161.558673,164.621306,43.944434,56.185010,59.095974,12.743811,158.703849,1.060000,77.452398,55.650089,162.978898,160.842814,159.724185,159.683159,75.319807,159.006543,0.001825,-1.784593,32.000000,-237.264068,159.731717,0.320651,15.163737,0.688966,271293.521867,1.039529,31.990322,33.803014,2.937166,67.102645,61.329974,94.255572,13.000000,48.998709,63.920000,43.416208,11.759494,20.975564
54.991023,77.196956,161.459964,164.637100,43.937434,56.180792,59.167652,12.744237,158.702915,1.060031,77.430326,55.640703,162.997147,160.840444,159.737753,159.689064,75.325890,159.005986,0.001813,-1.786937,32.000000,-237.263547,159.735874,0.321188,15.166938,0.688344,271158.652066,1.038781,31.978386,33.800221,2.936920,67.085323,61.328532,94.244646,13.000000,48.948314,63.920000,43.427022,11.759494,20.978746
54.985475,77.183602,161.536463,164.648723,43.958196,56.164943,52.197481,12.744671,158.699961,1.059825,77.411744,55.632475,163.010328,160.843567,159.747779,159.691930,75.330145,159.002731,0.001811,-1.787525,32.000000,-237.263180,159.734179,0.320805,15.160255,0.688429,271047.525587,0.920390,31.974168,33.795210,2.937485,67.070336,61.326300,94.234431,13.000000,49.001239,63.920000,43.433146,11.759494,20.981521
54.974391,77.168462,161.510704,164.661218,43.991107,56.140629,52.275441,12.744515,158.700541,1.059822,77.392029,55.626673,163.027828,160.842938,159.761928,159.692867,75.335038,158.999646,0.001812,-1.787486,32.000000,-237.263389,159.731906,0.321502,15.167322,0.687909,271009.849079,0.919312,31.964609,33.788888,2.936115,67.055967,61.325074,94.222559,13.000000,49.005768,63.920000,43.447965,11.759494,20.984935
54.971481,77.156982,161.446155,164.670182,44.043959,56.132740,51.316833,12.744910,158.703207,1.066447,77.377831,55.622688,163.042235,160.839432,159.773613,159.697792,75.339272,159.003511,0.001853,-1.786331,32.000000,-237.262807,159.735589,0.323285,15.162418,0.688377,270920.651671,1.041858,31.956579,33.783232,2.937802,67.044711,61.322504,94.214880,13.000000,48.981844,63.920000,43.456013,11.759494,20.987888
54.964288,77.144309,161.450671,164.679402,44.041323,56.129228,59.129960,12.744028,158.708518,0.814760,77.362224,55.615289,163.057432,160.838270,159.786475,159.697603,75.345274,159.004615,0.001815,-1.786911,32.000000,-237.263474,159.765245,0.238874,15.160443,0.687769,270790.061170,1.040044,31.952078,33.777012,2.937926,67.031425,61.319638,94.207083,13.000000,48.994448,63.920000,43.467639,11.759494,20.991573
54.959658,77.134601,161.452293,164.686184,44.049417,56.117339,59.128721,12.742581,158.705579,0.790146,77.350285,55.611354,163.069506,160.832254,159.796022,159.694251,75.349636,159.002600,0.001816,-1.786340,32.000000,-237.265015,159.763543,0.234664,15.158343,0.687657,270739.914682,1.059354,31.943389,33.774442,2.936908,67.019846,61.317943,94.202095,13.000000,49.013471,63.920000,43.478502,11.759494,20.994750
54.953674,77.123942,161.410592,164.693534,44.080193,56.117507,59.272336,12.741490,158.699349,0.790334,77.338830,55.612026,163.082392,160.826529,159.808221,159.691728,75.354177,158.996627,0.001814,-1.784079,32.000000,-237.266103,159.760448,0.234487,15.158899,0.687797,270709.175344,0.919421,31.937621,33.768913,2.937374,67.007512,61.316695,94.198374,13.000000,48.999981,63.920000,43.492829,11.759494,20.998657
54.953747,77.115932,161.493900,164.698622,44.146951,56.117509,59.117118,12.740753,158.699019,0.790180,77.330327,55.609066,163.092049,160.819887,159.817612,159.689438,75.358461,158.991333,0.001817,-1.784115,32.000000,-237.266728,159.758920,0.234532,15.157454,0.687797,270641.531490,0.919308,31.932359,33.763686,2.937651,66.997450,61.315551,94.196925,13.000000,49.040824,63.920000,43.499863,11.759494,21.002023
54.953095,77.107367,161.541635,164.703890,44.119375,56.117559,59.278924,12.740996,158.698139,0.790414,77.320967,55.604073,163.102437,160.816639,159.828806,159.687157,75.364255,158.990890,0.001781,-1.784166,32.000000,-237.266376,159.756749,0.234340,15.151702,0.687668,270630.903916,0.917168,31.927444,33.756576,2.937212,66.986464,61.314450,94.197892,13.000000,49.099912,63.920000,43.510142,11.759494,21.006190
54.949010,77.100663,161.545513,164.708055,44.110654,56.117507,59.092578,12.739130,158.694747,0.790364,77.314592,55.599102,163.109052,160.813573,159.837824,159.684675,75.368853,158.986040,0.001770,-1.784201,32.000000,-237.268167,159.751823,0.234422,15.141467,0.688049,270620.545483,0.919556,31.919363,33.750013,2.938724,66.979193,61.312619,94.200258,13.000000,49.111052,63.920000,43.518692,11.759494,21.009710
54.945173,77.093509,161.541574,164.713076,44.088570,56.117376,59.309321,12.739189,158.692008,0.790685,77.307837,55.595632,163.115986,160.805217,159.846838,159.683580,75.373204,158.982514,0.001769,-1.784211,32.000000,-237.268001,159.748142,0.234679,15.147560,0.688497,270608.586385,0.917039,31.911425,33.744029,2.939628,66.970757,61.310697,94.205759,13.000000,49.134048,63.920000,43.532562,11.759494,21.014043
54.945655,77.088450,161.491394,164.716628,43.975027,56.117407,59.301465,12.736740,158.677391,1.200084,77.304025,55.593765,163.121604,160.795345,159.853207,159.676895,75.377552,158.974507,0.001777,-1.787140,32.000000,-237.270341,159.683809,0.374795,15.148937,0.689019,270599.274286,0.919989,31.908643,33.737345,2.939917,66.965963,61.309976,94.212698,13.000000,49.117296,63.920000,43.542015,11.759494,21.017746
54.948913,77.083382,161.459241,164.719911,44.061802,56.117530,51.572147,12.736883,158.685212,0.937254,77.299949,55.588985,163.127296,160.797451,159.860580,159.678168,75.382475,158.972913,0.001815,-1.789974,32.000000,-237.270293,159.740691,0.271750,15.146580,0.688763,270589.993596,0.916678,31.905172,33.731477,2.940050,66.962886,61.308506,94.222010,13.000000,49.127870,63.920000,43.544753,11.759494,21.022349
54.949007,77.079543,161.380877,164.721976,44.111745,56.117659,52.162578,12.738890,158.688578,0.790842,77.295731,55.589781,163.130153,160.803138,159.866372,159.681309,75.384699,158.977573,0.001815,-1.791746,32.000000,-237.268286,159.745285,0.235370,15.145528,0.688480,270581.423249,0.916780,31.899650,33.723684,2.939111,66.960373,61.307406,94.231121,13.000000,49.099032,63.920000,43.553545,11.759494,21.026236
54.945499,77.075129,161.252281,164.724048,44.111693,56.117580,52.617506,12.738312,158.686773,0.790797,77.292640,55.587267,163.135079,160.806523,159.873421,159.679665,75.388617,158.974128,0.001813,-1.790617,32.000000,-237.268848,159.742984,0.235469,15.144984,0.688404,270572.107959,1.054101,31.891454,33.718076,2.938352,66.958694,61.306343,94.242391,13.000000,49.030362,63.920000,43.564650,11.759494,21.030917
54.946169,77.071770,161.267712,164.725528,44.059672,56.117719,59.309474,12.739677,158.686315,0.790779,77.291994,55.588156,163.139079,160.810815,159.880274,159.680602,75.391637,158.977448,0.001820,-1.790661,32.000000,-237.267484,159.744875,0.235577,15.145661,0.688139,270567.445139,1.042160,31.887525,33.717857,2.936921,66.958985,61.306011,94.253689,13.000000,49.024856,63.920000,43.572416,11.759494,21.034846
54.943603,77.068772,161.268314,164.727311,44.023627,56.117627,51.686354,12.738592,158.685940,0.790914,77.291367,55.586501,163.142251,160.811421,159.885109,159.681979,75.393631,158.979504,0.001861,-1.790653,32.000000,-237.268429,159.739252,0.235458,15.146804,0.687687,270560.746200,1.033209,31.886479,33.712457,2.934768,66.960461,61.304876,94.267506,13.000000,49.042175,63.920000,43.583534,11.759494,21.039676
54.942946,77.066972,161.232311,164.729035,44.177929,56.117313,51.678775,12.739919,158.683438,0.790765,77.291283,55.584150,163.144940,160.809804,159.889924,159.684235,75.395067,158.980573,0.001826,-1.790677,32.000000,-237.266949,159.737794,0.235607,15.139968,0.687705,270555.513397,0.916613,31.882477,33.710864,2.935013,66.960144,61.304480,94.280118,13.000000,49.034496,63.920000,43.592395,11.759494,21.043825
54.943525,77.065170,161.266684,164.730474,44.169850,56.117145,59.266375,12.741013,158.682577,0.877251,77.291498,55.587070,163.147625,160.812917,159.895024,159.682587,75.395808,158.985814,0.001829,-1.791855,32.000000,-237.265947,159.714812,0.270864,15.143032,0.687677,270551.557374,1.051846,31.881943,33.709755,2.935161,66.958908,61.303668,94.296889,13.000000,49.053191,63.920000,43.602329,11.759494,21.048842
54.942736,77.064084,161.281352,164.731121,44.212966,56.117218,52.330138,12.739781,158.676641,1.066101,77.294150,55.585831,163.151017,160.809419,159.898473,159.679172,75.397837,158.983541,0.001828,-1.791847,32.000000,-237.267254,159.715454,0.320580,15.146307,0.687853,270547.277269,1.052004,31.880774,33.708779,2.934541,66.958071,61.303726,94.313214,13.000000,49.050739,63.920000,43.609675,11.759494,21.053070
54.943880,77.063266,161.259702,164.731843,44.168841,56.117265,52.274085,12.739519,158.674593,1.070323,77.297021,55.584193,163.152814,160.813046,159.902693,159.675415,75.400174,158.988711,0.001836,-1.789396,32.000000,-237.267585,159.715166,0.320670,15.147506,0.687830,270544.171049,0.917303,31.878415,33.710292,2.935135,66.955835,61.303864,94.334607,13.000000,49.072872,63.920000,43.619787,11.759494,21.058228
54.941533,77.062252,161.209269,164.732310,44.237319,56.117360,59.330365,12.738226,158.671246,1.031809,77.297333,55.579581,163.153247,160.815773,159.905425,159.672193,75.401238,158.984845,0.001802,-1.790013,32.000000,-237.269055,159.726427,0.303930,15.151342,0.687753,270541.918601,1.038904,31.878087,33.707285,2.935445,66.953212,61.304306,94.355224,13.000000,49.048531,63.920000,43.631598,11.759494,21.063366
54.942475,77.061373,161.193030,164.732808,44.281833,56.117323,59.306636,12.739824,158.671697,0.802431,77.299268,55.580995,163.153484,160.821425,159.909370,159.674133,75.403117,158.987113,0.001798,-1.790010,32.000000,-237.267529,159.738107,0.233204,15.151891,0.687600,270538.791888,1.039993,31.876171,33.707173,2.934989,66.951475,61.305185,94.373603,13.000000,49.038143,63.920000,43.639505,11.759494,21.067636
54.942921,77.060353,161.205248,164.733698,44.273524,56.116924,59.280510,12.741363,158.673798,0.793964,77.300434,55.579412,163.152657,160.827538,159.912570,159.676167,75.404264,158.986552,0.001797,-1.791165,32.000000,-237.266072,159.739864,0.232917,15.149976,0.687250,270537.940940,0.916347,31.877410,33.704446,2.934197,66.949266,61.305105,94.394445,13.000000,49.042071,63.920000,43.648177,11.759494,21.072759
54.943634,77.059753,161.222721,164.734300,44.391571,56.116835,59.197105,12.742731,158.672574,0.840125,77.301266,55.573917,163.152993,160.829102,159.914865,159.673266,75.405355,158.989955,0.001807,-1.792810,32.000000,-237.264573,159.721977,0.251642,15.151140,0.687147,270534.826179,0.916694,31.875626,33.703543,2.933851,66.947464,61.305190,94.411659,13.000000,49.072270,63.920000,43.655829,11.759494,21.077050
54.943534,77.059281,161.171330,164.734913,44.267203,56.116607,59.268727,12.741810,158.651158,1.476334,77.303297,55.574963,163.153824,160.829960,159.916572,159.665754,75.406873,158.986247,0.001846,-1.793335,32.000000,-237.265594,159.644810,0.461904,15.156396,0.687266,270530.811267,0.917081,31.874178,33.702154,2.934049,66.946930,61.305605,94.433278,13.000000,49.043610,63.920000,43.664499,11.759494,21.082251
54.944002,77.059163,161.138234,164.734829,44.343275,56.116431,59.281040,12.742056,158.647347,1.609381,77.305255,55.575215,163.153657,160.830730,159.917665,159.661498,75.408087,158.983376,0.001845,-1.793281,32.000000,-237.265340,159.642179,0.493493,15.158578,0.687275,270528.524143,0.918357,31.872893,33.702526,2.934329,66.945624,61.306240,94.450333,13.000000,49.021499,63.920000,43.673733,11.759494,21.086611
54.942789,77.059698,161.122769,164.733855,44.489973,56.116473,59.274902,12.742741,158.640828,1.609491,77.307683,55.578552,163.155227,160.828838,159.921631,159.660065,75.409342,158.981734,0.001845,-1.793239,32.000000,-237.264769,159.643403,0.493976,15.160618,0.686825,270525.483005,0.917244,31.872517,33.699414,2.933399,66.943586,61.308363,94.470902,13.000000,49.022918,63.920000,43.683046,11.759494,21.091943
54.941532,77.059797,161.163229,164.733127,44.562545,56.116552,52.564027,12.743264,158.637842,1.609319,77.309624,55.577497,163.156868,160.834080,159.924923,159.656259,75.411502,158.975567,0.001856,-1.793220,32.000000,-237.264209,159.640597,0.493569,15.155810,0.686586,270523.201008,0.917042,31.871951,33.696965,2.932772,66.940178,61.309858,94.487758,13.000000,49.042947,63.920000,43.692593,11.759494,21.096360
54.938586,77.059714,161.214263,164.732705,44.667124,56.116319,59.308672,12.743880,158.642663,1.199870,77.310395,55.578647,163.156809,160.837126,159.926836,159.653884,75.411996,158.972156,0.001888,-1.791996,32.000000,-237.263714,159.693615,0.353491,15.157878,0.686448,270522.512309,0.917161,31.873650,33.695003,2.932555,66.934764,61.310634,94.505880,13.000000,49.075543,63.920000,43.705379,11.759494,21.101621
54.932751,77.059361,161.270019,164.732903,44.513043,56.116159,59.283019,12.744247,158.641585,1.062465,77.312655,55.576282,163.157589,160.835795,159.928816,159.649171,75.412883,158.970990,0.001854,-1.791982,32.000000,-237.263264,159.693076,0.319259,15.158692,0.686850,270520.882531,1.034283,31.874957,33.690191,2.933359,66.929680,61.312664,94.521319,13.000000,49.107063,63.920000,43.719446,11.759494,21.105965
54.928354,77.058832,161.345758,164.734392,44.421140,56.115870,59.317038,12.743131,158.637502,1.062508,77.315954,55.576291,163.160623,160.828533,159.932158,159.642084,75.414625,158.967410,0.001846,-1.791967,32.000000,-237.264288,159.683365,0.319142,15.163296,0.686994,270520.114510,0.916713,31.877702,33.688229,2.934445,66.923015,61.314481,94.537159,13.000000,49.166206,63.920000,43.736906,11.759494,21.111154
54.927560,77.058598,161.371989,164.736601,44.316493,56.115647,52.117269,12.744242,158.636766,1.062480,77.318159,55.576012,163.161667,160.828346,159.934655,159.643022,75.415074,158.967812,0.001845,-1.793141,32.000000,-237.263104,159.684336,0.319645,15.165316,0.687253,270519.905901,0.917213,31.882953,33.686841,2.935772,66.916230,61.315378,94.548389,13.000000,49.192859,63.920000,43.748499,11.759494,21.115492
54.926506,77.058788,161.376026,164.738700,44.272583,56.115356,59.317542,12.745307,158.636168,1.062478,77.319111,55.574644,163.162664,160.826839,159.938720,159.642514,75.414937,158.964027,0.001848,-1.791436,32.000000,-237.261973,159.681375,0.319042,15.163547,0.687409,270517.327585,0.916761,31.886647,33.683558,2.937386,66.906777,61.315537,94.560378,13.000000,49.218413,63.920000,43.762479,11.759494,21.120781
54.921502,77.058965,161.342421,164.740326,44.155220,56.115146,59.302572,12.744505,158.631400,1.062386,77.320265,55.569101,163.164862,160.821454,159.941761,159.634377,75.416736,158.955202,0.001811,-1.789655,32.000000,-237.262769,159.679548,0.319384,15.165188,0.687429,270515.897057,1.043420,31.887175,33.683282,2.937906,66.898591,61.317232,94.569897,13.000000,49.215635,63.920000,43.776381,11.759494,21.125195
54.921710,77.059301,161.334312,164.741877,43.980705,56.115178,59.291135,12.744102,158.629821,1.062427,77.321837,55.569680,163.166950,160.822555,159.944858,159.626451,75.417450,158.951812,0.001806,-1.789661,32.000000,-237.263408,159.681289,0.319326,15.165650,0.687533,270514.927530,0.916779,31.888377,33.681790,2.938035,66.889019,61.317939,94.578628,13.000000,49.210900,63.920000,43.791776,11.759494,21.130500
54.918398,77.059516,161.389973,164.742949,43.911411,56.115317,59.315686,12.743451,158.627136,1.019350,77.322584,55.567196,163.169354,160.817607,159.947812,159.621725,75.419024,158.948008,0.001804,-1.788491,32.000000,-237.263933,159.690399,0.301189,15.166632,0.687394,270513.418476,0.917099,31.893360,33.676194,2.937691,66.882269,61.318662,94.584086,13.000000,49.238790,63.920000,43.805782,11.759494,21.134931
54.912664,77.059240,161.314990,164.744401,43.781074,56.115191,59.265435,12.743137,158.625616,0.787285,77.322498,55.562632,163.171313,160.816392,159.951886,159.617688,75.418792,158.945972,0.001817,-1.787883,32.000000,-237.264247,159.694440,0.234452,15.164145,0.687337,270512.948250,0.917273,31.893496,33.674023,2.937533,66.874694,61.318848,94.589352,13.000000,49.241175,63.920000,43.827292,11.759494,21.140173
54.910678,77.058744,161.290168,164.745868,43.678271,56.114742,59.277232,12.743360,158.622472,0.783143,77.322780,55.559671,163.173160,160.810021,159.955700,159.614854,75.419036,158.937964,0.001846,-1.788032,32.000000,-237.263997,159.688094,0.233965,15.160736,0.687556,270513.080302,0.916957,31.896893,33.670813,2.938723,66.870450,61.318933,94.594203,13.000000,49.218605,63.920000,43.840375,11.759494,21.144494
54.905424,77.058513,161.328749,164.747548,43.543171,56.114564,59.278943,12.743903,158.610325,0.783085,77.323568,55.558918,163.175044,160.800506,159.958927,159.605940,75.419208,158.929894,0.001844,-1.789167,32.000000,-237.263411,159.677865,0.234301,15.151824,0.687443,270514.281403,0.917837,31.902124,33.670168,2.937665,66.864703,61.319497,94.599546,13.000000,49.245027,63.920000,43.862340,11.759494,21.149708
54.898682,77.058557,161.295075,164.748717,43.407268,56.114553,59.274626,12.741803,158.591811,1.004080,77.323770,55.550909,163.177263,160.785635,159.959656,159.591974,75.418810,158.920024,0.001841,-1.789162,32.000000,-237.265500,159.628343,0.315456,15.154464,0.687520,270511.905268,0.917682,31.903536,33.666479,2.937319,66.859486,61.319592,94.603207,13.000000,49.229751,63.920000,43.881552,11.759494,21.154101
54.893514,77.058639,161.343378,164.749582,43.382648,56.114446,59.312556,12.741137,158.575201,1.321588,77.325384,55.549749,163.181224,160.772089,159.962093,159.578725,75.419565,158.908608,0.001850,-1.789162,32.000000,-237.266152,159.601477,0.408224,15.154580,0.688152,270511.939360,0.917748,31.908353,33.662834,2.938303,66.854277,61.320799,94.608010,13.000000,49.266906,63.920000,43.906147,11.759494,21.159373
54.890054,77.058920,161.379446,164.749619,43.396667,56.114475,51.641270,12.740933,158.562675,1.325486,77.326423,55.545146,163.182178,160.758425,159.963483,159.569101,75.420082,158.896141,0.001883,-1.789172,32.000000,-237.266368,159.595127,0.408256,15.157555,0.687983,270514.214562,0.917938,31.914874,33.658984,2.938050,66.849172,61.321174,94.610492,13.000000,49.305898,63.920000,43.925522,11.759494,21.163795
54.878442,77.059069,161.387813,164.750458,43.398943,56.114532,52.770910,12.740411,158.566154,0.734475,77.326611,55.540642,163.183351,160.745007,159.966139,159.554439,75.419839,158.881721,0.001847,-1.789213,32.000000,-237.266817,159.667126,0.204787,15.150276,0.688241,270514.391872,0.917445,31.919923,33.653317,2.939207,66.842910,61.322272,94.612855,13.000000,49.315315,63.920000,43.955408,11.759494,21.169092
54.870190,77.058841,161.434050,164.752602,43.510514,56.114519,51.978292,12.740833,158.553815,0.513981,77.327542,55.533172,163.186189,160.736334,159.969123,159.549629,75.420148,158.872998,0.001842,-1.789196,32.000000,-237.266484,159.660914,0.148031,15.157128,0.688299,270514.893995,1.053804,31.923528,33.647434,2.940049,66.840219,61.323973,94.614469,13.000000,49.351551,63.920000,43.981314,11.759494,21.173457
54.860225,77.058193,161.415081,164.756429,43.512623,56.114514,52.443337,12.740104,158.543463,0.509834,77.327471,55.527060,163.187808,160.730544,159.969905,159.535011,75.419285,158.861874,0.001842,-1.789169,32.000000,-237.267062,159.648725,0.147900,15.162756,0.688822,270518.937083,1.031487,31.934835,33.641471,2.940824,66.836629,61.323905,94.615599,13.000000,49.370929,63.920000,44.015862,11.759494,21.178629
54.857540,77.057989,161.405069,164.759600,43.513890,56.114323,50.754042,12.740890,158.527647,0.858045,77.328069,55.526770,163.190104,160.724409,159.973162,159.529222,75.419381,158.856068,0.001845,-1.788013,32.000000,-237.266171,159.589948,0.270634,15.167104,0.688806,270520.612409,1.047388,31.942539,33.637409,2.942108,66.835974,61.324838,94.617116,13.000000,49.369431,63.920000,44.040324,11.759494,21.182972
54.855832,77.058171,161.350781,164.763591,43.376634,56.106459,59.291930,12.742573,158.521684,1.055600,77.329315,55.522326,163.193766,160.718337,159.978018,159.521977,75.420107,158.856608,0.001810,-1.789211,32.000000,-237.264495,159.588527,0.321087,15.157247,0.688603,270523.711297,1.038305,31.951470,33.633484,2.942297,66.836129,61.326574,94.619232,13.000000,49.361109,63.920000,44.065632,11.759494,21.188257
54.850826,77.058571,161.295404,164.766636,43.423708,56.106735,59.137338,12.742573,158.513938,1.055584,77.329274,55.519441,163.196532,160.712678,159.981415,159.521056,75.421422,158.851198,0.001804,-1.788663,32.000000,-237.264548,159.582467,0.321351,15.153703,0.688403,270522.984971,1.072917,31.953847,33.630888,2.942259,66.837335,61.327218,94.620336,13.000000,49.319038,63.920000,44.090795,11.759494,21.192703
54.843219,77.058587,161.220347,164.769894,43.371753,56.106984,59.102224,12.742336,158.506299,1.055728,77.327908,55.509238,163.198266,160.706513,159.984514,159.520314,75.423056,158.844642,0.001802,-1.785179,32.000000,-237.264746,159.580677,0.321283,15.150791,0.688556,270484.877817,0.918322,31.955670,33.630394,2.941361,66.838753,61.328801,94.622223,13.000000,49.281894,63.920000,44.125652,11.759494,21.197976
54.834385,77.058094,161.233904,164.772682,43.354052,56.107105,59.104107,12.740801,158.500715,1.055725,77.326829,55.498577,163.201664,160.699819,159.988707,159.511474,75.424646,158.840299,0.001818,-1.783438,32.000000,-237.266335,159.575201,0.321257,15.143828,0.688567,270486.682705,0.920821,31.960883,33.626752,2.940619,66.842094,61.330930,94.624988,13.000000,49.294117,63.920000,44.156862,11.759494,21.202306
54.824855,77.057003,161.217020,164.776875,43.506850,56.107409,59.299509,12.739293,158.494709,1.055843,77.325506,55.489093,163.204731,160.693923,159.992534,159.499502,75.425579,158.833491,0.001847,-1.784517,32.000000,-237.267886,159.574091,0.321547,15.150894,0.688503,270487.999608,0.921512,31.968213,33.622295,2.939659,66.847620,61.333340,94.629104,13.000000,49.284500,63.920000,44.194610,11.759494,21.207421
54.817567,77.055826,161.209740,164.781034,43.571932,56.107469,59.280613,12.739887,158.492649,1.055851,77.323690,55.481936,163.206919,160.688323,159.995269,159.497554,75.425890,158.832585,0.001848,-1.785701,32.000000,-237.267233,159.571815,0.321428,15.147316,0.688997,270489.068611,0.921646,31.976216,33.618835,2.940380,66.852320,61.335322,94.632346,13.000000,49.299451,63.920000,44.229368,11.759494,21.211646
54.809436,77.053936,161.140706,164.786389,43.596041,56.095557,59.143798,12.740283,158.483088,1.486031,77.321934,55.470941,163.210208,160.682616,160.000022,159.492004,75.427766,158.830151,0.001845,-1.785721,32.000000,-237.266597,159.510458,0.467271,15.145608,0.688731,270491.591076,0.918786,31.984288,33.614972,2.940583,66.858578,61.339136,94.637105,13.000000,49.268206,63.920000,44.269402,11.759494,21.216639
54.802462,77.052329,161.073177,164.790976,43.627693,56.075385,59.143132,12.739963,158.480029,1.599014,77.319939,55.460693,163.213650,160.680668,160.005064,159.493346,75.428749,158.827573,0.001862,-1.786847,32.000000,-237.266862,159.504113,0.495647,15.150182,0.688965,270492.652719,0.919211,31.990123,33.614270,2.940841,66.863546,61.343044,94.641330,13.000000,49.237821,63.920000,44.304111,11.759494,21.220779
54.793320,77.050389,160.999500,164.796317,43.670009,56.075374,59.149723,12.738970,158.481167,1.599007,77.316938,55.448830,163.217901,160.678298,160.010102,159.493488,75.430264,158.822483,0.001885,-1.783354,32.000000,-237.267891,159.505091,0.495079,15.145870,0.688727,270434.082416,0.921287,31.996053,33.611346,2.940018,66.870414,61.348146,94.645078,13.000000,49.195724,63.920000,44.347366,11.759494,21.225750
54.784396,77.048444,161.035111,164.801324,43.752370,56.075899,59.166676,12.738353,158.480499,1.599209,77.313255,55.443064,163.221061,160.679965,160.012559,159.494062,75.430670,158.827767,0.001852,-1.783927,32.000000,-237.268556,159.503278,0.495161,15.145741,0.688090,270336.390885,0.921091,32.001156,33.609254,2.939159,66.874342,61.352440,94.647101,13.000000,49.186475,63.920000,44.387017,11.759494,21.229852
54.778632,77.045716,161.018135,164.808285,43.805904,56.075970,59.158860,12.738484,158.487345,1.599309,77.310090,55.434227,163.226469,160.678521,160.015822,159.495734,75.431714,158.828901,0.001845,-1.783379,32.000000,-237.268556,159.506669,0.495470,15.146622,0.688113,270335.854664,0.921152,32.008012,33.605547,2.938305,66.878597,61.357869,94.648951,13.000000,49.187950,63.920000,44.430933,11.759494,21.234699
54.774437,77.043434,161.053903,164.814644,43.839788,56.076004,59.158441,12.738593,158.492005,1.497899,77.307238,55.429204,163.230838,160.680541,160.017983,159.496452,75.431832,158.831208,0.001846,-1.783403,32.000000,-237.268527,159.531351,0.454255,15.145990,0.688382,270339.048404,0.921056,32.014655,33.607417,2.939434,66.881701,61.363163,94.651222,13.000000,49.203275,63.920000,44.468348,11.759494,21.238723
54.766953,77.040888,161.016782,164.823109,43.887989,56.076151,51.819378,12.738570,158.499177,1.064930,77.303671,55.416381,163.236077,160.686414,160.022455,159.496048,75.432379,158.833552,0.001852,-1.783416,32.000000,-237.268416,159.560426,0.321359,15.154193,0.688347,270337.783980,0.921279,32.017474,33.606861,2.939433,66.884419,61.368966,94.654804,13.000000,49.194374,63.920000,44.514452,11.759494,21.243575
54.765297,77.038546,160.938374,164.830999,43.881986,56.076255,52.017069,12.739317,158.501683,1.056963,77.300498,55.419207,163.242369,160.694055,160.026466,159.499041,75.433832,158.831478,0.001818,-1.783421,32.000000,-237.267488,159.561372,0.321399,15.145071,0.688572,270337.448252,0.921358,32.019230,33.607736,2.940311,66.886482,61.374136,94.659339,13.000000,49.151114,63.920000,44.550695,11.759494,21.247590
54.764486,77.036143,160.964483,164.839793,44.048625,56.076455,59.114817,12.738639,158.503233,1.056971,77.298276,55.413209,163.249007,160.698650,160.030569,159.502037,75.435947,158.834626,0.001815,-1.783464,32.000000,-237.268069,159.563866,0.320852,15.144695,0.688143,270337.977102,1.052001,32.023886,33.608198,2.940035,66.889735,61.379566,94.664764,13.000000,49.158579,63.920000,44.590330,11.759494,21.252424
54.764226,77.034644,160.947941,164.845360,43.989811,56.076486,59.267418,12.739359,158.504931,1.056961,77.295772,55.413407,163.254806,160.702663,160.033732,159.500611,75.437250,158.839999,0.001813,-1.783500,32.000000,-237.267388,159.564879,0.321132,15.136283,0.688272,270335.605097,1.048034,32.023138,33.605853,2.938693,66.890037,61.383127,94.668970,13.000000,49.153913,63.920000,44.623753,11.759494,21.256541
54.766193,77.032930,160.974485,164.850471,43.928323,56.076497,59.286904,12.739256,158.505011,1.056992,77.294263,55.413272,163.259849,160.698851,160.037593,159.499455,75.440100,158.837398,0.001833,-1.783533,32.000000,-237.267533,159.559000,0.320888,15.130011,0.688398,270332.596990,0.922212,32.021516,33.605094,2.939213,66.890098,61.388535,94.672774,13.000000,49.151166,63.920000,44.661880,11.759494,21.261488
54.766715,77.031739,161.029150,164.853102,43.998351,56.076331,59.189198,12.738726,158.505555,0.887180,77.293465,55.409225,163.264139,160.689369,160.040502,159.494624,75.442559,158.833724,0.001851,-1.784718,32.000000,-237.268144,159.578810,0.261450,15.126256,0.688716,270330.505460,0.919839,32.020268,33.606102,2.938925,66.891423,61.392821,94.676617,13.000000,49.200813,63.920000,44.692825,11.759494,21.265632
54.768667,77.030623,161.077376,164.854244,44.010101,56.084512,51.987713,12.737979,158.491803,1.040326,77.292648,55.412481,163.266519,160.682760,160.042616,159.486494,75.444567,158.818635,0.001851,-1.784673,32.000000,-237.268853,159.540362,0.319827,15.129630,0.689075,270325.504369,0.919497,32.016660,33.602132,2.939304,66.892670,61.397374,94.680180,13.000000,49.202995,63.920000,44.733766,11.759494,21.270652
54.770643,77.030362,161.122191,164.853920,44.000455,56.084134,59.311505,12.737435,158.482770,1.058038,77.292867,55.413566,163.267523,160.675738,160.042913,159.478265,75.445262,158.808035,0.001852,-1.784672,32.000000,-237.269427,159.530620,0.322318,15.129075,0.689454,270321.256224,0.921000,32.014967,33.598093,2.940274,66.892996,61.401259,94.682387,13.000000,49.248977,63.920000,44.762803,11.759494,21.274915
54.777624,77.031106,161.115091,164.851490,44.123952,56.083820,59.319213,12.737003,158.471166,1.057912,77.295767,55.420210,163.269650,160.661937,160.045532,159.465875,75.447780,158.793379,0.001873,-1.788156,32.000000,-237.270012,159.517162,0.322565,15.123915,0.689570,270356.893453,1.048688,32.011972,33.589588,2.941050,66.895857,61.406361,94.686396,13.000000,49.254267,63.920000,44.796006,11.759494,21.280181
54.783109,77.032346,161.132900,164.848059,44.245688,56.083862,59.167578,12.737595,158.456546,1.057876,77.298794,55.430112,163.267735,160.651821,160.045839,159.450631,75.448890,158.778931,0.001891,-1.790465,32.000000,-237.269355,159.503758,0.322162,15.130800,0.689745,270353.517366,0.919153,32.009808,33.584330,2.941762,66.895959,61.410038,94.688055,13.000000,49.269283,63.920000,44.821434,11.759494,21.284660
54.791411,77.035167,161.110782,164.842385,44.246255,56.083835,52.369856,12.736885,158.438713,1.057640,77.305366,55.438629,163.266070,160.633273,160.044649,159.438946,75.451267,158.765106,0.001856,-1.790473,32.000000,-237.270019,159.480214,0.322379,15.124973,0.689852,270347.753052,0.918902,32.003832,33.575501,2.941257,66.895673,61.414439,94.689447,13.000000,49.272723,63.920000,44.848986,11.759494,21.290219
54.803138,77.038320,161.051435,164.836096,44.167296,56.083862,59.128467,12.738377,158.427101,1.057516,77.311603,55.448127,163.263713,160.619182,160.044655,159.426309,75.453988,158.753251,0.001849,-1.791645,32.000000,-237.268691,159.465631,0.322477,15.131913,0.689539,270346.113661,0.921159,31.999795,33.568171,2.941288,66.895933,61.418042,94.690788,13.000000,49.243912,63.920000,44.865478,11.759494,21.294984
54.814281,77.043037,161.136447,164.827117,44.135696,56.092071,52.324564,12.736185,158.413478,0.704971,77.319413,55.460433,163.260187,160.600211,160.043792,159.408366,75.456317,158.731329,0.001849,-1.791670,32.000000,-237.271044,159.501832,0.198514,15.121198,0.689606,270342.896567,1.040562,31.994628,33.559841,2.940439,66.895699,61.421131,94.692356,13.000000,49.277086,63.920000,44.886008,11.759494,21.300856
54.825673,77.047774,161.137918,164.818717,44.087725,56.112251,59.120592,12.736505,158.386061,0.955699,77.327763,55.472098,163.254709,160.586197,160.041418,159.388018,75.458687,158.712060,0.001856,-1.791704,32.000000,-237.270839,159.427989,0.296038,15.127887,0.688904,270339.216762,0.921414,31.986496,33.552014,2.938727,66.896254,61.424031,94.694424,13.000000,49.282423,63.920000,44.901388,11.759494,21.305854
54.842055,77.054942,161.167381,164.807575,44.108467,56.116098,52.408155,12.736786,158.363466,1.057352,77.340657,55.487661,163.248629,160.565079,160.039313,159.361407,75.461906,158.687607,0.001824,-1.794648,32.000000,-237.270457,159.402029,0.321180,15.120354,0.689689,270376.293983,1.041160,31.980495,33.540244,2.939680,66.897577,61.427724,94.699308,13.000000,49.301604,63.920000,44.911382,11.759494,21.312085
54.855325,77.062084,161.165147,164.796239,44.143177,56.115849,59.294244,12.737593,158.341986,1.057252,77.353174,55.503406,163.243112,160.543729,160.037280,159.341692,75.465276,158.665769,0.001819,-1.796410,32.000000,-237.269665,159.383136,0.321495,15.127527,0.689495,270471.422975,0.921610,31.974275,33.529573,2.939096,66.899751,61.430332,94.704158,13.000000,49.305783,63.920000,44.918407,11.759494,21.317473
54.870661,77.072131,161.164342,164.780889,44.225517,56.115802,51.847525,12.738502,158.318203,1.056956,77.368373,55.519675,163.233776,160.527300,160.035389,159.320712,75.468586,158.640912,0.001819,-1.797571,32.000000,-237.268629,159.359359,0.321233,15.118846,0.689798,270486.995462,1.039399,31.965687,33.515821,2.938755,66.904142,61.432708,94.710562,13.000000,49.299041,63.920000,44.925825,11.759494,21.324162
54.883159,77.080933,161.197750,164.767219,44.198822,56.115705,59.147033,12.738552,158.305987,1.056890,77.382777,55.530371,163.225238,160.510533,160.034283,159.305044,75.472129,158.620322,0.001839,-1.797546,32.000000,-237.268485,159.342950,0.321392,15.124958,0.689298,270483.676905,0.918459,31.960071,33.503044,2.938004,66.908984,61.434287,94.715576,13.000000,49.341653,63.920000,44.929168,11.759494,21.329836
54.895643,77.092255,161.209715,164.750081,44.182217,56.115503,52.268830,12.737493,158.287901,1.056888,77.401256,55.548636,163.214440,160.485994,160.031823,159.287419,75.476454,158.596873,0.001853,-1.797521,32.000000,-237.269627,159.323041,0.321465,15.126214,0.689496,270482.480251,1.050079,31.955376,33.489024,2.937168,66.916614,61.436882,94.721257,13.000000,49.355570,63.920000,44.936190,11.759494,21.336769
54.904742,77.102437,161.212983,164.735418,44.103992,56.115298,59.318080,12.737615,158.275096,1.056769,77.417123,55.558020,163.203403,160.468284,160.028316,159.272760,75.478530,158.584823,0.001852,-1.797527,32.000000,-237.269676,159.309081,0.321291,15.121839,0.689200,270481.331237,0.920275,31.952166,33.476609,2.937108,66.923619,61.439036,94.725450,13.000000,49.372686,63.920000,44.939795,11.759494,21.342688
54.916914,77.115102,161.206951,164.717745,43.939438,56.115288,52.686141,12.737956,158.258179,1.056933,77.435491,55.572087,163.189957,160.452639,160.022819,159.254336,75.480159,158.569330,0.001849,-1.797489,32.000000,-237.269279,159.291109,0.321728,15.123943,0.689041,270480.315855,1.041143,31.951492,33.462179,2.936658,66.930788,61.441450,94.730054,13.000000,49.352484,63.920000,44.943313,11.759494,21.349901
54.932034,77.128021,161.138395,164.700610,43.851496,56.115540,59.268119,12.737793,158.244065,1.056752,77.455644,55.588041,163.176093,160.435413,160.018367,159.239270,75.482807,158.548854,0.001871,-1.797489,32.000000,-237.269462,159.268123,0.321504,15.119501,0.689152,270481.832045,0.917269,31.952932,33.454910,2.936231,66.938800,61.444992,94.737759,13.000000,49.326815,63.920000,44.940539,11.759494,21.357178
54.941105,77.139291,161.155747,164.687069,43.756357,56.115513,59.282553,12.737835,158.230879,1.056666,77.471619,55.595949,163.166007,160.421186,160.014153,159.227005,75.484355,158.536109,0.001880,-1.797497,32.000000,-237.269379,159.258300,0.321474,15.127446,0.688892,270485.653483,1.032514,31.953904,33.446603,2.935470,66.946414,61.448038,94.744056,13.000000,49.350726,63.920000,44.938745,11.759494,21.363341
54.953292,77.152948,161.070951,164.671563,43.745842,56.115361,59.105115,12.739094,158.217481,0.998501,77.491593,55.606600,163.152729,160.408525,160.008957,159.210108,75.484917,158.521593,0.001850,-1.797497,32.000000,-237.268057,159.260921,0.299020,15.131654,0.688643,270489.289873,0.917606,31.952301,33.435129,2.933414,66.955252,61.451946,94.751244,13.000000,49.290624,63.920000,44.936077,11.759494,21.370802
54.955607,77.164483,161.104415,164.659634,43.785900,56.115340,59.284014,12.737420,158.212266,0.545108,77.508624,55.606537,163.143478,160.392778,160.004389,159.195976,75.486439,158.510397,0.001846,-1.797539,32.000000,-237.269730,159.293327,0.152528,15.122066,0.688246,270493.287146,0.917242,31.954860,33.428087,2.933245,66.962939,61.455565,94.758457,13.000000,49.304864,63.920000,44.936538,11.759494,21.377075
54.960365,77.177887,161.127560,164.646686,43.786944,56.115645,59.292886,12.738294,158.200644,0.509705,77.528672,55.615868,163.132640,160.381414,159.999899,159.183398,75.488656,158.503426,0.001845,-1.797509,32.000000,-237.268924,159.280878,0.146706,15.126181,0.687578,270498.369846,0.919802,31.956817,33.421267,2.931052,66.972494,61.459871,94.768407,13.000000,49.328704,63.920000,44.940389,11.759494,21.384589
54.967194,77.188785,161.101683,164.637844,43.661653,56.115784,52.172177,12.738679,158.184337,0.950436,77.544110,55.621487,163.123189,160.369879,159.995255,159.172900,75.489119,158.498812,0.001850,-1.797539,32.000000,-237.268363,159.217260,0.295903,15.129192,0.688134,270504.478094,0.917010,31.966129,33.414918,2.931537,66.979505,61.462643,94.775953,13.000000,49.320366,63.920000,44.939067,11.759494,21.390822
54.972910,77.202269,161.073835,164.627885,43.460789,56.115936,52.082238,12.736138,158.172682,1.052241,77.562774,55.623007,163.113256,160.355811,159.989953,159.164216,75.490595,158.484822,0.001821,-1.797544,32.000000,-237.270976,159.206706,0.319690,15.121159,0.688005,270512.029739,0.916822,31.974964,33.409695,2.931705,66.989669,61.467097,94.786182,13.000000,49.327481,63.920000,44.937031,11.759494,21.398398
54.978108,77.213214,161.034225,164.619671,43.403502,56.115970,52.746476,12.736336,158.167446,1.052373,77.576566,55.628214,163.104558,160.352638,159.985997,159.159401,75.490385,158.474523,0.001819,-1.797544,32.000000,-237.270719,159.203459,0.319598,15.123017,0.687695,270517.990813,1.041844,31.979307,33.407243,2.930870,66.998197,61.470381,94.792874,13.000000,49.291814,63.920000,44.933773,11.759494,21.404714
54.979353,77.223587,161.103906,164.612111,43.447552,56.115899,59.305161,12.735758,158.161921,1.052331,77.590739,55.631945,163.097259,160.351360,159.983591,159.153500,75.490644,158.466452,0.001822,-1.796842,32.000000,-237.271291,159.198189,0.319443,15.115993,0.687904,270525.413816,1.043563,31.987306,33.399735,2.930058,67.006910,61.474375,94.798154,13.000000,49.315664,63.920000,44.935481,11.759494,21.410981
54.983136,77.233694,161.135605,164.605757,43.421229,56.115820,52.288160,12.737477,158.159832,1.052273,77.604233,55.638958,163.089536,160.351151,159.980161,159.154982,75.489845,158.463457,0.001848,-1.795681,32.000000,-237.269474,159.198810,0.319760,15.117821,0.687612,270532.575946,1.030344,31.993262,33.395504,2.929061,67.015374,61.479142,94.800715,13.000000,49.346577,63.920000,44.935291,11.759494,21.417220
54.983297,77.245657,161.167737,164.599715,43.332091,56.115545,59.128602,12.737339,158.165718,0.876900,77.620224,55.640191,163.082739,160.349983,159.976433,159.157355,75.489722,158.464495,0.001851,-1.795637,32.000000,-237.269518,159.227150,0.258077,15.114001,0.688209,270539.103565,0.916396,32.002439,33.391765,2.930262,67.025797,61.484143,94.801171,13.000000,49.376217,63.920000,44.936711,11.759494,21.424704
54.984443,77.255073,161.214732,164.595972,43.246016,56.131567,59.118173,12.736303,158.165369,0.792311,77.632425,55.641749,163.077139,160.346729,159.973433,159.155144,75.489317,158.462033,0.001853,-1.795627,32.000000,-237.270609,159.225800,0.233558,15.116717,0.688218,270545.908550,1.039322,32.008916,33.391271,2.930637,67.033784,61.487661,94.798153,13.000000,49.402598,63.920000,44.937918,11.759494,21.430922
54.986121,77.265793,161.242539,164.593451,43.182610,56.139803,52.185408,12.736525,158.164742,0.788169,77.645685,55.639882,163.071317,160.347709,159.970203,159.152810,75.488700,158.460730,0.001850,-1.795621,32.000000,-237.270273,159.226971,0.233110,15.110402,0.688537,270553.328676,0.919105,32.020724,33.391842,2.931213,67.041703,61.492047,94.792527,13.000000,49.426490,63.920000,44.938330,11.759494,21.438291
54.988880,77.274261,161.269557,164.591402,43.136727,56.139528,59.103606,12.736753,158.166566,0.788324,77.656879,55.639777,163.067477,160.347021,159.967097,159.151048,75.488252,158.461100,0.001875,-1.794435,32.000000,-237.269846,159.228811,0.233207,15.110169,0.688801,270637.588012,0.919531,32.029040,33.391185,2.932006,67.046406,61.495726,94.786330,13.000000,49.437323,63.920000,44.937513,11.759494,21.444402
