Torad 40 Ton Compressor Load Stand
54.991442,77.283933,161.255107,164.589496,43.162207,56.139606,51.318309,12.737352,158.162176,0.788101,77.669064,55.644251,163.064005,160.346967,159.964649,159.149533,75.488549,158.463988,0.001882,-1.793832,32.000000,-237.269416,159.230019,0.233243,15.109353,0.689297,270685.520618,1.041836,32.038151,33.391241,2.932423,67.050570,61.500303,94.777503,13.000000,49.462215,63.920000,44.937791,11.759494,21.451690
54.996478,77.291578,161.241126,164.588438,43.138880,56.139753,59.091875,12.738932,158.163920,0.788339,77.678639,55.645120,163.062730,160.349191,159.963591,159.149975,75.489286,158.466948,0.001872,-1.790939,32.000000,-237.267981,159.232461,0.232801,15.110433,0.689398,270690.056108,0.919851,32.043971,33.391849,2.932767,67.053586,61.504345,94.770084,13.000000,49.443332,63.920000,44.934324,11.759494,21.457719
54.998632,77.300379,161.256734,164.587783,43.107771,56.139845,59.274369,12.738583,158.164076,0.788032,77.688492,55.642872,163.062170,160.348686,159.962924,159.149144,75.489914,158.471238,0.001855,-1.788580,32.000000,-237.268375,159.231984,0.232970,15.107111,0.689355,270696.426182,1.059372,32.051185,33.392797,2.932367,67.056244,61.508242,94.760393,13.000000,49.460490,63.920000,44.930118,11.759494,21.464927
54.999577,77.308685,161.290860,164.587937,43.181317,56.139932,52.283514,12.738782,158.164257,0.788130,77.698671,55.643462,163.061520,160.347522,159.963250,159.152911,75.491372,158.471090,0.001854,-1.788623,32.000000,-237.268414,159.233729,0.232697,15.110257,0.689201,270700.536361,0.919939,32.053998,33.393336,2.931845,67.059481,61.512819,94.750475,13.000000,49.497413,63.920000,44.928089,11.759494,21.472082
54.996736,77.315379,161.306771,164.588362,43.218839,56.139680,52.612062,12.738289,158.164718,0.788133,77.705804,55.637349,163.060495,160.346181,159.961710,159.153534,75.492213,158.472971,0.001858,-1.788575,32.000000,-237.268930,159.237918,0.232787,15.111709,0.689403,270706.444436,0.917089,32.060731,33.394557,2.932014,67.061542,61.515777,94.739796,13.000000,49.518862,63.920000,44.932168,11.759494,21.478027
55.001624,77.322761,161.238250,164.588774,43.262110,56.139433,59.262236,12.738910,158.153162,1.300871,77.713351,55.647488,163.058964,160.348591,159.961261,159.151289,75.492519,158.468460,0.001834,-1.788577,32.000000,-237.268402,159.177744,0.409480,15.107200,0.689406,270711.081339,1.039717,32.068132,33.393036,2.932584,67.062719,61.519919,94.727369,13.000000,49.474183,63.920000,44.929471,11.759494,21.481573
55.006306,77.328614,161.227794,164.589082,43.193251,56.139638,59.277596,12.738704,158.152025,1.582923,77.718374,55.650305,163.058967,160.349068,159.959390,159.151720,75.493558,158.464661,0.001833,-1.788594,32.000000,-237.268700,159.164581,0.492933,15.112407,0.689445,270714.772617,1.033296,32.077550,33.393007,2.933024,67.062985,61.523133,94.716966,13.000000,49.478462,63.920000,44.922803,11.759494,20.481573
55.012179,77.334815,161.226684,164.587693,43.203585,56.155590,59.214153,12.740534,158.154137,1.585061,77.722702,55.656544,163.057283,160.354050,159.956052,159.155858,75.495084,158.466602,0.001832,-1.788591,32.000000,-237.266850,159.163961,0.492977,15.114672,0.689325,270717.240368,0.917267,32.080242,33.390755,2.931518,67.061732,61.527372,94.703636,13.000000,49.495645,63.920000,44.915979,11.759494,20.481573
55.011733,77.338819,161.278714,164.586355,43.183135,56.163752,59.251607,12.739937,158.150997,1.584729,77.726703,55.650385,163.054951,160.352016,159.954152,159.158832,75.496056,158.462685,0.001859,-1.788611,32.000000,-237.267301,159.163405,0.493272,15.107619,0.688993,270720.003836,0.916961,32.081604,33.388078,2.931078,67.059461,61.530706,94.691991,13.000000,49.518547,63.920000,44.911893,11.759494,20.481573
55.006409,77.343944,161.288373,164.585754,43.169058,56.163663,59.233805,12.739967,158.156012,1.213048,77.737310,55.641648,163.053559,160.353016,159.952566,159.155167,75.497746,158.461307,0.001858,-1.788594,32.000000,-237.267309,159.209523,0.362345,15.111023,0.689017,270798.223172,0.918111,32.082171,33.387389,2.930745,67.057794,61.535054,94.678156,13.000000,49.544669,63.920000,44.916252,11.759494,21.481573
54.998427,77.350145,161.291298,164.587150,43.300683,56.163513,59.231827,12.740550,158.155426,1.045901,77.749115,55.636752,163.052769,160.351752,159.950283,159.154348,75.499055,158.457782,0.001859,-1.788606,32.000000,-237.266734,159.206428,0.320482,15.104082,0.689655,270839.436281,0.917682,32.086603,33.384727,2.931715,67.056230,61.538515,94.666943,13.000000,49.555999,63.920000,44.924832,11.759494,21.481573
54.995880,77.360297,161.366188,164.591290,43.271882,56.163319,59.248048,12.742221,158.146440,1.184404,77.764496,55.639370,163.052543,160.346171,159.947715,159.150499,75.502803,158.456385,0.001856,-1.788585,32.000000,-237.265016,159.177220,0.372430,15.107890,0.689622,270842.641287,0.918065,32.096835,33.382443,2.932174,67.053658,61.542878,94.656007,13.000000,49.590701,63.920000,44.927886,11.759494,22.481573
54.999465,77.370320,161.394724,164.595673,43.273254,56.163398,59.292935,12.741546,158.133336,1.573310,77.775462,55.643842,163.052456,160.335819,159.945287,159.144010,75.505243,158.450325,0.001884,-1.788716,32.000000,-237.265708,159.141750,0.491957,15.104342,0.690065,270847.089869,0.918254,32.110695,33.379615,2.932653,67.049734,61.546039,94.648359,13.000000,49.634966,63.920000,44.925927,11.759494,22.481573
55.004529,77.381390,161.362419,164.598897,43.236771,56.175588,59.309303,12.741333,158.127875,1.592126,77.784198,55.646853,163.052790,160.325903,159.942156,159.134314,75.508301,158.443314,0.001878,-1.790433,32.000000,-237.266060,159.132048,0.494180,15.111471,0.690242,270850.273863,0.918070,32.123290,33.375263,2.934150,67.043191,61.549812,94.641097,13.000000,49.629015,63.920000,44.920584,11.759494,22.481573
55.012825,77.388499,161.326819,164.599608,43.380164,56.187861,59.233727,12.741877,158.126506,1.461297,77.784516,55.652857,163.051769,160.322173,159.941210,159.130244,75.510873,158.435992,0.001855,-1.789268,32.000000,-237.265558,159.153473,0.444443,15.115859,0.690495,270854.587999,0.917334,32.129872,33.370210,2.934478,67.035798,61.552696,94.638411,13.000000,49.619390,63.920000,44.911229,11.759494,22.481573
55.019887,77.391729,161.295034,164.598673,43.538943,56.196248,59.264587,12.742120,158.122672,1.313134,77.778994,55.657931,163.050841,160.317545,159.938635,159.131631,75.514242,158.435735,0.001851,-1.789232,32.000000,-237.265315,159.149125,0.407368,15.109590,0.690138,270916.860162,0.917213,32.136084,33.364128,2.933621,67.025539,61.556552,94.638579,13.000000,49.600292,63.920000,44.900736,11.759494,22.481573
55.026615,77.390726,161.236652,164.596809,43.523030,56.208389,59.292795,12.742103,158.123906,1.313266,77.769175,55.665678,163.048372,160.316620,159.938434,159.133239,75.516730,158.436611,0.001851,-1.787520,32.000000,-237.265255,159.148662,0.407898,15.115101,0.689849,270976.113836,0.918448,32.135236,33.358399,2.932531,67.016629,61.559410,94.640251,13.000000,49.583157,63.920000,44.891668,11.759494,22.481573
55.034557,77.385589,161.191048,164.593456,43.513169,56.232975,59.235809,12.743008,158.124327,1.313241,77.752008,55.678929,163.045480,160.317297,159.937410,159.133307,75.519867,158.438836,0.001855,-1.786938,32.000000,-237.264473,159.148684,0.407546,15.115951,0.690018,271013.310253,0.917986,32.131691,33.354920,2.931577,67.007386,61.563400,94.643972,13.000000,49.572573,63.920000,44.878079,11.759494,22.481573
55.045593,77.376611,161.213895,164.588569,43.577026,56.257244,59.251906,12.743868,158.128263,1.313526,77.729314,55.690136,163.042075,160.319902,159.936044,159.140482,75.522306,158.440308,0.001830,-1.785383,32.000000,-237.263557,159.151467,0.407805,15.116999,0.689590,271066.396414,0.917622,32.124235,33.352808,2.930158,66.998787,61.568140,94.647731,13.000000,49.566821,63.920000,44.858188,11.759494,22.481573
55.051660,77.366630,161.211085,164.583330,43.650432,56.277597,59.219824,12.743944,158.132178,1.313376,77.707144,55.703776,163.037012,160.325461,159.933707,159.147680,75.523614,158.444164,0.001827,-1.788324,32.000000,-237.263570,159.155991,0.407779,15.109248,0.689557,271175.702911,0.918749,32.111482,33.350631,2.928906,66.991641,61.571171,94.649547,13.000000,49.580239,63.920000,44.844421,11.759494,22.481573
55.061234,77.351336,161.221618,164.576137,43.734026,56.301884,59.171886,12.744474,158.133175,1.457937,77.676572,55.718866,163.029539,160.336333,159.930740,159.155893,75.526178,158.451031,0.001826,-1.788366,32.000000,-237.262860,159.083909,0.460950,15.113792,0.689731,271280.586786,0.918673,32.091920,33.348827,2.928734,66.982212,61.574527,94.650756,13.000000,49.588395,63.920000,44.825808,11.759494,22.481573
55.072910,77.336847,161.203925,164.569367,43.700900,56.322058,59.208084,12.744212,158.141022,1.588838,77.649901,55.731574,163.024704,160.343435,159.928541,159.163387,75.528826,158.460344,0.001859,-1.787178,32.000000,-237.263018,159.088712,0.493385,15.109788,0.690225,271368.046313,0.919369,32.076123,33.349183,2.928360,66.973810,61.578636,94.652611,13.000000,49.598051,63.920000,44.804751,11.759494,22.481573
55.091074,77.317422,161.163202,164.560371,43.719270,56.346576,59.278769,12.745594,158.150409,1.592604,77.615684,55.752191,163.018519,160.355583,159.927562,159.177934,75.531642,158.469890,0.001851,-1.787181,32.000000,-237.261587,159.099863,0.493120,15.110989,0.690198,271468.750093,0.920300,32.051651,33.349579,2.928042,66.964807,61.583232,94.654608,13.000000,49.565883,63.920000,44.772387,11.759494,22.481573
55.102676,77.299645,161.170157,164.552095,43.656701,56.366887,51.016711,12.746567,158.170342,1.210682,77.584145,55.759993,163.012563,160.365531,159.925060,159.191953,75.533848,158.480421,0.001849,-1.786014,32.000000,-237.260567,159.161097,0.359889,15.115559,0.690376,271549.208053,0.919820,32.025969,33.350949,2.927100,66.957786,61.586505,94.655922,13.000000,49.568739,63.920000,44.745951,11.759494,22.481573
55.114973,77.276608,161.180756,164.541594,43.730496,56.391300,59.278180,12.746139,158.192224,0.797982,77.545644,55.770209,163.004825,160.377716,159.922967,159.206250,75.535573,158.499553,0.001850,-1.785986,32.000000,-237.260932,159.202471,0.233299,15.109079,0.690174,271644.723087,0.918746,31.989137,33.352250,2.925396,66.950002,61.591022,94.658240,13.000000,49.575217,63.920000,44.714812,11.759494,22.481573
55.125662,77.256186,161.151858,164.533891,43.638255,56.399567,51.644090,12.743675,158.203113,0.795676,77.513896,55.782777,162.998477,160.385887,159.921885,159.218152,75.536645,158.509143,0.001880,-1.784791,32.000000,-237.263373,159.213591,0.233210,15.116952,0.690060,271724.218661,1.067625,31.960243,33.354583,2.924906,66.944018,61.594849,94.661283,13.000000,49.570868,63.920000,44.686297,11.759494,22.481573
55.147265,77.231584,161.155829,164.524000,43.558587,56.420064,51.189268,12.743037,158.218682,0.795912,77.473093,55.811050,162.991583,160.398466,159.918930,159.231055,75.537755,158.524649,0.001872,-1.784759,32.000000,-237.264023,159.229734,0.233182,15.118081,0.690489,271819.799620,0.918952,31.925427,33.361109,2.924446,66.937075,61.599693,94.664369,13.000000,49.591242,63.920000,44.643575,11.759494,22.481573
55.171143,77.210396,161.188867,164.513695,43.663914,56.440414,59.245687,12.743680,158.232379,0.795657,77.432935,55.837376,162.983264,160.412521,159.914791,159.245245,75.537174,158.540274,0.001851,-1.783572,32.000000,-237.263546,159.247405,0.233305,15.125520,0.689928,271840.331684,1.054669,31.894764,33.364171,2.923355,66.930152,61.602774,94.665964,13.000000,49.607056,63.920000,44.594814,11.759494,22.481573
55.205392,77.180921,161.256407,164.497109,43.690818,56.464765,59.201983,12.744082,158.246572,0.945966,77.379418,55.873320,162.972277,160.429165,159.911139,159.261806,75.536533,158.557223,0.001847,-1.783560,32.000000,-237.263231,159.096945,0.287856,15.125953,0.689805,271913.644380,1.063903,31.849475,33.369747,2.922281,66.921578,61.606629,94.667910,13.000000,49.653656,63.920000,44.528358,11.759494,22.481573
55.231826,77.153020,161.242363,164.480644,43.783324,56.485249,59.228092,12.742734,158.258696,1.444903,77.334033,55.898422,162.962903,160.443095,159.910296,159.276594,75.536538,158.569314,0.001846,-1.783571,32.000000,-237.264576,159.348584,0.447173,15.127686,0.689489,271990.157211,0.919076,31.805428,33.377064,2.921616,66.916448,61.610853,94.669202,13.000000,49.664550,63.920000,44.468623,11.759494,22.481573
55.258464,77.117610,161.267428,164.457509,43.825514,56.509803,59.225415,12.743571,158.292523,1.074962,77.280606,55.925551,162.950003,160.464145,159.906942,159.303872,75.538007,158.591430,0.001850,-1.782393,32.000000,-237.263753,159.415104,0.321685,15.126874,0.689529,272076.881271,0.919457,31.743180,33.385011,2.921026,66.912394,61.615652,94.670408,13.000000,49.661477,63.920000,44.398177,11.759494,22.481573
55.279575,77.088022,161.294828,164.437702,43.813995,56.522010,59.188856,12.743824,158.313519,1.056156,77.239428,55.947887,162.938379,160.488399,159.903897,159.325001,75.540723,158.610148,0.001832,-1.782369,32.000000,-237.263523,159.438703,0.319367,15.118906,0.689230,272147.496131,0.918838,31.689992,33.390217,2.919374,66.910851,61.619611,94.672297,13.000000,49.696296,63.920000,44.337270,11.759494,22.481573
55.303125,77.053411,161.248594,164.415267,43.817237,56.530067,59.262548,12.743167,158.337672,1.056145,77.196033,55.971150,162.924102,160.507761,159.899403,159.345596,75.544919,158.641617,0.001830,-1.780029,32.000000,-237.264072,159.466253,0.319241,15.119138,0.689249,272230.854875,0.918711,31.629112,33.398281,2.918420,66.910723,61.624222,94.672226,13.000000,49.682775,63.920000,44.263621,11.759494,22.481573
55.320688,77.028035,161.305409,164.397861,43.855120,56.550268,59.263256,12.743411,158.362136,1.055954,77.164728,55.991724,162.912531,160.530352,159.895617,159.368473,75.549663,158.666651,0.001830,-1.778878,32.000000,-237.263847,159.490875,0.319489,15.121886,0.689527,272258.935770,0.919023,31.579344,33.403631,2.917802,66.911315,61.628252,94.671921,13.000000,49.715293,63.920000,44.200975,11.759494,22.481573
55.343300,77.001300,161.418365,164.377735,43.842476,56.574578,59.248421,12.742941,158.393858,1.055986,77.132110,56.016682,162.897099,160.558367,159.888341,159.392559,75.555888,158.695553,0.001865,-1.777658,32.000000,-237.264281,159.519649,0.319144,15.121977,0.689052,272260.973767,0.917502,31.522230,33.412996,2.915723,66.912383,61.632773,94.669500,13.000000,49.787356,63.920000,44.119247,11.759494,22.481573
55.365758,76.981754,161.495139,164.361843,43.757196,56.594168,59.272321,12.742627,158.421665,1.055750,77.109359,56.039127,162.884351,160.579492,159.881874,159.420574,75.563508,158.719508,0.001851,-1.776513,32.000000,-237.264569,159.522182,0.319359,15.126203,0.689116,272329.599588,0.917440,31.480075,33.419037,2.915824,66.914554,61.636830,94.667720,13.000000,49.847697,63.920000,44.046441,11.759494,22.481573
55.387249,76.961688,161.562293,164.344094,43.647143,56.610403,59.247850,12.739563,158.439959,1.571885,77.086676,56.063947,162.868556,160.605360,159.873195,159.444239,75.571841,158.746956,0.001851,-1.775185,32.000000,-237.267653,159.405400,0.489687,15.125418,0.689513,272413.927987,0.917591,31.431746,33.425263,2.916674,66.916248,61.640265,94.666607,13.000000,49.911569,63.920000,43.960606,11.759494,22.481573
55.407377,76.947180,161.564549,164.329316,43.593237,56.630861,59.255718,12.737370,158.464253,1.592136,77.071756,56.077606,162.856616,160.625002,159.865829,159.465376,75.580336,158.768106,0.001850,-1.772711,32.000000,-237.269729,159.428627,0.493423,15.131702,0.689527,272479.644359,0.917084,31.390757,33.427961,2.916878,66.918179,61.644123,94.667726,13.000000,49.937925,63.920000,43.881502,11.759494,22.481573
55.428722,76.932057,161.542321,164.310861,43.546811,56.655326,59.256117,12.735889,158.495208,1.520038,77.055782,56.097461,162.840884,160.650962,159.855381,159.491556,75.590764,158.793695,0.001882,-1.773796,32.000000,-237.271346,159.522057,0.466985,15.133979,0.689704,272527.847827,0.917289,31.350180,33.431450,2.916958,66.920725,61.648922,94.671116,13.000000,49.941231,63.920000,43.789165,11.759494,22.481573
55.446048,76.920442,161.512356,164.295334,43.578017,56.675590,59.231165,12.735549,158.522387,1.320608,77.043649,56.109366,162.827989,160.672098,159.846504,159.515619,75.600112,158.817168,0.001868,-1.773772,32.000000,-237.271735,159.556651,0.408078,15.135952,0.689387,272600.870769,0.917100,31.316465,33.432063,2.915939,66.923263,61.652400,94.673717,13.000000,49.943667,63.920000,43.708031,11.759494,22.481573
55.459237,76.907265,161.582852,164.277747,43.512227,56.700066,59.246626,12.734891,158.554995,1.313399,77.030385,56.121728,162.811927,160.699004,159.833790,159.542044,75.611280,158.845792,0.001850,-1.773778,32.000000,-237.272423,159.583873,0.407811,15.138055,0.689178,272690.314271,0.917067,31.280981,33.432653,2.914415,66.926622,61.656777,94.677169,13.000000,49.969677,63.920000,43.616335,11.759494,22.481573
55.466628,76.897051,161.643126,164.264794,43.559356,56.700142,59.265633,12.733726,158.579762,1.313331,77.021720,56.129596,162.800378,160.722030,159.824238,159.568612,75.621617,158.872101,0.001848,-1.774372,32.000000,-237.273648,159.607065,0.408286,15.142649,0.688957,272764.074151,0.917440,31.252844,33.433411,2.912964,66.930173,61.661117,94.680892,13.000000,50.032540,63.920000,43.542055,11.759494,22.481573
55.470678,76.887351,161.724353,164.253300,43.547055,56.699958,59.261730,12.732508,158.605035,1.313344,77.014337,56.132644,162.789747,160.750119,159.814960,159.593982,75.633965,158.899812,0.001847,-1.774947,32.000000,-237.274771,159.635206,0.407798,15.142496,0.689239,272856.449148,0.917326,31.227091,33.434566,2.913543,66.933915,61.665536,94.683524,13.000000,50.091529,63.920000,43.469719,11.759494,22.481573
55.475472,76.876007,161.719835,164.241671,43.507016,56.700024,59.273211,12.733004,158.640456,1.313302,77.004410,56.139513,162.776920,160.783455,159.804193,159.628695,75.648263,158.935204,0.001850,-1.776138,32.000000,-237.274276,159.666555,0.407956,15.145199,0.689156,272836.467092,0.916875,31.209831,33.435553,2.914241,66.937945,61.670105,94.683071,13.000000,50.128319,63.920000,43.384079,11.759494,22.481573
55.476371,76.866701,161.646955,164.234534,43.531195,56.695759,59.300660,12.732916,158.669895,1.313173,76.995011,56.135728,162.767863,160.813759,159.795956,159.658412,75.661406,158.965179,0.001842,-1.773817,32.000000,-237.274256,159.697298,0.408238,15.144961,0.689415,272813.686471,0.916837,31.196270,33.435132,2.915493,66.942001,61.674090,94.682452,13.000000,50.106873,63.920000,43.315505,11.759494,22.483138
55.469012,76.854751,161.632856,164.229617,43.466687,56.691500,52.467191,12.731984,158.709987,1.313292,76.983104,56.126644,162.759097,160.849866,159.786866,159.695966,75.678547,158.999676,0.001831,-1.771510,32.000000,-237.275104,159.733311,0.407858,15.153184,0.689191,272789.031293,0.916547,31.180356,33.436063,2.915159,66.945544,61.678282,94.680247,13.000000,50.111712,63.920000,43.240849,11.759494,22.486151
55.459040,76.843938,161.627852,164.229619,43.448087,56.691445,52.770651,12.730152,158.741938,1.313020,76.972783,56.113460,162.753996,160.879185,159.780555,159.726600,75.694056,159.031580,0.001831,-1.771527,32.000000,-237.276750,159.901891,0.408251,15.154362,0.688823,272747.392584,0.916016,31.170194,33.435818,2.913798,66.948838,61.681408,94.678485,13.000000,50.132569,63.920000,43.184497,11.759494,22.488541
55.440406,76.830084,161.635965,164.233263,43.338627,56.691607,59.280558,12.729650,158.792128,0.654154,76.957259,56.093161,162.750170,160.923496,159.772059,159.766154,75.711696,159.074271,0.001868,-1.768587,32.000000,-237.277243,159.741574,0.184050,15.162090,0.688416,272701.633796,1.035362,31.165258,33.433516,2.913931,66.951534,61.684308,94.677142,13.000000,50.141581,63.920000,43.127262,11.759494,22.491203
55.422478,76.817334,161.644094,164.239603,43.214102,56.691607,52.376233,12.729071,158.820648,0.506377,76.942853,56.073734,162.749106,160.962722,159.767141,159.795119,75.726519,159.108128,0.001869,-1.766774,32.000000,-237.277699,159.777514,0.147696,15.171471,0.688456,272679.739453,1.029582,31.163951,33.431730,2.914364,66.952961,61.686695,94.677043,13.000000,50.173050,63.920000,43.085020,11.759494,22.493251
55.400906,76.800490,161.579238,164.251981,43.245012,56.691455,59.270045,12.729384,158.859747,0.502621,76.923009,56.048813,162.750530,161.000977,159.761248,159.837188,75.743388,159.154437,0.001854,-1.763234,32.000000,-237.277274,159.819925,0.147887,15.186418,0.688366,272656.618434,0.916826,31.167864,33.432449,2.915490,66.954059,61.689248,94.676941,13.000000,50.151972,63.920000,43.037435,11.759494,22.495438
55.381961,76.785792,161.657903,164.264318,43.268672,56.691413,59.272976,12.727818,158.891839,0.502768,76.904698,56.028996,162.753554,161.037976,159.756716,159.869876,75.756780,159.183126,0.001853,-1.765010,32.000000,-237.278915,159.849164,0.148093,15.181304,0.688187,272636.212041,1.038018,31.172215,33.432184,2.916580,66.955696,61.691569,94.677928,13.000000,50.207214,63.920000,43.000680,11.759494,22.497107
55.358820,76.766937,161.765265,164.281301,43.083416,56.675154,52.291393,12.729055,158.929168,0.502970,76.880778,56.003291,162.758652,161.078063,159.752052,159.909667,75.773652,159.220629,0.001851,-1.766755,32.000000,-237.277781,159.888647,0.147859,15.188821,0.687505,272611.011859,0.917634,31.175950,33.435221,2.916545,66.958149,61.693780,94.678549,13.000000,50.284555,63.920000,42.962369,11.759494,22.498936
55.335114,76.749966,161.732920,164.297064,43.053160,56.654917,59.293232,12.729595,158.954863,0.503077,76.859232,55.972574,162.764627,161.110752,159.749473,159.942503,75.786771,159.248094,0.001850,-1.768536,32.000000,-237.277184,159.917460,0.147893,15.194329,0.688279,272590.888875,0.917898,31.179331,33.434161,2.918963,66.959748,61.695197,94.678828,13.000000,50.317451,63.920000,42.936306,11.759494,22.500206
55.299890,76.728273,161.758750,164.318198,43.150326,56.614773,52.589543,12.727638,158.984049,0.503238,76.831053,55.934804,162.775075,161.145052,159.748269,159.975510,75.799936,159.281000,0.001827,-1.772026,32.000000,-237.279185,159.961890,0.147633,15.191441,0.688451,272487.616174,1.040578,31.182564,33.433404,2.922123,66.959606,61.697483,94.679231,13.000000,50.340128,63.920000,42.919742,11.759494,22.501496
55.271949,76.708761,161.765066,164.337952,43.245109,56.574261,51.355653,12.727841,159.017630,0.099778,76.805803,55.899404,162.785995,161.174999,159.749767,160.004804,75.811987,159.306269,0.001819,-1.774962,32.000000,-237.279120,160.122242,0.008386,15.190162,0.688104,272370.072508,0.917762,31.188228,33.432086,2.922790,66.959575,61.700699,94.680475,13.000000,50.362694,63.920000,42.907323,11.759494,22.502346
55.234995,76.683891,161.773682,164.364305,43.180391,56.533571,51.707136,12.727625,159.037993,0.434195,76.772578,55.862847,162.801208,161.203195,159.751391,160.033744,75.826145,159.335582,0.001816,-1.778468,32.000000,-237.279382,160.027832,0.130833,15.194588,0.688282,272157.014789,1.034683,31.200182,33.433058,2.925119,66.958612,61.704346,94.680877,13.000000,50.396816,63.920000,42.905088,11.759494,22.503051
55.207650,76.662300,161.783766,164.388111,43.233091,56.492925,51.242336,12.728203,159.061166,0.505817,76.744016,55.838651,162.817130,161.224256,159.754569,160.059698,75.836675,159.358351,0.001842,-1.778606,32.000000,-237.278608,160.052465,0.148474,15.199949,0.688208,271943.012319,1.059319,31.207372,33.431861,2.926712,66.958518,61.707329,94.679849,13.000000,50.424097,63.920000,42.902140,11.759494,22.503460
55.173578,76.635490,161.904725,164.417588,43.262959,56.443924,52.519878,12.728594,159.093378,0.505883,76.707767,55.806318,162.836731,161.255085,159.760529,160.091660,75.847803,159.388030,0.001820,-1.780925,32.000000,-237.277825,160.078853,0.148542,15.204199,0.687996,271724.309920,1.052066,31.217834,33.430295,2.928826,66.957977,61.710390,94.678879,13.000000,50.498547,63.920000,42.905889,11.759494,22.503752
55.146553,76.612788,161.923233,164.442763,43.268950,56.402982,59.105078,12.727974,159.116251,0.505597,76.676977,55.777686,162.854990,161.280360,159.767672,160.116367,75.858087,159.413427,0.001811,-1.778567,32.000000,-237.278376,160.101067,0.148654,15.198209,0.687628,271509.252234,1.061364,31.222398,33.429542,2.930459,66.958803,61.713052,94.678391,13.000000,50.545607,63.920000,42.911097,11.759494,22.503877
55.120301,76.584953,161.937378,164.473172,43.199810,56.370247,52.036372,12.728004,159.145328,0.505935,76.638804,55.749669,162.876828,161.305828,159.776911,160.140906,75.869124,159.440748,0.001808,-1.775640,32.000000,-237.278326,160.129738,0.148458,15.205233,0.687725,271251.701031,1.035278,31.228191,33.431158,2.934461,66.958380,61.715399,94.676981,13.000000,50.580472,63.920000,42.917000,11.759494,22.503877
55.099039,76.561607,161.954793,164.498034,43.254307,56.350002,51.130378,12.728017,159.165598,0.505954,76.606294,55.728507,162.894113,161.327137,159.785121,160.160998,75.877570,159.461949,0.001847,-1.772709,32.000000,-237.278379,160.144133,0.148549,15.206058,0.687887,271035.193239,0.919706,31.231361,33.431778,2.936235,66.957714,61.716669,94.675202,13.000000,50.617100,63.920000,42.924321,11.759494,22.503787
55.074783,76.533529,161.886585,164.526772,43.155354,56.348816,51.507304,12.727728,159.179921,0.506248,76.567651,55.704564,162.916405,161.352838,159.796360,160.182910,75.887729,159.480822,0.001827,-1.770350,32.000000,-237.278854,160.146321,0.148478,15.207707,0.687525,270852.920952,1.044506,31.228667,33.432470,2.937890,66.958441,61.717594,94.674523,13.000000,50.615080,63.920000,42.935923,11.759494,22.503588
55.062066,76.509960,161.947080,164.549527,43.139549,56.336770,51.811790,12.728690,159.192917,0.975883,76.536208,55.688937,162.935032,161.368645,159.806331,160.199087,75.895653,159.498213,0.001828,-1.772078,32.000000,-237.278057,160.211019,0.305222,15.206095,0.687555,270735.445104,1.063018,31.225689,33.433123,2.939340,66.958423,61.718082,94.674176,13.000000,50.683520,63.920000,42.940105,11.759494,22.503338
55.045731,76.482327,161.929101,164.574103,43.062428,56.323501,59.145197,12.728854,159.214281,1.046854,76.500079,55.673119,162.956865,161.388698,159.819839,160.217264,75.904480,159.518507,0.001829,-1.775569,32.000000,-237.277871,160.229490,0.321819,15.207268,0.687467,270704.870867,1.055651,31.220857,33.431064,2.939396,66.959753,61.719579,94.674626,13.000000,50.697813,63.920000,42.948349,11.759494,22.503042
55.035362,76.459653,161.900598,164.591526,42.955822,56.323674,59.148866,12.730085,159.227805,1.047267,76.471251,55.663189,162.974149,161.409643,159.830547,160.234304,75.910678,159.532366,0.001828,-1.776157,32.000000,-237.276884,160.244739,0.321433,15.215016,0.687756,270625.045487,1.049426,31.209476,33.430604,2.941173,66.959691,61.721133,94.674622,13.000000,50.689967,63.920000,42.955042,11.759494,22.502799
55.021428,76.433207,161.958171,164.610093,42.948101,56.308467,51.378082,12.729411,159.243765,1.047288,76.437792,55.649497,162.993081,161.423399,159.843236,160.250684,75.919304,159.551457,0.001807,-1.777275,32.000000,-237.277588,160.264747,0.321644,15.210007,0.687635,270536.163450,0.919326,31.197504,33.430486,2.941720,66.959067,61.723585,94.673665,13.000000,50.752762,63.920000,42.963423,11.759494,22.502519
55.013073,76.411650,161.974048,164.624149,42.874831,56.288127,51.900773,12.729892,159.258163,1.047634,76.410923,55.638480,163.007631,161.433348,159.851552,160.263690,75.925953,159.569195,0.001800,-1.779051,32.000000,-237.277143,160.275552,0.321868,15.207192,0.687275,270516.678859,0.919408,31.184774,33.430235,2.941756,66.957627,61.725329,94.671426,13.000000,50.795507,63.920000,42.972130,11.759494,22.502321
55.004569,76.386475,162.016208,164.638908,42.770068,56.263945,59.094072,12.728805,159.268710,1.047646,76.379942,55.633407,163.022465,161.445429,159.863280,160.271852,75.933675,159.574758,0.001789,-1.782573,32.000000,-237.278330,160.281461,0.321677,15.203786,0.687675,270418.708254,1.058403,31.171691,33.429799,2.943547,66.956181,61.727271,94.667880,13.000000,50.853410,63.920000,42.978908,11.759494,22.502078
54.996995,76.366490,162.029165,164.649306,42.737837,56.243789,52.146520,12.728977,159.280866,1.047987,76.355978,55.628697,163.033913,161.454021,159.872732,160.280039,75.939516,159.580824,0.001788,-1.783137,32.000000,-237.278176,160.287315,0.321771,15.210002,0.687691,270300.571960,1.047482,31.158147,33.430760,2.944283,66.953712,61.728608,94.663791,13.000000,50.884689,63.920000,42.987144,11.759494,22.501990
54.990969,76.343214,161.985742,164.659113,42.799661,56.219470,52.070201,12.728724,159.279573,1.218084,76.329203,55.623405,163.046581,161.465940,159.883495,160.287032,75.945228,159.592002,0.001830,-1.784262,32.000000,-237.278183,160.244419,0.383038,15.215824,0.687786,270159.752619,0.919678,31.141131,33.425425,2.945505,66.952593,61.729979,94.659355,13.000000,50.908169,63.920000,42.995215,11.759494,22.501916
54.989030,76.324894,162.005545,164.665170,42.788719,56.198955,51.698306,12.728621,159.287025,1.576961,76.308372,55.628832,163.056564,161.470709,159.891906,160.293473,75.950461,159.599796,0.001822,-1.784222,32.000000,-237.278376,160.206140,0.493870,15.212397,0.687374,270044.284468,1.041939,31.128414,33.422186,2.946146,66.951911,61.731573,94.657401,13.000000,50.910766,63.920000,43.000263,11.759494,22.501925
54.988845,76.304609,162.054444,164.670132,42.748192,56.186966,51.767948,12.728971,159.298135,1.587483,76.285328,55.631500,163.067156,161.480083,159.900383,160.298424,75.956892,159.606415,0.001813,-1.784196,32.000000,-237.278089,160.210328,0.495490,15.218433,0.686675,269905.987179,1.043079,31.110919,33.421268,2.945679,66.951653,61.732780,94.655248,13.000000,50.989082,63.920000,43.000665,11.759494,22.502149
54.987426,76.288615,162.044117,164.672536,42.661645,56.187194,59.246904,12.728620,159.304854,1.587499,76.266556,55.628431,163.075169,161.485232,159.906738,160.301263,75.961382,159.613086,0.001812,-1.784147,32.000000,-237.278370,160.215501,0.495567,15.222411,0.686656,269789.272308,1.050191,31.094460,33.419380,2.946143,66.952122,61.732434,94.652319,13.000000,51.009514,63.920000,43.003424,11.759494,22.502440
54.986338,76.270530,162.058534,164.673583,42.560258,56.203272,51.446762,12.728643,159.319184,1.172000,76.247775,55.629256,163.081153,161.493731,159.913944,160.304474,75.967173,159.623034,0.001851,-1.781768,32.000000,-237.278166,160.363786,0.352372,15.217459,0.686388,269709.937206,1.048504,31.074352,33.415788,2.947042,66.952170,61.731888,94.648758,13.000000,51.051340,63.920000,43.006447,11.759494,22.502876
54.986280,76.255987,162.073669,164.673566,42.453405,56.203285,52.606869,12.730574,159.323528,1.049436,76.233948,55.626931,163.085185,161.503427,159.919040,160.308612,75.972372,159.629149,0.001839,-1.781747,32.000000,-237.276388,160.369899,0.320718,15.219311,0.686166,269694.786054,0.916140,31.059720,33.414158,2.946930,66.950833,61.731533,94.645964,13.000000,51.080768,63.920000,43.010431,11.759494,22.503302
54.983747,76.239486,162.011990,164.673499,42.317143,56.203589,59.265210,12.729152,159.318951,1.048643,76.219132,55.623618,163.088053,161.506056,159.923082,160.304237,75.978784,159.629208,0.001825,-1.781739,32.000000,-237.278053,160.368398,0.320774,15.218255,0.686623,269752.854491,1.055317,31.042679,33.412634,2.947251,66.948229,61.730564,94.642724,13.000000,51.097356,63.920000,43.013617,11.759494,22.503860
54.979694,76.226964,161.984058,164.672777,42.372812,56.203854,52.114879,12.727735,159.315342,1.048970,76.207284,55.619535,163.089979,161.502452,159.926622,160.297547,75.983959,159.627713,0.001822,-1.784054,32.000000,-237.279532,160.366103,0.320525,15.214554,0.686570,269736.540265,1.032008,31.028192,33.410058,2.947529,66.944807,61.729760,94.640822,13.000000,51.103713,63.920000,43.020540,11.759494,22.504495
54.977174,76.212615,161.952981,164.671025,42.347744,56.203770,52.280849,12.727873,159.309687,1.049008,76.194839,55.613106,163.092090,161.499150,159.929425,160.292051,75.989756,159.626459,0.001824,-1.785347,32.000000,-237.279336,160.359365,0.320905,15.208641,0.686385,269719.660214,0.916077,31.014121,33.403672,2.946543,66.938900,61.728870,94.640063,13.000000,51.106617,63.920000,43.027835,11.759494,22.505321
54.974387,76.201379,161.934574,164.669301,42.244862,56.203802,59.114334,12.729105,159.304250,1.048997,76.185946,55.609304,163.094706,161.497773,159.932833,160.284149,75.995444,159.623183,0.001810,-1.785951,32.000000,-237.278222,160.360901,0.320774,15.211300,0.686474,269707.167558,1.041821,31.005489,33.397856,2.946252,66.934098,61.728204,94.640185,13.000000,51.129993,63.920000,43.034212,11.759494,22.506063
54.970435,76.188600,162.013125,164.666681,42.212297,56.184472,52.215777,12.729590,159.300893,1.048816,76.175962,55.601530,163.095126,161.489822,159.934478,160.276298,76.001895,159.622726,0.001790,-1.787828,32.000000,-237.277550,160.370258,0.320661,15.214339,0.686622,269690.819200,1.038527,30.993559,33.391520,2.945822,66.926540,61.728524,94.640576,13.000000,51.184764,63.920000,43.042026,11.759494,22.507044
54.962759,76.178428,162.047461,164.663837,42.308711,56.172339,59.253758,12.727717,159.304275,0.631015,76.168227,55.593643,163.094782,161.483686,159.936008,160.268534,76.007588,159.618027,0.001783,-1.787835,32.000000,-237.279377,160.325696,0.177142,15.212026,0.686446,269677.390305,0.918501,30.984998,33.384426,2.945637,66.919128,61.728308,94.641278,13.000000,51.250613,63.920000,43.053732,11.759494,22.507901
54.956775,76.166536,162.098680,164.660277,42.370289,56.165121,59.120932,12.726996,159.294983,0.508428,76.159752,55.583878,163.094338,161.477099,159.936958,160.261372,76.013776,159.613692,0.001780,-1.787790,32.000000,-237.280184,160.320909,0.147306,15.211318,0.686408,269569.448200,1.039540,30.976011,33.377779,2.947277,66.912403,61.728599,94.642688,13.000000,51.300707,63.920000,43.067536,11.759494,22.508946
54.949019,76.155317,162.128194,164.657635,42.403604,56.140467,59.147346,12.726226,159.286443,0.508134,76.152011,55.577871,163.094237,161.471536,159.939232,160.251299,76.020921,159.605282,0.001823,-1.787759,32.000000,-237.280767,160.316279,0.147604,15.205870,0.686584,269499.826905,0.915986,30.973207,33.370072,2.948314,66.907858,61.729179,94.645497,13.000000,51.371403,63.920000,43.083484,11.759494,22.510047
54.945139,76.146727,162.143964,164.655001,42.395549,56.135022,52.509429,12.725820,159.280770,0.508368,76.145844,55.571786,163.094025,161.465032,159.939249,160.244135,76.026080,159.596613,0.001815,-1.788374,32.000000,-237.281269,160.307187,0.147461,15.211562,0.686790,269451.238677,0.918007,30.967061,33.362025,2.949567,66.904905,61.728963,94.647300,13.000000,51.404091,63.920000,43.096257,11.759494,22.511045
54.938315,76.138411,162.099078,164.652138,42.573403,56.130872,51.902615,12.725213,159.261235,0.682520,76.139490,55.569915,163.093863,161.457294,159.940125,160.234608,76.030692,159.585252,0.001808,-1.790146,32.000000,-237.281855,160.243561,0.209952,15.206059,0.686932,269319.191649,0.917310,30.963288,33.351273,2.950520,66.903031,61.729316,94.648482,13.000000,51.417713,63.920000,43.109155,11.759494,22.512067
54.933049,76.129099,161.997975,164.647872,42.648651,56.130516,59.312329,12.723667,159.245271,1.045366,76.133913,55.562675,163.093103,161.441827,159.940774,160.220210,76.036214,159.573752,0.001809,-1.790149,32.000000,-237.283315,160.200178,0.320445,15.211303,0.686710,269282.168639,1.033228,30.958422,33.342395,2.951016,66.900977,61.729652,94.649889,13.000000,51.383171,63.920000,43.127703,11.759494,22.513370
54.927091,76.121930,161.943153,164.642980,42.551291,56.130442,52.162889,12.722837,159.228776,1.045359,76.130399,55.551111,163.092362,161.429071,159.940293,160.202807,76.041512,159.562414,0.001830,-1.790148,32.000000,-237.284145,160.186126,0.320482,15.207030,0.686802,269253.210392,1.045351,30.956660,33.332910,2.950565,66.899113,61.730708,94.651264,13.000000,51.377383,63.920000,43.143997,11.759494,22.514507
54.919830,76.113855,161.934938,164.636892,42.490064,56.130298,51.964845,12.722962,159.220140,0.960144,76.124905,55.540873,163.088850,161.412806,159.937973,160.188625,76.046335,159.544629,0.001836,-1.790135,32.000000,-237.284193,160.209567,0.289790,15.203081,0.686215,269240.055234,0.914827,30.952404,33.322454,2.949008,66.894379,61.731634,94.651547,13.000000,51.377401,63.920000,43.164792,11.759494,22.515945
54.909678,76.107256,161.855614,164.631930,42.531413,56.130542,52.605295,12.721816,159.208732,0.524996,76.121039,55.526981,163.085975,161.398806,159.936801,160.175032,76.050264,159.529442,0.001824,-1.790157,32.000000,-237.285363,160.253318,0.149741,15.195707,0.686258,269230.434848,1.040317,30.950957,33.312293,2.948329,66.891325,61.732645,94.651839,13.000000,51.387580,63.920000,43.186006,11.759494,22.517151
54.899953,76.098941,161.879143,164.627284,42.588364,56.130469,51.731152,12.721435,159.189683,0.505176,76.116693,55.514690,163.082846,161.380837,159.937086,160.157535,76.055258,159.515776,0.001825,-1.790131,32.000000,-237.285823,160.235570,0.147032,15.199748,0.686487,269220.583340,1.044409,30.949855,33.299840,2.948570,66.887356,61.734443,94.652549,13.000000,51.400601,63.920000,43.213206,11.759494,22.518539
54.889516,76.092287,161.831834,164.623472,42.568040,56.130490,51.499315,12.720395,159.171176,0.505065,76.113654,55.509115,163.078294,161.358042,159.935175,160.139200,76.057958,159.495730,0.001825,-1.790137,32.000000,-237.286890,160.215525,0.146723,15.199468,0.686627,269215.310705,1.031890,30.953009,33.289394,2.947670,66.883448,61.735736,94.652839,13.000000,51.418104,63.920000,43.238349,11.759494,22.519674
54.881591,76.084986,161.786574,164.618800,42.684694,56.114239,52.515083,12.721032,159.150572,0.504930,76.110321,55.505675,163.074158,161.331440,159.933753,160.122613,76.061682,159.471943,0.001813,-1.792466,32.000000,-237.286316,160.192994,0.146802,15.205110,0.686652,269206.319701,1.049507,30.954038,33.278536,2.948621,66.880086,61.738116,94.653488,13.000000,51.405208,63.920000,43.266905,11.759494,22.521140
54.869385,76.077836,161.760228,164.613695,42.916365,56.114262,59.327010,12.718716,159.128686,0.504848,76.105159,55.494282,163.068840,161.302918,159.934084,160.098610,76.064713,159.444896,0.001791,-1.791931,32.000000,-237.288750,160.167508,0.146861,15.198174,0.686604,269201.235040,1.054434,30.957412,33.267234,2.948320,66.877259,61.740304,94.655194,13.000000,51.417400,63.920000,43.299955,11.759494,22.522612
54.861070,76.071913,161.782813,164.609046,42.969597,56.114060,59.156912,12.718126,159.109294,0.504691,76.101886,55.487204,163.065578,161.279186,159.935550,160.080932,76.066999,159.426926,0.001784,-1.791359,32.000000,-237.289397,160.146913,0.146573,15.199413,0.686071,269116.116468,1.033883,30.957726,33.253301,2.947921,66.875361,61.742116,94.656500,13.000000,51.427797,63.920000,43.328550,11.759494,22.523830
54.850919,76.064584,161.797321,164.603432,42.950792,56.113966,59.315218,12.717676,159.082452,0.504407,76.098794,55.475855,163.061423,161.251213,159.934696,160.059031,76.068936,159.396296,0.001786,-1.791351,32.000000,-237.289762,160.122352,0.146963,15.207205,0.686425,269110.775408,0.915380,30.962307,33.238661,2.948096,66.875370,61.745003,94.657509,13.000000,51.474220,63.920000,43.363774,11.759494,22.525243
54.842191,76.058939,161.808059,164.598556,42.801343,56.114173,59.135864,12.716644,159.060867,0.504216,76.095918,55.470058,163.057267,161.227646,159.933329,160.034003,76.071062,159.373531,0.001807,-1.791835,32.000000,-237.290672,160.098815,0.146654,15.205363,0.686553,269105.372321,0.918147,30.964378,33.228660,2.948955,66.876478,61.747410,94.657789,13.000000,51.509404,63.920000,43.393354,11.759494,22.526455
54.827299,76.052246,161.725916,164.592124,42.850759,56.114084,59.137318,12.714062,159.036090,0.504068,76.092350,55.456774,163.051975,161.197774,159.931022,160.004022,76.072791,159.341954,0.001828,-1.794695,32.000000,-237.293114,160.064163,0.146796,15.201112,0.686386,269099.971500,0.915864,30.966807,33.213575,2.949765,66.878739,61.750675,94.659434,13.000000,51.473873,63.920000,43.437666,11.759494,22.527928
54.818711,76.046620,161.678624,164.586851,43.004606,56.113929,59.299574,12.712824,159.011676,0.503741,76.089058,55.449148,163.047945,161.174190,159.929195,159.981457,76.074402,159.314825,0.001826,-1.795727,32.000000,-237.294447,160.009870,0.147215,15.195558,0.686614,269096.853123,0.918792,30.969553,33.201673,2.950430,66.880563,61.752925,94.661989,13.000000,51.467108,63.920000,43.472658,11.759494,22.529127
54.806826,76.040052,161.560068,164.580912,42.955644,56.113919,59.262240,12.714590,158.979852,1.024174,76.086077,55.440937,163.043097,161.143722,159.926983,159.954627,76.075560,159.284086,0.001828,-1.795701,32.000000,-237.292511,159.930415,0.317325,15.196903,0.686673,269093.694742,0.919026,30.977181,33.186384,2.949733,66.883379,61.756345,94.665243,13.000000,51.423652,63.920000,43.516716,11.759494,22.530572
54.794704,76.035245,161.503479,164.576047,42.969193,56.113950,59.093330,12.713445,158.960056,1.039555,76.082753,55.430724,163.039186,161.118500,159.925049,159.931373,76.076844,159.258743,0.001852,-1.795668,32.000000,-237.293711,159.905497,0.319838,15.186131,0.686836,269089.219605,0.916653,30.979816,33.173122,2.949333,66.884838,61.758683,94.667780,13.000000,51.390569,63.920000,43.557365,11.759494,22.531851
54.782393,76.028930,161.481564,164.570396,42.997184,56.114039,59.298250,12.713461,158.937204,1.039602,76.078344,55.417220,163.034906,161.090523,159.922832,159.907411,76.078587,159.231139,0.001859,-1.795679,32.000000,-237.293659,159.877469,0.320028,15.192401,0.686453,269086.490633,0.917433,30.984681,33.158760,2.947809,66.886812,61.760914,94.669697,13.000000,51.382369,63.920000,43.604883,11.759494,22.533319
54.770707,76.023048,161.453222,164.566290,43.069625,56.114401,59.271613,12.713300,158.916135,1.039567,76.074892,55.406919,163.030926,161.066503,159.921495,159.882839,76.080165,159.210164,0.001845,-1.795638,32.000000,-237.293739,159.856676,0.319892,15.185840,0.686865,269084.917494,0.920268,30.991536,33.146589,2.947429,66.887988,61.763398,94.671692,13.000000,51.393141,63.920000,43.649817,11.759494,22.534441
54.757617,76.015967,161.478076,164.562344,42.985575,56.114233,59.313579,12.714260,158.906237,0.865111,76.070803,55.391495,163.027339,161.045500,159.920000,159.863518,76.081065,159.188029,0.001847,-1.795614,32.000000,-237.292680,159.887347,0.257331,15.193878,0.686648,269082.163114,0.917301,30.997068,33.132986,2.947691,66.888077,61.766842,94.674038,13.000000,51.414494,63.920000,43.704389,11.759494,22.535747
54.741004,76.009914,161.565646,164.559769,42.966390,56.110100,51.748882,12.715642,158.896385,0.511037,76.065702,55.376214,163.023747,161.030584,159.917862,159.847344,76.080077,159.170441,0.001847,-1.794465,32.000000,-237.291208,159.903321,0.148518,15.178201,0.686984,269080.858461,0.917920,31.002433,33.122394,2.947802,66.886114,61.769313,94.675560,13.000000,51.486909,63.920000,43.756355,11.759494,22.536810
54.720023,76.001949,161.620770,164.559234,42.981261,56.098009,59.154107,12.714734,158.879033,0.502303,76.058510,55.354762,163.019371,161.006078,159.915688,159.827446,76.078388,159.154704,0.001832,-1.793866,32.000000,-237.292047,159.881571,0.146736,15.173299,0.686877,269077.746580,0.917491,31.007952,33.111982,2.948961,66.885608,61.771299,94.676321,13.000000,51.519420,63.920000,43.822468,11.759494,22.537972
54.701393,75.994978,161.645762,164.560452,42.969487,56.090004,52.270910,12.714631,158.862892,0.502395,76.053033,55.337073,163.017925,160.984907,159.917316,159.811563,76.078455,159.137596,0.001818,-1.791569,32.000000,-237.292017,159.865454,0.146970,15.172681,0.688099,269058.994396,1.051867,31.017894,33.105411,2.951456,66.886474,61.773525,94.678266,13.000000,51.561612,63.920000,43.883904,11.759494,22.538873
54.681599,75.985997,161.615313,164.563279,43.017406,56.065502,51.588091,12.712895,158.841478,0.502450,76.045933,55.315192,163.014839,160.963505,159.917576,159.785769,76.078354,159.115821,0.001807,-1.790422,32.000000,-237.293750,159.844975,0.147119,15.178498,0.688654,269002.728756,0.920359,31.030135,33.100336,2.953595,66.887933,61.776573,94.679020,13.000000,51.566234,63.920000,43.958114,11.759494,22.539839
54.667327,75.978178,161.573924,164.566274,42.969070,56.045199,51.666551,12.712687,158.813536,0.812886,76.038779,55.302250,163.013912,160.944332,159.917207,159.768573,76.078257,159.096228,0.001808,-1.790424,32.000000,-237.293894,159.765587,0.254634,15.164294,0.688922,268964.501674,1.041776,31.041111,33.092916,2.955058,66.889104,61.778906,94.680010,13.000000,51.566601,63.920000,44.019577,11.759494,22.540570
54.656667,75.968805,161.550365,164.570103,42.924218,56.024778,59.096715,12.713478,158.793772,1.041359,76.030504,55.286384,163.013638,160.927314,159.917485,159.749911,76.078361,159.077019,0.001830,-1.790441,32.000000,-237.293057,159.740720,0.319214,15.164063,0.688490,268845.613764,1.055498,31.051202,33.083655,2.955570,66.890639,61.782609,94.679921,13.000000,51.558567,63.920000,44.089050,11.759494,22.541428
54.644870,75.961168,161.547949,164.572414,42.964514,56.024723,59.278200,12.713033,158.778656,1.041277,76.023135,55.272355,163.014512,160.912907,159.917714,159.731025,76.077953,159.059934,0.001850,-1.790473,32.000000,-237.293619,159.727201,0.319155,15.149599,0.688895,268746.560557,1.053794,31.057139,33.075328,2.955585,66.893103,61.786006,94.680352,13.000000,51.576354,63.920000,44.150512,11.759494,22.542131
54.636506,75.951905,161.524072,164.574816,42.871395,56.024759,52.116120,12.713914,158.754473,1.041285,76.014177,55.259332,163.015152,160.894379,159.915474,159.707061,76.075953,159.044942,0.001849,-1.790472,32.000000,-237.292416,159.707638,0.319128,15.158644,0.688688,268644.780864,0.921141,31.058042,33.066966,2.955730,66.895527,61.788682,94.678494,13.000000,51.577074,63.920000,44.221733,11.759494,22.542953
54.627870,75.944373,161.506729,164.576310,42.897069,56.024597,52.733705,12.715058,158.739489,1.041431,76.007229,55.249698,163.015132,160.881615,159.915311,159.688570,76.074922,159.028234,0.001848,-1.791641,32.000000,-237.291210,159.696421,0.319162,15.158393,0.689480,268642.255353,0.918519,31.061779,33.060027,2.956324,66.897979,61.791711,94.676608,13.000000,51.601461,63.920000,44.281997,11.759494,22.543636
54.621914,75.935711,161.487719,164.576643,42.786416,56.024620,51.878203,12.716821,158.723260,1.041324,75.999183,55.246219,163.015044,160.860550,159.916720,159.668251,76.073828,159.008243,0.001872,-1.791667,32.000000,-237.289570,159.679902,0.319126,15.151196,0.689062,268640.029944,1.044899,31.060582,33.055579,2.956340,66.899712,61.794708,94.673325,13.000000,51.575762,63.920000,44.353086,11.759494,22.544481
54.618843,75.928724,161.487134,164.575532,42.894449,56.024707,52.324033,12.716509,158.693102,1.228343,75.991833,55.242678,163.013747,160.843939,159.916744,159.650330,76.071639,158.988755,0.001893,-1.791670,32.000000,-237.290047,159.610008,0.385497,15.147696,0.689111,268637.385929,1.032818,31.061379,33.049424,2.956490,66.900884,61.797273,94.669784,13.000000,51.594526,63.920000,44.410796,11.759494,22.545210
54.623251,75.920988,161.522300,164.572246,42.930366,56.024707,59.156805,12.717334,158.663105,1.580406,75.986461,55.247947,163.011894,160.819061,159.917093,159.629624,76.070958,158.966405,0.001858,-1.792834,32.000000,-237.289374,159.603663,0.490566,15.147827,0.689424,268633.642029,1.049952,31.058459,33.041922,2.956464,66.902397,61.801235,94.665799,13.000000,51.615905,63.920000,44.472490,11.759494,22.546134
54.625105,75.915871,161.551163,164.566537,42.891071,56.024822,51.734312,12.717275,158.646023,1.580943,75.982524,55.251056,163.008789,160.797812,159.915796,159.609805,76.069083,158.947455,0.001848,-1.792835,32.000000,-237.289465,159.598395,0.490520,15.149718,0.689612,268632.231744,1.041053,31.054435,33.035726,2.956619,66.903770,61.804087,94.662102,13.000000,51.675300,63.920000,44.522577,11.759494,22.547059
54.628146,75.910218,161.540588,164.557066,42.925167,56.025218,59.322615,12.716398,158.628552,1.102886,75.979306,55.256371,163.004631,160.775228,159.916064,159.591816,76.068966,158.921897,0.001850,-1.792820,32.000000,-237.290268,159.636810,0.331131,15.141562,0.689667,268625.716132,0.920709,31.042447,33.026793,2.957025,66.905743,61.808128,94.658679,13.000000,51.667953,63.920000,44.583140,11.759494,22.548265
