Torad 40 Ton Compressor Load Stand
54.631987,75.905625,161.581224,164.547830,42.935548,56.025232,52.799712,12.716097,158.607865,1.045322,75.978263,55.260335,163.000436,160.758253,159.915408,159.570373,76.068583,158.899549,0.001849,-1.792857,32.000000,-237.290460,159.615228,0.317603,15.151144,0.689664,268624.016720,1.052756,31.035543,33.020514,2.957453,66.905658,61.811968,94.655521,13.000000,51.717801,63.920000,44.632861,11.759494,22.549279
54.640816,75.901553,161.502497,164.534742,42.885537,56.025546,59.131231,12.717172,158.579522,1.045340,75.979353,55.270059,162.992966,160.732537,159.913257,159.546132,76.068341,158.878247,0.001813,-1.792852,32.000000,-237.289460,159.590165,0.317638,15.147335,0.689950,268620.909022,0.918029,31.026956,33.009635,2.957094,66.902769,61.816261,94.652681,13.000000,51.680117,63.920000,44.686165,11.759494,22.550635
54.650639,75.899694,161.484867,164.522207,42.775781,56.025489,59.143570,12.716457,158.547206,1.140125,75.981274,55.277850,162.985833,160.708995,159.909464,159.525010,76.067210,158.852957,0.001803,-1.792864,32.000000,-237.290138,159.526857,0.350687,15.134999,0.689615,268616.516922,1.031352,31.018658,33.000401,2.957630,66.899305,61.819805,94.650027,13.000000,51.693061,63.920000,44.726504,11.759494,22.551983
54.667269,75.899324,161.436629,164.504667,42.692324,56.025538,51.500022,12.715799,158.514335,1.570519,75.986608,55.297939,162.975640,160.676692,159.904788,159.496640,76.067713,158.817907,0.001803,-1.792903,32.000000,-237.290841,159.485229,0.488238,15.133902,0.689348,268612.944206,0.920751,31.006072,32.991475,2.955712,66.895348,61.824281,94.647476,13.000000,51.680545,63.920000,44.766697,11.759494,22.553849
54.682981,75.900495,161.378136,164.487499,42.658513,56.025908,59.105670,12.715314,158.487283,1.577296,75.993312,55.317549,162.966562,160.650998,159.900011,159.470115,76.069932,158.793103,0.001805,-1.794055,32.000000,-237.291354,159.460890,0.488753,15.145063,0.689708,268609.333170,0.920373,30.994743,32.981719,2.954858,66.893820,61.828065,94.646296,13.000000,51.650621,63.920000,44.797242,11.759494,22.555645
54.708428,75.903322,161.361090,164.463687,42.771734,56.066871,59.291293,12.716528,158.453989,1.577306,76.003442,55.347586,162.953549,160.620125,159.893890,159.438111,76.071412,158.757650,0.001846,-1.794064,32.000000,-237.290199,159.427890,0.489219,15.143660,0.689339,268603.784200,1.056620,30.978343,32.966129,2.953077,66.890800,61.833395,94.646314,13.000000,51.663733,63.920000,44.823154,11.759494,22.558007
54.730075,75.907190,161.287692,164.440947,42.904363,56.091347,59.266315,12.716004,158.423349,1.576910,76.014791,55.370320,162.940971,160.590938,159.885872,159.408707,76.073632,158.730405,0.001844,-1.796687,32.000000,-237.290749,159.399924,0.488812,15.147358,0.688396,268599.539663,0.920375,30.964369,32.953231,2.951158,66.888256,61.838348,94.646216,13.000000,51.626692,63.920000,44.841534,11.759494,22.560161
54.756889,75.913902,161.249208,164.410494,42.840351,56.140126,59.131600,12.716152,158.388537,1.577009,76.029762,55.398000,162.925344,160.554877,159.877385,159.373708,76.074357,158.694602,0.001845,-1.798128,32.000000,-237.290732,159.360542,0.488919,15.140664,0.688555,268788.765699,0.917702,30.942678,32.936485,2.949474,66.884932,61.844303,94.644847,13.000000,51.594513,63.920000,44.856617,11.759494,22.563093
54.777211,75.920756,161.264144,164.382523,42.768382,56.172816,59.303635,12.715194,158.368811,1.392878,76.045257,55.416477,162.908940,160.525019,159.868800,159.343801,76.075114,158.661845,0.001848,-1.798158,32.000000,-237.291809,159.384369,0.423447,15.135969,0.688118,268900.379721,0.918101,30.925695,32.922530,2.946966,66.882758,61.849665,94.642178,13.000000,51.609463,63.920000,44.866920,11.759494,22.565745
54.796307,75.930294,161.249156,164.347124,42.727173,56.205675,51.713027,12.714520,158.336142,1.037934,76.065731,55.444184,162.887237,160.489899,159.857736,159.311646,76.076720,158.630887,0.001891,-1.798176,32.000000,-237.292581,159.359854,0.316789,15.138156,0.688515,269130.338198,0.920514,30.906589,32.906384,2.944820,66.880489,61.856653,94.639575,13.000000,51.619141,63.920000,44.881488,11.759494,22.569126
54.814389,75.938841,161.223101,164.317849,42.633334,56.226240,52.422235,12.713937,158.302629,1.037874,76.084399,55.459315,162.866599,160.463849,159.848181,159.282364,76.078482,158.602906,0.001857,-1.798148,32.000000,-237.293007,159.329400,0.317046,15.137089,0.688929,269285.518506,0.918021,30.893881,32.891517,2.944001,66.878159,61.862479,94.635705,13.000000,51.596257,63.920000,44.891153,11.759494,22.572069
54.833157,75.950586,161.160987,164.282487,42.531116,56.246766,51.247641,12.713471,158.272277,1.037993,76.108379,55.478946,162.840498,160.431406,159.834570,159.253332,76.080999,158.567704,0.001848,-1.798079,32.000000,-237.293557,159.292041,0.316746,15.131437,0.688936,269442.607097,1.053010,30.885043,32.876570,2.942701,66.874224,61.869786,94.629112,13.000000,51.601962,63.920000,44.900196,11.759494,22.575802
54.848751,75.961416,161.075613,164.252661,42.425672,56.262736,59.280547,12.713130,158.247153,1.038158,76.129489,55.495105,162.818903,160.408316,159.821729,159.224210,76.082847,158.544018,0.001849,-1.798062,32.000000,-237.293955,159.266257,0.317011,15.126674,0.688906,269540.323531,1.038791,30.876194,32.862751,2.941255,66.871736,61.875937,94.623078,13.000000,51.534456,63.920000,44.908143,11.759494,22.579119
54.867155,75.975318,161.079857,164.217475,42.534885,56.287558,59.133549,12.711310,158.213493,1.038486,76.154921,55.511833,162.791652,160.379176,159.804056,159.194566,76.085723,158.511042,0.001851,-1.798009,32.000000,-237.295519,159.232663,0.316828,15.129172,0.688934,269639.200482,1.062621,30.869889,32.845063,2.939116,66.869846,61.883545,94.616052,13.000000,51.516462,63.920000,44.911049,11.759494,22.583264
54.880049,75.987659,161.069303,164.188777,42.583166,56.307699,52.293182,12.711367,158.197796,0.945091,76.178307,55.525871,162.769024,160.359306,159.789527,159.171924,76.088480,158.489133,0.001817,-1.798019,32.000000,-237.295476,159.249077,0.283380,15.118670,0.688820,269716.871646,0.918628,30.865725,32.833003,2.936723,66.869331,61.890189,94.610806,13.000000,51.520248,63.920000,44.916431,11.759494,22.586846
54.895741,76.002933,161.064956,164.155260,42.541009,56.331988,59.274911,12.711754,158.178461,0.507481,76.205245,55.540854,162.742384,160.336811,159.770984,159.147633,76.091070,158.468740,0.001812,-1.797435,32.000000,-237.295006,159.211401,0.146551,15.117934,0.688801,269837.631578,0.921012,30.861933,32.815911,2.935816,66.869397,61.898038,94.604116,13.000000,51.547129,63.920000,44.917610,11.759494,22.591281
54.907108,76.015367,160.961275,164.128936,42.410003,56.352672,59.290561,12.712763,158.149319,0.947914,76.226716,55.556010,162.719869,160.317877,159.756184,159.127135,76.092640,158.448315,0.001811,-1.796879,32.000000,-237.294063,159.156968,0.297138,15.117318,0.689332,269936.364417,1.041624,30.861880,32.803710,2.934934,66.869807,61.904016,94.597947,13.000000,51.487270,63.920000,44.919258,11.759494,22.594979
54.923140,76.030812,160.988328,164.099259,42.352921,56.376964,59.135381,12.713258,158.122220,1.031255,76.252846,55.564981,162.692508,160.294971,159.737273,159.095843,76.093964,158.426394,0.001817,-1.796907,32.000000,-237.293620,159.131306,0.315241,15.120736,0.689463,270056.769000,0.919080,30.862076,32.792324,2.934015,66.870434,61.911309,94.589999,13.000000,51.472543,63.920000,44.917255,11.759494,22.599491
54.934336,76.044039,160.991371,164.075050,42.247970,56.397154,59.286381,12.714507,158.103177,1.030855,76.274013,55.579683,162.670034,160.274607,159.720780,159.075601,76.095691,158.409188,0.001856,-1.796919,32.000000,-237.292376,159.112744,0.315378,15.115484,0.689197,270160.242286,0.918995,30.863589,32.781947,2.931520,66.872985,61.916601,94.584474,13.000000,51.474387,63.920000,44.915655,11.759494,22.603361
54.946057,76.059347,161.062404,164.047380,42.211322,56.417308,51.571626,12.713517,158.080569,1.030789,76.297268,55.589432,162.642517,160.253335,159.699498,159.053065,76.096147,158.387775,0.001854,-1.796921,32.000000,-237.293387,159.087375,0.315310,15.111680,0.689264,270281.920237,0.921545,30.863634,32.771167,2.931157,66.878369,61.923748,94.578041,13.000000,51.527644,63.920000,44.912678,11.759494,22.607976
54.952860,76.071863,161.037896,164.025682,42.301729,56.433396,51.040863,12.715180,158.069651,1.030459,76.316796,55.602067,162.621448,160.240613,159.682909,159.036911,76.097534,158.372529,0.001853,-1.795759,32.000000,-237.291806,159.099819,0.315374,15.111593,0.689638,270383.264710,0.919353,30.866110,32.762020,2.930615,66.883962,61.929704,94.572897,13.000000,51.520443,63.920000,44.911880,11.759494,22.611819
54.956456,76.086372,160.963637,164.001575,42.279021,56.457783,59.176216,12.713801,158.053305,0.512277,76.338485,55.606731,162.596686,160.221288,159.663994,159.013456,76.098214,158.361059,0.001863,-1.794599,32.000000,-237.293047,159.102271,0.145274,15.120810,0.690211,270487.049562,1.057053,30.870162,32.752326,2.931282,66.893181,61.936310,94.568538,13.000000,51.467631,63.920000,44.914782,11.759494,22.616392
54.962707,76.097497,160.963756,163.983445,42.315221,56.477962,59.156106,12.714180,158.037467,0.498701,76.356393,55.606928,162.576574,160.209030,159.649475,159.002403,76.098348,158.349254,0.001900,-1.794594,32.000000,-237.292492,159.073391,0.144971,15.109321,0.690247,270569.867427,1.068239,30.876146,32.744362,2.930473,66.900433,61.942138,94.565111,13.000000,51.465702,63.920000,44.914526,11.759494,22.620119
54.965329,76.110367,160.873807,163.964009,42.307552,56.462037,50.841914,12.712293,158.009165,1.082635,76.376459,55.605778,162.554542,160.193384,159.632076,158.988226,76.099565,158.335102,0.001863,-1.794632,32.000000,-237.294388,158.987335,0.340613,15.107673,0.689804,270695.679555,0.921747,30.887202,32.738734,2.928930,66.910428,61.948885,94.561191,13.000000,51.412093,63.920000,44.918037,11.759494,22.624528
54.972539,76.120911,160.818120,163.949095,42.311434,56.449631,59.337177,12.713904,158.002503,1.303158,76.392292,55.613039,162.537690,160.184945,159.618785,158.980063,76.099461,158.320760,0.001856,-1.794632,32.000000,-237.292741,158.975610,0.400484,15.103651,0.690508,270798.886486,0.922301,30.892327,32.733505,2.928600,66.919230,61.954368,94.557772,13.000000,51.382279,63.920000,44.916070,11.759494,22.628197
54.976601,76.133270,160.871080,163.932836,42.182959,56.449825,59.146852,12.715191,157.995315,1.303197,76.410243,55.621266,162.516551,160.180855,159.603121,158.971187,76.100793,158.315622,0.001854,-1.793482,32.000000,-237.291516,158.973291,0.400134,15.103009,0.690014,270729.665307,1.072801,30.902679,32.726183,2.926823,66.929549,61.960226,94.555098,13.000000,51.401427,63.920000,44.914315,11.759494,22.632611
54.977459,76.142792,160.841647,163.921026,42.291188,56.453801,59.145992,12.715842,157.989249,1.303464,76.422883,55.626056,162.500274,160.177601,159.589038,158.965379,76.101798,158.313139,0.001856,-1.793484,32.000000,-237.290716,158.972087,0.400121,15.105288,0.689747,270675.926574,0.918900,30.906302,32.720099,2.925426,66.937625,61.964586,94.553143,13.000000,51.372504,63.920000,44.916775,11.759494,22.636199
54.979628,76.153320,160.780978,163.908393,42.321573,56.469813,51.860291,12.716049,157.981920,1.303621,76.436935,55.624388,162.482855,160.172149,159.572310,158.955513,76.102133,158.304022,0.001819,-1.793495,32.000000,-237.290335,158.970562,0.400378,15.110936,0.689965,270683.617245,0.921814,30.914763,32.716548,2.926174,66.946757,61.969492,94.550897,13.000000,51.347326,63.920000,44.918944,11.759494,22.640417
54.983075,76.163247,160.778987,163.896689,42.352777,56.473666,52.312178,12.717571,157.975071,1.303934,76.449103,55.628845,162.467584,160.163989,159.556383,158.953594,76.101345,158.299601,0.001812,-1.793497,32.000000,-237.288981,158.963181,0.400068,15.112050,0.689791,270708.256499,0.921899,30.923463,32.714473,2.925593,66.956546,61.973530,94.550331,13.000000,51.330411,63.920000,44.917354,11.759494,22.644555
54.983765,76.170823,160.765865,163.887627,42.347172,56.473446,59.283169,12.717739,157.969327,1.304086,76.457865,55.629340,162.455676,160.159538,159.545828,158.946339,76.100886,158.294866,0.001811,-1.792358,32.000000,-237.288666,158.960734,0.400358,15.105816,0.689475,270791.799212,1.051694,30.931908,32.710203,2.924374,66.964484,61.976935,94.551993,13.000000,51.317315,63.920000,44.919077,11.759494,22.647943
54.985946,76.177659,160.789998,163.879626,42.402098,56.482135,59.284156,12.717102,157.959604,1.303946,76.465777,55.630893,162.445513,160.150653,159.536064,158.938935,76.101224,158.286962,0.001820,-1.792413,32.000000,-237.289526,158.948875,0.400229,15.103527,0.689439,270817.455733,1.042635,30.938526,32.709083,2.924154,66.972225,61.980868,94.555200,13.000000,51.331697,63.920000,44.917292,11.759494,22.651249
54.984760,76.185040,160.792544,163.870198,42.387350,56.481949,59.127631,12.718041,157.952805,1.303916,76.475745,55.632073,162.433459,160.142623,159.523376,158.933862,76.100667,158.284947,0.001856,-1.792462,32.000000,-237.288662,158.940192,0.400117,15.103281,0.689667,270822.215917,0.920035,30.945442,32.707499,2.923879,66.980607,61.984938,94.559726,13.000000,51.324789,63.920000,44.923234,11.759494,22.655098
54.988759,76.190528,160.737835,163.862899,42.403808,56.482012,52.885152,12.719092,157.944471,1.303817,76.481709,55.631671,162.423294,160.135557,159.513075,158.930605,76.099886,158.281491,0.001854,-1.792477,32.000000,-237.287619,158.937753,0.400611,15.108146,0.689962,270867.914451,0.920138,30.950184,32.703749,2.924202,66.987654,61.987584,94.563071,13.000000,51.292063,63.920000,44.920843,11.759494,22.658228
54.985732,76.196469,160.703545,163.855299,42.355313,56.473939,51.951554,12.718219,157.930016,1.563866,76.489014,55.628533,162.411075,160.127455,159.501429,158.923594,76.099295,158.269002,0.001851,-1.792467,32.000000,-237.288547,158.897553,0.483988,15.106149,0.690013,270873.229154,0.922610,30.958703,32.703436,2.924311,66.996651,61.990815,94.565458,13.000000,51.247340,63.920000,44.926228,11.759494,22.661910
54.981780,76.202177,160.763702,163.848314,42.480095,56.473603,51.888008,12.718055,157.930365,1.127963,76.496427,55.627710,162.401057,160.116730,159.490365,158.917621,76.100016,158.261597,0.001862,-1.792424,32.000000,-237.288665,158.934948,0.332202,15.105336,0.689527,270877.269655,1.031446,30.960354,32.702726,2.923104,67.004360,61.995029,94.566386,13.000000,51.278843,63.920000,44.931817,11.759494,22.665556
54.977795,76.206338,160.727063,163.843035,42.471503,56.473540,52.417590,12.718222,157.923107,1.044819,76.500712,55.623905,162.393099,160.111832,159.480810,158.915199,76.100258,158.254963,0.001893,-1.792373,32.000000,-237.288593,158.932217,0.314128,15.102908,0.689436,270844.626188,1.049911,30.969199,32.697927,2.922641,67.009793,61.997245,94.565077,13.000000,51.259041,63.920000,44.939178,11.759494,22.668554
54.974469,76.210471,160.633715,163.837469,42.377895,56.465428,59.274784,12.718282,157.914606,1.044931,76.505244,55.620161,162.383996,160.108308,159.470934,158.906143,76.100502,158.250412,0.001856,-1.792382,32.000000,-237.288707,158.926300,0.313905,15.104671,0.689775,270847.544588,1.051289,30.978701,32.694009,2.923945,67.016543,62.000119,94.562526,13.000000,51.181363,63.920000,44.945888,11.759494,22.672010
54.972819,76.213860,160.591693,163.833325,42.346658,56.457295,59.291654,12.718975,157.910342,1.045088,76.510553,55.618838,162.378476,160.100847,159.463695,158.898922,76.101979,158.242902,0.001849,-1.792377,32.000000,-237.287900,158.923213,0.313931,15.109039,0.689794,270851.046260,1.040760,30.986686,32.690903,2.923491,67.021293,62.002884,94.559732,13.000000,51.151391,63.920000,44.952634,11.759494,22.674880
54.971517,76.217739,160.609485,163.829200,42.186337,56.441133,59.227770,12.717766,157.901792,1.045332,76.515370,55.614563,162.370577,160.094037,159.456055,158.891419,76.103174,158.235405,0.001849,-1.793529,32.000000,-237.289092,158.915259,0.313776,15.107148,0.689288,270815.732547,0.920298,30.994010,32.688695,2.921969,67.026527,62.006154,94.555123,13.000000,51.144096,63.920000,44.958884,11.759494,22.678323
54.969904,76.220552,160.625008,163.825813,42.210703,56.420796,59.272589,12.718605,157.895907,1.045343,76.518297,55.610380,162.364194,160.090507,159.449497,158.890713,76.103890,158.229652,0.001849,-1.794088,32.000000,-237.288443,158.912766,0.313756,15.096454,0.688849,270778.067406,0.919942,30.998983,32.683976,2.921293,67.029110,62.009141,94.549673,13.000000,51.138022,63.920000,44.963982,11.759494,22.681140
54.966803,76.223748,160.572568,163.821968,42.252909,56.400545,59.296816,12.718292,157.892423,1.045188,76.520917,55.608654,162.357050,160.085565,159.442080,158.886699,76.105187,158.220784,0.001812,-1.793498,32.000000,-237.288879,158.922114,0.313088,15.100447,0.688835,270702.565571,0.920704,31.004112,32.679545,2.921686,67.032671,62.012053,94.542066,13.000000,51.119753,63.920000,44.973375,11.759494,22.684496
54.964881,76.226247,160.575646,163.818733,42.236280,56.416169,59.280247,12.719868,157.899451,0.592558,76.523905,55.608831,162.352005,160.085826,159.436736,158.883774,76.107570,158.217679,0.001806,-1.793489,32.000000,-237.287358,158.990844,0.159097,15.101159,0.689166,270606.748049,0.919712,31.008473,32.676345,2.922054,67.036344,62.015275,94.534937,13.000000,51.089414,63.920000,44.979123,11.759494,22.687276
54.964204,76.228727,160.620907,163.814989,42.153442,56.424368,59.305944,12.720415,157.884092,0.704670,76.524442,55.606565,162.346223,160.080862,159.430619,158.874605,76.108984,158.216724,0.001804,-1.793485,32.000000,-237.286889,158.946620,0.212195,15.097146,0.688570,270511.231019,0.919071,31.014646,32.671220,2.921264,67.038520,62.018958,94.525820,13.000000,51.115609,63.920000,44.987042,11.759494,22.690556
54.965698,76.230176,160.569871,163.812034,42.249452,56.407908,51.484873,12.719906,157.877055,0.778553,76.525272,55.606202,162.342234,160.067689,159.423766,158.870783,76.110030,158.206537,0.001818,-1.794605,32.000000,-237.287222,158.933735,0.227598,15.101082,0.688773,270586.112298,0.919623,31.018990,32.667495,2.921423,67.040324,62.021967,94.518025,13.000000,51.072408,63.920000,44.990426,11.759494,22.693194
54.967279,76.232457,160.566465,163.807710,42.195113,56.407776,52.291303,12.719825,157.869277,0.778653,76.525763,55.604987,162.338245,160.056242,159.417263,158.863353,76.111106,158.201644,0.001846,-1.794561,32.000000,-237.287122,158.926990,0.227706,15.104626,0.689258,270625.830179,0.919377,31.022119,32.665669,2.922282,67.041899,62.025895,94.509373,13.000000,51.049874,63.920000,44.994059,11.759494,22.696438
54.970647,76.234480,160.556753,163.803918,42.281597,56.407593,59.315178,12.720568,157.865522,0.778507,76.526504,55.604021,162.334561,160.048706,159.412230,158.863274,76.112169,158.198278,0.001844,-1.794543,32.000000,-237.286458,158.919066,0.227203,15.095975,0.688647,270546.303444,1.058703,31.022134,32.660225,2.921274,67.044303,62.028824,94.502139,13.000000,51.031977,63.920000,44.996154,11.759494,22.699164
54.970554,76.236397,160.529994,163.799418,42.363533,56.407477,59.309495,12.719428,157.863800,0.778696,76.527478,55.602498,162.329941,160.042046,159.406375,158.852753,76.114609,158.189302,0.001842,-1.794562,32.000000,-237.287558,158.917417,0.227378,15.096898,0.688453,270545.687551,1.042346,31.022898,32.657037,2.921128,67.046822,62.031872,94.493640,13.000000,51.003243,63.920000,45.000950,11.759494,22.702388
54.971909,76.237857,160.488946,163.795458,42.349514,56.407451,52.759194,12.720116,157.862428,0.778409,76.529085,55.601705,162.326421,160.041557,159.400599,158.849642,76.115766,158.189184,0.001855,-1.795173,32.000000,-237.287017,158.914367,0.227497,15.104664,0.688763,270544.120726,0.918856,31.021688,32.654519,2.920772,67.048653,62.035437,94.486885,13.000000,50.979292,63.920000,45.004800,11.759494,22.705044
54.974370,76.239954,160.503301,163.790421,42.402476,56.403103,59.288651,12.720093,157.863511,0.778483,76.530958,55.602158,162.320448,160.038271,159.393291,158.848179,76.117389,158.191417,0.001884,-1.793986,32.000000,-237.287004,158.914808,0.227190,15.105852,0.688621,270542.565469,0.918948,31.023695,32.648203,2.920291,67.051803,62.038696,94.478431,13.000000,50.934518,63.920000,45.006603,11.759494,22.708277
54.978249,76.241665,160.562398,163.786797,42.426202,56.382566,59.132688,12.720988,157.862536,0.778310,76.532288,55.603002,162.316324,160.041648,159.388149,158.844182,76.119392,158.188404,0.001849,-1.792254,32.000000,-237.286175,158.918262,0.227345,15.100371,0.688086,270541.910444,1.033015,31.023854,32.646996,2.919472,67.054080,62.042712,94.472053,13.000000,50.968471,63.920000,45.005868,11.759494,22.710985
54.978041,76.243616,160.594511,163.782728,42.353309,56.382687,52.091326,12.719206,157.863425,0.778551,76.533997,55.603495,162.311389,160.037489,159.382624,158.838105,76.121028,158.188780,0.001843,-1.792270,32.000000,-237.287993,158.911713,0.226993,15.096558,0.688007,270519.864473,0.919138,31.023589,32.646338,2.919602,67.054738,62.046524,94.465493,13.000000,50.979558,63.920000,45.008882,11.759494,22.714214
54.979478,76.245137,160.612617,163.779630,42.361054,56.387035,59.288843,12.719842,157.874942,0.548607,76.535003,55.607621,162.306744,160.041330,159.379203,158.839037,76.122659,158.191630,0.001845,-1.792279,32.000000,-237.287280,158.946976,0.150688,15.105867,0.688199,270419.491518,0.921160,31.021576,32.643033,2.920471,67.053946,62.049201,94.461582,13.000000,50.985845,63.920000,45.009833,11.759494,22.716900
54.984517,76.246914,160.639300,163.776414,42.321802,56.391056,52.321919,12.719032,157.880760,0.505786,76.535878,55.611345,162.300471,160.043125,159.375096,158.838815,76.123350,158.193329,0.001851,-1.792286,32.000000,-237.288026,158.950522,0.143513,15.098812,0.688503,270419.939371,1.045688,31.023726,32.641560,2.921066,67.052799,62.051916,94.458723,13.000000,50.978375,63.920000,45.009447,11.759494,22.720120
54.988861,76.248212,160.634683,163.774019,42.374333,56.391200,59.108716,12.718296,157.886168,0.505875,76.536087,55.615823,162.295982,160.048190,159.369037,158.840396,76.123982,158.198181,0.001818,-1.791164,32.000000,-237.288690,158.957450,0.143268,15.105143,0.688189,270439.881684,0.918792,31.023869,32.641160,2.921319,67.051448,62.054745,94.458930,13.000000,50.977808,63.920000,45.006023,11.759494,22.722783
54.996709,76.249980,160.674803,163.770565,42.628314,56.399504,59.147380,12.717516,157.891023,0.505881,76.537340,55.624351,162.290563,160.050999,159.361571,158.848514,76.124045,158.197953,0.001812,-1.791199,32.000000,-237.289312,158.962126,0.143559,15.098814,0.688606,270458.231103,1.041108,31.020811,32.641201,2.921537,67.048279,62.059223,94.458745,13.000000,50.980270,63.920000,44.999752,11.759494,22.725995
54.998981,76.251700,160.682166,163.767134,42.697567,56.403475,59.247987,12.715935,157.891996,0.505847,76.536916,55.625925,162.285939,160.053227,159.354849,158.854554,76.123416,158.201282,0.001813,-1.791206,32.000000,-237.290880,158.966825,0.143519,15.096739,0.688243,270457.834282,0.921495,31.017940,32.642665,2.921222,67.045503,62.062111,94.458330,13.000000,50.981428,63.920000,44.996500,11.759494,22.728719
55.009307,76.253609,160.630720,163.761912,42.797345,56.427843,59.142568,12.717491,157.890443,0.849542,76.538062,55.636037,162.280733,160.056516,159.348340,158.857467,76.123447,158.206739,0.001829,-1.791231,32.000000,-237.289310,158.916821,0.261122,15.102230,0.688697,270496.738298,0.920888,31.012177,32.642502,2.921535,67.043616,62.066410,94.459100,13.000000,50.957450,63.920000,44.987556,11.759494,22.731977
55.016023,76.255331,160.604097,163.756534,42.788310,56.448089,59.123437,12.716335,157.892369,1.042882,76.539167,55.641941,162.275986,160.056894,159.342791,158.854341,76.123658,158.209191,0.001854,-1.791286,32.000000,-237.290464,158.922277,0.313265,15.101013,0.688836,270517.223849,0.919351,31.011717,32.644570,2.921548,67.042632,62.069182,94.460511,13.000000,50.919940,63.920000,44.977092,11.759494,22.734706
55.024048,76.257612,160.612640,163.749000,42.754570,56.472612,51.384386,12.717051,157.892676,1.042896,76.541296,55.647735,162.270941,160.055447,159.334689,158.854382,76.124171,158.211219,0.001855,-1.792461,32.000000,-237.289873,158.921233,0.312751,15.100584,0.688539,270632.577308,0.921203,31.003719,32.646895,2.920064,67.041694,62.072856,94.463789,13.000000,50.916570,63.920000,44.965188,11.759494,22.738022
55.028138,76.259381,160.633523,163.742309,42.726118,56.472434,59.326771,12.716976,157.891636,1.042970,76.541932,55.651622,162.265296,160.051736,159.326864,158.851583,76.122662,158.212413,0.001854,-1.792437,32.000000,-237.289890,158.914713,0.313131,15.103422,0.688651,270728.632403,0.921712,30.998999,32.647743,2.919224,67.039553,62.074929,94.466610,13.000000,50.921782,63.920000,44.957166,11.759494,22.740780
55.030834,76.261274,160.553857,163.734149,42.769103,56.476549,59.143736,12.716502,157.899148,0.705780,76.545011,55.655916,162.258152,160.049403,159.317090,158.853214,76.122209,158.206548,0.001875,-1.792431,32.000000,-237.290356,158.960414,0.197497,15.107569,0.688900,270845.245367,1.060829,30.993583,32.648106,2.918954,67.039939,62.077541,94.471564,13.000000,50.846362,63.920000,44.947603,11.759494,22.744060
55.032151,76.262814,160.525455,163.727710,42.700478,56.497056,51.969842,12.716591,157.897894,0.505528,76.547215,55.661381,162.253319,160.054210,159.309627,158.852374,76.121669,158.205352,0.001896,-1.792460,32.000000,-237.290257,158.956319,0.142705,15.115030,0.688797,270846.170195,0.918737,30.991428,32.650130,2.919116,67.040305,62.079657,94.474952,13.000000,50.830588,63.920000,44.943050,11.759494,22.746784
55.038544,76.264710,160.556045,163.721391,42.708698,56.496867,59.137735,12.716461,157.897545,0.505591,76.548560,55.664454,162.244855,160.057199,159.300253,158.853694,76.120421,158.209143,0.001863,-1.792487,32.000000,-237.290656,158.952192,0.142774,15.097492,0.688311,270866.949120,0.921602,30.990736,32.648050,2.917525,67.040031,62.080440,94.478103,13.000000,50.823291,63.920000,44.930443,11.759494,22.750069
55.042669,76.266410,160.587648,163.716004,42.705055,56.496902,59.131393,12.716748,157.897330,0.505519,76.552086,55.668255,162.239526,160.061150,159.294695,158.853154,76.121325,158.212152,0.001858,-1.792478,32.000000,-237.290408,158.951438,0.142629,15.104296,0.688090,270966.479356,1.049177,30.991015,32.648073,2.916940,67.039720,62.082399,94.481281,13.000000,50.840500,63.920000,44.919062,11.759494,22.752819
55.044734,76.268815,160.572077,163.709388,42.608953,56.496988,59.279376,12.717014,157.897337,0.505453,76.555605,55.675624,162.233126,160.064496,159.287969,158.855593,76.122193,158.217413,0.001858,-1.792447,32.000000,-237.290040,158.952103,0.142914,15.097344,0.688924,270966.792519,0.921894,30.986780,32.650959,2.917156,67.038045,62.085487,94.484825,13.000000,50.810191,63.920000,44.910931,11.759494,22.756179
55.048547,76.270931,160.603012,163.704057,42.604080,56.496862,52.193586,12.717318,157.894512,0.519354,76.557759,55.684024,162.226881,160.064258,159.281624,158.860891,76.123419,158.214591,0.001864,-1.792439,32.000000,-237.289691,158.926950,0.152546,15.097549,0.688687,270965.817275,0.921921,30.984523,32.651353,2.917512,67.036660,62.086889,94.487090,13.000000,50.816564,63.920000,44.900806,11.759494,22.759003
55.054308,76.273295,160.599770,163.698102,42.541295,56.488931,59.130685,12.717329,157.885145,1.030931,76.560715,55.690179,162.220626,160.067689,159.274147,158.863067,76.124367,158.209604,0.001829,-1.793587,32.000000,-237.289719,158.894516,0.314735,15.099404,0.688926,270966.608098,0.919589,30.984948,32.652757,2.917120,67.034294,62.088384,94.489664,13.000000,50.817536,63.920000,44.885352,11.759494,22.762387
55.059460,76.275714,160.556483,163.692421,42.497109,56.509302,52.778082,12.717924,157.890527,1.042726,76.562558,55.700475,162.215204,160.071711,159.268533,158.867367,76.124918,158.210818,0.001824,-1.795875,32.000000,-237.288951,158.896782,0.314882,15.102705,0.688987,270965.261616,1.044356,30.983409,32.650312,2.917480,67.034083,62.089618,94.492213,13.000000,50.784681,63.920000,44.871228,11.759494,22.765246
55.069300,76.278657,160.541589,163.685193,42.556730,56.513215,59.155565,12.720603,157.895896,1.042650,76.565214,55.712489,162.208889,160.080488,159.263172,158.878102,76.127252,158.211071,0.001824,-1.795847,32.000000,-237.286173,158.904618,0.314661,15.106094,0.688726,270926.109684,0.921605,30.980248,32.647211,2.917115,67.035246,62.092011,94.494243,13.000000,50.739962,63.920000,44.852472,11.759494,22.768730
55.078253,76.280823,160.573155,163.679084,42.489673,56.512819,59.136895,12.720185,157.896235,1.042413,76.566797,55.718972,162.203566,160.078750,159.257670,158.880868,76.128789,158.213579,0.001843,-1.795820,32.000000,-237.286621,158.906521,0.314715,15.109796,0.688578,271023.728970,1.032806,30.977730,32.647185,2.916056,67.035607,62.094408,94.495285,13.000000,50.760106,63.920000,44.832096,11.759494,22.771591
55.085780,76.283501,160.578627,163.671427,42.482046,56.512929,52.387789,12.720719,157.899201,1.042459,76.569527,55.729068,162.197853,160.090308,159.251739,158.891477,76.130905,158.223823,0.001855,-1.795809,32.000000,-237.286198,158.911150,0.314962,15.115122,0.688286,271039.426439,0.921351,30.971239,32.644960,2.915265,67.035507,62.097294,94.496325,13.000000,50.750167,63.920000,44.810393,11.759494,22.775034
55.094246,76.285980,160.628625,163.664929,42.515007,56.512943,51.989713,12.720570,157.905449,1.042229,76.572585,55.734159,162.192248,160.093828,159.248465,158.896037,76.132511,158.228354,0.001855,-1.794681,32.000000,-237.286322,158.917639,0.314760,15.105131,0.688122,271034.951661,0.921476,30.964824,32.644507,2.915364,67.034269,62.099268,94.496093,13.000000,50.759637,63.920000,44.788553,11.759494,22.777941
55.103827,76.289229,160.704901,163.657379,42.396551,56.512935,59.141228,12.721238,157.914633,1.042246,76.576139,55.743801,162.185121,160.102276,159.244034,158.904949,76.134394,158.240182,0.001855,-1.794667,32.000000,-237.285747,158.925443,0.315001,15.111562,0.687811,271032.871119,1.040043,30.960288,32.646814,2.915065,67.031894,62.100926,94.495551,13.000000,50.804445,63.920000,44.761323,11.759494,22.781479
55.114264,76.292163,160.715666,163.651284,42.425992,56.513150,59.165501,12.721218,157.913778,1.270200,76.580480,55.754841,162.179884,160.110610,159.242606,158.908296,76.136271,158.244906,0.001877,-1.793482,32.000000,-237.285870,158.876332,0.399203,15.117727,0.688353,271030.730106,1.047836,30.954657,32.647164,2.915525,67.030496,62.102963,94.495625,13.000000,50.800864,63.920000,44.735993,11.759494,22.784463
55.131215,76.296087,160.732513,163.643431,42.571022,56.513145,52.428128,12.720340,157.923822,1.610201,76.583577,55.762525,162.171795,160.115632,159.237401,158.914568,76.137571,158.254607,0.001892,-1.791127,32.000000,-237.286734,158.907692,0.493471,15.114103,0.688247,271028.329688,0.920961,30.948725,32.650386,2.916402,67.027468,62.103884,94.496493,13.000000,50.802692,63.920000,44.696501,11.759494,22.788117
55.144182,76.299666,160.789173,163.635817,42.727141,56.521223,59.147662,12.721443,157.933338,1.308787,76.587915,55.777105,162.164899,160.124211,159.233864,158.922202,76.138238,158.259951,0.001862,-1.788773,32.000000,-237.285633,158.906291,0.403237,15.121055,0.687881,271026.526483,0.920402,30.941660,32.650548,2.916045,67.024350,62.104784,94.496998,13.000000,50.829255,63.920000,44.664583,11.759494,22.791210
55.157206,76.303980,160.870806,163.626582,42.807422,56.521000,51.984229,12.722275,157.948415,1.303017,76.593081,55.792911,162.156221,160.138590,159.229002,158.929993,76.139106,158.271771,0.001859,-1.788742,32.000000,-237.284759,158.916870,0.403640,15.121892,0.687890,271023.362240,1.038340,30.929348,32.653437,2.915454,67.019326,62.106558,94.496937,13.000000,50.859675,63.920000,44.623935,11.759494,22.794953
55.167720,76.307471,160.888771,163.618895,42.786899,56.521113,51.744858,12.720479,157.956811,1.302835,76.598045,55.800862,162.149607,160.148908,159.225349,158.939137,76.139963,158.278184,0.001860,-1.788727,32.000000,-237.286517,158.927011,0.403290,15.116506,0.687732,271060.661051,0.920281,30.920509,32.655076,2.915796,67.016477,62.108491,94.497855,13.000000,50.867734,63.920000,44.589727,11.759494,22.798062
55.183058,76.312150,160.976227,163.609123,42.705986,56.521149,59.279669,12.721210,157.972964,1.302828,76.602560,55.811996,162.140423,160.168183,159.221265,158.953301,76.140413,158.291540,0.001864,-1.787608,32.000000,-237.285835,158.942247,0.403509,15.113313,0.687860,271057.861159,1.046832,30.912355,32.659311,2.916587,67.011662,62.109505,94.498192,13.000000,50.910208,63.920000,44.543661,11.759494,22.801854
55.193817,76.316409,160.994868,163.600775,42.723564,56.521233,59.110486,12.721465,157.986491,1.302601,76.607316,55.822632,162.132236,160.181331,159.217585,158.965304,76.141597,158.306029,0.001835,-1.787623,32.000000,-237.285602,158.955189,0.403622,15.106224,0.688040,271057.182629,1.051466,30.905780,32.661220,2.916357,67.007291,62.111591,94.499726,13.000000,50.942130,63.920000,44.505597,11.759494,22.805090
55.205709,76.321570,160.956075,163.590581,42.693989,56.521561,52.190499,12.721696,158.000533,1.302428,76.615948,55.837143,162.124243,160.198097,159.215141,158.978414,76.145297,158.316113,0.001830,-1.787610,32.000000,-237.285252,158.972028,0.403191,15.116334,0.688344,271056.057747,0.917550,30.895780,32.666535,2.917131,67.003115,62.115112,94.503695,13.000000,50.930061,63.920000,44.459308,11.759494,22.808992
55.216701,76.326003,160.890119,163.582186,42.586313,56.537841,51.730276,12.722220,158.011764,1.302392,76.620275,55.851724,162.115378,160.211854,159.210148,158.993393,76.145402,158.323298,0.001827,-1.787608,32.000000,-237.284576,158.986507,0.403787,15.114971,0.688603,271055.332633,0.919991,30.889741,32.671605,2.916900,66.998946,62.116738,94.505902,13.000000,50.885349,63.920000,44.418417,11.759494,22.812281
55.233674,76.331310,160.908732,163.572352,42.716031,56.546097,52.129441,12.722630,158.021798,1.324330,76.625943,55.869398,162.105828,160.231083,159.204574,159.004129,76.147014,158.331315,0.001851,-1.787637,32.000000,-237.284228,158.970138,0.417522,15.123808,0.687842,271053.670628,1.041747,30.883526,32.672257,2.915569,66.995374,62.119243,94.509743,13.000000,50.875298,63.920000,44.361663,11.759494,22.816234
55.250907,76.336556,160.969451,163.562658,42.824363,56.546270,59.299289,12.721209,158.028509,1.815169,76.632542,55.885423,162.095780,160.241325,159.199389,159.012956,76.148510,158.338127,0.001864,-1.787647,32.000000,-237.285702,158.985010,0.565560,15.130798,0.687694,271131.904335,1.051100,30.877442,32.675252,2.913794,66.991701,62.120445,94.513035,13.000000,50.914642,63.920000,44.302808,11.759494,22.820192
55.263433,76.341576,160.977316,163.554420,42.804823,56.562658,59.128103,12.721336,158.044339,1.342038,76.637620,55.898173,162.087071,160.251106,159.192501,159.022508,76.148901,158.350868,0.001866,-1.787059,32.000000,-237.285484,159.028730,0.410493,15.130606,0.687253,271168.972009,1.042866,30.866514,32.677099,2.913236,66.988569,62.122001,94.514423,13.000000,50.923454,63.920000,44.253457,11.759494,22.823576
55.277242,76.347486,161.031957,163.544939,42.887347,56.591272,59.128070,12.720440,158.054714,1.302728,76.645436,55.906054,162.076966,160.257489,159.185168,159.027688,76.151999,158.360768,0.001866,-1.786491,32.000000,-237.286513,159.037340,0.403355,15.125926,0.686960,271167.159678,0.916475,30.855283,32.678543,2.913426,66.983814,62.124090,94.515160,13.000000,50.951016,63.920000,44.192827,11.759494,22.827686
55.286752,76.352239,161.052512,163.537131,42.893007,56.603715,59.115482,12.719372,158.063030,1.302521,76.652625,55.916353,162.068442,160.261637,159.178608,159.033506,76.154018,158.367975,0.001889,-1.786512,32.000000,-237.287630,159.044511,0.403593,15.123328,0.687037,271245.498018,0.919178,30.848328,32.683649,2.912908,66.979358,62.125170,94.515762,13.000000,50.971148,63.920000,44.140984,11.759494,22.831062
55.294238,76.357364,161.001145,163.529324,42.922038,56.624036,59.306476,12.719412,158.068688,1.302702,76.658835,55.923412,162.060730,160.273350,159.171809,159.040400,76.156395,158.374710,0.001895,-1.786555,32.000000,-237.287564,159.053037,0.403508,15.120274,0.687647,271379.905543,0.919406,30.841039,32.684823,2.913169,66.973698,62.125806,94.515599,13.000000,50.940457,63.920000,44.092682,11.759494,22.834520
55.304080,76.363538,160.960799,163.520288,42.993939,56.648449,59.274490,12.719816,158.074505,1.302605,76.666217,55.932640,162.051380,160.278396,159.163181,159.045937,76.157774,158.376283,0.001870,-1.786617,32.000000,-237.287058,159.061005,0.403338,15.119566,0.687884,271438.348827,0.919641,30.836703,32.685913,2.913040,66.966923,62.126001,94.512861,13.000000,50.918016,63.920000,44.031680,11.759494,22.838692
55.310981,76.368484,160.944646,163.513093,42.966251,56.652504,59.293351,12.719353,158.076279,1.302702,76.672949,55.938829,162.044401,160.283667,159.157184,159.051278,76.159815,158.377069,0.001865,-1.787746,32.000000,-237.287593,159.063647,0.403371,15.133863,0.687963,271535.016094,0.916884,30.834673,32.686442,2.911716,66.963608,62.126802,94.509082,13.000000,50.906426,63.920000,43.980073,11.759494,22.842157
55.317957,76.374138,160.867855,163.505012,43.071346,56.652703,59.134308,12.719883,158.081523,1.302690,76.679882,55.943367,162.036975,160.289117,159.150588,159.059050,76.163357,158.383211,0.001865,-1.788711,32.000000,-237.287037,159.070220,0.403085,15.129111,0.688015,271652.230593,0.917610,30.831444,32.685742,2.910469,66.960671,62.128146,94.503071,13.000000,50.867869,63.920000,43.918339,11.759494,22.846287
55.320543,76.379004,160.849671,163.498100,43.002513,56.652488,59.311072,12.720132,158.094382,1.074435,76.685257,55.944318,162.028562,160.297564,159.143632,159.065153,76.166663,158.388334,0.001868,-1.788748,32.000000,-237.286788,159.126932,0.318952,15.126047,0.687268,271671.336405,0.917270,30.829797,32.684040,2.909814,66.957352,62.128741,94.495728,13.000000,50.844139,63.920000,43.860963,11.759494,22.850341
55.313633,76.382484,160.813317,163.493938,42.895514,56.652564,52.345922,12.721326,158.106197,0.542240,76.689817,55.942689,162.022508,160.306861,159.139999,159.077037,76.169145,158.395821,0.001842,-1.790543,32.000000,-237.285660,159.167057,0.151846,15.128746,0.687086,271670.408561,0.919626,30.828787,32.683148,2.908058,66.954901,62.129579,94.487489,13.000000,50.813028,63.920000,43.822866,11.759494,22.853639
55.306392,76.385898,160.785728,163.491851,42.838500,56.644491,59.319618,12.720893,158.112238,0.504243,76.693698,55.936166,162.017427,160.315630,159.135477,159.091636,76.173051,158.409463,0.001837,-1.793460,32.000000,-237.286163,159.181689,0.145349,15.119594,0.687128,271668.975659,0.916846,30.831183,32.682051,2.907594,66.953514,62.130721,94.478078,13.000000,50.782409,63.920000,43.776972,11.759494,22.857509
55.302676,76.388195,160.746890,163.492402,42.789957,56.644505,59.174745,12.719769,158.116515,0.504258,76.696147,55.927604,162.013425,160.323921,159.132419,159.104456,76.176939,158.418037,0.001835,-1.793478,32.000000,-237.287319,159.190892,0.145213,15.116873,0.686961,271671.021142,1.038995,30.841264,32.682800,2.907300,66.954161,62.130868,94.470970,13.000000,50.756371,63.920000,43.738322,11.759494,22.860641
55.295259,76.390780,160.785575,163.495027,42.828989,56.644468,59.288925,12.721472,158.130567,0.504433,76.697120,55.928732,162.010367,160.335053,159.127618,159.121166,76.180600,158.434529,0.001860,-1.793504,32.000000,-237.285688,159.202561,0.145319,15.125108,0.687269,271632.804595,0.916858,30.851595,32.684778,2.907182,66.953267,62.131270,94.462663,13.000000,50.768476,63.920000,43.695272,11.759494,22.864384
55.291199,76.392237,160.840078,163.498864,42.890809,56.644449,59.286305,12.721889,158.139653,0.504496,76.697445,55.921272,162.010103,160.343819,159.124170,159.133863,76.184140,158.449023,0.001863,-1.794658,32.000000,-237.285169,159.214117,0.145654,15.124902,0.687292,271631.533006,0.919176,30.857442,32.684589,2.906675,66.952603,62.131795,94.456094,13.000000,50.811374,63.920000,43.657280,11.759494,22.867436
55.281851,76.392915,160.901255,163.504933,42.948421,56.644219,59.273899,12.721385,158.146466,0.504610,76.696529,55.911772,162.011597,160.348118,159.121484,159.148226,76.188888,158.459282,0.001864,-1.794645,32.000000,-237.285693,159.227251,0.145435,15.129022,0.687177,271631.697113,0.917546,30.867113,32.688042,2.907764,66.952434,62.131544,94.448277,13.000000,50.827198,63.920000,43.618092,11.759494,22.870937
55.273609,76.392400,160.946000,163.511358,42.920929,56.644038,59.257536,12.721646,158.153440,0.504752,76.692584,55.897529,162.013145,160.354143,159.118536,159.159497,76.190256,158.468991,0.001865,-1.794655,32.000000,-237.285612,159.236117,0.145533,15.134790,0.687464,271630.157795,0.917664,30.872452,32.690752,2.908963,66.951860,62.130868,94.440676,13.000000,50.860615,63.920000,43.587486,11.759494,22.873701
55.260346,76.390317,161.058266,163.519759,43.007827,56.627871,59.275619,12.721073,158.154178,0.757834,76.687891,55.879443,162.017640,160.358216,159.117001,159.164925,76.193123,158.481092,0.001865,-1.794670,32.000000,-237.286277,159.186522,0.237473,15.134089,0.687644,271626.887234,0.918024,30.882061,32.690428,2.910562,66.952006,62.130453,94.432321,13.000000,50.920265,63.920000,43.554571,11.759494,22.876818
55.248088,76.387901,161.088822,163.527388,42.977676,56.619638,51.335257,12.721032,158.160003,1.035102,76.683476,55.864205,162.021772,160.358160,159.115304,159.173171,76.195137,158.487982,0.001869,-1.794575,32.000000,-237.286367,159.208479,0.310823,15.124747,0.687667,271626.752346,0.918423,30.889425,32.693247,2.911806,66.951798,62.129847,94.425147,13.000000,50.952600,63.920000,43.532355,11.759494,22.879295
55.233034,76.384333,161.047505,163.537350,42.884176,56.619753,59.116447,12.721752,158.175988,0.549923,76.674626,55.844313,162.028416,160.367971,159.112987,159.187690,76.197036,158.499428,0.001842,-1.793618,32.000000,-237.285611,159.259705,0.152380,15.117067,0.688130,271548.174393,0.918118,30.900019,32.695598,2.914536,66.952029,62.128890,94.418459,13.000000,50.940662,63.920000,43.506756,11.759494,22.882179
55.216706,76.379996,161.071572,163.546960,42.852411,56.611452,51.272336,12.722503,158.187098,0.513813,76.666967,55.825114,162.035158,160.375792,159.115133,159.193823,76.200024,158.506250,0.001838,-1.793639,32.000000,-237.284968,159.268728,0.146080,15.112271,0.688743,271508.338769,1.060227,30.909322,32.696555,2.915736,66.953230,62.129585,94.415570,13.000000,50.940517,63.920000,43.490960,11.759494,22.884388
55.197685,76.373190,161.040622,163.560498,42.810950,56.587065,52.786317,12.722587,158.200526,0.513866,76.655306,55.808870,162.044192,160.386917,159.116803,159.214563,76.201272,158.523890,0.001837,-1.794835,32.000000,-237.284926,159.276984,0.145932,15.113708,0.689126,271508.479150,0.920943,30.920151,32.699592,2.915782,66.952790,62.128710,94.414079,13.000000,50.941115,63.920000,43.477323,11.759494,22.886771
55.180358,76.366861,161.009924,163.573715,42.779290,56.570655,59.160218,12.723083,158.213196,0.514087,76.643188,55.788814,162.052562,160.399517,159.118907,159.227590,76.201704,158.540200,0.001843,-1.794815,32.000000,-237.284526,159.290163,0.146025,15.111345,0.689545,271467.233969,1.062015,30.931431,32.699545,2.917080,66.952551,62.128017,94.413550,13.000000,50.908338,63.920000,43.468102,11.759494,22.888659
55.160976,76.358232,161.044299,163.590951,42.837333,56.538239,59.163383,12.723433,158.227780,0.514110,76.628543,55.769540,162.063797,160.417881,159.121897,159.245178,76.201345,158.558697,0.001820,-1.794209,32.000000,-237.284128,159.302331,0.146134,15.112406,0.689305,271349.426617,1.031482,30.942823,32.705903,2.917525,66.953461,62.127095,94.413859,13.000000,50.927998,63.920000,43.459854,11.759494,22.890728
55.148258,76.350178,161.068276,163.606236,42.810945,56.505449,59.134599,12.723987,158.240677,0.514287,76.614604,55.750948,162.073862,160.433350,159.125743,159.260834,76.202414,158.575519,0.001816,-1.793617,32.000000,-237.283799,159.315646,0.146091,15.112484,0.689308,271270.557588,0.920386,30.953074,32.712502,2.917885,66.953224,62.125493,94.415493,13.000000,50.946305,63.920000,43.450964,11.759494,22.892326
55.126045,76.339477,161.083153,163.625897,42.718150,56.489198,59.276277,12.723493,158.257170,0.514308,76.596432,55.728840,162.085324,160.449037,159.130645,159.276116,76.203223,158.596908,0.001817,-1.791254,32.000000,-237.284217,159.333575,0.146431,15.113592,0.689246,271114.642474,0.920143,30.962997,32.720834,2.919533,66.950901,62.123629,94.420553,13.000000,50.960705,63.920000,43.449664,11.759494,22.894067
55.107419,76.329919,161.073099,163.642867,42.578038,56.480800,59.296154,12.722567,158.267174,0.514294,76.580729,55.710303,162.095347,160.462425,159.135296,159.288734,76.203598,158.611626,0.001848,-1.791465,32.000000,-237.285250,159.343859,0.146372,15.111288,0.689098,270953.830075,0.920271,30.967119,32.727015,2.920641,66.948629,62.122095,94.427021,13.000000,50.943623,63.920000,43.453737,11.759494,22.895397
55.091650,76.317730,161.127612,163.663547,42.623748,56.476751,52.413978,12.722947,158.277258,0.887066,76.561093,55.694166,162.108485,160.477507,159.140478,159.303720,76.204573,158.625158,0.001846,-1.792021,32.000000,-237.284791,159.305139,0.274275,15.120808,0.689189,270873.884911,0.918188,30.977690,32.735424,2.922088,66.944397,62.119840,94.437257,13.000000,50.981730,63.920000,43.453171,11.759494,22.896854
55.081526,76.307389,161.187401,163.680338,42.694650,56.464476,59.281960,12.722520,158.286002,1.059585,76.544723,55.684896,162.120008,160.486324,159.144958,159.314073,76.205817,158.632286,0.001846,-1.791406,32.000000,-237.285197,159.316740,0.317937,15.123131,0.689383,270831.423398,0.918062,30.985973,32.741392,2.922893,66.939481,62.117855,94.447033,13.000000,51.014269,63.920000,43.453921,11.759494,22.898000
55.068611,76.294886,161.199241,163.699412,42.637866,56.464492,59.282587,12.722817,158.300747,1.059594,76.523263,55.672159,162.134267,160.498526,159.150113,159.323213,76.206919,158.645437,0.001847,-1.791368,32.000000,-237.284972,159.328380,0.318196,15.127749,0.689304,270806.648144,1.038827,30.988892,32.746250,2.924719,66.933716,62.114269,94.459728,13.000000,51.036093,63.920000,43.453918,11.759494,22.899337
55.057199,76.283708,161.198125,163.714272,42.509478,56.464620,59.274793,12.722849,158.311948,1.059560,76.504688,55.662288,162.145199,160.504465,159.154249,159.328595,76.207656,158.654084,0.001848,-1.791346,32.000000,-237.284883,159.339541,0.317639,15.127881,0.689405,270741.382839,0.918437,30.988253,32.748077,2.926342,66.928178,62.111579,94.471013,13.000000,51.059164,63.920000,43.456494,11.759494,22.900345
55.045876,76.269499,161.182994,163.731121,42.446348,56.464843,59.139768,12.722466,158.320088,1.059567,76.482435,55.647058,162.157744,160.509240,159.161197,159.329868,76.207918,158.660632,0.001844,-1.791343,32.000000,-237.285244,159.348275,0.317855,15.120929,0.689396,270735.063274,0.918634,30.988128,32.752641,2.927244,66.922336,62.107847,94.484200,13.000000,51.049220,63.920000,43.459776,11.759494,22.901372
55.034647,76.257403,161.132401,163.744982,42.384657,56.464848,59.258842,12.722736,158.321177,1.103017,76.464188,55.637868,162.168212,160.516810,159.167622,159.334234,76.208534,158.663273,0.001819,-1.790138,32.000000,-237.285027,159.327056,0.338693,15.121311,0.689520,270729.836046,0.918940,30.987889,32.755630,2.927830,66.919228,62.105338,94.496238,13.000000,51.022518,63.920000,43.466266,11.759494,22.902157
55.026289,76.243142,161.161597,163.760150,42.209570,56.456933,59.327105,12.722582,158.325543,1.590110,76.441452,55.628435,162.179696,160.520750,159.174172,159.339418,76.208133,158.663755,0.001815,-1.790128,32.000000,-237.285276,159.301462,0.490419,15.117278,0.689907,270723.204397,0.921216,30.984536,32.758189,2.928157,66.914829,62.102065,94.509856,13.000000,51.036431,63.920000,43.470160,11.759494,22.903077
55.020529,76.231829,161.131135,163.770829,42.207718,56.448744,59.297030,12.722342,158.328922,1.599925,76.425208,55.625067,162.189654,160.525450,159.179667,159.341687,76.207600,158.669529,0.001815,-1.790096,32.000000,-237.285411,159.306696,0.490686,15.115179,0.689813,270717.065895,0.919543,30.983210,32.758710,2.927836,66.912676,62.099971,94.521487,13.000000,51.035540,63.920000,43.474296,11.759494,22.903898
