Torad 40 Ton Compressor Load Stand
55.012629,76.218841,161.092291,163.782434,42.169103,56.448744,59.130214,12.720710,158.338662,1.456642,76.404711,55.619651,162.200657,160.533280,159.186700,159.343307,76.208005,158.673986,0.001847,-1.790072,32.000000,-237.287138,159.353873,0.435844,15.118338,0.690102,270671.351601,0.918475,30.976964,32.759320,2.928811,66.909933,62.097868,94.535920,13.000000,51.004558,63.920000,43.478697,11.759494,22.904932
55.007119,76.208118,161.084506,163.791773,42.174865,56.448692,59.140654,12.720125,158.344516,1.063922,76.388405,55.611739,162.208618,160.539568,159.191656,159.348836,76.208105,158.682232,0.001824,-1.790160,32.000000,-237.287697,159.371372,0.318028,15.116624,0.690028,270625.773677,0.918887,30.971175,32.762341,2.928564,66.907028,62.095076,94.548243,13.000000,50.998003,63.920000,43.483952,11.759494,22.905794
54.996938,76.195246,161.088737,163.802496,42.141980,56.448524,51.812999,12.718108,158.349001,1.053245,76.371328,55.608208,162.218017,160.545662,159.199106,159.346389,76.207508,158.691622,0.001820,-1.791101,32.000000,-237.289655,159.371369,0.318273,15.123099,0.689815,270618.006926,0.921594,30.965765,32.763856,2.928278,66.902745,62.093181,94.562009,13.000000,51.013656,63.920000,43.493533,11.759494,22.906789
54.992497,76.184870,161.108974,163.810469,42.154557,56.448356,51.737688,12.718592,158.351803,1.053150,76.356998,55.610068,162.225127,160.550260,159.204594,159.350097,76.207396,158.698096,0.001818,-1.791058,32.000000,-237.289092,159.376269,0.318095,15.126450,0.689916,270611.392772,0.921507,30.960329,32.767307,2.928430,66.898071,62.090526,94.571498,13.000000,51.025046,63.920000,43.498963,11.759494,22.907621
54.987126,76.173116,161.066437,163.818798,42.164688,56.440488,59.124371,12.718618,158.349738,1.053138,76.341163,55.602919,162.232891,160.555658,159.210769,159.347468,76.207844,158.702384,0.001851,-1.791050,32.000000,-237.288947,159.381025,0.318295,15.134135,0.689750,270604.781215,1.052007,30.957223,32.771949,2.929049,66.893677,62.087204,94.581640,13.000000,50.999595,63.920000,43.506635,11.759494,22.908705
54.981234,76.163682,161.051471,163.824459,42.148060,56.426000,52.290827,12.718225,158.345231,1.053131,76.328004,55.601558,162.238384,160.551935,159.215027,159.341653,76.207520,158.700088,0.001844,-1.791053,32.000000,-237.289400,159.379451,0.318184,15.133242,0.689712,270597.567329,1.053600,30.951108,32.774851,2.929654,66.890195,62.084741,94.587834,13.000000,50.995018,63.920000,43.514932,11.759494,22.909635
54.974996,76.153179,161.036209,163.829843,42.157434,56.417706,59.117043,12.717331,158.338502,1.053108,76.313888,55.593780,162.243662,160.539263,159.220011,159.333688,76.209275,158.695008,0.001842,-1.790907,32.000000,-237.290416,159.375839,0.318047,15.137573,0.689146,270552.277855,0.921912,30.944509,32.776250,2.929166,66.888071,62.081920,94.595339,13.000000,50.987145,63.920000,43.524837,11.759494,22.910822
54.968871,76.144828,161.003765,163.833434,42.261522,56.422102,59.117351,12.717095,158.337873,1.053188,76.303284,55.592578,162.247890,160.535362,159.223722,159.329626,76.210853,158.694505,0.001841,-1.792070,32.000000,-237.290484,159.370866,0.318220,15.132550,0.689013,270477.935746,1.042220,30.940729,32.775584,2.929208,66.886815,62.080308,94.602127,13.000000,50.963133,63.920000,43.536697,11.759494,22.911863
54.964436,76.135348,161.023685,163.836204,42.153859,56.411551,52.036987,12.716884,158.335239,1.053198,76.291916,55.589049,162.253934,160.529319,159.228867,159.323709,76.212641,158.686534,0.001839,-1.793798,32.000000,-237.290592,159.366077,0.317653,15.130146,0.688721,270430.154819,0.921830,30.936213,32.771642,2.929263,66.888004,62.078694,94.608514,13.000000,50.976144,63.920000,43.547292,11.759494,22.913154
54.962613,76.127843,161.053998,163.837438,42.103861,56.411642,59.127962,12.717319,158.337066,1.053273,76.283208,55.588551,162.258399,160.527458,159.231848,159.318637,76.214317,158.683067,0.001829,-1.794356,32.000000,-237.290119,159.362442,0.317745,15.130248,0.688938,270445.163911,0.921990,30.933741,32.769846,2.928999,66.889876,62.077324,94.612735,13.000000,50.997511,63.920000,43.554109,11.759494,22.914265
54.958011,76.119577,161.073631,163.838127,42.144760,56.394946,59.153584,12.717676,158.338136,0.794474,76.273849,55.583197,162.263385,160.523580,159.236374,159.314294,76.215620,158.683483,0.001808,-1.794317,32.000000,-237.289739,159.413877,0.222873,15.117410,0.689041,270386.805975,1.047311,30.928517,32.764625,2.929598,66.893039,62.075714,94.616209,13.000000,51.008884,63.920000,43.565634,11.759494,22.915687
54.953824,76.112697,161.077708,163.838309,42.086178,56.403145,51.802229,12.717892,158.324768,0.677112,76.265693,55.580053,162.267067,160.521519,159.238836,159.308926,76.216608,158.679526,0.001807,-1.795477,32.000000,-237.289489,159.367142,0.209258,15.115674,0.689164,270380.586485,0.921729,30.922762,32.761456,2.930246,66.896900,62.073917,94.617399,13.000000,51.025759,63.920000,43.575514,11.759494,22.916879
54.950522,76.104324,161.076053,163.838451,42.098368,56.386642,59.148514,12.717751,158.312861,1.049592,76.256946,55.581938,162.271056,160.513252,159.241431,159.303547,76.216753,158.673175,0.001804,-1.795470,32.000000,-237.289630,159.346378,0.316941,15.117405,0.689676,270294.131477,0.921122,30.918915,32.760330,2.930849,66.901208,62.073265,94.617234,13.000000,51.012124,63.920000,43.588811,11.759494,22.918243
54.948131,76.098032,161.081276,163.838183,42.052139,56.386448,52.625975,12.716981,158.304883,1.054495,76.249919,55.581501,162.274499,160.506716,159.243786,159.297007,76.216490,158.663864,0.001837,-1.795500,32.000000,-237.290304,159.338285,0.317328,15.119007,0.689915,270328.720115,1.052063,30.916055,32.757638,2.931147,66.905102,62.072956,94.616241,13.000000,51.017659,63.920000,43.597749,11.759494,22.919454
54.947127,76.090923,161.085568,163.837668,42.179518,56.386322,59.296790,12.718312,158.295598,1.054652,76.243507,55.577078,162.279586,160.501094,159.247813,159.293417,76.217635,158.655953,0.001817,-1.795503,32.000000,-237.288841,159.330734,0.317171,15.125194,0.689658,270243.972772,0.921168,30.910852,32.754757,2.931292,66.910514,62.073458,94.615952,13.000000,51.028033,63.920000,43.607381,11.759494,22.920958
54.944871,76.085361,161.077000,163.836672,42.093099,56.382312,52.115872,12.717641,158.289981,1.032854,76.237655,55.573356,162.282140,160.495167,159.249668,159.288286,76.216932,158.652879,0.001815,-1.796700,32.000000,-237.289593,159.340329,0.306410,15.131551,0.689618,270239.483229,1.035368,30.906856,32.751010,2.931515,66.913470,62.072397,94.614622,13.000000,51.022777,63.920000,43.617286,11.759494,22.922252
54.937349,76.079065,161.039389,163.835306,42.112319,56.366032,59.240789,12.716788,158.287855,0.545497,76.232760,55.565525,162.285862,160.492057,159.253708,159.281212,76.216875,158.649081,0.001813,-1.796685,32.000000,-237.290303,159.376236,0.149798,15.126989,0.689354,270232.692810,0.918890,30.900710,32.746455,2.931647,66.917013,62.072248,94.613975,13.000000,51.003343,63.920000,43.635475,11.759494,22.923839
54.933129,76.073957,160.994991,163.834673,42.105544,56.362313,51.760519,12.717605,158.281031,0.570833,76.227646,55.561089,162.287786,160.489722,159.256414,159.276216,76.218088,158.639506,0.001848,-1.796705,32.000000,-237.289489,159.337095,0.170104,15.129461,0.689004,270210.414441,1.045459,30.897313,32.745834,2.931611,66.918910,62.072290,94.614039,13.000000,50.988570,63.920000,43.648123,11.759494,22.925181
54.930772,76.067835,160.944432,163.834645,42.077921,56.337884,52.070484,12.717984,158.266900,1.042310,76.222823,55.561023,162.289753,160.480300,159.257845,159.271751,76.218010,158.636042,0.001837,-1.795545,32.000000,-237.288957,159.306757,0.316683,15.119630,0.688949,270130.293779,0.919579,30.898241,32.744254,2.931328,66.920669,62.071597,94.613116,13.000000,50.946838,63.920000,43.664750,11.759494,22.926770
54.930839,76.063463,160.904189,163.833697,41.981227,56.321673,59.269749,12.719369,158.262334,1.051839,76.218597,55.561676,162.291237,160.475831,159.260080,159.269567,76.219223,158.631556,0.001837,-1.794960,32.000000,-237.287443,159.303645,0.316869,15.121873,0.688659,270108.268756,1.052479,30.897185,32.738915,2.930745,66.922590,62.071460,94.612194,13.000000,50.937155,63.920000,43.673609,11.759494,22.928156
54.932047,76.058652,160.922032,163.831665,42.002369,56.309495,59.229037,12.720389,158.259432,1.051836,76.213911,55.559692,162.293008,160.473140,159.262091,159.265059,76.219254,158.627148,0.001837,-1.793783,32.000000,-237.286345,159.299062,0.316727,15.112471,0.688626,269987.351050,1.045794,30.893327,32.737502,2.929950,66.926871,62.071213,94.610035,13.000000,50.919605,63.920000,43.684436,11.759494,22.929910
54.931721,76.054610,160.874599,163.829731,42.021935,56.289247,59.135678,12.721100,158.254294,1.051734,76.210199,55.552330,162.293315,160.465646,159.263909,159.266676,76.219339,158.624020,0.001838,-1.793242,32.000000,-237.285604,159.293199,0.316748,15.114735,0.688151,269905.194021,0.918489,30.888890,32.734355,2.929214,66.930618,62.070831,94.607714,13.000000,50.904801,63.920000,43.693164,11.759494,22.931354
54.932478,76.049651,160.929351,163.826866,41.954288,56.272881,59.156973,12.721679,158.250139,1.051675,76.205810,55.555150,162.293113,160.462006,159.266772,159.264168,76.219483,158.616580,0.001822,-1.793218,32.000000,-237.285104,159.291393,0.317190,15.114777,0.688481,269842.945077,0.918889,30.882920,32.732426,2.929475,66.934970,62.070941,94.602299,13.000000,50.918439,63.920000,43.705445,11.759494,22.933057
54.932626,76.045631,160.934803,163.824579,41.928595,56.274966,59.322105,12.721370,158.248657,1.051679,76.202080,55.552500,162.293424,160.459895,159.269423,159.262124,76.220376,158.614068,0.001812,-1.793206,32.000000,-237.285303,159.290180,0.316705,15.122677,0.687940,269743.026767,0.920005,30.879192,32.730993,2.928628,66.939109,62.071110,94.598882,13.000000,50.918679,63.920000,43.715021,11.759494,22.934485
54.932946,76.040609,160.981711,163.821993,41.871455,56.274670,52.101851,12.720800,158.247330,1.051562,76.197840,55.551475,162.295455,160.458710,159.272425,159.263340,76.220110,158.609528,0.001803,-1.793275,32.000000,-237.285782,159.290178,0.316973,15.120785,0.687937,269660.322404,0.919381,30.873505,32.727643,2.929585,66.943059,62.071650,94.593345,13.000000,50.951608,63.920000,43.725575,11.759494,22.936165
54.933232,76.036460,160.998587,163.820256,41.674829,56.262306,51.950111,12.720333,158.240275,1.051490,76.194639,55.548262,162.295974,160.454902,159.274265,159.259977,76.220087,158.603223,0.001802,-1.793317,32.000000,-237.286249,159.286389,0.317022,15.123938,0.687617,269666.495124,0.916843,30.869343,32.725667,2.929676,66.947253,62.072274,94.587494,13.000000,50.959255,63.920000,43.734536,11.759494,22.937534
54.932559,76.031985,161.026599,163.818560,41.825278,56.252654,52.290492,12.720896,158.238458,1.051531,76.190941,55.544582,162.297138,160.452496,159.274423,159.259956,76.219045,158.602255,0.001842,-1.793328,32.000000,-237.285674,159.288316,0.316761,15.121015,0.687866,269661.281836,1.043874,30.864013,32.723977,2.930513,66.952434,62.072815,94.579494,13.000000,50.990585,63.920000,43.746034,11.759494,22.939254
54.931540,76.028362,161.071620,163.817359,41.932359,56.244494,59.129800,12.721389,158.234056,1.051356,76.187556,55.544565,162.298780,160.450881,159.274757,159.253469,76.218475,158.599352,0.001841,-1.793361,32.000000,-237.285064,159.285554,0.317249,15.119868,0.687633,269598.897603,1.046676,30.859590,32.721282,2.930805,66.957371,62.073467,94.573202,13.000000,51.002990,63.920000,43.757394,11.759494,22.940696
54.930391,76.024039,161.069531,163.815957,41.910920,56.240626,52.619097,12.720563,158.232363,1.051339,76.183720,55.541334,162.299011,160.446896,159.275011,159.251941,76.217037,158.592021,0.001840,-1.793371,32.000000,-237.285952,159.285294,0.316913,15.121455,0.687755,269550.761159,1.039686,30.855760,32.721906,2.931351,66.964739,62.074559,94.564985,13.000000,51.019061,63.920000,43.769833,11.759494,22.942413
54.926402,76.020011,161.035690,163.814387,41.826041,56.224488,52.729072,12.719835,158.233736,1.066908,76.180888,55.538356,162.299198,160.442316,159.276114,159.247703,76.215912,158.592331,0.001839,-1.793360,32.000000,-237.286838,159.279933,0.321796,15.115609,0.687898,269509.689446,0.919307,30.853116,32.721228,2.932225,66.972882,62.076020,94.557983,13.000000,50.996144,63.920000,43.786748,11.759494,22.944151
54.927116,76.016937,161.041197,163.812660,41.695869,56.220257,52.716444,12.720096,158.235374,1.051383,76.178531,55.534660,162.299333,160.440091,159.278068,159.243931,76.215816,158.589858,0.001879,-1.793374,32.000000,-237.286519,159.275948,0.317981,15.117042,0.687780,269489.921244,1.032996,30.849897,32.719504,2.932248,66.979642,62.076600,94.552771,13.000000,50.990146,63.920000,43.795890,11.759494,22.945648
54.923750,76.013903,161.061695,163.810472,41.748470,56.200114,59.273543,12.718701,158.229179,1.051016,76.177034,55.529969,162.299278,160.434258,159.280261,159.238586,76.215289,158.588117,0.001870,-1.793341,32.000000,-237.288000,159.269839,0.317850,15.116557,0.687754,269411.976164,1.030618,30.849699,32.720763,2.931845,66.985790,62.078009,94.548246,13.000000,51.026822,63.920000,43.809618,11.759494,22.947132
54.921987,76.010906,160.985616,163.807464,41.730954,56.175654,52.302294,12.717839,158.229027,1.050926,76.174863,55.529726,162.297222,160.427668,159.280270,159.233497,76.213227,158.583208,0.001861,-1.793314,32.000000,-237.288827,159.268031,0.317905,15.107173,0.687649,269389.238108,1.030764,30.845941,32.719793,2.931907,66.992805,62.078316,94.540659,13.000000,50.968021,63.920000,43.824279,11.759494,22.948988
54.919674,76.008071,160.948708,163.804517,41.773832,56.155178,59.154745,12.719361,158.227891,1.050926,76.173453,55.530083,162.295857,160.426090,159.279254,159.231368,76.212758,158.581834,0.001860,-1.793318,32.000000,-237.287278,159.262419,0.318309,15.103126,0.687546,269292.252700,0.916463,30.846140,32.719569,2.932460,67.000342,62.079672,94.532593,13.000000,50.941686,63.920000,43.840781,11.759494,22.950876
54.920123,76.005613,160.986762,163.802664,41.844057,56.154882,59.167435,12.719499,158.231602,1.050902,76.171457,55.531685,162.293911,160.424937,159.277185,159.230224,76.212763,158.583208,0.001858,-1.793326,32.000000,-237.287048,159.261965,0.317921,15.109143,0.687385,269175.372053,1.038192,30.844834,32.719517,2.931169,67.005420,62.080383,94.525819,13.000000,50.953028,63.920000,43.852558,11.759494,22.952432
54.919791,76.002764,161.037518,163.801321,41.970654,56.146777,52.206984,12.719399,158.237913,0.994231,76.170964,55.533407,162.292867,160.425130,159.277428,159.230597,76.212604,158.590924,0.001836,-1.793328,32.000000,-237.287161,159.293932,0.292303,15.110454,0.687192,269076.233729,0.917630,30.844222,32.719393,2.930620,67.011026,62.081435,94.517274,13.000000,50.987775,63.920000,43.866849,11.759494,22.954293
54.916342,76.000687,161.158210,163.800812,42.002744,56.146638,52.487033,12.718392,158.246891,0.541815,76.170062,55.526738,162.292214,160.428676,159.277866,159.230391,76.213038,158.592421,0.001826,-1.794474,32.000000,-237.288146,159.321248,0.150306,15.115364,0.687057,269072.879848,0.917414,30.841333,32.719981,2.931289,67.014274,62.081960,94.510408,13.000000,51.064335,63.920000,43.881607,11.759494,22.955886
54.912727,75.997667,161.211878,163.801198,42.094794,56.142544,59.258296,12.718892,158.254543,0.513119,76.168965,55.521200,162.292730,160.431380,159.278139,159.233848,76.212894,158.595763,0.001817,-1.795074,32.000000,-237.287801,159.321363,0.145404,15.124039,0.687103,269032.450221,1.039577,30.838803,32.723466,2.932231,67.017111,62.082918,94.502438,13.000000,51.092040,63.920000,43.898509,11.759494,22.957735
54.907541,75.994978,161.268140,163.802116,42.007163,56.130374,52.789674,12.718125,158.249916,0.585401,76.167432,55.515331,162.293283,160.424587,159.279390,159.235815,76.214196,158.596555,0.001814,-1.795650,32.000000,-237.288743,159.295892,0.176256,15.133510,0.687405,269030.828996,1.034093,30.840039,32.723676,2.934613,67.018018,62.083843,94.496010,13.000000,51.140981,63.920000,43.916765,11.759494,22.959234
54.905472,75.991793,161.328086,163.803414,41.945460,56.130337,52.823141,12.716902,158.243339,1.043531,76.165950,55.515037,162.294226,160.421309,159.278935,159.230241,76.215261,158.593964,0.001854,-1.795636,32.000000,-237.290146,159.269987,0.316518,15.128993,0.687222,269010.014673,0.915923,30.840492,32.725260,2.935784,67.018742,62.085323,94.488313,13.000000,51.167573,63.920000,43.936409,11.759494,22.961021
54.903410,75.989763,161.336987,163.804159,42.008601,56.130602,59.279090,12.717109,158.248366,1.052332,76.164753,55.510480,162.294751,160.420163,159.278178,159.230174,76.215538,158.596029,0.001853,-1.795633,32.000000,-237.289995,159.267839,0.316024,15.127945,0.686932,268949.978047,1.028033,30.842785,32.724300,2.937085,67.020236,62.087063,94.485191,13.000000,51.216072,63.920000,43.951354,11.759494,22.962577
54.903052,75.987374,161.413245,163.804721,41.916499,56.118635,51.927725,12.717719,158.254833,1.052470,76.163204,55.510565,162.295237,160.417733,159.276658,159.232222,76.215845,158.599037,0.001852,-1.795613,32.000000,-237.289257,159.267253,0.316067,15.126215,0.687394,268946.828962,1.027415,30.841587,32.722119,2.938288,67.021020,62.089525,94.482584,13.000000,51.267471,63.920000,43.968648,11.759494,22.964475
54.901229,75.985247,161.421252,163.805373,41.949357,56.114894,59.146749,12.719069,158.256643,1.052483,76.161284,55.508452,162.294695,160.419629,159.276250,159.230951,76.216049,158.601936,0.001851,-1.795596,32.000000,-237.287894,159.265210,0.316295,15.124579,0.687500,268946.784544,0.915559,30.841537,32.722731,2.938560,67.022054,62.090859,94.481446,13.000000,51.278355,63.920000,43.983460,11.759494,22.966028
54.899147,75.983209,161.426235,163.805913,42.066808,56.114939,59.274767,12.719052,158.261918,1.052464,76.160308,55.506393,162.294935,160.420178,159.276189,159.232080,76.216166,158.605827,0.001871,-1.795595,32.000000,-237.287967,159.264165,0.315773,15.132651,0.687741,268887.381654,1.044952,30.839492,32.723720,2.939969,67.024648,62.092970,94.481901,13.000000,51.298070,63.920000,43.999788,11.759494,22.967586
54.897459,75.980621,161.407833,163.806677,41.988917,56.115086,51.692575,12.719899,158.265942,1.052445,76.157558,55.501129,162.294224,160.418342,159.275793,159.233940,76.215510,158.610161,0.001877,-1.795618,32.000000,-237.287207,159.262917,0.316260,15.126359,0.687824,268868.414104,0.917380,30.839118,32.724765,2.940212,67.026265,62.094892,94.484285,13.000000,51.290902,63.920000,44.019599,11.759494,22.969435
54.893674,75.977946,161.373915,163.807881,41.927417,56.115298,59.322654,12.720822,158.268582,1.052352,76.156298,55.498689,162.294736,160.421259,159.276307,159.239937,76.214856,158.614237,0.001856,-1.795589,32.000000,-237.286431,159.264977,0.316095,15.123321,0.687498,268867.719408,0.915433,30.839079,32.726326,2.940414,67.028143,62.097182,94.489560,13.000000,51.287330,63.920000,44.040267,11.759494,22.971263
54.890095,75.975538,161.391905,163.809257,41.902860,56.115424,59.317031,12.720363,158.267191,1.052391,76.153909,55.500117,162.294709,160.416020,159.277172,159.236505,76.215494,158.616694,0.001846,-1.794418,32.000000,-237.286875,159.266432,0.315698,15.123294,0.687733,268867.406334,1.049738,30.838114,32.728849,2.940169,67.029315,62.099430,94.495179,13.000000,51.312417,63.920000,44.059721,11.759494,22.972757
54.888084,75.972508,161.350519,163.811351,41.988143,56.115597,59.287064,12.720822,158.274906,0.987230,76.151271,55.496563,162.295622,160.418025,159.277071,159.239317,76.215638,158.618834,0.001845,-1.793266,32.000000,-237.286374,159.298015,0.287443,15.124205,0.687780,268868.340348,0.914788,30.839077,32.731260,2.939754,67.029793,62.102582,94.503867,13.000000,51.301964,63.920000,44.081041,11.759494,22.974517
54.877657,75.970003,161.422799,163.813900,42.060241,56.115773,51.896287,12.720460,158.279985,0.535729,76.148780,55.487503,162.296158,160.421908,159.277714,159.240001,76.216058,158.620677,0.001830,-1.793281,32.000000,-237.286622,159.332068,0.148557,15.121352,0.687902,268867.782091,0.914936,30.840107,32.731682,2.940274,67.029800,62.105715,94.511000,13.000000,51.343384,63.920000,44.108467,11.759494,22.975980
54.869076,75.966747,161.453212,163.818207,42.074383,56.115776,59.114200,12.721286,158.286776,0.506197,76.145447,55.479690,162.296806,160.427285,159.277551,159.245872,76.217179,158.625401,0.001809,-1.793263,32.000000,-237.285752,159.336123,0.144459,15.117008,0.687714,268866.548918,0.915431,30.839008,32.732459,2.939627,67.030222,62.108713,94.518138,13.000000,51.359810,63.920000,44.137610,11.759494,22.977701
54.861500,75.963769,161.514015,163.822466,42.085811,56.115923,59.283003,12.722413,158.287912,0.506212,76.142366,55.473743,162.298513,160.433302,159.278311,159.252705,76.218085,158.633080,0.001803,-1.793260,32.000000,-237.284789,159.337348,0.144857,15.119303,0.688278,268868.099620,1.046016,30.846524,32.732833,2.941503,67.029655,62.111884,94.522731,13.000000,51.420745,63.920000,44.165376,11.759494,22.979085
54.858341,75.960093,161.627503,163.827929,42.057474,56.115550,59.286493,12.720826,158.289544,0.506214,76.138611,55.468547,162.300828,160.438472,159.281541,159.256871,76.219715,158.634872,0.001803,-1.793219,32.000000,-237.286340,159.340124,0.144148,15.114087,0.688703,268866.933362,0.918446,30.851515,32.733748,2.942517,67.029015,62.114975,94.528978,13.000000,51.493729,63.920000,44.193281,11.759494,22.980718
54.854795,75.957093,161.582887,163.832382,42.029074,56.115629,52.571640,12.721135,158.290343,0.506368,76.135912,55.464632,162.303327,160.442647,159.285058,159.258647,76.222167,158.634928,0.001826,-1.793217,32.000000,-237.286291,159.346206,0.144596,15.113300,0.688939,268866.783705,0.915965,30.855819,32.736151,2.944032,67.029680,62.118343,94.533899,13.000000,51.505171,63.920000,44.217329,11.759494,22.982079
54.848180,75.953170,161.555090,163.837430,41.978845,56.115624,59.171685,12.719970,158.289833,0.506341,76.130897,55.457511,162.305733,160.442443,159.287216,159.262166,76.223493,158.632187,0.001845,-1.791443,32.000000,-237.287502,159.347452,0.144489,15.114881,0.689654,268861.571280,0.915954,30.855181,32.735292,2.946270,67.032015,62.120984,94.538499,13.000000,51.515907,63.920000,44.249097,11.759494,22.983675
54.843335,75.949497,161.498731,163.841580,41.983469,56.115791,52.930438,12.721462,158.288134,0.590273,76.125502,55.454501,162.307246,160.441639,159.288490,159.267905,76.223761,158.631312,0.001847,-1.789720,32.000000,-237.286127,159.321715,0.178821,15.120953,0.689560,268857.908458,1.033014,30.855590,32.732864,2.945647,67.034735,62.122811,94.540896,13.000000,51.490873,63.920000,44.275295,11.759494,22.984927
54.837356,75.945034,161.466745,163.846108,41.866986,56.115944,59.298115,12.720163,158.280935,1.036141,76.119095,55.447677,162.309836,160.440064,159.291036,159.265570,76.224732,158.626220,0.001845,-1.789696,32.000000,-237.287419,159.293985,0.317116,15.127116,0.689463,268855.658752,0.917903,30.858026,32.730357,2.945496,67.039525,62.125381,94.544390,13.000000,51.486237,63.920000,44.309492,11.759494,22.986405
54.829846,75.941295,161.463465,163.849430,41.883709,56.115899,59.307135,12.720370,158.284741,1.008582,76.113980,55.444541,162.311741,160.445259,159.293449,159.266631,76.225405,158.620575,0.001867,-1.789695,32.000000,-237.287156,159.307682,0.301953,15.112858,0.689014,268854.731627,1.026230,30.859012,32.729713,2.944728,67.044361,62.127406,94.547635,13.000000,51.487254,63.920000,44.340455,11.759494,22.987626
54.817575,75.936410,161.464257,163.853586,42.027052,56.115865,52.078232,12.720038,158.293120,0.532111,76.106271,55.436695,162.314310,160.450487,159.297096,159.271458,76.225560,158.620411,0.001874,-1.790260,32.000000,-237.287414,159.352009,0.150132,15.113183,0.688685,268852.658749,0.916130,30.860297,32.726548,2.944466,67.049802,62.129451,94.552547,13.000000,51.527185,63.920000,44.382002,11.759494,22.989038
54.806747,75.931424,161.406146,163.857985,41.977458,56.115676,59.331997,12.719403,158.294705,0.505672,76.099061,55.430719,162.317531,160.455447,159.300136,159.272545,76.226736,158.620119,0.001860,-1.790829,32.000000,-237.287927,159.356345,0.146717,15.112592,0.689409,268851.014627,0.916119,30.863782,32.723443,2.944810,67.054879,62.130328,94.555298,13.000000,51.494588,63.920000,44.422039,11.759494,22.990080
54.795636,75.924806,161.302216,163.864674,42.087746,56.115482,59.274946,12.716305,158.293136,0.505664,76.091792,55.418482,162.322114,160.459063,159.305130,159.277426,76.226572,158.616051,0.001846,-1.790840,32.000000,-237.291196,159.357316,0.146925,15.106518,0.689558,268850.741344,1.043527,30.870700,32.723216,2.945483,67.060244,62.130603,94.556664,13.000000,51.451709,63.920000,44.466029,11.759494,22.991202
54.787301,75.919756,161.241014,163.870282,42.086993,56.115450,59.307839,12.715927,158.295484,0.505703,76.086747,55.411924,162.326209,160.462175,159.309036,159.281199,76.227468,158.617134,0.001847,-1.790245,32.000000,-237.291518,159.365644,0.146603,15.117539,0.689481,268848.024259,0.916132,30.876128,32.721914,2.945005,67.063997,62.132092,94.558066,13.000000,51.423278,63.920000,44.506548,11.759494,22.992171
54.781025,75.913778,161.187622,163.876288,41.962400,56.115204,52.274368,12.715394,158.293791,0.505760,76.077453,55.406435,162.329523,160.465595,159.312229,159.283485,76.227733,158.613080,0.001832,-1.789676,32.000000,-237.292141,159.367870,0.147330,15.114478,0.689483,268845.383303,0.917199,30.880201,32.720327,2.943705,67.064810,62.132812,94.557738,13.000000,51.364080,63.920000,44.548950,11.759494,22.993355
54.776254,75.908672,161.140636,163.880267,41.942501,56.115109,52.632379,12.714655,158.287747,0.505824,76.071621,55.406368,162.332838,160.469328,159.314535,159.276995,76.229373,158.610513,0.001817,-1.789668,32.000000,-237.292931,159.367015,0.147050,15.118316,0.688840,268843.074483,0.916831,30.883171,32.719896,2.943036,67.065418,62.133246,94.556427,13.000000,51.363735,63.920000,44.584403,11.759494,22.994301
54.771758,75.902837,161.146595,163.884269,41.958878,56.114700,59.096998,12.712707,158.284762,0.505909,76.063756,55.401973,162.335643,160.461523,159.317684,159.266996,76.231562,158.605172,0.001808,-1.789631,32.000000,-237.294748,159.366124,0.146721,15.119301,0.688831,268838.876144,1.040300,30.883232,32.717884,2.942399,67.065298,62.133168,94.552386,13.000000,51.347624,63.920000,44.628093,11.759494,22.995458
54.771280,75.898098,161.081201,163.886956,41.939152,56.114679,59.247716,12.713531,158.280847,0.505911,76.057924,55.399951,162.337943,160.463181,159.319582,159.265149,76.232676,158.601841,0.001806,-1.790205,32.000000,-237.293832,159.362760,0.147003,15.125496,0.688521,268834.402817,1.033307,30.882719,32.715138,2.941797,67.064744,62.132778,94.548497,13.000000,51.331604,63.920000,44.661105,11.759494,22.996430
54.768754,75.892792,161.094879,163.889046,41.888514,56.114837,52.707592,12.712790,158.278710,0.506022,76.051600,55.399054,162.340467,160.460777,159.322149,159.258715,76.234707,158.595747,0.001827,-1.791974,32.000000,-237.294562,159.358309,0.146407,15.127773,0.688550,268826.997017,0.920336,30.881211,32.710647,2.942148,67.064240,62.132413,94.541812,13.000000,51.330246,63.920000,44.703408,11.759494,22.997629
54.771961,75.888654,161.035127,163.889642,41.932146,56.114947,59.099891,12.712883,158.277476,0.506026,76.047124,55.400511,162.341101,160.456981,159.323538,159.261350,76.235390,158.592723,0.001848,-1.791936,32.000000,-237.294451,159.355345,0.146878,15.134169,0.688006,268822.334608,0.917992,30.876931,32.708097,2.940979,67.064506,62.132077,94.536119,13.000000,51.307836,63.920000,44.734258,11.759494,22.998665
54.776806,75.883987,160.962794,163.888685,42.027301,56.114989,50.884413,12.712294,158.266551,0.598701,76.042449,55.408041,162.342142,160.453613,159.325020,159.253665,76.237380,158.586062,0.001848,-1.791975,32.000000,-237.295003,159.323848,0.183487,15.139635,0.687977,268817.472174,1.031941,30.874056,32.703440,2.941365,67.065586,62.131377,94.530851,13.000000,51.259866,63.920000,44.767337,11.759494,22.999933
54.785861,75.880430,160.921506,163.886583,42.014557,56.119180,59.310265,12.710954,158.254366,1.025788,76.038765,55.413368,162.341774,160.444422,159.325532,159.239359,76.238407,158.576598,0.001845,-1.791967,32.000000,-237.296204,159.287553,0.314488,15.144852,0.687398,268813.646251,0.920258,30.866831,32.701454,2.940102,67.067549,62.131045,94.527114,13.000000,51.224535,63.920000,44.788777,11.759494,23.001023
54.793370,75.877254,160.891907,163.881722,42.097172,56.143617,51.236314,12.711374,158.249891,1.051098,76.036285,55.426071,162.339831,160.438843,159.325145,159.231286,76.240169,158.564592,0.001865,-1.791971,32.000000,-237.295797,159.281709,0.317952,15.150329,0.686788,268806.609543,1.068722,30.857502,32.696593,2.938521,67.069857,62.130392,94.524276,13.000000,51.219414,63.920000,44.816245,11.759494,23.002450
54.799643,75.875342,160.873415,163.875454,42.065699,56.164150,52.263800,12.712207,158.245884,1.051145,76.034676,55.435520,162.337930,160.430714,159.324033,159.222081,76.239496,158.559445,0.001885,-1.791976,32.000000,-237.294894,159.275378,0.317907,15.152820,0.686308,268820.287376,0.916789,30.845232,32.691487,2.937282,67.071030,62.129385,94.522036,13.000000,51.192029,63.920000,44.839357,11.759494,23.003770
54.809253,75.873204,160.864897,163.866616,41.997202,56.188459,59.115897,12.711160,158.232886,1.051161,76.033735,55.442916,162.334202,160.420646,159.322660,159.205802,76.239776,158.549067,0.001857,-1.793170,32.000000,-237.295954,159.266013,0.318180,15.156924,0.686138,268930.847901,1.061553,30.834828,32.684550,2.936339,67.071195,62.127890,94.520862,13.000000,51.200629,63.920000,44.862144,11.759494,23.005371
54.816152,75.872187,160.824825,163.857376,41.989142,56.208439,51.722945,12.710717,158.225869,1.009294,76.034851,55.452199,162.330224,160.414241,159.321320,159.192060,76.240781,158.539734,0.001843,-1.795504,32.000000,-237.296277,159.267287,0.300728,15.147089,0.686114,269026.830491,1.040928,30.826881,32.683006,2.935665,67.071358,62.127081,94.520873,13.000000,51.169381,63.920000,44.882361,11.759494,23.006777
54.824565,75.871953,160.818740,163.847027,42.019475,56.228451,59.328226,12.710267,158.222469,0.553717,76.037372,55.464554,162.324505,160.406410,159.318255,159.184097,76.240959,158.532722,0.001841,-1.795506,32.000000,-237.296689,159.298927,0.153111,15.138476,0.686053,269138.557898,0.920491,30.815498,32.678252,2.934995,67.070379,62.125812,94.520319,13.000000,51.165792,63.920000,44.898403,11.759494,23.008313
54.838040,75.872374,160.877776,163.836398,42.007651,56.248762,51.852596,12.710436,158.215085,0.513082,76.040099,55.472771,162.317701,160.398888,159.313910,159.170771,76.240046,158.528596,0.001841,-1.795517,32.000000,-237.296498,159.285850,0.145304,15.140525,0.686493,269230.336469,1.052286,30.807845,32.673225,2.933895,67.068167,62.124577,94.518355,13.000000,51.186661,63.920000,44.909984,11.759494,23.009948
54.853839,75.874110,160.877221,163.823032,41.918335,56.273080,59.251010,12.711220,158.203202,0.512764,76.047929,55.486102,162.309459,160.385603,159.308450,159.159905,76.240570,158.522514,0.001808,-1.795515,32.000000,-237.295669,159.271953,0.145197,15.136517,0.686991,269323.626806,0.917565,30.799518,32.670023,2.933334,67.065701,62.123289,94.516524,13.000000,51.176571,63.920000,44.918971,11.759494,23.012044
54.873525,75.877127,160.842062,163.810352,41.860437,56.285040,59.117862,12.713143,158.195030,0.512796,76.056453,55.499493,162.302569,160.376329,159.303706,159.152489,76.240622,158.521048,0.001798,-1.795548,32.000000,-237.293870,159.257283,0.145443,15.135285,0.687196,269418.205365,1.049949,30.786981,32.669157,2.933689,67.063219,62.122968,94.515077,13.000000,51.156313,63.920000,44.919151,11.759494,23.014044
54.895505,75.882089,160.861929,163.793324,41.855215,56.309511,52.540710,12.714132,158.173205,0.730431,76.066799,55.522127,162.291318,160.363665,159.297230,159.137111,76.239906,158.507968,0.001795,-1.795548,32.000000,-237.292817,159.207031,0.223938,15.131595,0.687468,269531.063569,0.918958,30.773526,32.666010,2.932834,67.059044,62.120989,94.513267,13.000000,51.170821,63.920000,44.915770,11.759494,23.016641
54.912563,75.887147,160.898766,163.777702,41.846179,56.329717,59.296055,12.715230,158.158779,1.046454,76.076240,55.539952,162.281250,160.349302,159.290137,159.122952,76.240301,158.498046,0.001795,-1.795547,32.000000,-237.291858,159.182360,0.315585,15.126370,0.687274,269584.565887,0.920868,30.757620,32.665326,2.931141,67.057246,62.119789,94.512807,13.000000,51.167088,63.920000,44.910854,11.759494,23.018964
54.930379,75.893812,160.929764,163.757772,42.017007,56.354287,51.817879,12.715358,158.146021,1.054783,76.088277,55.560104,162.268334,160.336743,159.281832,159.103999,76.240250,158.484125,0.001836,-1.796698,32.000000,-237.291593,159.164067,0.315462,15.123595,0.687528,269699.991889,1.036152,30.741459,32.660403,2.930330,67.057411,62.116832,94.512384,13.000000,51.194436,63.920000,44.904028,11.759494,23.021859
54.944101,75.901000,160.933332,163.737029,42.087691,56.378548,59.315624,12.714617,158.133678,1.054773,76.101940,55.572858,162.255989,160.323650,159.273874,159.094390,76.240707,158.470466,0.001833,-1.796686,32.000000,-237.292335,159.152335,0.315383,15.131985,0.687941,269795.241643,0.918136,30.730130,32.655731,2.930090,67.058462,62.115409,94.513744,13.000000,51.194846,63.920000,44.899679,11.759494,23.024848
54.953423,75.907174,160.959503,163.720029,42.204481,56.399050,59.336659,12.715267,158.123693,1.054741,76.115195,55.585265,162.244543,160.313381,159.265549,159.087310,76.240968,158.460698,0.001831,-1.796685,32.000000,-237.291747,159.139056,0.315522,15.130555,0.688262,269912.771921,1.050741,30.719682,32.649779,2.929704,67.058868,62.114850,94.514944,13.000000,51.205399,63.920000,44.896197,11.759494,23.027395
54.966905,75.915130,160.922382,163.699871,42.213554,56.423379,59.123050,12.715604,158.110516,1.054612,76.130634,55.595536,162.229515,160.301557,159.256218,159.075671,76.239825,158.453637,0.001853,-1.796712,32.000000,-237.291333,159.124879,0.315418,15.125654,0.688022,270029.556511,0.918083,30.713692,32.643433,2.929037,67.058491,62.114377,94.516235,13.000000,51.200339,63.920000,44.889772,11.759494,23.030523
54.977636,75.922073,160.944945,163.683721,42.195556,56.443717,51.826371,12.716687,158.098360,1.054635,76.142765,55.605733,162.218047,160.293486,159.248416,159.069454,76.238541,158.446128,0.001873,-1.796694,32.000000,-237.290319,159.111605,0.315431,15.123401,0.688336,270129.253040,0.917935,30.710916,32.638958,2.929017,67.057078,62.113858,94.517904,13.000000,51.180326,63.920000,44.882728,11.759494,23.033217
54.986912,75.930410,160.940904,163.665288,42.103748,56.468046,52.304341,12.716788,158.083814,1.054492,76.158069,55.613152,162.203683,160.281318,159.238120,159.058237,76.237341,158.433482,0.001839,-1.796693,32.000000,-237.290187,159.099179,0.315504,15.114318,0.688535,270249.043046,0.921420,30.705929,32.637058,2.927623,67.053848,62.112826,94.520973,13.000000,51.194556,63.920000,44.875711,11.759494,23.036458
54.991397,75.937570,160.985628,163.650529,42.055024,56.488267,59.293916,12.716009,158.070522,1.107548,76.170778,55.617164,162.191471,160.271034,159.228665,159.050731,76.235747,158.422834,0.001827,-1.796681,32.000000,-237.291001,159.074060,0.336502,15.111750,0.688845,270350.159551,1.051320,30.702573,32.635103,2.927462,67.049411,62.111641,94.522960,13.000000,51.218213,63.920000,44.871809,11.759494,23.039205
55.001580,75.946288,161.027482,163.633800,42.070887,56.512573,59.292793,12.717349,158.062541,1.065208,76.185218,55.625643,162.175556,160.261412,159.217382,159.044484,76.232868,158.412499,0.001827,-1.796702,32.000000,-237.289750,159.082152,0.320601,15.114906,0.689430,270471.027842,1.041991,30.702008,32.630849,2.926895,67.041583,62.109544,94.525864,13.000000,51.252335,63.920000,44.861419,11.759494,23.042557
55.006233,75.953635,161.000339,163.620356,42.061059,56.512678,59.102146,12.717734,158.054357,1.044988,76.196185,55.629781,162.162707,160.255800,159.208325,159.036779,76.230777,158.404602,0.001826,-1.796696,32.000000,-237.289329,159.076442,0.317064,15.115722,0.689928,270573.539735,0.919424,30.704865,32.627850,2.927469,67.034671,62.108843,94.527103,13.000000,51.226283,63.920000,44.855638,11.759494,23.045375
55.015467,75.961523,161.018582,163.605908,42.045414,56.512581,59.316308,12.718768,158.046465,1.044913,76.208314,55.633054,162.147818,160.247050,159.198688,159.030343,76.229580,158.398248,0.001792,-1.796694,32.000000,-237.288240,159.068023,0.317132,15.114046,0.690129,270696.778969,0.919671,30.703812,32.626271,2.927688,67.027621,62.108935,94.528548,13.000000,51.249201,63.920000,44.843629,11.759494,23.048688
55.021175,75.967036,161.000030,163.594983,42.135164,56.512547,59.289633,12.719968,158.041336,1.045136,76.215994,55.636565,162.136371,160.242127,159.190005,159.023749,76.228363,158.393421,0.001781,-1.795605,32.000000,-237.287027,159.063809,0.316500,15.112055,0.689935,270703.437263,0.922571,30.706696,32.624955,2.926947,67.021148,62.109060,94.528915,13.000000,51.225362,63.920000,44.835450,11.759494,23.051296
55.029030,75.971747,161.035016,163.584771,42.110800,56.512573,59.093451,12.721945,158.040143,1.044886,76.221921,55.640641,162.125238,160.234465,159.180869,159.025268,76.226674,158.393689,0.001778,-1.795560,32.000000,-237.285076,159.063335,0.317079,15.098175,0.689971,270707.403505,0.919088,30.705724,32.623411,2.926787,67.014365,62.108891,94.529297,13.000000,51.257311,63.920000,44.823549,11.759494,23.053809
55.035572,75.975693,161.024482,163.573348,42.198486,56.512840,59.323585,12.722410,158.033343,1.044980,76.227561,55.649400,162.113198,160.229827,159.172202,159.023189,76.225001,158.390255,0.001782,-1.793254,32.000000,-237.284625,159.065679,0.316634,15.098757,0.689922,270710.921099,0.919409,30.705763,32.622547,2.926147,67.006259,62.109816,94.531340,13.000000,51.235729,63.920000,44.811231,11.759494,23.056610
55.042819,75.978602,160.894464,163.562580,42.202572,56.512683,51.720135,12.723079,158.031513,1.044871,76.231095,55.657726,162.101379,160.227218,159.163567,159.025970,76.223769,158.384317,0.001824,-1.793261,32.000000,-237.283976,159.066087,0.316606,15.104308,0.690606,270714.338740,0.922328,30.702939,32.624351,2.926365,66.999085,62.110341,94.535998,13.000000,51.181775,63.920000,44.795363,11.759494,23.059248
55.048554,75.980015,160.812515,163.553765,42.159658,56.512633,59.138483,12.723959,158.034871,1.044922,76.231663,55.666921,162.091758,160.228062,159.157100,159.024643,76.222299,158.383382,0.001821,-1.793246,32.000000,-237.283168,159.069650,0.317077,15.106142,0.690453,270718.310698,0.918644,30.700612,32.624543,2.925826,66.993413,62.110486,94.539834,13.000000,51.130852,63.920000,44.784596,11.759494,23.061330
55.052784,75.980627,160.785585,163.543934,42.321550,56.520816,52.348051,12.722976,158.026881,1.274116,76.229613,55.674340,162.077131,160.225598,159.148568,159.023643,76.219209,158.377223,0.001821,-1.793223,32.000000,-237.284118,159.033682,0.399404,15.102767,0.689585,270718.870736,1.053548,30.696571,32.623213,2.923078,66.987275,62.110102,94.545378,13.000000,51.110281,63.920000,44.772430,11.759494,23.063643
55.059227,75.980299,160.803975,163.535727,42.364251,56.520714,59.175825,12.723726,158.029787,1.474302,76.226736,55.676352,162.067416,160.223914,159.141717,159.022608,76.217544,158.376603,0.001823,-1.793195,32.000000,-237.283427,159.046900,0.449010,15.102089,0.689088,270719.679339,0.921288,30.692486,32.624280,2.921285,66.983233,62.111066,94.551140,13.000000,51.086204,63.920000,44.756007,11.759494,23.065459
55.062608,75.979170,160.763386,163.525608,42.307075,56.520672,59.276747,12.723356,158.035314,1.048920,76.222672,55.680394,162.056145,160.226582,159.134695,159.026524,76.215544,158.379612,0.001866,-1.793179,32.000000,-237.283640,159.070051,0.318158,15.101010,0.689185,270761.395937,1.040859,30.689042,32.624712,2.920571,66.976756,62.112482,94.557588,13.000000,51.088098,63.920000,44.742131,11.759494,23.067536
55.066536,75.977280,160.745672,163.517993,42.225021,56.520701,59.122896,12.723380,158.036678,1.040425,76.218779,55.684862,162.046471,160.224937,159.129287,159.030123,76.213354,158.384240,0.001831,-1.791451,32.000000,-237.283625,159.070369,0.317984,15.099323,0.689197,270760.872417,0.920643,30.682536,32.626110,2.920564,66.970982,62.113909,94.562300,13.000000,51.048357,63.920000,44.729628,11.759494,23.069121
55.073083,75.974464,160.766522,163.509814,42.210703,56.520766,59.167876,12.724247,158.037155,1.040375,76.213796,55.692891,162.035482,160.227675,159.122488,159.034698,76.211055,158.389199,0.001822,-1.789712,32.000000,-237.282685,159.071775,0.317956,15.099964,0.689036,270760.913223,0.919010,30.678167,32.629408,2.919647,66.964836,62.114955,94.568341,13.000000,51.054418,63.920000,44.710926,11.759494,23.070930
55.079911,75.971979,160.766271,163.503293,42.171691,56.520882,59.285147,12.723120,158.040141,1.040463,76.208337,55.702084,162.026559,160.225948,159.116402,159.034314,76.208215,158.394195,0.001824,-1.788578,32.000000,-237.283905,159.075017,0.318642,15.104570,0.688981,270760.984416,0.921326,30.672511,32.633594,2.919117,66.960085,62.115935,94.574137,13.000000,51.038072,63.920000,44.692320,11.759494,23.072390
55.090793,75.968937,160.800506,163.495531,42.301745,56.520766,59.112900,12.723259,158.045507,1.040463,76.201793,55.716835,162.016858,160.231466,159.110375,159.037399,76.206008,158.392884,0.001825,-1.787397,32.000000,-237.283809,159.076767,0.318176,15.101648,0.688952,270759.800886,0.920500,30.663421,32.638033,2.919149,66.955468,62.115628,94.581944,13.000000,51.056640,63.920000,44.667470,11.759494,23.074148
55.100132,75.965821,160.840786,163.488401,42.403399,56.520772,59.282303,12.722937,158.049002,1.040557,76.196652,55.725253,162.009202,160.235535,159.104863,159.037182,76.204275,158.396600,0.001790,-1.787420,32.000000,-237.284154,159.085219,0.318313,15.106349,0.688645,270759.837992,0.918550,30.654391,32.643028,2.918782,66.952757,62.116241,94.588538,13.000000,51.090165,63.920000,44.644231,11.759494,23.075529
55.114872,75.961920,160.852049,163.479326,42.403840,56.520580,59.327378,12.722745,158.054323,1.040590,76.189417,55.739394,161.999611,160.240079,159.098249,159.036497,76.202570,158.398937,0.001781,-1.787415,32.000000,-237.284314,159.089219,0.318313,15.108564,0.688757,270756.383118,0.921018,30.640920,32.644670,2.918827,66.951115,62.117239,94.595039,13.000000,51.074979,63.920000,44.610697,11.759494,23.077139
55.130863,75.958512,160.874036,163.471263,42.418197,56.520383,59.312277,12.724080,158.048489,1.396511,76.183790,55.753747,161.992889,160.244069,159.093351,159.037790,76.201600,158.402988,0.001781,-1.787450,32.000000,-237.282994,159.041371,0.442957,15.122433,0.688579,270753.076432,0.918208,30.628856,32.648005,2.919064,66.950521,62.118457,94.600016,13.000000,51.087810,63.920000,44.578167,11.759494,23.078449
55.143335,75.954275,160.840256,163.460160,42.344801,56.520394,59.327219,12.724037,158.065384,1.084565,76.176883,55.769616,161.984529,160.250913,159.087362,159.038859,76.200749,158.410787,0.001788,-1.787461,32.000000,-237.283136,159.103211,0.323219,15.115996,0.688316,270747.114205,0.917229,30.610834,32.650719,2.918487,66.950587,62.119992,94.606130,13.000000,51.075609,63.920000,44.540300,11.759494,23.079984
55.155574,75.950671,160.833166,163.450822,42.295075,56.520255,51.886122,12.724586,158.071671,1.049391,76.171490,55.780629,161.977426,160.258761,159.082316,159.044960,76.199956,158.421487,0.001829,-1.787478,32.000000,-237.282556,159.108723,0.317376,15.120803,0.687544,270739.908968,0.917160,30.592110,32.653436,2.918039,66.950648,62.120584,94.610987,13.000000,51.060742,63.920000,44.507085,11.759494,23.081257
55.168114,75.946130,160.849981,163.439374,42.178537,56.520150,59.306255,12.723390,158.081142,1.049392,76.166050,55.793675,161.969777,160.265295,159.074008,159.050852,76.200227,158.426288,0.001829,-1.786067,32.000000,-237.283832,159.115644,0.317054,15.126889,0.687528,270734.494617,0.916691,30.575929,32.657651,2.916767,66.951440,62.120569,94.617193,13.000000,51.058552,63.920000,44.465113,11.759494,23.082709
55.176260,75.943216,160.874870,163.429412,42.044203,56.520184,59.133033,12.722396,158.088455,1.049316,76.162654,55.803578,161.961747,160.270648,159.068600,159.058695,76.200341,158.427922,0.001830,-1.786934,32.000000,-237.284826,159.121772,0.317350,15.129676,0.687107,270728.490917,1.047889,30.560608,32.663059,2.915991,66.952874,62.121135,94.622071,13.000000,51.080647,63.920000,44.431226,11.759494,23.084035
55.187777,75.940493,160.913175,163.417681,42.070284,56.520184,52.226490,12.721452,158.093172,1.049357,76.160869,55.816977,161.953291,160.285318,159.062124,159.062457,76.201513,158.429638,0.001835,-1.786932,32.000000,-237.285718,159.126000,0.317036,15.146079,0.686720,270721.053870,0.916541,30.544061,32.664859,2.915633,66.954990,62.122203,94.628271,13.000000,51.087982,63.920000,44.389899,11.759494,23.085732
55.195712,75.939248,160.888325,163.408382,41.965967,56.520187,52.803400,12.719632,158.099889,1.049101,76.160834,55.823624,161.945858,160.288500,159.055822,159.066589,76.203043,158.433396,0.001872,-1.788102,32.000000,-237.287526,159.126727,0.317041,15.146747,0.686580,270716.330963,0.919070,30.533351,32.665449,2.915654,66.957014,62.122960,94.632621,13.000000,51.087416,63.920000,44.353587,11.759494,23.087269
55.203388,75.938372,160.992626,163.397150,41.910283,56.531963,59.279065,12.719456,158.107885,1.110902,76.159753,55.835961,161.936479,160.294805,159.047395,159.065731,76.204080,158.440135,0.001837,-1.788098,32.000000,-237.287654,159.119597,0.340505,15.147328,0.685831,270709.808717,1.040365,30.519607,32.665019,2.915739,66.957522,62.124053,94.634680,13.000000,51.126597,63.920000,44.312454,11.759494,23.089221
55.216658,75.938157,161.083213,163.387605,42.031681,56.536125,59.221292,12.719159,158.108070,1.326587,76.160183,55.846295,161.927727,160.301283,159.040739,159.067414,76.206115,158.441276,0.001832,-1.788131,32.000000,-237.288046,159.106357,0.401454,15.141173,0.685590,270705.003528,1.028833,30.510768,32.665109,2.914870,66.956771,62.125271,94.635204,13.000000,51.200068,63.920000,44.268316,11.759494,23.090924
55.228920,75.938433,161.191110,163.376065,41.856877,56.560454,59.122812,12.718041,158.114394,1.224608,76.163096,55.859500,161.921246,160.300947,159.033642,159.070311,76.209060,158.448751,0.001834,-1.788167,32.000000,-237.289070,159.136350,0.358987,15.154266,0.686028,270757.753595,0.916492,30.502547,32.666979,2.916354,66.953566,62.127686,94.634927,13.000000,51.252586,63.920000,44.217926,11.759494,23.093037
55.234036,75.939113,161.267919,163.366811,41.766601,56.580834,59.289824,12.716988,158.123128,0.819717,76.166106,55.871295,161.914871,160.307659,159.028241,159.073931,76.212091,158.454460,0.001838,-1.788188,32.000000,-237.290024,159.166023,0.233379,15.160887,0.686542,270771.297648,0.917211,30.489637,32.665436,2.917294,66.947764,62.129692,94.632865,13.000000,51.316583,63.920000,44.177592,11.759494,23.094867
55.245028,75.939998,161.239959,163.356588,41.795714,56.605236,59.153239,12.717181,158.130733,0.797219,76.169944,55.885428,161.906542,160.317532,159.022412,159.079494,76.214744,158.462730,0.001801,-1.788190,32.000000,-237.289881,159.176584,0.230229,15.165461,0.686506,270881.664203,0.918911,30.478186,32.665714,2.918600,66.938711,62.131484,94.628553,13.000000,51.301394,63.920000,44.126797,11.759494,23.097080
55.258122,75.941276,161.268786,163.348098,41.767582,56.625678,59.138502,12.717608,158.137049,0.797330,76.173559,55.894378,161.900157,160.325783,159.016280,159.085355,76.216745,158.466245,0.001794,-1.789368,32.000000,-237.289529,159.182564,0.230495,15.173257,0.686698,270975.036745,0.916561,30.473972,32.665146,2.919720,66.929597,62.132629,94.623601,13.000000,51.340272,63.920000,44.078278,11.759494,23.098998
55.266848,75.943425,161.245160,163.338030,41.618612,56.649797,59.140827,12.716258,158.144580,0.797272,76.177015,55.904253,161.891688,160.329405,159.008597,159.088933,76.219944,158.469019,0.001794,-1.791728,32.000000,-237.290777,159.191920,0.230581,15.181893,0.686527,271086.559808,0.918875,30.464346,32.666059,2.918633,66.915993,62.134410,94.616329,13.000000,51.327518,63.920000,44.023465,11.759494,23.101397
