Torad 40 Ton Compressor Load Stand
54.992673,75.463304,161.125742,163.184927,41.551579,56.502984,52.503276,12.706679,158.050386,1.033822,75.696139,55.624407,161.754266,160.256852,158.847509,159.065342,76.326137,158.404604,0.001885,-1.788264,32.000000,-237.300264,159.118683,0.313441,15.132932,0.689386,270186.702734,0.920861,30.222603,32.532773,2.932787,67.063976,62.152546,94.653383,13.000000,51.815512,63.920000,44.848941,11.759494,23.150742
54.997670,75.468058,161.093896,163.178765,41.568590,56.503120,59.108839,12.708326,158.052880,1.034127,75.702020,55.628260,161.743586,160.262806,158.839137,159.066487,76.324069,158.404312,0.001867,-1.787045,32.000000,-237.298647,159.118226,0.313539,15.135766,0.689460,270190.933876,1.045972,30.226464,32.529482,2.932340,67.069204,62.150461,94.643884,13.000000,51.784098,63.920000,44.847282,11.759494,23.152188
55.000842,75.471554,161.028935,163.174442,41.469462,56.503230,52.007428,12.708780,158.056260,1.033908,75.706607,55.631485,161.736449,160.261668,158.834418,159.072112,76.322606,158.406149,0.001857,-1.786736,32.000000,-237.298280,159.117903,0.313332,15.135946,0.688799,270195.003233,1.037330,30.229372,32.529597,2.929949,67.073475,62.149862,94.635739,13.000000,51.750635,63.920000,44.842739,11.759494,23.153340
55.004761,75.475348,160.992869,163.169925,41.385643,56.503406,59.113711,12.709546,158.059542,1.033919,75.712395,55.632173,161.728385,160.264393,158.827575,159.075166,76.321413,158.411870,0.001848,-1.786777,32.000000,-237.297265,159.119354,0.313714,15.131642,0.688487,270199.787213,0.921327,30.229334,32.531539,2.929104,67.077766,62.149748,94.625474,13.000000,51.726362,63.920000,44.838352,11.759494,23.154663
55.005376,75.478406,160.966859,163.166777,41.494685,56.503283,59.107966,12.708220,158.061498,1.033714,75.715666,55.635304,161.722595,160.269154,158.822398,159.074334,76.319932,158.411284,0.001849,-1.786749,32.000000,-237.298517,159.125635,0.313595,15.138103,0.688182,270203.630205,1.047076,30.229786,32.533794,2.927754,67.079385,62.149502,94.616670,13.000000,51.712492,63.920000,44.835656,11.759494,23.155753
55.007902,75.481767,161.012713,163.163576,41.554658,56.503451,51.675736,12.709189,158.063153,1.033738,75.719214,55.634382,161.716444,160.268034,158.815816,159.069041,76.318095,158.410793,0.001833,-1.786749,32.000000,-237.297627,159.125566,0.313645,15.135342,0.688187,270207.791144,0.921143,30.229821,32.537454,2.926890,67.079021,62.150351,94.605709,13.000000,51.721302,63.920000,44.832228,11.759494,23.157040
55.010551,75.484210,160.955183,163.161027,41.530681,56.503511,51.161928,12.710476,158.068047,1.033336,75.721986,55.638424,161.711574,160.270354,158.810508,159.070348,76.315758,158.416628,0.001827,-1.788902,32.000000,-237.296307,159.125379,0.313781,15.132857,0.687784,270210.922740,0.921226,30.232289,32.538682,2.926384,67.077559,62.150650,94.596012,13.000000,51.702360,63.920000,44.828637,11.759494,23.158065
55.011234,75.486794,160.898637,163.157784,41.418708,56.503616,52.888984,12.709983,158.065297,1.033471,75.724312,55.634038,161.704694,160.272102,158.804426,159.068020,76.313827,158.417049,0.001819,-1.788915,32.000000,-237.296733,159.132025,0.313542,15.138076,0.688077,270215.124722,1.053680,30.233225,32.540309,2.927083,67.075310,62.151544,94.584674,13.000000,51.671596,63.920000,44.825744,11.759494,23.159251
55.010694,75.488775,160.867315,163.154835,41.374037,56.503739,59.268926,12.708667,158.064505,1.033171,75.726662,55.631362,161.699711,160.276054,158.799917,159.066932,76.313602,158.414718,0.001817,-1.790114,32.000000,-237.298129,159.132318,0.313912,15.141030,0.687926,270219.323654,1.064213,30.233127,32.545162,2.925897,67.072982,62.153962,94.575480,13.000000,51.641483,63.920000,44.825183,11.759494,23.160219
55.014831,75.490902,160.784345,163.151063,41.378789,56.503834,59.316595,12.710069,158.059506,1.041133,75.729035,55.638098,161.693531,160.272268,158.795506,159.069331,76.313070,158.413413,0.001855,-1.790124,32.000000,-237.296613,159.114796,0.315911,15.139574,0.687458,270223.584365,1.029457,30.235056,32.547274,2.924832,67.069762,62.156845,94.566082,13.000000,51.589772,63.920000,44.818519,11.759494,23.161348
55.011749,75.492739,160.749278,163.147738,41.326289,56.520137,59.323629,12.708052,158.060182,1.031685,75.731391,55.636754,161.688181,160.270907,158.790591,159.064726,76.311969,158.410776,0.001853,-1.790109,32.000000,-237.298595,159.110345,0.313195,15.140242,0.687206,270225.796340,0.918659,30.237555,32.546493,2.924292,67.066311,62.159490,94.559377,13.000000,51.561973,63.920000,44.819593,11.759494,23.162302
55.011557,75.494665,160.727570,163.143214,41.326701,56.520014,59.303210,12.707889,158.063256,1.031663,75.734311,55.637142,161.682694,160.271256,158.785179,159.061618,76.311412,158.406384,0.001850,-1.791309,32.000000,-237.298655,159.108113,0.312969,15.135929,0.686889,270227.455267,0.917851,30.235713,32.546464,2.922564,67.062791,62.163676,94.553125,13.000000,51.543503,63.920000,44.817978,11.759494,23.163411
55.010621,75.496334,160.738521,163.138896,41.369085,56.520037,59.310847,12.707065,158.062935,1.031669,75.736039,55.635266,161.677991,160.270970,158.779688,159.058181,76.310922,158.405146,0.001849,-1.791254,32.000000,-237.299538,159.104186,0.312986,15.136585,0.686962,270308.893816,0.918068,30.240508,32.546427,2.922090,67.059240,62.167304,94.549846,13.000000,51.538888,63.920000,44.816369,11.759494,23.164344
55.010456,75.498423,160.859795,163.134134,41.392171,56.520022,51.764333,12.707366,158.060301,1.031691,75.736729,55.639028,161.670820,160.270674,158.773002,159.062717,76.309455,158.401148,0.001887,-1.794743,32.000000,-237.299453,159.099778,0.313329,15.134062,0.687078,270310.193776,0.918390,30.242617,32.545089,2.921706,67.053169,62.171167,94.545612,13.000000,51.577822,63.920000,44.815837,11.759494,23.165483
55.011249,75.500106,160.870019,163.130387,41.404107,56.519935,51.710816,12.707697,158.061950,1.031754,75.737829,55.638152,161.664803,160.269327,158.767417,159.066406,76.307901,158.405134,0.001877,-1.794742,32.000000,-237.299254,159.104995,0.313004,15.138578,0.687103,270312.218030,0.918293,30.245184,32.545046,2.921954,67.048006,62.174903,94.543439,13.000000,51.625991,63.920000,44.813218,11.759494,23.166433
55.013596,75.501979,160.768869,163.126444,41.338134,56.519995,52.190638,12.708667,158.064570,1.031798,75.739724,55.640441,161.657985,160.272472,158.762076,159.069781,76.307058,158.414815,0.001858,-1.794688,32.000000,-237.298322,159.113675,0.313005,15.133483,0.687713,270315.371103,1.052176,30.247431,32.544787,2.924168,67.041160,62.180158,94.542804,13.000000,51.553154,63.920000,44.809946,11.759494,23.167556
55.018273,75.503459,160.670727,163.123534,41.347400,56.519990,59.274591,12.711056,158.072450,1.031773,75.741790,55.649699,161.652467,160.278844,158.759736,159.073509,76.307427,158.421201,0.001848,-1.794666,32.000000,-237.296091,159.117480,0.312890,15.132405,0.687546,270317.611495,1.053251,30.248355,32.548062,2.924311,67.035927,62.184930,94.543608,13.000000,51.495783,63.920000,44.802565,11.759494,23.168487
55.020206,75.505018,160.677434,163.120148,41.297551,56.520058,52.456572,12.711743,158.079152,1.040323,75.742563,55.648976,161.646112,160.280235,158.754701,159.075813,76.306961,158.422583,0.001847,-1.793858,32.000000,-237.295365,159.123186,0.314713,15.133773,0.687344,270319.841961,1.043525,30.247976,32.553079,2.922348,67.030317,62.188980,94.543713,13.000000,51.460260,63.920000,44.796855,11.759494,23.169575
55.019969,75.506390,160.671721,163.117241,41.301110,56.520103,59.110844,12.711654,158.079598,1.026759,75.743187,55.646573,161.641467,160.284210,158.749962,159.076663,76.307305,158.425952,0.001836,-1.793218,32.000000,-237.295392,159.125274,0.310918,15.130011,0.686930,270319.164213,0.918731,30.244968,32.555466,2.920316,67.024707,62.192989,94.544831,13.000000,51.448650,63.920000,44.793305,11.759494,23.170495
55.018386,75.507861,160.756762,163.113757,41.319934,56.520195,51.721862,12.711283,158.080300,1.026535,75.743592,55.644957,161.637592,160.284376,158.745950,159.075941,76.308919,158.427874,0.001818,-1.795023,32.000000,-237.295843,159.129009,0.310618,15.128433,0.686872,270320.501400,1.038108,30.244673,32.556527,2.920335,67.016555,62.198547,94.548087,13.000000,51.504505,63.920000,44.792120,11.759494,23.171572
55.017980,75.508875,160.749019,163.110858,41.369536,56.520158,59.261902,12.711071,158.076320,1.026692,75.744180,55.639952,161.633675,160.284843,158.741828,159.072570,76.310301,158.427436,0.001810,-1.795367,32.000000,-237.296036,159.131005,0.310941,15.127858,0.687028,270321.390620,0.921253,30.246272,32.557636,2.920244,67.008534,62.202318,94.549607,13.000000,51.497509,63.920000,44.789585,11.759494,23.172454
55.015841,75.510214,160.819842,163.107187,41.472581,56.520142,59.162924,12.711780,158.076188,1.026443,75.744664,55.640238,161.628871,160.282850,158.738289,159.076192,76.311777,158.426891,0.001807,-1.795331,32.000000,-237.295383,159.135884,0.310871,15.131497,0.687472,270321.736428,1.052902,30.249263,32.556851,2.921873,66.998107,62.205740,94.549497,13.000000,51.522285,63.920000,44.790050,11.759494,23.173522
55.015058,75.511035,160.765921,163.102925,41.418803,56.520077,59.176758,12.712246,158.078440,1.026686,75.744961,55.641144,161.624684,160.281278,158.734639,159.078014,76.313611,158.429959,0.001825,-1.795307,32.000000,-237.294968,159.134790,0.310691,15.128968,0.687470,270320.791602,0.918948,30.250665,32.555280,2.921754,66.989793,62.209018,94.548136,13.000000,51.489255,63.920000,44.787778,11.759494,23.174380
55.015586,75.511916,160.730338,163.097648,41.396716,56.520179,59.295932,12.712753,158.082023,1.026675,75.745154,55.643592,161.619009,160.280544,158.729499,159.085405,76.314691,158.435136,0.001841,-1.795302,32.000000,-237.294430,159.138244,0.310979,15.128019,0.687618,270320.685743,0.920528,30.254056,32.553569,2.923155,66.981336,62.212695,94.544765,13.000000,51.466550,63.920000,44.785738,11.759494,23.175386
55.018280,75.512710,160.732747,163.093756,41.355531,56.520063,59.158724,12.712664,158.079298,1.026913,75.745270,55.646450,161.613914,160.280948,158.725476,159.089427,76.315557,158.430420,0.001838,-1.795299,32.000000,-237.294640,159.143441,0.310583,15.130101,0.687529,270319.569426,0.920328,30.255629,32.553058,2.922217,66.974850,62.215150,94.541859,13.000000,51.464001,63.920000,44.779654,11.759494,23.176235
55.017314,75.513690,160.743509,163.089760,41.439051,56.519859,59.214038,12.713590,158.082146,1.026831,75.746727,55.654065,161.608714,160.279681,158.722237,159.100923,76.316883,158.427933,0.001832,-1.795266,32.000000,-237.293659,159.142204,0.310871,15.127017,0.687429,270319.333142,0.918472,30.256003,32.554212,2.921542,66.967710,62.218637,94.538080,13.000000,51.445690,63.920000,44.777495,11.759494,23.177263
55.021160,75.514362,160.787636,163.086671,41.390902,56.519670,59.114305,12.715299,158.078721,1.287952,75.745833,55.662071,161.603137,160.278660,158.718831,159.107669,76.316700,158.427263,0.001874,-1.795225,32.000000,-237.291883,159.122465,0.394470,15.128360,0.687304,270317.373905,0.920553,30.254214,32.551311,2.921443,66.959638,62.220454,94.532934,13.000000,51.461168,63.920000,44.770699,11.759494,23.178255
55.018878,75.514991,160.826056,163.084320,41.365127,56.512935,59.113093,12.714427,158.090441,0.985961,75.745610,55.653980,161.598865,160.278911,158.715766,159.104971,76.316311,158.431957,0.001861,-1.795191,32.000000,-237.292779,159.179962,0.286567,15.133256,0.687505,270316.171124,0.919710,30.256121,32.548913,2.921690,66.953805,62.222083,94.528574,13.000000,51.484903,63.920000,44.768926,11.759494,23.179085
55.020235,75.515379,160.843764,163.082230,41.379338,56.512919,59.315746,12.714782,158.092109,0.768100,75.743576,55.649069,161.595435,160.277949,158.713326,159.111675,76.317101,158.434089,0.001841,-1.795212,32.000000,-237.292590,159.189200,0.226121,15.133190,0.687569,270314.666291,0.921189,30.253104,32.548806,2.922287,66.947967,62.224016,94.524340,13.000000,51.481903,63.920000,44.764848,11.759494,23.180056
55.017888,75.515217,160.915814,163.081466,41.386973,56.513013,52.423943,12.715305,158.089239,0.768554,75.741949,55.644592,161.592473,160.279501,158.711052,159.116668,76.318228,158.445030,0.001834,-1.795171,32.000000,-237.292176,159.195406,0.226261,15.133808,0.687448,270284.387877,0.921142,30.255921,32.551221,2.923107,66.943862,62.225905,94.521124,13.000000,51.517230,63.920000,44.764220,11.759494,23.180781
55.020395,75.514715,160.961249,163.081869,41.341493,56.512992,59.254885,12.715795,158.092455,0.768509,75.741646,55.648506,161.590650,160.277684,158.711314,159.121057,76.319916,158.446561,0.001833,-1.795190,32.000000,-237.291548,159.196297,0.226213,15.138790,0.687503,270282.985608,0.917970,30.255008,32.551350,2.923357,66.939848,62.228417,94.516403,13.000000,51.548811,63.920000,44.761437,11.759494,23.181608
55.020208,75.514305,160.892204,163.082888,41.177506,56.513037,59.310361,12.715758,158.095812,0.768718,75.742046,55.648597,161.590198,160.277931,158.709492,159.122312,76.321763,158.449374,0.001819,-1.795180,32.000000,-237.291451,159.195787,0.225934,15.135259,0.687796,270283.172081,1.038699,30.257097,32.554941,2.924791,66.937468,62.231644,94.512242,13.000000,51.537741,63.920000,44.756131,11.759494,23.182289
55.019956,75.513891,160.857064,163.083811,41.056920,56.513095,52.700650,12.714674,158.101287,0.768686,75.740646,55.648222,161.590486,160.276927,158.706778,159.121891,76.323839,158.449547,0.001802,-1.795189,32.000000,-237.292315,159.192554,0.226078,15.139344,0.687723,270279.939934,0.918910,30.254189,32.553913,2.925483,66.934064,62.234022,94.506242,13.000000,51.481218,63.920000,44.754176,11.759494,23.183117
55.022869,75.513657,160.869063,163.084399,41.028374,56.513260,59.319060,12.714118,158.110116,0.768934,75.738761,55.653912,161.591602,160.278562,158.704703,159.121518,76.325454,158.452155,0.001798,-1.795157,32.000000,-237.292819,159.191190,0.226131,15.135793,0.687602,270277.860412,0.918053,30.253958,32.553279,2.924238,66.931128,62.235589,94.500376,13.000000,51.488770,63.920000,44.747401,11.759494,23.183822
55.023121,75.513161,160.937909,163.084080,41.032423,56.513244,59.277569,12.711616,158.105560,0.769019,75.736391,55.648956,161.592639,160.273009,158.700169,159.117812,76.327793,158.452473,0.001800,-1.795133,32.000000,-237.295197,159.191625,0.226078,15.144112,0.687280,270275.858171,1.033201,30.253786,32.551280,2.923613,66.926942,62.237834,94.492465,13.000000,51.514192,63.920000,44.742814,11.759494,23.184641
55.026131,75.512734,160.902733,163.083400,41.041632,56.513074,59.305313,12.711244,158.109092,0.774233,75.735152,55.650399,161.593759,160.273334,158.697200,159.119143,76.329384,158.455693,0.001822,-1.794738,32.000000,-237.295525,159.181992,0.229994,15.140453,0.687451,270274.007501,0.917872,30.250759,32.550789,2.923676,66.923580,62.240069,94.484997,13.000000,51.517192,63.920000,44.737717,11.759494,23.185325
55.029423,75.512139,160.917557,163.082174,41.036678,56.513129,52.617391,12.710790,158.108263,0.765827,75.733373,55.653915,161.594235,160.274813,158.693955,159.125253,76.331501,158.458887,0.001842,-1.794173,32.000000,-237.296168,159.171806,0.227880,15.137053,0.687348,270270.632916,0.918509,30.250022,32.548587,2.924914,66.921170,62.242646,94.475698,13.000000,51.515478,63.920000,44.727919,11.759494,23.186128
55.033705,75.511448,160.900570,163.080923,40.995274,56.512956,59.284519,12.711908,158.109749,0.765963,75.731752,55.658722,161.592564,160.274682,158.691902,159.133917,76.332757,158.464558,0.001840,-1.793570,32.000000,-237.295028,159.175631,0.228223,15.131048,0.687332,270267.006264,0.918020,30.246707,32.548384,2.924115,66.920364,62.244536,94.466445,13.000000,51.507635,63.920000,44.720208,11.759494,23.186769
55.033716,75.510627,160.917181,163.079452,40.928073,56.513013,59.276899,12.711503,158.112351,0.765633,75.730438,55.662205,161.591238,160.273614,158.688186,159.137915,76.334305,158.466977,0.001840,-1.793534,32.000000,-237.295382,159.177986,0.227904,15.133381,0.687493,270263.845081,1.034636,30.242955,32.547645,2.924209,66.921691,62.246864,94.456100,13.000000,51.496460,63.920000,44.713373,11.759494,23.187529
55.035756,75.509844,160.937704,163.078657,40.925353,56.512998,52.783761,12.710369,158.113744,0.765882,75.728804,55.659879,161.590956,160.277380,158.684734,159.136512,76.334922,158.467431,0.001863,-1.793529,32.000000,-237.296427,159.177989,0.227744,15.138473,0.687638,270260.054419,0.918199,30.238156,32.548834,2.923673,66.923777,62.249488,94.448576,13.000000,51.519428,63.920000,44.706451,11.759494,23.188153
55.039109,75.508911,161.012503,163.079286,41.019239,56.513076,52.503428,12.709002,158.111862,0.765648,75.727218,55.661249,161.590325,160.275201,158.682352,159.140449,76.336130,158.461198,0.001872,-1.792553,32.000000,-237.297704,159.176685,0.227986,15.135032,0.687602,270258.084210,0.918315,30.237326,32.548330,2.923974,66.926876,62.252131,94.440539,13.000000,51.552027,63.920000,44.696728,11.759494,23.188896
55.043522,75.508158,161.038720,163.079787,40.900691,56.512971,59.099281,12.709924,158.111564,0.765590,75.726071,55.667157,161.589379,160.280316,158.681241,159.141171,76.336594,158.466068,0.001860,-1.792561,32.000000,-237.296924,159.180702,0.227603,15.142089,0.687425,270256.029367,1.031237,30.234587,32.547908,2.924239,66.929695,62.253915,94.433547,13.000000,51.576843,63.920000,44.686491,11.759494,23.189516
55.050451,75.507674,161.055134,163.078937,40.840173,56.513155,59.297437,12.711037,158.116122,0.765364,75.726345,55.672441,161.589218,160.281386,158.679712,159.143187,76.339003,158.470585,0.001850,-1.792578,32.000000,-237.295664,159.181283,0.227983,15.142993,0.687835,270253.530219,1.036672,30.230438,32.544012,2.925420,66.934485,62.257124,94.425884,13.000000,51.572769,63.920000,44.672655,11.759494,23.190308
55.057742,75.507431,161.010586,163.076956,40.875934,56.513423,51.685702,12.711068,158.118250,0.765405,75.725094,55.675424,161.587647,160.281455,158.675961,159.138943,76.340511,158.475193,0.001852,-1.792605,32.000000,-237.295626,159.181368,0.227781,15.133351,0.687562,270250.391983,0.920889,30.225454,32.545649,2.925662,66.938419,62.258894,94.417981,13.000000,51.576926,63.920000,44.655796,11.759494,23.190993
55.062606,75.507431,161.009521,163.073002,40.856893,56.513530,59.328484,12.711401,158.117651,0.644585,75.726223,55.675400,161.586576,160.280091,158.671167,159.134827,76.342005,158.479969,0.001836,-1.792585,32.000000,-237.295336,159.159762,0.192763,15.133459,0.687492,270246.477566,0.917687,30.218326,32.545188,2.925592,66.944749,62.261344,94.410043,13.000000,51.560523,63.920000,44.640877,11.759494,23.191848
55.071060,75.507817,161.038099,163.068802,40.953818,56.520184,59.142183,12.712955,158.117828,1.012209,75.726565,55.687455,161.584677,160.283220,158.665817,159.135717,76.342794,158.480963,0.001820,-1.792575,32.000000,-237.293916,159.149238,0.313584,15.133551,0.687655,270243.857394,1.052685,30.211094,32.545666,2.924395,66.949950,62.262645,94.402831,13.000000,51.577091,63.920000,44.623965,11.759494,23.192629
55.079320,75.508687,161.124919,163.062786,40.978221,56.520200,52.381826,12.713451,158.118304,1.024657,75.729275,55.700114,161.581291,160.286658,158.659620,159.134303,76.343779,158.484293,0.001808,-1.792558,32.000000,-237.293328,159.152422,0.313449,15.137637,0.687582,270241.346130,0.916990,30.206430,32.546232,2.924117,66.957741,62.264520,94.394707,13.000000,51.616250,63.920000,44.602792,11.759494,23.193612
55.087420,75.510274,161.030730,163.056725,40.943668,56.520074,59.120305,12.713650,158.122031,1.024516,75.731751,55.710295,161.578703,160.290357,158.657321,159.134024,76.345463,158.485278,0.001808,-1.792565,32.000000,-237.293138,159.153409,0.313907,15.129656,0.687661,270270.214844,0.919832,30.198712,32.545871,2.924187,66.964268,62.266593,94.388550,13.000000,51.592186,63.920000,44.580438,11.759494,23.194548
55.096151,75.512026,160.947596,163.049881,40.883333,56.520441,51.804175,12.713663,158.123925,1.024382,75.734011,55.715981,161.574993,160.292585,158.653033,159.138863,76.346745,158.486600,0.001807,-1.792573,32.000000,-237.293091,159.154595,0.313733,15.132469,0.687714,270267.755203,1.038377,30.191666,32.546322,2.925325,66.970383,62.268259,94.382882,13.000000,51.550316,63.920000,44.558557,11.759494,23.195525
55.103777,75.513935,160.899601,163.042608,40.896411,56.520596,59.151888,12.714454,158.125581,1.024319,75.735927,55.724524,161.569851,160.301112,158.648338,159.137356,76.347648,158.492643,0.001852,-1.792565,32.000000,-237.292426,159.160461,0.313911,15.135598,0.687594,270263.967114,0.919877,30.185490,32.545063,2.923185,66.976038,62.269398,94.376145,13.000000,51.508410,63.920000,44.538344,11.759494,23.196537
55.116846,75.516412,160.935283,163.034172,40.994642,56.520386,59.292438,12.713733,158.123903,1.024319,75.739957,55.734990,161.563931,160.306756,158.643031,159.133872,76.347716,158.489894,0.001848,-1.792516,32.000000,-237.293135,159.165960,0.314058,15.128492,0.687024,270263.298741,1.049617,30.178876,32.544352,2.921213,66.982858,62.270818,94.369425,13.000000,51.511749,63.920000,44.506189,11.759494,23.197773
55.124670,75.518751,160.970511,163.026802,40.978811,56.520520,59.111717,12.713997,158.119165,1.028162,75.744366,55.744227,161.558748,160.311433,158.637650,159.135580,76.349497,158.485287,0.001846,-1.792514,32.000000,-237.293007,159.154113,0.317390,15.128502,0.686591,270262.455092,0.919103,30.173478,32.546054,2.919938,66.989105,62.273083,94.364327,13.000000,51.536146,63.920000,44.478611,11.759494,23.198855
55.135957,75.521972,161.003539,163.017901,41.113801,56.520454,51.864628,12.715521,158.117899,1.518198,75.750026,55.758694,161.552305,160.320203,158.631049,159.137501,76.351029,158.485244,0.001866,-1.792502,32.000000,-237.291677,159.109446,0.475832,15.133967,0.686884,270259.139783,0.916689,30.163436,32.544801,2.919893,66.995619,62.275669,94.358773,13.000000,51.547843,63.920000,44.446006,11.759494,23.200203
55.145955,75.525068,161.007554,163.010304,41.045632,56.520703,51.878837,12.715435,158.127979,1.461166,75.754645,55.762757,161.546212,160.325106,158.626508,159.136770,76.351867,158.487700,0.001885,-1.793687,32.000000,-237.291720,159.157781,0.444651,15.135850,0.686921,270257.639283,0.919356,30.158280,32.541033,2.920117,66.999852,62.277380,94.355547,13.000000,51.565166,63.920000,44.414348,11.759494,23.201396
55.152199,75.529043,161.012832,163.000628,41.046670,56.537004,52.749452,12.714878,158.130115,1.041908,75.760927,55.769019,161.540072,160.321108,158.621143,159.135443,76.354404,158.485119,0.001853,-1.794270,32.000000,-237.292237,159.188025,0.312671,15.144470,0.686664,270254.849125,1.047590,30.150691,32.539483,2.920119,67.004125,62.280550,94.353960,13.000000,51.564587,63.920000,44.381739,11.759494,23.202899
55.157705,75.531944,160.980331,162.992718,41.165239,56.545132,59.182850,12.715102,158.134971,1.035790,75.766582,55.776966,161.534137,160.324997,158.614969,159.135298,76.355836,158.486079,0.001844,-1.794856,32.000000,-237.292051,159.186714,0.312754,15.154858,0.686471,270254.250054,1.047108,30.144214,32.539703,2.919662,67.006895,62.283007,94.352923,13.000000,51.557345,63.920000,44.354303,11.759494,23.204098
55.163760,75.535818,160.984055,162.983529,41.221855,56.545248,51.076715,12.713488,158.138864,1.035730,75.773436,55.786709,161.526813,160.326541,158.609053,159.133871,76.358677,158.487616,0.001845,-1.794863,32.000000,-237.293632,159.184785,0.312551,15.154918,0.686221,270330.897746,1.030005,30.142211,32.536053,2.919427,67.010271,62.286055,94.353398,13.000000,51.543802,63.920000,44.321855,11.759494,23.205583
55.173126,75.539454,160.973248,162.975604,41.295605,56.545056,59.304837,12.715387,158.145853,1.035849,75.779386,55.799382,161.520658,160.332460,158.603360,159.138884,76.360373,158.494242,0.001844,-1.793720,32.000000,-237.291822,159.189528,0.312609,15.149813,0.685644,270368.700791,0.918078,30.139840,32.535036,2.918547,67.012572,62.288085,94.354430,13.000000,51.538539,63.920000,44.287495,11.759494,23.206895
55.181660,75.544025,160.962732,162.966203,41.236340,56.545232,59.122757,12.716334,158.147771,1.036006,75.786551,55.802904,161.513527,160.337841,158.595564,159.141324,76.362027,158.505585,0.001810,-1.790715,32.000000,-237.290990,159.199224,0.312487,15.154474,0.685589,270367.120293,1.063666,30.137917,32.532857,2.918294,67.015660,62.291607,94.356527,13.000000,51.519042,63.920000,44.248487,11.759494,23.208510
55.191712,75.547912,161.017051,162.958967,41.151496,56.549182,51.880437,12.717229,158.157571,1.035990,75.792086,55.807463,161.507678,160.342138,158.588946,159.141331,76.363051,158.508770,0.001800,-1.789984,32.000000,-237.290083,159.209686,0.312386,15.154755,0.685657,270364.587024,0.915924,30.132588,32.534018,2.917602,67.017863,62.293606,94.359454,13.000000,51.553117,63.920000,44.210650,11.759494,23.209884
55.199321,75.552300,161.073959,162.950978,41.343961,56.553158,59.253350,12.716349,158.154051,1.151627,75.798724,55.810663,161.501305,160.349806,158.580810,159.142117,76.365205,158.508841,0.001798,-1.789348,32.000000,-237.290876,159.169688,0.357123,15.153071,0.685300,270364.737858,0.918603,30.128992,32.537256,2.916961,67.018967,62.296384,94.363988,13.000000,51.589842,63.920000,44.169676,11.759494,23.211510
55.207438,75.556612,161.112101,162.943692,41.402329,56.565325,59.290168,12.715035,158.152734,1.563785,75.805310,55.816472,161.495327,160.348475,158.574703,159.143702,76.366742,158.508358,0.001819,-1.789296,32.000000,-237.292357,159.156292,0.481436,15.160852,0.685426,270382.402538,1.046711,30.123258,32.537604,2.917414,67.020838,62.299535,94.370182,13.000000,51.634048,63.920000,44.125620,11.759494,23.213130
55.214665,75.560606,161.169707,162.937701,41.459055,56.585688,59.272665,12.714710,158.157842,1.566167,75.810334,55.826295,161.490101,160.356188,158.569177,159.145089,76.368311,158.509027,0.001840,-1.789282,32.000000,-237.292675,159.175606,0.478613,15.157055,0.685681,270400.447547,0.916404,30.120367,32.535481,2.918042,67.020839,62.301771,94.376416,13.000000,51.662494,63.920000,44.087725,11.759494,23.214532
55.219337,75.565083,161.104411,162.930323,41.417030,56.602671,59.303730,12.714290,158.167258,1.080004,75.816810,55.831081,161.484000,160.361941,158.564149,159.150799,76.371705,158.516720,0.001838,-1.789300,32.000000,-237.293082,159.217961,0.319435,15.161848,0.685535,270457.452116,0.915894,30.116914,32.533736,2.918304,67.020068,62.305454,94.385900,13.000000,51.626878,63.920000,44.046348,11.759494,23.216221
55.222285,75.568381,161.085278,162.924503,41.470044,56.602584,51.714601,12.714007,158.163618,1.037116,75.821026,55.836151,161.478157,160.360750,158.559692,159.153909,76.374403,158.519602,0.001839,-1.789331,32.000000,-237.293294,159.224388,0.311818,15.161528,0.686091,270554.072226,0.916372,30.113993,32.532456,2.918966,67.018079,62.308306,94.392194,13.000000,51.623501,63.920000,44.012232,11.759494,23.217567
