Torad 40 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 11, 2018
6:28:57 PM


Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,rpm,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.907025,75.400328,160.905453,163.062853,40.762627,56.523578,59.302709,12.706402,158.006063,0.502561,75.572251,55.520183,161.546148,160.154742,158.578178,158.966114,76.375396,158.342978,0.001796,-1.797056,32.000000,-237.300581,159.132033,0.143117,15.095614,0.690950,270220.483964,1.047297,30.248435,32.459978,2.931827,67.080934,62.307288,94.524905,13.000000,51.744699,63.920000,43.825692,11.759494,23.232687
54.901830,75.397060,160.784204,163.062819,40.721397,56.523625,59.312391,12.705966,157.994059,0.502487,75.569362,55.516141,161.545242,160.139135,158.575626,158.954237,76.375438,158.335643,0.001795,-1.797066,32.000000,-237.301013,159.117716,0.142542,15.102254,0.690535,270219.984251,0.920297,30.251570,32.456541,2.930456,67.083355,62.305516,94.514112,13.000000,51.677101,63.920000,43.845164,11.759494,23.232778
54.900968,75.394454,160.688474,163.062184,40.557590,56.523457,59.307479,12.705510,157.985637,0.502406,75.566220,55.513986,161.544436,160.133496,158.574704,158.946573,76.375546,158.323676,0.001805,-1.797091,32.000000,-237.301410,159.108362,0.142912,15.106466,0.690908,270217.857846,0.920153,30.248629,32.453751,2.930508,67.085196,62.303479,94.504577,13.000000,51.622478,63.920000,43.860389,11.759494,23.232865
54.895008,75.391148,160.659681,163.060984,40.455438,56.523410,59.318031,12.704189,157.970128,0.502205,75.562760,55.507602,161.543689,160.122295,158.574157,158.935582,76.376245,158.313577,0.001832,-1.797109,32.000000,-237.302779,159.098700,0.142752,15.095195,0.690179,270216.744628,0.920091,30.250353,32.450544,2.928576,67.091134,62.301554,94.494422,13.000000,51.587246,63.920000,43.883787,11.759494,23.232950
54.894815,75.388102,160.614624,163.059764,40.461573,56.507033,52.416550,12.705862,157.964225,0.502301,75.559396,55.502814,161.543483,160.116866,158.571482,158.930497,76.375781,158.308604,0.001831,-1.797106,32.000000,-237.301193,159.091294,0.142630,15.093601,0.689604,270214.259422,0.920174,30.248575,32.445271,2.926879,67.095510,62.300228,94.486954,13.000000,51.551582,63.920000,43.900088,11.759494,23.232965
54.892367,75.384989,160.606693,163.058197,40.531543,56.491034,59.121009,12.704386,157.942631,0.983270,75.555898,55.496426,161.543501,160.106281,158.571753,158.923360,76.376009,158.295137,0.001829,-1.797196,32.000000,-237.302780,159.016743,0.302810,15.092389,0.690073,270212.477743,0.920112,30.250995,32.440214,2.926672,67.101500,62.299238,94.479041,13.000000,51.534560,63.920000,43.921449,11.759494,23.233034
54.891675,75.382358,160.559067,163.056328,40.553782,56.482925,59.318074,12.704950,157.934976,1.036019,75.553596,55.492619,161.543890,160.100380,158.571585,158.916536,76.375163,158.287383,0.001828,-1.797237,32.000000,-237.302168,159.006082,0.312505,15.095719,0.689768,270132.398131,1.040953,30.248134,32.438533,2.925861,67.106612,62.298493,94.473194,13.000000,51.491388,63.920000,43.935862,11.759494,23.233095
54.886215,75.379135,160.546575,163.053317,40.528228,56.482720,59.098894,12.704465,157.936636,0.670389,75.550120,55.486760,161.543881,160.095244,158.572108,158.909605,76.374195,158.279951,0.001861,-1.796679,32.000000,-237.302775,159.047487,0.187404,15.098938,0.689622,270053.903733,0.922683,30.247374,32.432493,2.925847,67.113058,62.296977,94.466818,13.000000,51.457845,63.920000,43.959784,11.759494,23.233154
54.883637,75.375997,160.568414,163.051101,40.511872,56.482788,59.289086,12.706592,157.934618,0.500942,75.547021,55.481628,161.543007,160.090409,158.572724,158.907283,76.373804,158.276308,0.001826,-1.794945,32.000000,-237.300643,159.041634,0.143024,15.106718,0.689185,270014.203881,0.919493,30.245407,32.429991,2.925017,67.118030,62.296300,94.460564,13.000000,51.456377,63.920000,43.979736,11.759494,23.233138
54.879343,75.371914,160.576098,163.049500,40.419571,56.466406,59.281706,12.706957,157.930133,0.500903,75.543466,55.478527,161.542031,160.081940,158.570892,158.907612,76.372690,158.270715,0.001823,-1.794930,32.000000,-237.299881,159.028301,0.142882,15.102655,0.689046,270013.630636,0.922992,30.247431,32.427751,2.925080,67.124230,62.295941,94.452403,13.000000,51.467842,63.920000,44.003636,11.759494,23.233047
54.877207,75.369000,160.531634,163.048940,40.522516,56.445917,59.107743,12.708760,157.928672,0.500843,75.540771,55.473545,161.540701,160.081282,158.569437,158.908289,76.372276,158.269772,0.001823,-1.794935,32.000000,-237.298091,159.020853,0.143030,15.108581,0.688815,270012.783197,0.920073,30.246770,32.426571,2.925615,67.128370,62.295582,94.445200,13.000000,51.427114,63.920000,44.024576,11.759494,23.233018
54.872718,75.365429,160.510708,163.048789,40.556882,56.421638,59.303790,12.709559,157.925737,0.500894,75.538205,55.467118,161.539418,160.079616,158.569062,158.907306,76.371573,158.262265,0.001839,-1.794922,32.000000,-237.297129,159.011235,0.143103,15.115970,0.688881,269933.497897,0.919990,30.246815,32.425271,2.925984,67.134357,62.295064,94.436747,13.000000,51.388008,63.920000,44.050188,11.759494,23.232986
54.871889,75.362404,160.496685,163.048907,40.647287,56.409261,59.151545,12.710320,157.917462,0.770981,75.534988,55.465302,161.539512,160.078017,158.568153,158.901496,76.370722,158.260251,0.001835,-1.794067,32.000000,-237.296210,158.946358,0.242289,15.110646,0.688205,269834.821588,0.922395,30.245952,32.425276,2.925288,67.138443,62.294295,94.430027,13.000000,51.366365,63.920000,44.069458,11.759494,23.232939
54.870094,75.359016,160.505298,163.049259,40.631477,56.400837,52.380829,12.710964,157.915877,1.040853,75.531395,55.468220,161.540501,160.073979,158.567974,158.901361,76.368206,158.257634,0.001831,-1.794082,32.000000,-237.295704,158.946483,0.312759,15.115499,0.687540,269717.811706,0.919025,30.246698,32.422739,2.925146,67.142893,62.292593,94.423136,13.000000,51.363985,63.920000,44.092754,11.759494,23.232901
54.868181,75.356181,160.535008,163.049173,40.838476,56.388617,51.806596,12.712904,157.919947,1.040898,75.528102,55.460865,161.541049,160.072888,158.568392,158.902273,76.366941,158.258096,0.001831,-1.794115,32.000000,-237.293938,158.946839,0.312783,15.122833,0.687577,269657.462844,0.921196,30.244469,32.422721,2.924935,67.145648,62.290663,94.417865,13.000000,51.370395,63.920000,44.113086,11.759494,23.232875
54.866939,75.352446,160.545612,163.049170,40.708522,56.364062,59.156764,12.714661,157.919172,1.040925,75.522702,55.457626,161.541145,160.066027,158.566106,158.905288,76.363234,158.260060,0.001843,-1.794125,32.000000,-237.292356,158.944628,0.312927,15.123801,0.687311,269618.057432,1.040142,30.242807,32.424108,2.925187,67.147386,62.287987,94.411811,13.000000,51.354342,63.920000,44.136564,11.759494,23.232791
54.866610,75.349071,160.537018,163.049086,40.632552,56.343670,59.157311,12.714605,157.916691,1.040938,75.518789,55.458609,161.542598,160.064880,158.564967,158.903930,76.361078,158.262675,0.001870,-1.794099,32.000000,-237.292420,158.942554,0.313156,15.121324,0.686971,269559.318882,1.051476,30.241810,32.425573,2.925831,67.148058,62.286703,94.408133,13.000000,51.352850,63.920000,44.156689,11.759494,23.232663
54.863978,75.344983,160.661694,163.048627,40.529440,56.318995,51.726146,12.717105,157.917327,1.040900,75.513980,55.457302,161.543768,160.063423,158.563273,158.912013,76.358793,158.261012,0.001870,-1.794131,32.000000,-237.289969,158.939522,0.313176,15.127086,0.686672,269443.610672,0.920444,30.239268,32.430128,2.926090,67.149544,62.284858,94.404786,13.000000,51.392207,63.920000,44.181244,11.759494,23.232498
54.859898,75.341710,160.654954,163.048020,40.692349,56.298574,51.673122,12.716628,157.917661,1.041016,75.511128,55.446396,161.545801,160.064784,158.563094,158.914767,76.357069,158.256490,0.001868,-1.794125,32.000000,-237.290415,158.936291,0.313206,15.130743,0.686501,269346.175342,0.920101,30.236210,32.433413,2.925951,67.150978,62.284058,94.402593,13.000000,51.386850,63.920000,44.204938,11.759494,23.232370
54.852954,75.337694,160.726080,163.047835,40.759414,56.274093,51.816331,12.716538,157.917690,1.040917,75.507204,55.441618,161.548150,160.067392,158.563799,158.916308,76.355498,158.255192,0.001865,-1.792975,32.000000,-237.290389,158.937635,0.313306,15.130912,0.686468,269228.396001,1.051870,30.234652,32.434980,2.928364,67.152449,62.283614,94.400905,13.000000,51.423488,63.920000,44.236989,11.759494,23.232184
54.848784,75.334228,160.793065,163.048135,40.964923,56.253777,59.131028,12.716647,157.920589,1.041089,75.502638,55.442536,161.550245,160.067649,158.563938,158.919381,76.352478,158.256306,0.001887,-1.792952,32.000000,-237.290326,158.943365,0.313401,15.126285,0.686075,269131.154939,1.052644,30.235302,32.434750,2.928459,67.151910,62.282225,94.398541,13.000000,51.454931,63.920000,44.261596,11.759494,23.232018
54.844639,75.329986,160.822593,163.049405,40.998395,56.229238,51.722334,12.717029,157.925584,1.040933,75.497398,55.437623,161.552894,160.072420,158.563203,158.926332,76.349192,158.260235,0.001855,-1.792952,32.000000,-237.289881,158.944214,0.313495,15.137502,0.686139,269015.180575,1.049413,30.237960,32.435762,2.930126,67.149455,62.280541,94.395656,13.000000,51.477112,63.920000,44.291739,11.759494,23.231779
54.840710,75.326840,160.867930,163.050485,41.001907,56.221183,52.616675,12.716697,157.917939,1.427912,75.493762,55.437552,161.554817,160.073328,158.566773,158.930488,76.347812,158.259895,0.001851,-1.792953,32.000000,-237.290262,158.892078,0.444210,15.138580,0.686421,268919.949631,0.919334,30.238505,32.439263,2.931570,67.147290,62.278970,94.392815,13.000000,51.487953,63.920000,44.319628,11.759494,23.231626
54.838001,75.322909,160.952149,163.051758,40.864009,56.212607,59.121944,12.716944,157.932426,1.211753,75.489175,55.435658,161.557621,160.074396,158.569707,158.936502,76.346266,158.274526,0.001853,-1.792902,32.000000,-237.290054,158.962055,0.353226,15.144500,0.685784,268803.952385,1.050637,30.238247,32.444244,2.932330,67.143385,62.276880,94.389215,13.000000,51.519925,63.920000,44.348872,11.759494,23.231424
54.831992,75.319457,161.005292,163.053423,40.790245,56.204284,59.102111,12.717426,157.941821,1.051067,75.484256,55.431555,161.560178,160.084112,158.569970,158.949021,76.344830,158.288370,0.001872,-1.792862,32.000000,-237.289510,158.972231,0.312081,15.143625,0.685856,268765.877762,1.032704,30.238880,32.445479,2.933367,67.138893,62.275388,94.386120,13.000000,51.551803,63.920000,44.378971,11.759494,23.231230
54.824955,75.314515,161.020203,163.056585,40.651526,56.179903,52.007002,12.716339,157.951629,1.051183,75.478080,55.422531,161.562908,160.093834,158.571759,158.962224,76.343251,158.297962,0.001868,-1.789362,32.000000,-237.290545,158.988735,0.312307,15.144635,0.685856,268724.383489,0.918974,30.237553,32.453339,2.935048,67.133631,62.273604,94.380861,13.000000,51.567229,63.920000,44.415286,11.759494,23.230872
54.817065,75.310115,161.030751,163.060807,40.779917,56.159909,59.166512,12.714352,157.958245,1.051150,75.471849,55.418194,161.565504,160.106107,158.573629,158.970132,76.341262,158.304477,0.001864,-1.790498,32.000000,-237.292532,158.999197,0.312005,15.131125,0.686077,268685.396362,0.919249,30.239879,32.460751,2.936339,67.129767,62.271056,94.376224,13.000000,51.586141,63.920000,44.448660,11.759494,23.230513
54.811527,75.304611,161.012027,163.067280,40.928280,56.147805,59.182123,12.714821,157.972645,1.051122,75.463639,55.409465,161.570924,160.126706,158.579249,158.985506,76.339192,158.322841,0.001861,-1.790491,32.000000,-237.292232,159.020787,0.312220,15.134538,0.685882,268569.241437,1.044339,30.241705,32.466470,2.936987,67.125090,62.268377,94.370427,13.000000,51.585729,63.920000,44.487572,11.759494,23.230037
54.808848,75.299694,160.959642,163.073575,40.916281,56.147868,59.128712,12.715002,157.987663,1.051108,75.455647,55.406718,161.575237,160.139281,158.582623,158.995931,76.337459,158.335297,0.001881,-1.788186,32.000000,-237.292236,159.040520,0.312333,15.133889,0.686388,268474.704067,0.917775,30.244895,32.471270,2.937603,67.121135,62.264663,94.364649,13.000000,51.564870,63.920000,44.517393,11.759494,23.229583
54.807531,75.293656,160.995169,163.081830,40.915672,56.147637,51.430953,12.714990,157.997257,1.050982,75.447127,55.404285,161.582760,160.155594,158.587074,159.009836,76.334773,158.350524,0.001901,-1.784669,32.000000,-237.292367,159.062749,0.312178,15.130963,0.686076,268416.804768,0.917424,30.244717,32.481265,2.937558,67.114782,62.261317,94.358852,13.000000,51.547942,63.920000,44.551801,11.759494,23.228995
54.805947,75.288573,161.005074,163.089175,40.971648,56.143645,59.159761,12.715595,158.013045,0.892150,75.439362,55.401942,161.588984,160.168707,158.590854,159.025275,76.333613,158.368283,0.001871,-1.785473,32.000000,-237.291950,159.126851,0.251018,15.138087,0.685918,268416.283658,0.918292,30.242377,32.488374,2.936746,67.109178,62.259324,94.354804,13.000000,51.578947,63.920000,44.579453,11.759494,23.228486
54.800461,75.281934,160.999720,163.097945,40.992143,56.127644,59.297477,12.714664,158.026435,0.516057,75.430100,55.395556,161.596483,160.182537,158.596080,159.041122,76.333176,158.390783,0.001871,-1.785461,32.000000,-237.292791,159.154306,0.142750,15.139007,0.686204,268413.955927,1.055741,30.237606,32.497630,2.937464,67.101478,62.257125,94.351445,13.000000,51.563228,63.920000,44.619490,11.759494,23.227798
54.801169,75.276311,161.021995,163.105301,40.884246,56.115550,59.318170,12.714797,158.029572,0.803434,75.422887,55.400788,161.602484,160.196669,158.599440,159.052810,76.332031,158.408719,0.001870,-1.785424,32.000000,-237.292520,159.115214,0.247808,15.133412,0.685881,268393.211376,0.917768,30.234048,32.506452,2.937730,67.094655,62.255421,94.350417,13.000000,51.583400,63.920000,44.648441,11.759494,23.227170
54.804808,75.269986,161.076586,163.113164,40.990097,56.115686,51.733263,12.715094,158.042219,1.047626,75.416553,55.405299,161.608411,160.215214,158.605056,159.066475,76.331269,158.422709,0.001886,-1.785437,32.000000,-237.292171,159.129304,0.312254,15.135454,0.685685,268313.805069,0.915461,30.232686,32.516595,2.937926,67.085997,62.254256,94.351975,13.000000,51.605862,63.920000,44.678485,11.759494,23.226468
54.806729,75.265402,161.108991,163.118128,41.091114,56.131775,59.138457,12.716344,158.054005,1.047695,75.410232,55.407924,161.612696,160.229690,158.609699,159.076483,76.330968,158.434280,0.001856,-1.785469,32.000000,-237.290808,159.140875,0.312583,15.135540,0.685859,268252.876535,0.914918,30.226383,32.525478,2.938295,67.078623,62.252741,94.354510,13.000000,51.632345,63.920000,44.703323,11.759494,23.225962
54.807432,75.259535,161.065421,163.123215,41.199794,56.135900,52.377828,12.715447,158.065217,1.047672,75.402262,55.410419,161.617515,160.243797,158.615891,159.084172,76.329771,158.445377,0.001852,-1.785457,32.000000,-237.291754,159.154348,0.312370,15.136169,0.685921,268249.061998,1.048969,30.216557,32.532274,2.939096,67.067719,62.251768,94.358865,13.000000,51.609020,63.920000,44.734355,11.759494,23.225303
54.808029,75.254527,161.081627,163.127189,41.070700,56.140057,59.094588,12.715554,158.074657,1.047749,75.395791,55.417902,161.621700,160.255688,158.620004,159.094644,76.330165,158.455931,0.001853,-1.785469,32.000000,-237.291613,159.166883,0.312051,15.139689,0.686213,268322.456825,0.917836,30.210125,32.537566,2.939584,67.059119,62.250580,94.363717,13.000000,51.620795,63.920000,44.761828,11.759494,23.224724
54.814497,75.248532,161.055262,163.130849,41.056863,56.156670,51.617299,12.717919,158.086449,1.047780,75.389112,55.425589,161.626344,160.274050,158.624098,159.105462,76.329121,158.470210,0.001879,-1.786650,32.000000,-237.289263,159.184879,0.312349,15.131299,0.686035,268338.882268,1.036351,30.203580,32.543549,2.938751,67.047100,62.248692,94.368106,13.000000,51.615680,63.920000,44.788703,11.759494,23.224011
54.817910,75.243871,161.080793,163.133006,40.947967,56.177055,51.930985,12.716752,158.088427,1.047677,75.385326,55.429804,161.629413,160.284746,158.627239,159.112514,76.329806,158.476777,0.001877,-1.786659,32.000000,-237.290447,159.190018,0.311993,15.129344,0.685980,268354.496842,0.918604,30.197998,32.547706,2.939015,67.039257,62.248083,94.372045,13.000000,51.632258,63.920000,44.810569,11.759494,23.223440
54.827397,75.239009,161.072702,163.134072,40.902732,56.202045,59.175271,12.717131,158.095302,1.047666,75.381487,55.440140,161.632545,160.297205,158.630625,159.114672,76.330898,158.482224,0.001873,-1.786653,32.000000,-237.290095,159.192850,0.312226,15.123460,0.686353,268428.873092,1.051832,30.185781,32.554907,2.938187,67.030789,62.248095,94.378050,13.000000,51.614234,63.920000,44.830435,11.759494,23.222842
54.836460,75.235331,161.055235,163.134016,40.903880,56.222424,51.759252,12.718072,158.110650,0.765623,75.377299,55.448256,161.633399,160.309915,158.630341,159.119931,76.330943,158.491669,0.001871,-1.786662,32.000000,-237.289176,159.254387,0.210278,15.123223,0.686742,268521.502943,1.045774,30.177837,32.557055,2.938470,67.022581,62.247887,94.382349,13.000000,51.619777,63.920000,44.845204,11.759494,23.222398
54.842952,75.231122,160.955430,163.132919,40.927942,56.246947,51.669452,12.718388,158.104442,0.804493,75.372467,55.456645,161.632476,160.322109,158.628820,159.126355,76.330827,158.491968,0.001891,-1.786695,32.000000,-237.288887,159.200697,0.250802,15.130894,0.687145,268633.448942,0.917972,30.163850,32.558312,2.937814,67.012456,62.248449,94.388365,13.000000,51.562354,63.920000,44.864878,11.759494,23.221889
54.852399,75.228045,160.949735,163.130913,40.945821,56.267294,52.284736,12.717296,158.103465,1.038585,75.370889,55.464449,161.631451,160.324708,158.629977,159.126422,76.331435,158.485764,0.001903,-1.785548,32.000000,-237.289922,159.200879,0.315001,15.122082,0.687208,268725.562802,1.049678,30.151457,32.562339,2.937010,67.006203,62.249402,94.394211,13.000000,51.566485,63.920000,44.877141,11.759494,23.221484
54.868935,75.225938,160.951335,163.126539,41.035571,56.291720,52.066674,12.718946,158.105801,1.042884,75.371320,55.482233,161.630191,160.327516,158.631535,159.127081,76.333038,158.484597,0.001872,-1.788436,32.000000,-237.288302,159.200753,0.315104,15.116794,0.686668,268837.823117,1.051813,30.141005,32.562585,2.934843,66.998574,62.250894,94.402357,13.000000,51.553290,63.920000,44.884577,11.759494,23.221229
54.881775,75.225139,161.002440,163.120775,41.018586,56.311861,51.817699,12.718633,158.105191,1.042910,75.372611,55.494849,161.628280,160.326570,158.630974,159.123253,76.334307,158.485822,0.001871,-1.790136,32.000000,-237.288664,159.196936,0.314995,15.123795,0.687160,268929.297103,1.039607,30.128846,32.559302,2.934233,66.991848,62.252331,94.409249,13.000000,51.577214,63.920000,44.888078,11.759494,23.221159
54.896712,75.225034,161.046437,163.110915,41.012280,56.335991,51.440217,12.718294,158.096617,1.042635,75.375354,55.513859,161.623650,160.320778,158.627297,159.120126,76.336276,158.479837,0.001870,-1.790146,32.000000,-237.288853,159.191287,0.315298,15.123149,0.687473,269038.136659,1.044063,30.110842,32.557195,2.933378,66.983838,62.253771,94.418001,13.000000,51.596895,63.920000,44.891436,11.759494,23.221191
54.906254,75.225400,161.066484,163.100872,41.042025,56.356475,59.122864,12.717411,158.091120,1.042736,75.379436,55.525617,161.618497,160.318310,158.624581,159.117900,76.337425,158.472478,0.001879,-1.791820,32.000000,-237.289624,159.181163,0.314891,15.116904,0.687434,269128.914190,1.049184,30.097703,32.556453,2.933623,66.976849,62.255512,94.425757,13.000000,51.607297,63.920000,44.895034,11.759494,23.221293
54.918149,75.226590,161.084230,163.087209,41.036400,56.380945,51.744609,12.716978,158.085147,1.042720,75.384514,55.539771,161.610174,160.309618,158.621924,159.107105,76.339238,158.464327,0.001847,-1.795308,32.000000,-237.289954,159.172980,0.314684,15.122631,0.687733,269237.852861,1.057020,30.083245,32.551905,2.933626,66.969789,62.257688,94.434536,13.000000,51.643056,63.920000,44.896939,11.759494,23.221502
54.929116,75.228422,161.091343,163.074958,40.902642,56.401172,59.275289,12.716224,158.076713,1.042640,75.390363,55.552486,161.601676,160.301062,158.618308,159.099682,76.340604,158.455873,0.001842,-1.795901,32.000000,-237.290703,159.160498,0.314885,15.121463,0.688221,269331.661270,0.919827,30.074442,32.547583,2.933482,66.964591,62.258909,94.440022,13.000000,51.632787,63.920000,44.896622,11.759494,23.221819
54.943784,75.231618,161.166658,163.059630,40.828449,56.425643,59.293895,12.717406,158.071145,1.042779,75.397775,55.563818,161.590112,160.297517,158.611585,159.092181,76.340626,158.441048,0.001839,-1.795855,32.000000,-237.289593,159.152886,0.314553,15.119067,0.688173,269444.046579,1.051194,30.064207,32.542254,2.933169,66.960158,62.259757,94.444742,13.000000,51.670234,63.920000,44.892591,11.759494,23.222334
54.951591,75.235287,161.168140,163.043826,40.861402,56.450019,59.311351,12.715752,158.072247,0.750537,75.405277,55.570997,161.578909,160.289762,158.605831,159.083871,76.341167,158.428131,0.001863,-1.795898,32.000000,-237.291375,159.195647,0.209837,15.113909,0.688360,269537.703297,0.917777,30.055504,32.537241,2.932713,66.957553,62.261166,94.447580,13.000000,51.694589,63.920000,44.891394,11.759494,23.222952
54.958537,75.238315,161.134936,163.031019,40.775167,56.470296,59.318037,12.716225,158.068243,0.510824,75.410342,55.577828,161.569635,160.287794,158.600803,159.079399,76.341629,158.422399,0.001860,-1.795889,32.000000,-237.290812,159.192746,0.145398,15.116767,0.688877,269652.401469,0.917626,30.044614,32.530827,2.933301,66.956898,62.262255,94.447662,13.000000,51.677738,63.920000,44.891126,11.759494,23.223470
54.967271,75.241923,161.155537,163.016734,40.676836,56.478379,59.314597,12.715031,158.060945,0.506166,75.418943,55.586178,161.559489,160.277008,158.594407,159.071032,76.342226,158.411315,0.001856,-1.795865,32.000000,-237.292180,159.184384,0.144849,15.117357,0.689320,269768.962871,0.917617,30.040789,32.524714,2.932911,66.957831,62.264045,94.446917,13.000000,51.693000,63.920000,44.887389,11.759494,23.224087
54.973703,75.245618,161.180513,163.005396,40.599767,56.498672,59.335727,12.714692,158.048580,0.583856,75.427409,55.592922,161.550570,160.271453,158.588536,159.066292,76.343122,158.405445,0.001853,-1.795821,32.000000,-237.292477,159.149288,0.178335,15.114692,0.689213,269865.297512,0.917723,30.037147,32.521780,2.931936,66.960821,62.265453,94.444934,13.000000,51.712446,63.920000,44.883881,11.759494,23.224703
54.985269,75.250758,161.147044,162.991803,40.596054,56.515248,59.283974,12.714911,158.033871,1.029720,75.437378,55.603670,161.539619,160.259215,158.582403,159.052269,76.344041,158.395180,0.001879,-1.795790,32.000000,-237.292095,159.108547,0.315535,15.113916,0.689257,269903.687216,0.917756,30.032371,32.516403,2.931845,66.963298,62.267457,94.440971,13.000000,51.711559,63.920000,44.877084,11.759494,23.225563
54.991316,75.255328,161.100394,162.980188,40.707352,56.523059,59.126147,12.714190,158.027617,1.038421,75.443514,55.610753,161.528430,160.248233,158.575902,159.042286,76.344501,158.385391,0.001880,-1.795771,32.000000,-237.292796,159.097770,0.315646,15.114353,0.689644,270000.328036,0.917650,30.029893,32.512973,2.931957,66.965444,62.268682,94.437415,13.000000,51.676381,63.920000,44.871160,11.759494,23.226342
54.999058,75.260254,161.027182,162.966270,40.793878,56.522907,51.714028,12.714867,158.020715,1.038519,75.451754,55.621809,161.516066,160.237219,158.568788,159.035236,76.344644,158.380924,0.001852,-1.795708,32.000000,-237.292144,159.087064,0.315918,15.115388,0.689608,270078.808806,0.918520,30.023933,32.507627,2.930731,66.967638,62.269781,94.433991,13.000000,51.647966,63.920000,44.864497,11.759494,23.227226
55.001214,75.264135,161.026345,162.955438,40.793833,56.522571,59.272546,12.714947,158.014036,1.038621,75.459427,55.624462,161.505410,160.228462,158.563440,159.033966,76.344526,158.376962,0.001851,-1.795682,32.000000,-237.292088,159.081949,0.315465,15.118739,0.689417,270117.377732,0.920999,30.022700,32.502944,2.929561,66.969594,62.270414,94.430013,13.000000,51.631246,63.920000,44.862004,11.759494,23.227925
55.004491,75.268659,160.994985,162.943871,40.783505,56.522739,59.274278,12.714474,158.015282,1.038791,75.468145,55.623693,161.494284,160.215801,158.557960,159.028112,76.345549,158.371403,0.001852,-1.795671,32.000000,-237.292397,159.073729,0.316441,15.120803,0.688979,270118.078524,1.052853,30.020197,32.500873,2.927817,66.973924,62.271093,94.425794,13.000000,51.611969,63.920000,44.856969,11.759494,23.228768
55.004747,75.272471,160.979756,162.935359,40.812856,56.522597,52.271177,12.713587,158.021318,0.852840,75.475390,55.626854,161.487324,160.210183,158.553287,159.022666,76.345738,158.363532,0.001854,-1.795642,32.000000,-237.293116,159.108623,0.247285,15.120656,0.688800,270118.730890,0.918556,30.022010,32.499283,2.927687,66.977967,62.271218,94.422969,13.000000,51.610512,63.920000,44.855844,11.759494,23.229470
55.008663,75.277022,160.967933,162.926291,40.885988,56.522550,59.307376,12.716161,158.022116,0.504046,75.483232,55.633059,161.478536,160.205956,158.548631,159.017846,76.345694,158.362869,0.001828,-1.796789,32.000000,-237.290512,159.117741,0.144623,15.116617,0.688540,270120.717539,0.918482,30.023389,32.495860,2.926943,66.981246,62.270775,94.419072,13.000000,51.602449,63.920000,44.851555,11.759494,23.230352
55.009421,75.280152,160.968002,162.919807,40.923840,56.522429,59.292387,12.714748,158.010513,0.737251,75.487959,55.635559,161.470757,160.202098,158.541707,159.010977,76.344083,158.358987,0.001826,-1.796811,32.000000,-237.291949,159.078304,0.222490,15.124647,0.688497,270122.380465,1.041539,30.026957,32.492277,2.926652,66.983546,62.270037,94.416159,13.000000,51.591865,63.920000,44.848390,11.759494,23.230995
55.010233,75.283694,160.891463,162.913333,40.897423,56.522204,59.319633,12.716052,158.006106,0.774855,75.493161,55.637672,161.463256,160.196254,158.534252,159.009458,76.344609,158.354228,0.001827,-1.796816,32.000000,-237.290511,159.074811,0.229425,15.123808,0.688584,270124.810766,0.917910,30.027751,32.492035,2.926229,66.986677,62.268979,94.415428,13.000000,51.556763,63.920000,44.846108,11.759494,23.231732
55.011344,75.286545,160.819917,162.908724,40.832008,56.522573,59.133571,12.717089,158.006993,0.774944,75.497865,55.640264,161.456943,160.192875,158.528710,159.005432,76.343444,158.349330,0.001857,-1.796810,32.000000,-237.289638,159.070347,0.229473,15.129798,0.688213,270127.969650,0.918133,30.030154,32.491970,2.926190,66.988299,62.268484,94.415300,13.000000,51.521821,63.920000,44.843907,11.759494,23.232348
55.010566,75.289868,160.837870,162.903872,40.830578,56.522280,52.696623,12.716976,158.002546,0.774772,75.503530,55.643111,161.452450,160.185636,158.524748,158.998167,76.343344,158.340962,0.001853,-1.796792,32.000000,-237.289678,159.066724,0.229125,15.136909,0.687941,270128.465106,0.917701,30.032917,32.489392,2.924755,66.991354,62.268949,94.417783,13.000000,51.519508,63.920000,44.841459,11.759494,23.233068
55.010804,75.292587,160.778750,162.900305,40.842879,56.522046,59.149389,12.716901,157.998920,0.774923,75.509306,55.642075,161.449348,160.186415,158.520984,158.995697,76.343789,158.335142,0.001852,-1.796812,32.000000,-237.289829,159.062594,0.229753,15.133287,0.687368,270133.251192,0.920581,30.034702,32.488444,2.923396,66.995104,62.268875,94.420087,13.000000,51.476570,63.920000,44.840553,11.759494,23.233677
55.010991,75.295540,160.779645,162.895682,40.933145,56.522219,59.299389,12.716495,157.998786,0.861157,75.514348,55.641991,161.445549,160.189141,158.515574,158.986419,76.342754,158.332408,0.001851,-1.796809,32.000000,-237.290278,159.033172,0.265467,15.131113,0.687129,270134.529417,1.033050,30.038770,32.484932,2.923763,66.999492,62.268939,94.424588,13.000000,51.463121,63.920000,44.838475,11.759494,23.234375
55.015935,75.297716,160.760701,162.891549,40.902157,56.521915,52.622663,12.716941,157.990659,1.288301,75.517777,55.648227,161.441289,160.188597,158.513049,158.980937,76.342930,158.327121,0.001881,-1.796801,32.000000,-237.289780,159.000820,0.396583,15.133089,0.687062,270134.950812,0.920350,30.041262,32.481977,2.922676,67.002163,62.268906,94.428122,13.000000,51.459347,63.920000,44.832460,11.759494,23.234922
55.021705,75.300664,160.706814,162.886477,40.732512,56.521758,59.093714,12.717244,157.985793,1.312550,75.521858,55.652890,161.436036,160.188589,158.506873,158.977518,76.341488,158.322629,0.001880,-1.796798,32.000000,-237.289392,158.995858,0.400158,15.135750,0.687163,270139.136251,0.918029,30.044035,32.481831,2.922682,67.006278,62.269552,94.432422,13.000000,51.411122,63.920000,44.821965,11.759494,23.235606
55.023388,75.303418,160.754588,162.882341,40.772662,56.521611,59.289890,12.716638,157.978087,1.312553,75.525939,55.651818,161.432231,160.187888,158.502924,158.975701,76.341081,158.318721,0.001855,-1.796773,32.000000,-237.289902,158.990013,0.399867,15.139755,0.686936,270137.469460,1.034406,30.041468,32.479375,2.922075,67.010758,62.270490,94.436116,13.000000,51.423965,63.920000,44.817481,11.759494,23.236237
55.025046,75.306757,160.733452,162.877416,40.839653,56.521616,59.097596,12.717406,157.978287,1.312745,75.530700,55.657239,161.425766,160.188858,158.497033,158.977685,76.339491,158.316858,0.001855,-1.796741,32.000000,-237.289029,158.987277,0.399941,15.139523,0.686521,270138.882262,0.921032,30.038881,32.478878,2.920789,67.016010,62.271762,94.439213,13.000000,51.404406,63.920000,44.811930,11.759494,23.237014
55.028300,75.309264,160.738154,162.873272,40.890365,56.521485,52.003318,12.717354,157.978945,1.273944,75.534411,55.661910,161.421004,160.186504,158.492243,158.976312,76.338769,158.316094,0.001856,-1.795594,32.000000,-237.288998,158.997472,0.383501,15.139091,0.686516,270140.145603,0.917957,30.040023,32.477598,2.921568,67.019210,62.272728,94.441811,13.000000,51.391301,63.920000,44.805264,11.759494,23.237638
55.030676,75.312041,160.774130,162.868454,40.967945,56.521448,59.135086,12.719979,157.993881,0.805987,75.538100,55.661202,161.415112,160.192085,158.485999,158.985020,76.337908,158.324672,0.001855,-1.795639,32.000000,-237.286523,159.039414,0.233206,15.146129,0.686420,270143.802653,0.920922,30.041771,32.478383,2.921096,67.022161,62.273189,94.443700,13.000000,51.405410,63.920000,44.797421,11.759494,23.238353
55.033442,75.314239,160.826595,162.864836,40.928236,56.521191,59.103734,12.721009,157.996292,0.780613,75.541771,55.664064,161.410884,160.192585,158.482233,158.985160,76.336924,158.326732,0.001833,-1.795625,32.000000,-237.285525,159.040825,0.229270,15.145907,0.686425,270144.918288,1.046490,30.041156,32.478776,2.921009,67.024722,62.274034,94.444401,13.000000,51.436263,63.920000,44.789435,11.759494,23.238935
55.038843,75.317038,160.872833,162.861048,40.790796,56.521123,59.128066,12.721033,158.004105,0.780688,75.546599,55.661567,161.406968,160.195771,158.479129,158.989275,76.337502,158.328794,0.001829,-1.795636,32.000000,-237.285428,159.041692,0.229569,15.139354,0.686220,270146.935373,0.920244,30.041656,32.483339,2.921537,67.026888,62.277158,94.446113,13.000000,51.468321,63.920000,44.776792,11.759494,23.239648
55.041545,75.319754,160.841444,162.857634,40.847729,56.520976,51.700908,12.720785,158.012985,0.780541,75.549611,55.660346,161.403201,160.193998,158.475255,158.989612,76.337324,158.332708,0.001831,-1.795666,32.000000,-237.285685,159.044894,0.229514,15.143710,0.686408,270147.768325,0.920683,30.041201,32.485213,2.922343,67.027688,62.279409,94.447429,13.000000,51.451087,63.920000,44.769352,11.759494,23.240315
55.046711,75.322801,160.838298,162.852998,40.809035,56.520711,51.808888,12.722079,158.009495,0.780519,75.553408,55.669908,161.398906,160.200113,158.470203,158.989434,76.336812,158.336764,0.001862,-1.795669,32.000000,-237.284556,159.052474,0.229276,15.142022,0.686816,270147.560399,0.920210,30.038820,32.485525,2.922896,67.027687,62.282276,94.450002,13.000000,51.459020,63.920000,44.755112,11.759494,23.241100
55.050519,75.325253,160.850340,162.849212,40.784066,56.520620,52.617139,12.721870,158.005230,0.874724,75.557278,55.677953,161.393820,160.202157,158.466351,158.986765,76.336571,158.337205,0.001860,-1.795694,32.000000,-237.284916,159.025227,0.268136,15.148225,0.686463,270148.095260,1.052352,30.038946,32.487391,2.922183,67.028634,62.284353,94.452197,13.000000,51.435524,63.920000,44.746267,11.759494,23.241749
55.055567,75.328124,160.937900,162.844646,40.775264,56.520661,52.226751,12.720692,158.000724,1.308238,75.562717,55.685952,161.389344,160.204323,158.460760,158.985159,76.337801,158.337160,0.001859,-1.794525,32.000000,-237.286238,158.999699,0.400030,15.154815,0.686464,270148.424380,1.050054,30.037039,32.489652,2.921851,67.031283,62.287897,94.454818,13.000000,51.476071,63.920000,44.732030,11.759494,23.242515
55.059564,75.331027,160.945944,162.840423,40.724602,56.520462,51.681833,12.719963,158.008180,1.155512,75.566068,55.690831,161.385351,160.202299,158.456603,158.986506,76.337087,158.334559,0.001857,-1.794523,32.000000,-237.286921,159.037218,0.343742,15.146958,0.686182,270148.708215,1.033850,30.035839,32.490084,2.921868,67.031867,62.289865,94.455313,13.000000,51.489400,63.920000,44.718439,11.759494,23.243216
55.066548,75.334614,160.985631,162.834782,40.853441,56.520612,59.258211,12.719456,158.006496,1.041237,75.570343,55.699872,161.378459,160.200895,158.451479,158.987278,76.337295,158.332984,0.001892,-1.794551,32.000000,-237.287515,159.039455,0.315491,15.148375,0.686168,270148.363931,1.041482,30.033871,32.488834,2.923190,67.030905,62.292259,94.454652,13.000000,51.510775,63.920000,44.700277,11.759494,23.244112
55.074526,75.337523,161.005951,162.829939,40.816840,56.520394,51.813351,12.719558,158.005071,1.041224,75.574867,55.705207,161.372770,160.200285,158.448356,158.985319,76.337575,158.333531,0.001884,-1.794554,32.000000,-237.287300,159.040360,0.315161,15.142485,0.686510,270149.235160,1.052383,30.032942,32.488427,2.923124,67.029295,62.294172,94.454301,13.000000,51.526006,63.920000,44.682959,11.759494,23.244848
55.082798,75.341038,160.978496,162.823705,40.823408,56.520525,51.735659,12.718822,158.005137,1.041273,75.579789,55.708143,161.365114,160.197230,158.442292,158.982061,76.337363,158.334781,0.001861,-1.794587,32.000000,-237.288118,159.038583,0.315685,15.141712,0.686518,270150.195924,0.917715,30.029835,32.487538,2.923474,67.025564,62.295636,94.451094,13.000000,51.519166,63.920000,44.660912,11.759494,23.245747
55.091604,75.344090,161.042974,162.817790,40.819935,56.520743,52.016331,12.718069,158.003321,1.041128,75.582604,55.717005,161.358025,160.192537,158.436479,158.984814,76.336555,158.335218,0.001861,-1.794003,32.000000,-237.288931,159.036150,0.315346,15.135853,0.686761,270148.617854,1.049415,30.025096,32.487494,2.923420,67.021813,62.297530,94.449004,13.000000,51.540796,63.920000,44.639206,11.759494,23.246509
55.100342,75.347754,161.078013,162.809936,40.805722,56.520696,51.947299,12.717354,158.001929,0.997966,75.586591,55.723829,161.348965,160.188936,158.429998,158.989026,76.335930,158.332509,0.001863,-1.792291,32.000000,-237.289668,159.049302,0.297399,15.134691,0.686586,270149.888582,1.050829,30.020684,32.488246,2.922482,67.016942,62.298987,94.446240,13.000000,51.583854,63.920000,44.612959,11.759494,23.247444
55.103088,75.351000,161.085331,162.803324,40.836553,56.520630,51.746939,12.717611,158.006367,0.543732,75.591452,55.726661,161.343331,160.188061,158.424258,158.995159,76.335169,158.332551,0.001855,-1.792311,32.000000,-237.289306,159.093433,0.151728,15.133593,0.687002,270151.487052,1.044988,30.015297,32.489244,2.923185,67.014001,62.300750,94.445458,13.000000,51.580786,63.920000,44.594035,11.759494,23.248263
55.106477,75.354735,161.135736,162.795333,40.959043,56.520677,52.163609,12.716297,158.004729,0.605158,75.597175,55.732322,161.334840,160.185269,158.420477,158.993789,76.335167,158.333084,0.001834,-1.792310,32.000000,-237.290686,159.072739,0.184786,15.135304,0.687084,270152.289936,1.046204,30.010590,32.488699,2.923358,67.008534,62.301274,94.445325,13.000000,51.614665,63.920000,44.574124,11.759494,23.249233
55.117214,75.358140,161.137309,162.788472,40.968128,56.520675,59.124741,12.716389,158.003457,1.022161,75.602637,55.744831,161.328346,160.181448,158.417592,158.990285,76.335626,158.333778,0.001831,-1.791140,32.000000,-237.290662,159.047523,0.311123,15.128510,0.687127,270154.412377,1.050205,30.011203,32.489477,2.923345,67.003322,62.301793,94.446732,13.000000,51.608621,63.920000,44.548829,11.759494,23.250073
55.127059,75.362743,161.143380,162.779264,40.963032,56.520863,51.751592,12.715352,158.000211,1.045363,75.608987,55.753060,161.319830,160.178147,158.414238,158.988686,76.336620,158.332046,0.001827,-1.791155,32.000000,-237.291740,159.045600,0.314410,15.126158,0.687213,270156.435780,1.041756,30.011691,32.489710,2.924080,66.995153,62.301522,94.449059,13.000000,51.619492,63.920000,44.516046,11.759494,23.251174
55.131925,75.366658,161.161035,162.771471,41.096042,56.529207,59.147128,12.714244,158.000660,1.045286,75.614033,55.760830,161.312760,160.174368,158.410695,158.984364,76.337051,158.327150,0.001864,-1.792337,32.000000,-237.292824,159.042218,0.314465,15.125168,0.687391,270155.463181,0.918915,30.004811,32.489552,2.923539,66.987919,62.301204,94.451588,13.000000,51.628029,63.920000,44.492812,11.759494,23.252126
55.139986,75.371303,161.150361,162.762462,41.162498,56.529023,59.131126,12.712413,157.995249,1.045106,75.620136,55.772705,161.302901,160.169875,158.405534,158.983227,76.336475,158.318805,0.001857,-1.792278,32.000000,-237.294682,159.041382,0.314279,15.114004,0.687404,270155.730610,1.049645,29.999984,32.487809,2.923127,66.978765,62.300036,94.455585,13.000000,51.640535,63.920000,44.461699,11.759494,23.253267
55.145171,75.375297,161.156028,162.755456,41.154118,56.529151,59.163411,12.711367,157.993563,1.045195,75.625969,55.775562,161.294458,160.169870,158.400837,158.980983,76.336364,158.313938,0.001854,-1.792283,32.000000,-237.295789,159.038881,0.314633,15.112887,0.687567,270196.707212,0.918457,29.999239,32.485266,2.923189,66.972052,62.299079,94.460894,13.000000,51.640730,63.920000,44.435366,11.759494,23.254245
55.150021,75.380421,161.139941,162.747705,41.206488,56.529099,59.296887,12.710957,157.985488,1.045109,75.632109,55.788221,161.284007,160.162938,158.393879,158.973185,76.336023,158.313088,0.001852,-1.792303,32.000000,-237.296326,159.031769,0.314024,15.116546,0.687930,270197.371239,0.918566,29.996163,32.482240,2.922568,66.964879,62.296910,94.467562,13.000000,51.643885,63.920000,44.405346,11.759494,23.255470
55.157623,75.384779,161.128661,162.741936,41.164350,56.529007,59.259917,12.711103,157.976762,1.045209,75.637440,55.796824,161.276128,160.161482,158.386804,158.970867,76.335559,158.302680,0.001885,-1.792315,32.000000,-237.296126,159.028974,0.313973,15.116500,0.687941,270199.461531,0.917981,29.995193,32.480251,2.922396,66.960253,62.295164,94.472796,13.000000,51.646092,63.920000,44.375637,11.759494,23.256527
55.161900,75.389931,161.112131,162.735153,41.234326,56.529039,59.271000,12.709039,157.966435,1.045120,75.644366,55.801728,161.267449,160.149754,158.380448,158.963516,76.335453,158.290544,0.001873,-1.792316,32.000000,-237.298098,159.015075,0.314424,15.116334,0.687656,270202.027306,0.915838,29.995673,32.480225,2.921847,66.956141,62.293326,94.479178,13.000000,51.643764,63.920000,44.343205,11.759494,23.257794
55.169416,75.394264,161.110298,162.728849,41.262311,56.533214,52.056364,12.711230,157.964566,0.997979,75.650009,55.809411,161.259843,160.144893,158.374944,158.960113,76.334756,158.287882,0.001864,-1.792326,32.000000,-237.295954,159.029645,0.294557,15.113126,0.687514,270203.052871,0.916279,29.992754,32.476198,2.921240,66.952385,62.291228,94.484516,13.000000,51.633442,63.920000,44.312083,11.759494,23.258863
55.174107,75.399545,161.037679,162.720858,41.227890,56.545329,59.191035,12.712884,157.963215,0.532071,75.657034,55.811351,161.249778,160.131059,158.367974,158.953511,76.334041,158.275496,0.001854,-1.792900,32.000000,-237.294249,159.067080,0.146942,15.111108,0.687409,270205.793968,0.916042,29.993811,32.471066,2.920714,66.947705,62.288690,94.491772,13.000000,51.610282,63.920000,44.277857,11.759494,23.260177
55.178649,75.403661,160.983383,162.714247,41.188369,56.545358,51.600564,12.713463,157.948772,0.617583,75.662481,55.814043,161.241932,160.123611,158.361854,158.945158,76.334880,158.270880,0.001854,-1.793485,32.000000,-237.293615,159.032156,0.185750,15.108061,0.687501,270227.630863,1.042932,29.990949,32.470614,2.920283,66.945415,62.286753,94.499267,13.000000,51.564820,63.920000,44.248273,11.759494,23.261250
55.180025,75.408206,160.888536,162.706026,41.142927,56.545552,59.298397,12.712430,157.941950,0.783603,75.670897,55.809963,161.233954,160.113613,158.357035,158.932528,76.334511,158.263252,0.001834,-1.793451,32.000000,-237.294609,159.023795,0.228839,15.098549,0.687401,270288.928899,0.917344,29.991739,32.465983,2.918718,66.945224,62.285619,94.508916,13.000000,51.518391,63.920000,44.216512,11.759494,23.262485
55.179924,75.412386,160.879139,162.699196,41.187543,56.545746,52.610680,12.711307,157.933773,0.783625,75.677543,55.812269,161.227522,160.102719,158.351393,158.923392,76.333369,158.252482,0.001824,-1.793468,32.000000,-237.295982,159.013602,0.229102,15.097780,0.687263,270289.590043,1.052202,29.991510,32.463151,2.917494,66.945413,62.283812,94.516809,13.000000,51.481839,63.920000,44.189491,11.759494,23.263569
55.183887,75.417777,160.941352,162.691213,41.185878,56.564336,51.928345,12.711694,157.929316,0.783718,75.683489,55.817616,161.218818,160.097989,158.343870,158.913630,76.330956,158.246904,0.001813,-1.793508,32.000000,-237.295598,159.012277,0.228655,15.103372,0.687313,270293.902074,0.915599,29.994738,32.460228,2.915703,66.947063,62.281863,94.526725,13.000000,51.524452,63.920000,44.156636,11.759494,23.264946
55.186378,75.422085,160.912524,162.685461,41.196558,56.584285,59.144730,12.712750,157.925436,0.783719,75.689076,55.822206,161.212751,160.091118,158.338254,158.902048,76.329490,158.242991,0.001812,-1.793532,32.000000,-237.294269,159.003818,0.228554,15.103734,0.687319,270299.181904,1.032004,29.999014,32.456721,2.915538,66.949442,62.280695,94.534923,13.000000,51.522702,63.920000,44.125731,11.759494,23.266088
55.187039,75.426989,160.935813,162.679786,41.136517,56.592699,59.303859,12.712583,157.916874,0.783727,75.695587,55.823845,161.205736,160.077963,158.330959,158.891099,76.328073,158.235406,0.001849,-1.795865,32.000000,-237.294475,158.991117,0.228803,15.099715,0.687499,270393.363034,1.045840,30.000613,32.456726,2.916456,66.951459,62.279640,94.544729,13.000000,51.518804,63.920000,44.093271,11.759494,23.267428
55.190310,75.430694,160.837776,162.676012,41.117184,56.592300,59.136167,12.712864,157.915572,0.783744,75.700890,55.824369,161.199606,160.070747,158.325314,158.883210,76.327516,158.231590,0.001846,-1.795858,32.000000,-237.294150,158.978308,0.228510,15.103307,0.687586,270492.843432,0.918523,30.002536,32.456503,2.915801,66.951912,62.279438,94.551487,13.000000,51.472421,63.920000,44.064272,11.759494,23.268502
55.193971,75.435380,160.770138,162.672184,41.061623,56.592319,52.183260,12.714100,157.912269,0.732823,75.706753,55.821749,161.192932,160.065821,158.319153,158.871498,76.327761,158.226709,0.001843,-1.795870,32.000000,-237.292816,158.976099,0.208837,15.100889,0.687964,270538.151436,0.916194,30.006808,32.454646,2.916189,66.953193,62.280911,94.558954,13.000000,51.412387,63.920000,44.027131,11.759494,23.269833
55.192077,75.438835,160.742976,162.669490,41.032896,56.592458,59.299985,12.715542,157.910182,0.393920,75.710362,55.822916,161.187761,160.054548,158.312898,158.867920,76.326834,158.220807,0.001843,-1.797047,32.000000,-237.291312,158.978165,0.109374,15.106579,0.687360,270538.465774,0.918735,30.007383,32.453556,2.914239,66.952994,62.281635,94.563557,13.000000,51.385432,63.920000,44.001673,11.759494,23.270902
55.191127,75.442603,160.702849,162.666882,41.116285,56.592615,52.408875,12.716986,157.901525,0.769966,75.715406,55.827203,161.183214,160.049826,158.305162,158.856521,76.326634,158.212483,0.001882,-1.797073,32.000000,-237.289977,158.941884,0.230318,15.111689,0.687155,270540.980807,1.041084,30.008566,32.451203,2.912821,66.954744,62.283409,94.569726,13.000000,51.350695,63.920000,43.969623,11.759494,23.272131
55.191258,75.445700,160.629976,162.664635,41.074947,56.584516,59.150550,12.717186,157.896164,0.777892,75.718625,55.820917,161.179544,160.043219,158.299640,158.846907,76.325956,158.206890,0.001873,-1.797092,32.000000,-237.289872,158.938765,0.230359,15.110134,0.686826,270545.569233,0.916186,30.013834,32.449581,2.912428,66.956863,62.283898,94.574178,13.000000,51.319686,63.920000,43.942151,11.759494,23.273147
55.190904,75.448868,160.554195,162.661625,41.086639,56.584346,59.278214,12.720100,157.887297,0.778000,75.722454,55.820499,161.176639,160.040169,158.295493,158.833632,76.325844,158.205225,0.001853,-1.797123,32.000000,-237.286959,158.938026,0.230392,15.110357,0.686452,270549.387734,1.036686,30.018509,32.446189,2.911752,66.959988,62.285618,94.579886,13.000000,51.244608,63.920000,43.910400,11.759494,23.274325
55.187722,75.451529,160.500419,162.658536,41.180839,56.584120,59.303125,12.718325,157.878526,0.777898,75.726343,55.818613,161.174803,160.027433,158.290857,158.820329,76.325626,158.195036,0.001847,-1.797153,32.000000,-237.288772,158.930124,0.230400,15.116444,0.686133,270513.745798,0.918403,30.021482,32.444451,2.910424,66.963296,62.286866,94.584672,13.000000,51.194975,63.920000,43.881652,11.759494,23.275418
55.187358,75.453502,160.479657,162.655847,41.199265,56.584170,59.148118,12.718848,157.877142,0.777997,75.729262,55.814770,161.172792,160.024491,158.287151,158.815982,76.324478,158.185519,0.001847,-1.797156,32.000000,-237.288105,158.927011,0.230681,15.117663,0.685825,270515.382495,0.916436,30.024988,32.443845,2.909070,66.965243,62.287172,94.588297,13.000000,51.169094,63.920000,43.854687,11.759494,23.276302
55.181115,75.455419,160.484980,162.652808,41.255670,56.584275,59.321085,12.718858,157.871389,0.777748,75.730659,55.815618,161.170050,160.015490,158.282885,158.809900,76.321951,158.181380,0.001830,-1.796126,32.000000,-237.288272,158.915874,0.230662,15.116916,0.685373,270517.595943,0.916112,30.030695,32.439663,2.908263,66.967446,62.286904,94.592225,13.000000,51.151364,63.920000,43.828921,11.759494,23.277305
55.176582,75.457039,160.480565,162.651211,41.287243,56.584348,52.433143,12.719339,157.868716,0.777876,75.731554,55.811489,161.168505,160.016833,158.278862,158.808163,76.320290,158.179013,0.001821,-1.796158,32.000000,-237.287762,158.912004,0.230434,15.105819,0.685242,270520.220264,0.918525,30.033015,32.436702,2.907906,66.970035,62.286847,94.595273,13.000000,51.150725,63.920000,43.809106,11.759494,23.278143
55.170514,75.458422,160.471671,162.650886,41.344386,56.580157,52.585859,12.718204,157.858609,1.209983,75.731643,55.801512,161.169273,160.012369,158.274101,158.804449,76.318511,158.179541,0.001810,-1.796159,32.000000,-237.288717,158.850090,0.376768,15.106258,0.685388,270526.793508,0.915967,30.040908,32.437441,2.908332,66.973144,62.287125,94.597792,13.000000,51.134369,63.920000,43.785608,11.759494,23.279087
55.168243,75.459353,160.503018,162.651779,41.462084,56.567825,59.320049,12.717581,157.859171,1.318287,75.731155,55.794816,161.169976,160.015763,158.270698,158.809236,76.316632,158.185451,0.001810,-1.796165,32.000000,-237.289346,158.846237,0.401444,15.105245,0.685937,270531.280885,1.036393,30.046864,32.438080,2.908490,66.975556,62.287248,94.598222,13.000000,51.123599,63.920000,43.764832,11.759494,23.279837
55.160696,75.460135,160.569378,162.653362,41.555330,56.567882,52.154243,12.717128,157.872990,1.209791,75.729935,55.781430,161.170861,160.021121,158.267775,158.818382,76.314248,158.190509,0.001848,-1.793828,32.000000,-237.289868,158.873626,0.358911,15.118682,0.685918,270516.050813,1.033435,30.054056,32.440086,2.908649,66.979638,62.287428,94.597632,13.000000,51.158093,63.920000,43.743633,11.759494,23.280691
