Torad 40 Ton Compressor Load Stand
55.109003,75.164165,160.907265,162.685489,41.018024,56.545064,59.299081,12.711917,158.051443,1.014731,75.407745,55.748198,161.242280,160.257386,158.362075,159.025138,76.293103,158.461122,0.001907,-1.794744,32.000000,-237.294623,159.172037,0.313105,15.133913,0.686664,270175.892116,0.916418,29.814892,32.598219,2.921247,66.971455,62.229579,94.537790,13.000000,51.576564,63.920000,44.665579,11.759494,23.237364
55.118299,75.171738,160.901453,162.677806,40.964464,56.565343,59.308242,12.712747,158.049269,1.031538,75.418203,55.759369,161.233181,160.255462,158.355676,159.020347,76.295967,158.460669,0.001873,-1.794759,32.000000,-237.293836,159.169426,0.315040,15.140480,0.686482,270176.487387,0.919564,29.818073,32.591524,2.920488,66.967975,62.232244,94.533892,13.000000,51.583166,63.920000,44.640375,11.759494,23.238359
55.130596,75.180988,160.875574,162.667772,40.931965,56.586866,59.317290,12.713068,158.049197,1.031703,75.429160,55.770455,161.221881,160.254797,158.345103,159.015759,76.298650,158.457484,0.001871,-1.793607,32.000000,-237.293346,159.163643,0.314732,15.138831,0.686271,270177.289500,0.916304,29.818702,32.587006,2.919800,66.963229,62.234427,94.529585,13.000000,51.561535,63.920000,44.606318,11.759494,23.239622
55.139889,75.188390,160.825275,162.659104,40.990128,56.606736,52.821576,12.712553,158.047304,1.031984,75.438803,55.775792,161.213495,160.249940,158.337795,159.010900,76.300809,158.451549,0.001872,-1.793615,32.000000,-237.293774,159.157398,0.314733,15.143325,0.686079,270274.270992,0.916340,29.817369,32.583948,2.919202,66.959634,62.235401,94.528212,13.000000,51.533634,63.920000,44.576290,11.759494,23.240648
55.151350,75.197360,160.813456,162.648539,40.917000,56.622882,52.038025,12.712128,158.041558,1.031953,75.449865,55.783035,161.202448,160.246681,158.329644,159.008569,76.304206,158.444474,0.001887,-1.795923,32.000000,-237.294287,159.149788,0.314965,15.135772,0.686163,270377.577744,0.916346,29.814842,32.579892,2.918082,66.955240,62.236974,94.527540,13.000000,51.514686,63.920000,44.539806,11.759494,23.241903
55.160611,75.204721,160.830502,162.639121,40.840283,56.627926,59.151884,12.710977,158.041162,1.032242,75.459597,55.785891,161.194042,160.239631,158.322722,159.008286,76.306962,158.439657,0.001855,-1.795382,32.000000,-237.295660,159.157906,0.314605,15.138786,0.685892,270472.887568,1.029223,29.813345,32.575172,2.916678,66.950428,62.238536,94.528760,13.000000,51.519907,63.920000,44.507709,11.759494,23.242961
55.175599,75.213795,160.820458,162.627344,40.855125,56.648032,59.100409,12.713931,158.051040,0.560504,75.472999,55.799142,161.183678,160.237637,158.315190,159.011359,76.310844,158.436328,0.001849,-1.794792,32.000000,-237.292889,159.159662,0.157772,15.138519,0.686245,270549.717721,1.044804,29.811339,32.568723,2.915857,66.944058,62.240226,94.532866,13.000000,51.510048,63.920000,44.463310,11.759494,23.244277
55.182417,75.221447,160.778286,162.618332,40.922859,56.668571,59.138870,12.714547,158.049428,0.500205,75.483328,55.799936,161.173436,160.235615,158.307360,159.014234,76.313253,158.434839,0.001848,-1.794766,32.000000,-237.292367,159.159180,0.143228,15.137108,0.686123,270573.346693,0.919081,29.809835,32.563890,2.915677,66.937442,62.240649,94.536970,13.000000,51.482322,63.920000,44.430202,11.759494,23.245413
55.192915,75.230582,160.798202,162.608243,41.135205,56.685431,59.281019,12.712575,158.050059,0.500155,75.494968,55.807240,161.161533,160.232202,158.298578,159.013423,76.316010,158.432352,0.001868,-1.794729,32.000000,-237.294355,159.157969,0.143473,15.129908,0.686157,270667.756394,0.919955,29.804562,32.558572,2.914703,66.929735,62.240793,94.544035,13.000000,51.480943,63.920000,44.387665,11.759494,23.246788
55.202582,75.238546,160.784277,162.600283,41.103470,56.705726,59.108937,12.713554,158.052141,0.500302,75.505089,55.815005,161.152268,160.229590,158.292110,159.018132,76.317506,158.434388,0.001862,-1.794731,32.000000,-237.293391,159.143723,0.143392,15.130454,0.686228,270767.159822,0.919584,29.805689,32.555522,2.913578,66.923265,62.241033,94.550562,13.000000,51.465456,63.920000,44.350613,11.759494,23.248001
55.217668,75.248301,160.834156,162.590498,41.195283,56.729911,59.255689,12.713064,158.044801,0.974620,75.517755,55.829219,161.141592,160.224428,158.284203,159.015936,76.320789,158.434148,0.001855,-1.794704,32.000000,-237.294073,159.071932,0.300746,15.130126,0.686713,270848.208878,0.917481,29.804778,32.551692,2.913385,66.916285,62.242141,94.559200,13.000000,51.499176,63.920000,44.298393,11.759494,23.249517
55.223426,75.256477,160.838358,162.581970,41.138132,56.750187,51.598994,12.712837,158.045244,1.028154,75.527166,55.838170,161.132719,160.219093,158.277665,159.018056,76.323761,158.428699,0.001855,-1.794715,32.000000,-237.294293,159.073645,0.312206,15.129740,0.686766,270946.683623,0.920324,29.803492,32.551074,2.912622,66.911143,62.242876,94.567952,13.000000,51.491503,63.920000,44.259493,11.759494,23.250803
55.233400,75.266163,160.836273,162.571338,41.211413,56.774343,52.511414,12.712717,158.044078,1.028033,75.537198,55.846851,161.120515,160.211665,158.269221,159.023320,76.325452,158.424831,0.001876,-1.794656,32.000000,-237.294453,159.070083,0.312040,15.125649,0.687084,271061.878709,0.918183,29.798814,32.547687,2.912730,66.904212,62.242757,94.578261,13.000000,51.495845,63.920000,44.210851,11.759494,23.252371
55.239653,75.273449,160.849357,162.562729,41.245874,56.794856,52.670928,12.713518,158.042712,1.028154,75.545818,55.852112,161.109950,160.212361,158.263176,159.021291,76.326659,158.424734,0.001890,-1.794682,32.000000,-237.293837,159.068681,0.312289,15.122187,0.687308,271159.907477,1.054709,29.801484,32.542364,2.912502,66.899379,62.243467,94.587808,13.000000,51.492941,63.920000,44.170621,11.759494,23.253597
55.245532,75.282251,160.901021,162.553622,41.229427,56.807199,59.177019,12.713377,158.041577,1.028326,75.556347,55.856972,161.097261,160.210309,158.253940,159.016196,76.326515,158.423689,0.001861,-1.794628,32.000000,-237.293939,159.065252,0.311789,15.114711,0.687661,271277.614950,1.036644,29.801630,32.539006,2.911939,66.893933,62.242546,94.600259,13.000000,51.492760,63.920000,44.123781,11.759494,23.255072
55.251558,75.289678,160.944832,162.546369,41.391447,56.823715,59.325998,12.713795,158.037622,1.028243,75.565387,55.859277,161.088211,160.208424,158.245577,159.015350,76.327974,158.426915,0.001862,-1.794574,32.000000,-237.293522,159.062373,0.312062,15.113929,0.688051,271378.022457,1.033769,29.802937,32.537757,2.911846,66.889537,62.242381,94.611084,13.000000,51.534736,63.920000,44.081738,11.759494,23.256335
55.254627,75.298405,161.038017,162.538054,41.327608,56.840007,51.707143,12.714034,158.034376,1.028689,75.576065,55.863645,161.076889,160.208699,158.235077,159.014937,76.329385,158.425012,0.001864,-1.794309,32.000000,-237.293382,159.033576,0.312077,15.119648,0.688685,271441.862027,0.920227,29.806117,32.537451,2.912471,66.884566,62.241344,94.623534,13.000000,51.577664,63.920000,44.035361,11.759494,23.257856
55.262990,75.305322,161.028764,162.531146,41.283459,56.848277,59.167692,12.715244,158.025799,1.506114,75.584291,55.871128,161.068308,160.205607,158.227240,159.012979,76.331533,158.426817,0.001876,-1.792028,32.000000,-237.292126,159.035378,0.470292,15.121940,0.689026,271523.345216,0.918090,29.807782,32.537383,2.912947,66.881608,62.240657,94.634299,13.000000,51.594535,63.920000,43.991041,11.759494,23.259098
55.268195,75.313261,161.040793,162.522682,41.250325,56.860560,51.946884,12.715887,158.028508,1.088186,75.593718,55.872240,161.058635,160.202888,158.216081,159.014935,76.332945,158.421221,0.001845,-1.790827,32.000000,-237.291491,159.071154,0.323208,15.121500,0.689321,271605.172554,1.053629,29.813575,32.535151,2.914471,66.878984,62.238418,94.646229,13.000000,51.607358,63.920000,43.938569,11.759494,23.260555
55.270044,75.319220,161.069146,162.515548,41.174820,56.856337,51.854661,12.716878,158.026234,1.028815,75.600257,55.866632,161.050962,160.203112,158.207270,159.016451,76.333668,158.414261,0.001840,-1.790810,32.000000,-237.290442,159.069685,0.310897,15.117747,0.689177,271644.969792,0.920772,29.812497,32.533782,2.913863,66.877859,62.236154,94.656095,13.000000,51.621156,63.920000,43.898499,11.759494,23.261706
55.264629,75.325380,161.068614,162.508094,41.198882,56.834883,59.113396,12.715244,158.013555,1.028348,75.607518,55.865186,161.042762,160.197103,158.198568,159.012464,76.335228,158.404788,0.001840,-1.791961,32.000000,-237.292126,159.065300,0.311041,15.115805,0.689339,271706.435326,1.048902,29.815461,32.529957,2.913806,66.879329,62.234633,94.668855,13.000000,51.618837,63.920000,43.857795,11.759494,23.262946
55.261011,75.330000,161.094818,162.503108,41.190271,56.830935,59.106896,12.715250,158.010478,1.028466,75.612991,55.865724,161.035516,160.193564,158.191193,159.013023,76.335752,158.403899,0.001866,-1.791973,32.000000,-237.292212,159.062304,0.310766,15.113974,0.689562,271689.343640,1.050667,29.819652,32.526231,2.914221,66.879925,62.232897,94.677691,13.000000,51.633937,63.920000,43.823434,11.759494,23.263922
55.256515,75.335157,161.065991,162.498299,41.231806,56.810653,59.121648,12.716579,158.010559,1.028054,75.619161,55.864772,161.027664,160.194886,158.182886,159.012407,76.335926,158.405056,0.001863,-1.791984,32.000000,-237.290898,159.063521,0.311024,15.108647,0.689468,271591.324838,0.921418,29.830989,32.520585,2.914497,66.880296,62.230675,94.687163,13.000000,51.628843,63.920000,43.784633,11.759494,23.265045
55.251413,75.339110,161.024710,162.495559,41.414638,56.805644,52.400589,12.717829,158.010998,1.028032,75.623185,55.865640,161.022446,160.196446,158.176915,159.009328,76.335918,158.398464,0.001858,-1.791919,32.000000,-237.289609,159.062142,0.311186,15.116483,0.689670,271576.531579,0.921532,29.839066,32.519678,2.915162,66.881703,62.228499,94.694381,13.000000,51.596694,63.920000,43.753804,11.759494,23.265940
55.241289,75.342493,160.970947,162.494832,41.497350,56.789403,51.442346,12.716644,158.006194,1.027787,75.625395,55.853090,161.017007,160.191417,158.169351,159.007729,76.335045,158.395930,0.001858,-1.793064,32.000000,-237.290693,159.058529,0.310980,15.110776,0.689620,271484.331198,0.921068,29.848522,32.520003,2.914878,66.883171,62.225227,94.700521,13.000000,51.582117,63.920000,43.721370,11.759494,23.266868
55.231798,75.344393,161.015745,162.495758,41.424806,56.768990,51.713611,12.716532,157.999619,1.027824,75.625918,55.845788,161.013283,160.191340,158.163631,159.002563,76.334554,158.388912,0.001884,-1.793051,32.000000,-237.290760,159.043203,0.311087,15.104690,0.689109,271464.800529,1.039231,29.857353,32.517166,2.914400,66.884374,62.221672,94.704006,13.000000,51.578715,63.920000,43.698400,11.759494,23.267499
55.219769,75.345765,160.957531,162.498114,41.268727,56.752380,51.460971,12.716727,157.982955,1.508511,75.625279,55.838848,161.011261,160.184916,158.158187,158.997639,76.334015,158.383122,0.001892,-1.792513,32.000000,-237.290610,158.979227,0.469302,15.112447,0.689102,271393.439498,1.058509,29.870416,32.516947,2.913961,66.885781,62.219183,94.706884,13.000000,51.562926,63.920000,43.672677,11.759494,23.268138
55.211307,75.346090,160.949055,162.500321,41.304281,56.732006,59.293298,12.717032,157.974670,1.561128,75.623101,55.831413,161.010123,160.179323,158.153305,158.989121,76.334302,158.374588,0.001866,-1.790776,32.000000,-237.290291,158.975550,0.478413,15.114201,0.689446,271300.436644,1.052782,29.881392,32.514410,2.915273,66.888228,62.216318,94.708263,13.000000,51.545072,63.920000,43.649847,11.759494,23.268541
55.196426,75.345457,160.884058,162.503371,41.388462,56.707724,59.152802,12.718436,157.980883,1.125955,75.619240,55.815528,161.010224,160.179487,158.148185,158.985443,76.333523,158.370510,0.001868,-1.790794,32.000000,-237.288786,159.054627,0.331656,15.112355,0.688814,271226.351731,1.057897,29.894270,32.512451,2.914853,66.890906,62.211983,94.708307,13.000000,51.512225,63.920000,43.629676,11.759494,23.268890
55.181230,75.342978,160.908554,162.508995,41.324833,56.683721,52.483184,12.719346,157.979481,1.032879,75.613543,55.797826,161.010370,160.176427,158.143708,158.982445,76.330633,158.364261,0.001867,-1.790798,32.000000,-237.287843,159.051096,0.309749,15.108819,0.688565,271131.241901,0.917980,29.902690,32.508482,2.915147,66.894328,62.207354,94.706330,13.000000,51.524328,63.920000,43.614424,11.759494,23.268996
55.168121,75.340201,160.957603,162.515620,41.291645,56.663664,51.236605,12.719870,157.976980,1.032909,75.608530,55.787535,161.012790,160.176253,158.141778,158.977770,76.329291,158.359679,0.001874,-1.790804,32.000000,-237.287419,159.050885,0.309591,15.117409,0.688296,271019.815581,0.920037,29.916294,32.507503,2.914755,66.897993,62.204290,94.704531,13.000000,51.542008,63.920000,43.603411,11.759494,23.268940
55.153988,75.337071,160.964075,162.523460,41.394489,56.643277,52.711853,12.719152,157.970913,1.032559,75.602281,55.772047,161.017359,160.175016,158.139591,158.976475,76.328367,158.356175,0.001849,-1.790782,32.000000,-237.288067,159.022829,0.310602,15.114220,0.688465,270910.484005,1.036825,29.928355,32.507697,2.916002,66.901953,62.201508,94.701983,13.000000,51.564584,63.920000,43.595783,11.759494,23.268829
55.139722,75.332416,160.960397,162.534132,41.422207,56.618985,52.034169,12.719362,157.965958,1.555269,75.591887,55.757674,161.022622,160.174779,158.137907,158.978376,76.325648,158.355226,0.001843,-1.788514,32.000000,-237.287880,159.013080,0.478242,15.117434,0.688194,270817.963138,1.061944,29.938126,32.507060,2.917584,66.905424,62.197457,94.695585,13.000000,51.548801,63.920000,43.586796,11.759494,23.268574
55.129284,75.328019,160.872898,162.543345,41.430949,56.598878,59.119729,12.719462,157.970477,1.570199,75.583080,55.745125,161.028283,160.177534,158.138470,158.982363,76.324518,158.355700,0.001845,-1.788538,32.000000,-237.287745,159.018020,0.478182,15.121016,0.688303,270723.073491,1.032134,29.948525,32.506475,2.918448,66.910069,62.195046,94.690470,13.000000,51.489444,63.920000,43.577854,11.759494,23.268263
55.113726,75.321785,160.815440,162.554554,41.410819,56.574809,59.264996,12.719693,157.974726,1.570082,75.570428,55.731318,161.036699,160.179584,158.139642,158.988499,76.321863,158.356131,0.001872,-1.787596,32.000000,-237.287561,159.034760,0.478278,15.121190,0.688035,270610.470943,1.045412,29.957530,32.508783,2.919137,66.915030,62.192715,94.684088,13.000000,51.462044,63.920000,43.573179,11.759494,23.267762
55.097096,75.314487,160.832193,162.566909,41.563153,56.562770,59.293505,12.720145,157.990075,1.092703,75.556685,55.711389,161.044813,160.185109,158.141335,158.990299,76.318069,158.363466,0.001868,-1.789887,32.000000,-237.287141,159.060965,0.319897,15.116798,0.687400,270515.331192,0.919973,29.963129,32.510119,2.918102,66.919767,62.190704,94.677224,13.000000,51.455768,63.920000,43.570974,11.759494,23.267070
55.078565,75.307518,160.809616,162.578535,41.653412,56.554910,59.271185,12.721248,157.993918,1.037533,75.544587,55.696332,161.053903,160.191022,158.145826,158.993652,76.315021,158.371369,0.001866,-1.788740,32.000000,-237.285988,159.066223,0.309936,15.115389,0.687073,270402.988957,0.917597,29.971797,32.512959,2.917884,66.922886,62.188665,94.671791,13.000000,51.455228,63.920000,43.579020,11.759494,23.266358
55.063981,75.299829,160.813884,162.591618,41.754232,56.538643,59.274267,12.721869,158.002249,1.037787,75.531961,55.683926,161.062369,160.190670,158.150466,158.997916,76.311061,158.378969,0.001867,-1.788773,32.000000,-237.285343,159.068295,0.310060,15.114234,0.687400,270349.305817,0.917247,29.980431,32.519917,2.919068,66.925556,62.187363,94.664278,13.000000,51.441498,63.920000,43.585753,11.759494,23.265522
55.050956,75.290300,160.776286,162.608078,41.730094,56.538740,52.571958,12.722629,158.010436,1.037832,75.515831,55.668298,161.074050,160.194803,158.155950,159.002561,76.306045,158.384726,0.001896,-1.788775,32.000000,-237.284657,159.072682,0.309891,15.111235,0.687510,270315.149459,0.917788,29.991220,32.526374,2.919641,66.927818,62.184932,94.655047,13.000000,51.409183,63.920000,43.588696,11.759494,23.264440
55.037684,75.280160,160.759492,162.624759,41.507862,56.522825,52.677799,12.723696,158.013407,1.037937,75.497649,55.652110,161.086673,160.199882,158.161742,159.007092,76.301258,158.385491,0.001893,-1.788774,32.000000,-237.283525,159.076134,0.310170,15.114698,0.687564,270239.969510,0.917725,29.997511,32.533613,2.920491,66.928765,62.183096,94.646420,13.000000,51.395279,63.920000,43.597122,11.759494,23.263253
55.027553,75.271122,160.794873,162.638472,41.568617,56.523127,52.820107,12.724167,158.013652,1.038209,75.482395,55.638071,161.097275,160.203775,158.167455,159.008994,76.298193,158.385379,0.001869,-1.788795,32.000000,-237.283094,159.076681,0.309905,15.122889,0.687709,270242.829174,1.034969,30.000468,32.541114,2.920499,66.929323,62.181664,94.640086,13.000000,51.409653,63.920000,43.602686,11.759494,23.262153
55.016666,75.261703,160.803404,162.651782,41.428961,56.523308,52.266743,12.723443,158.009952,1.038195,75.467689,55.624316,161.107605,160.201666,158.170984,159.011595,76.294696,158.388575,0.001871,-1.788818,32.000000,-237.283715,159.077621,0.309856,15.109439,0.687456,270167.954550,1.032845,30.003054,32.546230,2.920899,66.929137,62.180378,94.634670,13.000000,51.418238,63.920000,43.609963,11.759494,23.260969
55.006616,75.250530,160.845411,162.666561,41.338451,56.523709,59.132639,12.723869,158.013454,1.038440,75.450207,55.613688,161.120035,160.209309,158.174806,159.011802,76.290761,158.386762,0.001870,-1.788768,32.000000,-237.283093,159.080641,0.310111,15.109907,0.687346,270169.282601,1.030252,30.003730,32.549247,2.922079,66.929312,62.179277,94.629013,13.000000,51.414980,63.920000,43.620232,11.759494,23.259525
54.997021,75.239447,160.836912,162.679731,41.361340,56.523654,59.277379,12.722733,158.018757,1.038396,75.435130,55.604116,161.134846,160.210811,158.181188,159.014654,76.287678,158.393323,0.001870,-1.787571,32.000000,-237.284171,159.096797,0.309821,15.113269,0.688122,270169.971328,1.041364,30.004755,32.554123,2.922813,66.930186,62.179912,94.625939,13.000000,51.426581,63.920000,43.629145,11.759494,23.258065
54.990927,75.230351,160.849013,162.690106,41.413180,56.523756,59.280508,12.723637,158.029018,0.596080,75.420714,55.597767,161.146299,160.215278,158.185678,159.021881,76.285350,158.398088,0.001843,-1.787551,32.000000,-237.283211,159.158941,0.161006,15.105357,0.688393,270170.581081,0.920616,30.003223,32.557276,2.924110,66.930809,62.179561,94.623696,13.000000,51.412641,63.920000,43.638505,11.759494,23.256844
54.980022,75.219547,160.823004,162.702439,41.454116,56.523840,59.274688,12.722156,158.034333,0.505125,75.404205,55.586760,161.158473,160.219343,158.192434,159.026387,76.281860,158.401619,0.001840,-1.789908,32.000000,-237.284722,159.167680,0.142421,15.107761,0.688305,270168.538914,0.918517,30.001345,32.563189,2.924466,66.929606,62.179722,94.622443,13.000000,51.410816,63.920000,43.651381,11.759494,23.255371
54.973382,75.210503,160.827159,162.712467,41.421426,56.524029,52.591575,12.722507,158.036023,0.505224,75.390619,55.583853,161.167955,160.219283,158.197235,159.029944,76.278585,158.405560,0.001838,-1.789907,32.000000,-237.284469,159.172923,0.142208,15.108168,0.688783,270166.491320,0.918561,29.998095,32.567572,2.925010,66.928515,62.180176,94.622135,13.000000,51.402283,63.920000,43.661787,11.759494,23.254112
54.967044,75.200274,160.777288,162.723525,41.526054,56.523987,59.107167,12.721069,158.034877,0.505516,75.376096,55.577410,161.179194,160.224265,158.203132,159.036638,76.276380,158.410094,0.001870,-1.789910,32.000000,-237.285860,159.174525,0.142364,15.106744,0.688698,270165.693425,0.918827,29.997757,32.572585,2.925117,66.926031,62.180906,94.622061,13.000000,51.381728,63.920000,43.674147,11.759494,23.252644
54.962153,75.192032,160.674113,162.731465,41.511435,56.523615,52.042426,12.721090,158.037307,0.505662,75.364535,55.573772,161.187160,160.229706,158.208094,159.045374,76.273857,158.416361,0.001865,-1.789905,32.000000,-237.285810,159.176371,0.142475,15.109157,0.688773,270165.481471,1.035704,29.995086,32.577562,2.925546,66.923540,62.181111,94.621932,13.000000,51.308436,63.920000,43.683484,11.759494,23.251453
54.958572,75.182528,160.754713,162.739496,41.562868,56.523714,59.310843,12.721462,158.042696,0.506000,75.350113,55.571960,161.195386,160.230978,158.213659,159.044442,76.269671,158.418956,0.001860,-1.789889,32.000000,-237.285419,159.202453,0.141311,15.118103,0.688700,270161.976572,0.921627,29.990940,32.581721,2.924976,66.919380,62.181062,94.621278,13.000000,51.324570,63.920000,43.693497,11.759494,23.250048
54.955347,75.174628,160.815180,162.744538,41.623486,56.523846,59.126219,12.721807,158.048401,0.021504,75.338499,55.569473,161.201895,160.235979,158.218478,159.049622,76.267305,158.421802,0.001860,-1.791626,32.000000,-237.285013,159.215181,-0.016987,15.117504,0.688220,270158.356381,1.046811,29.987394,32.586947,2.923359,66.916196,62.181286,94.621140,13.000000,51.356403,63.920000,43.703382,11.759494,23.248874
54.950556,75.164926,160.893023,162.749801,41.500456,56.519518,59.137341,12.722550,158.042443,0.293058,75.324801,55.565989,161.207950,160.235803,158.223333,159.046894,76.263346,158.422080,0.001890,-1.791607,32.000000,-237.284103,159.158710,0.086911,15.119909,0.688175,270157.317540,0.918571,29.981327,32.592253,2.925016,66.911873,62.181701,94.620009,13.000000,51.410415,63.920000,43.717809,11.759494,23.247407
54.948436,75.156920,160.947242,162.754739,41.587354,56.515311,52.369655,12.721870,158.046972,0.501621,75.314682,55.564338,161.213015,160.235477,158.227521,159.044779,76.261977,158.420386,0.001885,-1.791059,32.000000,-237.284817,159.153499,0.143632,15.114787,0.688471,270155.471919,0.921482,29.976524,32.595847,2.926288,66.908887,62.181513,94.619644,13.000000,51.428513,63.920000,43.727246,11.759494,23.246164
54.945277,75.148447,160.939495,162.759406,41.650154,56.515243,59.311416,12.721596,158.046263,0.501658,75.303925,55.567364,161.219325,160.231389,158.231944,159.048957,76.259941,158.416315,0.001861,-1.789902,32.000000,-237.285177,159.153486,0.143830,15.123208,0.688665,270133.063262,0.921304,29.971421,32.599925,2.927960,66.904711,62.182388,94.618813,13.000000,51.438999,63.920000,43.738665,11.759494,23.244783
54.946500,75.141893,160.942390,162.762022,41.530492,56.515030,52.566723,12.721785,158.052874,0.501783,75.294948,55.564513,161.223069,160.234139,158.234363,159.052051,76.258642,158.418907,0.001858,-1.791643,32.000000,-237.285074,159.156471,0.143648,15.128169,0.689086,270109.273684,1.040309,29.965451,32.600565,2.929060,66.902327,62.183611,94.618930,13.000000,51.417653,63.920000,43.747375,11.759494,23.243710
54.946889,75.134163,160.986283,162.764465,41.417101,56.515175,59.294725,12.720635,158.052535,0.501713,75.285115,55.564579,161.227357,160.238300,158.238142,159.053964,76.257664,158.418738,0.001856,-1.792272,32.000000,-237.286300,159.162349,0.143665,15.132600,0.688693,270105.623560,0.918589,29.960010,32.600844,2.929087,66.900727,62.185756,94.620554,13.000000,51.455027,63.920000,43.754125,11.759494,23.242426
54.943249,75.127963,161.035250,162.765774,41.405904,56.515306,59.303161,12.719652,158.055831,0.501935,75.278462,55.566443,161.230757,160.236838,158.243725,159.057118,76.258398,158.422265,0.001846,-1.792309,32.000000,-237.287164,159.163365,0.143902,15.136669,0.688443,270101.039289,1.036404,29.952283,32.603260,2.929074,66.900955,62.188011,94.621579,13.000000,51.479514,63.920000,43.765983,11.759494,23.241367
54.943071,75.120955,160.978436,162.766793,41.570437,56.515159,51.897921,12.719608,158.066446,0.501709,75.270619,55.569368,161.233127,160.244059,158.247796,159.060141,76.257458,158.427722,0.001825,-1.792309,32.000000,-237.287300,159.168156,0.143734,15.134744,0.688409,270096.713281,0.918783,29.944179,32.604166,2.929853,66.901088,62.190452,94.620508,13.000000,51.469004,63.920000,43.776511,11.759494,23.240145
54.940438,75.115533,160.911793,162.767848,41.415608,56.515072,59.287590,12.717969,158.072955,0.501780,75.265212,55.565316,161.236238,160.244517,158.250619,159.061118,76.256957,158.433784,0.001823,-1.792278,32.000000,-237.288931,159.168920,0.143886,15.131426,0.688457,270093.385059,0.918707,29.941472,32.604953,2.930938,66.902155,62.193485,94.618632,13.000000,51.412457,63.920000,43.786645,11.759494,23.239157
54.942540,75.109492,160.888437,162.768746,41.364619,56.514857,59.100722,12.716385,158.065586,0.835969,75.258090,55.571363,161.239927,160.250140,158.255843,159.065424,76.256346,158.432951,0.001820,-1.792264,32.000000,-237.290553,159.124683,0.257902,15.134453,0.688301,270088.363990,1.049778,29.934635,32.608247,2.929913,66.903675,62.197427,94.614019,13.000000,51.384721,63.920000,43.795803,11.759494,23.238044
54.942212,75.104735,160.921598,162.769076,41.420382,56.514708,59.281540,12.716454,158.068607,1.035698,75.253371,55.575340,161.244219,160.254331,158.261628,159.066798,76.257111,158.436635,0.001853,-1.792255,32.000000,-237.290500,159.133372,0.312751,15.139604,0.688212,270085.508921,0.918967,29.931743,32.611363,2.928841,66.905430,62.201072,94.609963,13.000000,51.397327,63.920000,43.802747,11.759494,23.237136
54.943297,75.099572,160.883361,162.768690,41.356087,56.514834,59.301398,12.716687,158.070573,1.035436,75.246077,55.575657,161.246103,160.260403,158.264687,159.068970,76.256784,158.438177,0.001848,-1.793520,32.000000,-237.290473,159.134552,0.312627,15.138610,0.687931,270079.815306,0.921816,29.923684,32.611614,2.928304,66.905978,62.204296,94.603794,13.000000,51.381980,63.920000,43.811533,11.759494,23.236112
54.943876,75.095080,160.885065,162.767893,41.318025,56.514684,52.665111,12.717535,158.074832,1.035406,75.240617,55.576672,161.246977,160.268956,158.267257,159.066940,76.255909,158.442011,0.001846,-1.792934,32.000000,-237.289733,159.138391,0.312533,15.141691,0.687829,270074.856058,0.918996,29.919242,32.612438,2.928925,66.905865,62.207224,94.598365,13.000000,51.398123,63.920000,43.818917,11.759494,23.235232
54.944909,75.089534,160.885331,162.766530,41.187173,56.514548,59.319839,12.719196,158.080617,1.035297,75.234423,55.583104,161.248448,160.276456,158.269947,159.069552,76.255112,158.442340,0.001842,-1.792150,32.000000,-237.288029,159.144655,0.312423,15.139386,0.687697,270071.734370,0.918659,29.913037,32.613431,2.928171,66.905606,62.210411,94.591458,13.000000,51.374045,63.920000,43.829980,11.759494,23.234131
54.945046,75.085215,160.867711,162.765097,40.943857,56.514466,59.306824,12.718542,158.084140,1.035247,75.230200,55.579751,161.250324,160.279355,158.273608,159.072961,76.256083,158.444829,0.001878,-1.792152,32.000000,-237.288477,159.149143,0.312432,15.145690,0.687543,270068.345460,1.034392,29.907988,32.615958,2.928171,66.906763,62.214673,94.585372,13.000000,51.373381,63.920000,43.835216,11.759494,23.233240
54.948530,75.080493,160.865941,162.763614,40.886706,56.514225,59.160032,12.719128,158.091868,1.035273,75.225680,55.581273,161.252873,160.286198,158.277259,159.076203,76.257674,158.454517,0.001867,-1.792149,32.000000,-237.287917,159.156317,0.312432,15.151723,0.687627,270064.518130,0.918315,29.901451,32.616898,2.928121,66.909431,62.219302,94.578606,13.000000,51.372660,63.920000,43.840300,11.759494,23.232224
54.948704,75.076973,160.936370,162.762618,41.018169,56.514372,52.240496,12.720742,158.098964,1.034900,75.222122,55.584454,161.254979,160.288996,158.280477,159.077353,76.259111,158.460215,0.001857,-1.792130,32.000000,-237.286267,159.161123,0.312462,15.144040,0.687256,270059.667761,0.918503,29.897000,32.617000,2.927793,66.912345,62.223284,94.573072,13.000000,51.388985,63.920000,43.848142,11.759494,23.231419
54.948770,75.073114,160.886416,162.762039,40.886858,56.514553,52.182769,12.719681,158.105564,1.034896,75.219439,55.582646,161.257046,160.296452,158.283320,159.083083,76.260885,158.461555,0.001848,-1.792158,32.000000,-237.287242,159.166510,0.312638,15.140203,0.686922,270052.386446,0.920703,29.888932,32.619587,2.927575,66.917156,62.228024,94.567116,13.000000,51.378497,63.920000,43.857818,11.759494,23.230509
54.948667,75.070191,160.838697,162.762092,40.814207,56.514577,51.942551,12.719422,158.112327,1.034513,75.217321,55.579913,161.259387,160.300332,158.286974,159.083561,76.262886,158.462408,0.001849,-1.792153,32.000000,-237.287515,159.168261,0.312730,15.138949,0.687539,270048.796901,1.042645,29.885246,32.620608,2.928847,66.921650,62.232760,94.562354,13.000000,51.343973,63.920000,43.863500,11.759494,23.229780
54.949999,75.067166,160.799976,162.762070,40.769363,56.514382,52.333350,12.719663,158.122581,0.844374,75.214767,55.579986,161.261865,160.304583,158.291115,159.091925,76.265864,158.471073,0.001836,-1.792140,32.000000,-237.287427,159.200720,0.247085,15.141699,0.687514,270045.151753,1.043790,29.881324,32.619411,2.927935,66.928348,62.237742,94.556944,13.000000,51.309451,63.920000,43.870644,11.759494,23.228963
54.950594,75.064896,160.800022,162.761695,40.668159,56.522484,51.882512,12.719202,158.119717,1.002541,75.213126,55.577457,161.263713,160.308426,158.294700,159.093341,76.268040,158.472786,0.001825,-1.792762,32.000000,-237.287884,159.189335,0.305500,15.139296,0.687374,270040.678888,1.048612,29.878500,32.617778,2.927072,66.933586,62.242063,94.552191,13.000000,51.303557,63.920000,43.877777,11.759494,23.228316
54.951071,75.062395,160.773527,162.761396,40.549310,56.522579,59.105357,12.718118,158.123354,1.038629,75.211737,55.575890,161.263947,160.315546,158.297498,159.096194,76.271132,158.480443,0.001813,-1.792177,32.000000,-237.288878,159.196485,0.312879,15.140510,0.687064,270034.271446,1.040742,29.874196,32.618537,2.926296,66.940234,62.245888,94.547255,13.000000,51.282426,63.920000,43.885885,11.759494,23.227562
54.952954,75.060489,160.742300,162.761443,40.577899,56.522529,59.272086,12.717958,158.127370,1.038508,75.210358,55.579287,161.264182,160.322257,158.299088,159.102342,76.273459,158.485068,0.001814,-1.792180,32.000000,-237.289038,159.201240,0.312907,15.138701,0.687260,270068.679446,1.049918,29.871355,32.617099,2.926265,66.945185,62.249268,94.544044,13.000000,51.252064,63.920000,43.890934,11.759494,23.226967
54.953576,75.058291,160.638005,162.761611,40.633890,56.522377,59.115547,12.719019,158.138411,1.038745,75.208616,55.588159,161.265410,160.328143,158.301371,159.108866,76.275751,158.491656,0.001849,-1.789683,32.000000,-237.287967,159.209434,0.312668,15.127930,0.687090,270063.874114,0.921601,29.868395,32.617310,2.925758,66.949654,62.252495,94.539461,13.000000,51.202505,63.920000,43.897309,11.759494,23.226248
54.956694,75.056654,160.599306,162.761902,40.648903,56.522419,51.733904,12.720440,158.146684,1.038523,75.206369,55.587863,161.266133,160.338785,158.302142,159.114073,76.277597,158.501639,0.001849,-1.789675,32.000000,-237.286616,159.218710,0.312700,15.130114,0.687015,270059.231820,0.918969,29.864682,32.616977,2.925089,66.953247,62.255088,94.535897,13.000000,51.140725,63.920000,43.901296,11.759494,23.225677
54.962387,75.054762,160.662675,162.762448,40.644832,56.522240,59.195723,12.721496,158.152935,1.038641,75.205080,55.588818,161.266818,160.346289,158.303296,159.121469,76.280962,158.507387,0.001849,-1.789690,32.000000,-237.285516,159.231154,0.312453,15.130747,0.687069,270054.247961,0.921384,29.861886,32.617525,2.923158,66.957835,62.258033,94.532249,13.000000,51.156695,63.920000,43.902440,11.759494,23.224989
54.963776,75.053564,160.771767,162.762741,40.685501,56.522156,51.857483,12.721617,158.159001,1.038558,75.203288,55.592290,161.267213,160.350229,158.303644,159.129278,76.282887,158.509227,0.001847,-1.789432,32.000000,-237.285503,159.240605,0.312394,15.132410,0.686775,270050.300691,1.052782,29.857256,32.619983,2.922288,66.961727,62.260303,94.528959,13.000000,51.212980,63.920000,43.905817,11.759494,23.224465
54.967547,75.052043,160.872178,162.763189,40.703305,56.522230,52.371896,12.723489,158.183054,0.830156,75.202548,55.592904,161.267713,160.360919,158.302800,159.136726,76.286249,158.523707,0.001882,-1.789489,32.000000,-237.283628,159.304627,0.238089,15.131721,0.686918,270042.736699,0.919963,29.849899,32.619097,2.923139,66.967756,62.262089,94.525824,13.000000,51.270860,63.920000,43.906205,11.759494,23.223831
54.967789,75.050985,160.899303,162.763869,40.683046,56.522238,52.055474,12.724436,158.196553,0.510625,75.201398,55.587084,161.267015,160.368371,158.303656,159.148494,76.288473,158.534202,0.001877,-1.789481,32.000000,-237.282739,159.306652,0.143573,15.133755,0.687255,270039.006733,1.050111,29.847367,32.617966,2.925050,66.973073,62.264198,94.524050,13.000000,51.306366,63.920000,43.911171,11.759494,23.223325
54.967720,75.049781,160.932129,162.765506,40.840018,56.521978,59.151831,12.725390,158.203327,0.620785,75.201778,55.592658,161.267094,160.380232,158.305296,159.161016,76.291940,158.547331,0.001859,-1.789494,32.000000,-237.281653,159.280886,0.188741,15.132689,0.687643,270033.881152,1.039716,29.842226,32.620847,2.926676,66.981255,62.267747,94.521162,13.000000,51.316993,63.920000,43.918242,11.759494,23.222723
54.973835,75.049266,160.963626,162.767548,40.902301,56.522251,51.882734,12.726366,158.213757,1.032494,75.202512,55.599602,161.266916,160.388026,158.306841,159.173568,76.294234,158.557724,0.001849,-1.789528,32.000000,-237.280437,159.277303,0.313593,15.131979,0.687648,270030.613066,1.046028,29.840936,32.623147,2.927156,66.989332,62.269614,94.517529,13.000000,51.334267,63.920000,43.915444,11.759494,23.222275
54.981051,75.049454,161.006088,162.769378,40.995982,56.522240,59.126905,12.726477,158.226189,1.045046,75.204536,55.597176,161.267196,160.399902,158.310258,159.189218,76.298206,158.578834,0.001851,-1.790871,32.000000,-237.280538,159.286339,0.313735,15.136652,0.687823,270024.824197,0.920532,29.839799,32.625340,2.927757,67.000495,62.273062,94.512181,13.000000,51.361896,63.920000,43.912661,11.759494,23.221863
54.983727,75.049770,161.063640,162.770679,41.174301,56.522135,59.139884,12.725291,158.238599,1.045020,75.207428,55.602891,161.267647,160.418868,158.312765,159.198627,76.301418,158.588953,0.001841,-1.790871,32.000000,-237.281813,159.298069,0.313865,15.133342,0.687904,270021.539577,1.049380,29.833414,32.627526,2.928004,67.010500,62.274722,94.508014,13.000000,51.383176,63.920000,43.910745,11.759494,23.221554
54.986212,75.049836,161.086523,162.772148,41.117580,56.522267,52.527789,12.724613,158.255046,1.045141,75.208211,55.606988,161.267827,160.434429,158.314642,159.210876,76.303972,158.602059,0.001819,-1.790881,32.000000,-237.282506,159.313287,0.313928,15.132254,0.687766,270015.471057,0.920678,29.826677,32.632653,2.928392,67.021400,62.276048,94.501636,13.000000,51.402319,63.920000,43.911177,11.759494,23.221150
54.990257,75.049718,161.123600,162.772870,41.053542,56.522214,59.118547,12.724874,158.268044,1.045211,75.208392,55.608087,161.266599,160.447685,158.315367,159.224239,76.305060,158.618172,0.001812,-1.790883,32.000000,-237.282305,159.329755,0.313653,15.130506,0.688115,270011.168866,0.920426,29.824425,32.633802,2.929297,67.027999,62.276882,94.495425,13.000000,51.418820,63.920000,43.907817,11.759494,23.220778
54.992372,75.049195,161.090833,162.773463,41.093608,56.521868,59.306008,12.725244,158.282865,1.044985,75.208512,55.611196,161.266149,160.461095,158.315386,159.240099,76.306964,158.635461,0.001809,-1.790900,32.000000,-237.282115,159.342323,0.313735,15.135886,0.688220,270008.269663,1.036239,29.822106,32.636897,2.929580,67.033907,62.278106,94.487356,13.000000,51.429811,63.920000,43.907952,11.759494,23.220287
54.993450,75.048770,161.095007,162.774174,40.926659,56.521831,59.119671,12.725050,158.295445,1.053193,75.209695,55.615086,161.265193,160.473541,158.315573,159.253759,76.309159,158.651422,0.001827,-1.790914,32.000000,-237.282452,159.345266,0.319132,15.135021,0.688390,270005.954672,0.920640,29.818107,32.642751,2.930039,67.039585,62.278776,94.480961,13.000000,51.425273,63.920000,43.906506,11.759494,23.219867
54.998873,75.048487,161.093149,162.775898,40.993121,56.521781,51.907881,12.725013,158.304799,1.540407,75.211903,55.623835,161.266081,160.491502,158.315605,159.270268,76.312021,158.666926,0.001846,-1.790350,32.000000,-237.282485,159.338313,0.474831,15.134759,0.687988,270001.263247,0.917684,29.815553,32.648298,2.929331,67.046244,62.280481,94.474383,13.000000,51.424067,63.920000,43.903823,11.759494,23.219390
55.001684,75.048511,161.087915,162.777302,40.957270,56.521905,51.968717,12.724864,158.324995,1.119302,75.213197,55.628671,161.266644,160.504955,158.314081,159.281259,76.313569,158.679352,0.001845,-1.789692,32.000000,-237.282728,159.393850,0.329794,15.127852,0.688026,269998.012376,0.920555,29.814096,32.652980,2.929349,67.051221,62.280886,94.467947,13.000000,51.418773,63.920000,43.898843,11.759494,23.219027
55.005501,75.048275,161.095240,162.778220,40.949763,56.521941,51.750779,12.725806,158.341084,1.045985,75.213831,55.629632,161.268919,160.522219,158.313529,159.298355,76.315063,158.693088,0.001842,-1.792038,32.000000,-237.281672,159.407903,0.314783,15.131129,0.687952,269993.147293,1.048336,29.808608,32.656798,2.929026,67.056775,62.282104,94.460153,13.000000,51.426750,63.920000,43.895870,11.759494,23.218581
55.007141,75.047230,161.221812,162.779202,40.864966,56.522044,59.177223,12.726731,158.351997,1.045987,75.214199,55.631579,161.271410,160.533028,158.314475,159.310472,76.316788,158.704751,0.001861,-1.790064,32.000000,-237.280579,159.418385,0.315075,15.136938,0.688211,269991.314803,1.047053,29.805935,32.660603,2.928781,67.061417,62.282692,94.451775,13.000000,51.504217,63.920000,43.891014,11.759494,23.218089
55.005647,75.046007,161.298008,162.780486,40.891391,56.521923,52.325385,12.725751,158.357772,1.045715,75.215077,55.631503,161.272704,160.539622,158.315019,159.320146,76.319677,158.715095,0.001872,-1.792477,32.000000,-237.281574,159.426152,0.315009,15.138547,0.688045,269988.994567,1.051382,29.802037,32.665025,2.928711,67.067129,62.283491,94.442547,13.000000,51.556410,63.920000,43.892443,11.759494,23.217482
55.008631,75.044969,161.348934,162.781690,40.943180,56.521763,59.324479,12.723840,158.359434,1.045701,75.214867,55.634801,161.273345,160.546438,158.314672,159.324956,76.321261,158.720032,0.001859,-1.792541,32.000000,-237.283382,159.431005,0.314831,15.145013,0.688264,269986.194989,0.919408,29.799419,32.668325,2.930925,67.070567,62.283456,94.434417,13.000000,51.604030,63.920000,43.889562,11.759494,23.216968
55.008099,75.043939,161.345286,162.782501,41.051266,56.521763,59.123337,12.724350,158.365239,1.045443,75.215042,55.640324,161.274014,160.553170,158.314178,159.330300,76.324270,158.728208,0.001840,-1.792542,32.000000,-237.282967,159.436899,0.315335,15.141183,0.688515,269982.280983,1.039827,29.799629,32.669893,2.932390,67.075427,62.283734,94.426312,13.000000,51.620767,63.920000,43.887261,11.759494,23.216380
55.009002,75.042908,161.313234,162.782834,41.049813,56.521718,51.951480,12.722703,158.364213,1.045310,75.214991,55.640939,161.274799,160.556759,158.315364,159.333244,76.326829,158.735327,0.001842,-1.792660,32.000000,-237.284545,159.439739,0.315210,15.143744,0.688375,269978.257745,0.917089,29.795727,32.670435,2.933157,67.078486,62.283032,94.421004,13.000000,51.602583,63.920000,43.884185,11.759494,23.215864
55.006273,75.041724,161.334904,162.783276,41.275472,56.521892,59.274144,12.722160,158.363575,1.045127,75.214461,55.640931,161.275475,160.557345,158.317140,159.334898,76.328817,158.735618,0.001831,-1.792788,32.000000,-237.285032,159.443773,0.315188,15.144872,0.688537,269974.378088,0.920216,29.795208,32.670946,2.933119,67.080621,62.282963,94.417635,13.000000,51.627699,63.920000,43.886245,11.759494,23.215248
55.008094,75.040539,161.316416,162.783531,41.292888,56.521973,59.097146,12.721909,158.362768,1.045108,75.214770,55.641869,161.275684,160.561094,158.317452,159.338472,76.329679,158.738943,0.001819,-1.792802,32.000000,-237.285313,159.446372,0.315101,15.143446,0.688282,269970.282549,1.047229,29.793312,32.671455,2.932488,67.081501,62.281646,94.414888,13.000000,51.621694,63.920000,43.883937,11.759494,23.214715
55.007699,75.038931,161.302852,162.783883,41.273846,56.522114,51.755142,12.720322,158.369350,1.032425,75.214720,55.639921,161.276385,160.562414,158.316956,159.339079,76.332350,158.738342,0.001804,-1.792816,32.000000,-237.286864,159.471145,0.305775,15.138556,0.688354,269968.972124,0.917905,29.794744,32.669591,2.933027,67.082153,62.279931,94.413024,13.000000,51.636025,63.920000,43.883053,11.759494,23.214027
55.006014,75.037515,161.292241,162.783810,41.229222,56.521779,59.138078,12.719501,158.372085,0.517060,75.215049,55.641533,161.277711,160.560682,158.318580,159.341373,76.336906,158.740335,0.001803,-1.791786,32.000000,-237.287758,159.502198,0.145369,15.141888,0.688323,269967.143102,0.920620,29.791814,32.670162,2.932594,67.081523,62.278359,94.412821,13.000000,51.643439,63.920000,43.882503,11.759494,23.213368
55.002090,75.036162,161.244040,162.784048,41.215835,56.521831,51.696407,12.718646,158.371147,0.504950,75.214781,55.639722,161.279163,160.559042,158.319382,159.341952,76.340597,158.739406,0.001821,-1.791775,32.000000,-237.288576,159.500574,0.144951,15.141580,0.688495,269963.881619,1.051226,29.790583,32.667231,2.932369,67.081635,62.277320,94.413853,13.000000,51.612762,63.920000,43.886970,11.759494,23.212790
55.001044,75.034611,161.256987,162.784633,41.248190,56.522125,52.516991,12.717956,158.367700,0.504701,75.213077,55.634739,161.280074,160.552600,158.319217,159.338737,76.342430,158.734021,0.001838,-1.791765,32.000000,-237.289141,159.494010,0.145210,15.144173,0.688310,269956.809038,0.920010,29.790784,32.663533,2.932266,67.080413,62.276796,94.415814,13.000000,51.607456,63.920000,43.888263,11.759494,23.212187
54.995294,75.032859,161.278525,162.784935,41.240469,56.522073,59.322795,12.716866,158.355546,0.527458,75.212121,55.629296,161.279406,160.544851,158.318533,159.333589,76.344465,158.724185,0.001836,-1.791731,32.000000,-237.290356,159.459489,0.159134,15.138498,0.688182,269953.096871,1.052525,29.793197,32.659443,2.931598,67.078242,62.275645,94.420160,13.000000,51.652637,63.920000,43.893639,11.759494,23.211454
54.993073,75.031573,161.277385,162.785411,41.179641,56.522146,59.128180,12.714978,158.345827,1.004439,75.212266,55.627339,161.280184,160.535921,158.317665,159.325263,76.348120,158.711141,0.001833,-1.791736,32.000000,-237.292182,159.425436,0.307737,15.139793,0.688137,269951.607944,1.036102,29.792650,32.655290,2.931890,67.077942,62.275916,94.424787,13.000000,51.651295,63.920000,43.897268,11.759494,23.210878
54.993811,75.030380,161.308730,162.785850,41.195425,56.522322,59.313459,12.714348,158.337810,1.040617,75.213110,55.626098,161.280933,160.526643,158.318772,159.311396,76.352642,158.703082,0.001853,-1.791739,32.000000,-237.292772,159.416282,0.313742,15.131527,0.688548,269949.259502,0.917336,29.796414,32.649019,2.932588,67.079129,62.276185,94.430811,13.000000,51.680795,63.920000,43.897353,11.759494,23.210213
54.993801,75.029576,161.316955,162.785400,41.300719,56.522445,52.210619,12.714178,158.329973,1.040706,75.213148,55.624596,161.281064,160.520014,158.318412,159.304199,76.355583,158.695231,0.001873,-1.791746,32.000000,-237.292795,159.405840,0.313505,15.130895,0.688514,269945.207537,0.920394,29.797258,32.639745,2.932685,67.079720,62.276129,94.436249,13.000000,51.690181,63.920000,43.899372,11.759494,23.209699
54.989337,75.028331,161.405839,162.783962,41.215536,56.522503,59.113176,12.713650,158.333249,0.568330,75.213640,55.618493,161.279876,160.509913,158.318268,159.293670,76.358211,158.685463,0.001850,-1.791735,32.000000,-237.293379,159.444584,0.155953,15.130595,0.689010,269940.047326,0.917505,29.795358,32.631753,2.933216,67.079665,62.275678,94.442931,13.000000,51.734547,63.920000,43.902954,11.759494,23.209044
54.983885,75.027086,161.365819,162.782546,41.390797,56.522382,59.277105,12.711507,158.321604,0.502349,75.213906,55.610064,161.278648,160.497398,158.319235,159.284789,76.360788,158.677271,0.001836,-1.794113,32.000000,-237.295394,159.428876,0.142260,15.136457,0.689065,269936.775282,1.042325,29.794563,32.625430,2.933366,67.080316,62.275891,94.450215,13.000000,51.743419,63.920000,43.912244,11.759494,23.208381
54.979820,75.025923,161.340376,162.782070,41.452207,56.522094,59.292296,12.712178,158.309988,0.516244,75.213507,55.610183,161.277468,160.487992,158.320618,159.277304,76.363138,158.670797,0.001835,-1.794121,32.000000,-237.294776,159.407325,0.150107,15.136735,0.689501,269934.549362,0.920694,29.797602,32.618593,2.935221,67.081484,62.275919,94.456767,13.000000,51.748184,63.920000,43.918676,11.759494,23.207803
54.973804,75.025179,161.256148,162.781292,41.322056,56.522075,59.286170,12.708260,158.290285,1.008633,75.214151,55.606258,161.276222,160.471156,158.320167,159.258411,76.365424,158.656017,0.001822,-1.796092,32.000000,-237.298711,159.347458,0.306592,15.135362,0.689144,269931.755793,0.918243,29.801589,32.612488,2.934784,67.082006,62.276240,94.465975,13.000000,51.710530,63.920000,43.929935,11.759494,23.207179
54.973543,75.025042,161.174213,162.779804,41.362811,56.522141,59.294405,12.708326,158.284408,1.045662,75.213614,55.606402,161.274865,160.466323,158.319910,159.247767,76.365897,158.648494,0.001808,-1.796093,32.000000,-237.298654,159.341113,0.312751,15.135285,0.689073,269928.230534,0.918075,29.804327,32.607348,2.934538,67.081251,62.275992,94.472430,13.000000,51.662582,63.920000,43.934014,11.759494,23.206733
54.971536,75.025135,161.129378,162.777190,41.420350,56.522482,59.177548,12.708524,158.279926,1.045676,75.214581,55.605623,161.272504,160.454717,158.320749,159.237962,76.367758,158.637416,0.001796,-1.796105,32.000000,-237.298455,159.332655,0.312587,15.129174,0.688878,269926.868084,0.918278,29.809358,32.598696,2.933327,67.082055,62.276763,94.482335,13.000000,51.626770,63.920000,43.939432,11.759494,23.206254
54.969486,75.024863,161.103087,162.775212,41.315837,56.522739,59.290500,12.708042,158.276266,1.045831,75.215058,55.599690,161.271372,160.448476,158.322368,159.233508,76.369214,158.630036,0.001794,-1.796087,32.000000,-237.298912,159.325451,0.312218,15.130636,0.688555,269926.337683,0.918156,29.809470,32.594981,2.931851,67.082960,62.278025,94.490111,13.000000,51.606221,63.920000,43.946831,11.759494,23.205812
54.964822,75.024408,161.115260,162.773080,41.279632,56.522930,52.096573,12.708527,158.270826,1.046027,75.216270,55.592611,161.269200,160.444425,158.321750,159.229525,76.370169,158.623754,0.001813,-1.796109,32.000000,-237.298391,159.320010,0.312629,15.130803,0.688685,269926.567364,0.920012,29.811490,32.588346,2.931142,67.085589,62.279904,94.496750,13.000000,51.624866,63.920000,43.957789,11.759494,23.205254
54.961822,75.024243,161.082211,162.771326,41.127631,56.522823,59.323690,12.708462,158.267161,1.046146,75.216798,55.592143,161.267219,160.438590,158.320346,159.226856,76.371396,158.621655,0.001834,-1.796139,32.000000,-237.298623,159.312514,0.312277,15.131274,0.688550,269926.547738,0.918300,29.813185,32.583709,2.930773,67.088747,62.280933,94.499957,13.000000,51.608148,63.920000,43.965585,11.759494,23.204806
54.959663,75.023874,161.048072,162.769580,41.051302,56.522896,52.751917,12.709889,158.264093,1.046366,75.216793,55.596523,161.264915,160.431524,158.318899,159.219808,76.373754,158.616572,0.001832,-1.796124,32.000000,-237.297232,159.303580,0.312638,15.134520,0.688647,269927.237718,1.045207,29.817207,32.580047,2.931243,67.094127,62.284029,94.502747,13.000000,51.592150,63.920000,43.974893,11.759494,23.204260
54.958197,75.023477,161.090136,162.768178,40.904591,56.522694,52.267208,12.710097,158.254363,1.046177,75.216138,55.592293,161.263103,160.421221,158.319293,159.212318,76.374508,158.610276,0.001829,-1.795002,32.000000,-237.297025,159.296061,0.313027,15.135651,0.688538,269926.236120,0.917927,29.819922,32.577916,2.930802,67.098389,62.285942,94.504046,13.000000,51.602309,63.920000,43.981000,11.759494,23.203793
54.954525,75.022945,161.089918,162.766628,40.757201,56.523132,52.309619,12.711030,158.251913,1.046414,75.214428,55.586063,161.260517,160.418118,158.317429,159.207447,76.373872,158.602376,0.001850,-1.794822,32.000000,-237.296108,159.293041,0.312655,15.129901,0.688279,269924.483057,1.032326,29.821626,32.573368,2.930296,67.101776,62.288316,94.504889,13.000000,51.616966,63.920000,43.992590,11.759494,23.203218
