Torad 40 Ton Compressor Load Stand
54.953483,75.022430,161.103859,162.765394,40.786038,56.523053,59.288687,12.711286,158.252193,1.046385,75.213842,55.584736,161.258773,160.416309,158.316475,159.206899,76.373789,158.601100,0.001872,-1.794803,32.000000,-237.295838,159.288557,0.313062,15.133635,0.688413,269922.828053,1.041925,29.822635,32.569901,2.931139,67.103886,62.289933,94.505969,13.000000,51.645023,63.920000,44.000001,11.759494,23.202724
54.949211,75.021984,161.099793,162.764286,40.671679,56.523158,59.277648,12.712268,158.250221,1.046389,75.214164,55.585865,161.256075,160.416433,158.315815,159.209443,76.373655,158.600078,0.001848,-1.794818,32.000000,-237.294819,159.287001,0.312915,15.135403,0.688728,269925.989115,1.041164,29.825630,32.567132,2.931331,67.103744,62.291121,94.506193,13.000000,51.642522,63.920000,44.012883,11.759494,23.202152
54.950259,75.021799,161.016923,162.764409,40.798643,56.523310,59.274894,12.713461,158.252251,1.034977,75.214002,55.583618,161.254901,160.420331,158.316586,159.208716,76.373892,158.601251,0.001838,-1.794805,32.000000,-237.293717,159.301106,0.305639,15.140887,0.688625,269925.531774,0.918621,29.826115,32.566665,2.931641,67.103184,62.292495,94.504785,13.000000,51.578041,63.920000,44.020194,11.759494,23.201704
54.951795,75.021543,161.058768,162.764829,40.821126,56.523612,59.302546,12.715605,158.264064,0.546758,75.214535,55.584842,161.254424,160.425279,158.318509,159.212250,76.374362,158.609331,0.001837,-1.794810,32.000000,-237.291543,159.343708,0.150415,15.143841,0.688585,269927.336714,0.918872,29.829769,32.566358,2.931794,67.102234,62.294025,94.503567,13.000000,51.624450,63.920000,44.025663,11.759494,23.201159
54.948316,75.021224,161.043907,162.765842,40.717384,56.523688,59.264163,12.714312,158.271292,0.510883,75.214169,55.584131,161.254916,160.431175,158.319146,159.220604,76.373294,158.610435,0.001837,-1.794776,32.000000,-237.292910,159.353342,0.144139,15.150732,0.687993,269927.216708,0.918897,29.828579,32.566627,2.930230,67.102055,62.295085,94.502990,13.000000,51.612026,63.920000,44.036458,11.759494,23.200697
54.946077,75.020579,161.056540,162.767632,40.555196,56.523263,59.310221,12.713288,158.274469,0.510991,75.213266,55.589367,161.256537,160.434236,158.322122,159.223482,76.372106,158.616351,0.001841,-1.794769,32.000000,-237.293845,159.361560,0.144321,15.147112,0.688012,269927.618315,0.918445,29.826848,32.569640,2.930910,67.101167,62.296587,94.502941,13.000000,51.608274,63.920000,44.047721,11.759494,23.200101
54.947210,75.020100,161.012760,162.769311,40.616488,56.523381,59.301654,12.713574,158.274746,0.529655,75.212024,55.591531,161.258921,160.439317,158.324928,159.225480,76.371224,158.619556,0.001827,-1.794800,32.000000,-237.293591,159.355998,0.153848,15.149844,0.687687,269929.968788,0.919104,29.829870,32.571184,2.930825,67.099332,62.297589,94.502174,13.000000,51.607715,63.920000,44.054452,11.759494,23.199609
54.949322,75.019309,161.038360,162.771468,40.527242,56.523552,59.334944,12.714517,158.269761,1.019142,75.210044,55.596642,161.261497,160.448637,158.327581,159.232013,76.371988,158.625180,0.001828,-1.794813,32.000000,-237.292656,159.319327,0.309823,15.152593,0.687925,269929.331058,0.918423,29.831374,32.574921,2.931174,67.096095,62.298841,94.502100,13.000000,51.599999,63.920000,44.061968,11.759494,23.198990
54.948848,75.018783,161.081418,162.772988,40.551419,56.523520,59.161034,12.713181,158.270815,1.054267,75.209009,55.597223,161.263695,160.451629,158.328953,159.235028,76.371705,158.628194,0.001830,-1.794789,32.000000,-237.293972,159.322843,0.315555,15.152043,0.687610,269930.441039,0.918535,29.829808,32.577185,2.930317,67.091721,62.299638,94.500985,13.000000,51.628420,63.920000,44.068045,11.759494,23.198479
54.951557,75.018249,161.119551,162.774650,40.641743,56.523531,51.637365,12.715135,158.286256,0.573943,75.207072,55.596458,161.264476,160.461168,158.329190,159.242823,76.371252,158.635662,0.001873,-1.794834,32.000000,-237.292231,159.391241,0.156671,15.159087,0.687563,269929.246089,0.917982,29.826989,32.578844,2.930671,67.085457,62.299815,94.496710,13.000000,51.651935,63.920000,44.075080,11.759494,23.197893
54.950074,75.017238,161.167376,162.776608,40.703368,56.523720,59.155729,12.716091,158.293102,0.511340,75.206457,55.598006,161.267361,160.464758,158.330019,159.252834,76.372495,158.641363,0.001872,-1.793099,32.000000,-237.291326,159.398947,0.145126,15.162038,0.687766,269928.842282,0.920688,29.826918,32.580425,2.931479,67.081893,62.301643,94.494867,13.000000,51.679449,63.920000,44.082960,11.759494,23.197342
54.949262,75.015734,161.229938,162.779941,40.529091,56.523717,59.116336,12.715488,158.297311,0.511277,75.206302,55.593999,161.272138,160.472677,158.331186,159.257702,76.373269,158.647122,0.001873,-1.793067,32.000000,-237.291947,159.403396,0.145194,15.160421,0.687561,269928.536894,1.054775,29.823782,32.584096,2.932029,67.077405,62.304502,94.491308,13.000000,51.725621,63.920000,44.092603,11.759494,23.196604
54.948719,75.014723,161.248969,162.782887,40.448364,56.523709,59.109876,12.715884,158.302822,0.511359,75.205201,55.596784,161.275552,160.478089,158.328832,159.263409,76.373487,158.653182,0.001876,-1.793042,32.000000,-237.291443,159.408139,0.145292,15.160500,0.687639,269927.889995,0.920747,29.824195,32.585310,2.932978,67.073062,62.305453,94.487534,13.000000,51.744115,63.920000,44.099615,11.759494,23.196016
54.949076,75.013825,161.183263,162.786513,40.610762,56.523578,59.091340,12.715751,158.305716,0.552948,75.203586,55.601124,161.280441,160.485643,158.328958,159.271513,76.374080,158.660875,0.001919,-1.793059,32.000000,-237.291415,159.391361,0.166084,15.162306,0.687971,269926.178695,0.921372,29.823471,32.587016,2.934160,67.067555,62.306876,94.485677,13.000000,51.718971,63.920000,44.108434,11.759494,23.195355
54.951354,75.012913,161.112211,162.790005,40.525073,56.523541,59.095893,12.715605,158.304165,1.013658,75.202736,55.604089,161.283388,160.497107,158.329005,159.276073,76.374402,158.664242,0.001887,-1.793033,32.000000,-237.291525,159.370579,0.310917,15.158952,0.688046,269925.141669,0.921480,29.822982,32.589410,2.934536,67.061233,62.307984,94.484323,13.000000,51.694106,63.920000,44.113958,11.759494,23.194793
54.954461,75.012177,161.102073,162.793511,40.545599,56.523352,52.027080,12.715402,158.312055,1.044948,75.201105,55.603591,161.287581,160.506816,158.329563,159.288033,76.373936,158.669957,0.001875,-1.793025,32.000000,-237.291580,159.382528,0.316063,15.162422,0.687695,269923.339685,0.921759,29.821742,32.592131,2.933321,67.053078,62.307842,94.484200,13.000000,51.681985,63.920000,44.118781,11.759494,23.194138
54.953002,75.011687,161.119788,162.795568,40.476795,56.523552,52.550199,12.713882,158.322077,1.044882,75.199408,55.603756,161.290250,160.512837,158.329311,159.297671,76.373575,158.672500,0.001876,-1.794166,32.000000,-237.293081,159.391839,0.315993,15.171507,0.687528,269921.426230,0.921643,29.818643,32.593260,2.931906,67.045682,62.307359,94.483296,13.000000,51.688131,63.920000,44.126284,11.759494,23.193632
54.952690,75.010679,161.089720,162.797761,40.403231,56.523410,52.611455,12.712953,158.329872,1.044914,75.198854,55.609047,161.293578,160.518993,158.328583,159.307044,76.374139,158.682350,0.001877,-1.795358,32.000000,-237.293919,159.397272,0.316008,15.175864,0.687285,269919.494402,1.046794,29.814923,32.596188,2.931556,67.038391,62.307313,94.482422,13.000000,51.678615,63.920000,44.134288,11.759494,23.192962
54.952831,75.009753,161.129950,162.799633,40.425037,56.523429,59.141848,12.712598,158.333371,1.044750,75.197207,55.609968,161.295555,160.522633,158.327143,159.308512,76.374476,158.684054,0.001879,-1.795374,32.000000,-237.294394,159.400142,0.315985,15.179980,0.686967,269920.911044,1.036406,29.815833,32.597645,2.931956,67.032576,62.306848,94.481417,13.000000,51.694908,63.920000,44.139863,11.759494,23.192380
54.954261,75.008613,161.129631,162.801681,40.399667,56.523507,59.322653,12.711681,158.335184,1.044771,75.194841,55.607193,161.297673,160.522299,158.325201,159.305496,76.374946,158.683248,0.001868,-1.795343,32.000000,-237.295419,159.400488,0.316018,15.174405,0.686651,269919.169698,1.035201,29.815125,32.601324,2.931426,67.027572,62.306602,94.479809,13.000000,51.705122,63.920000,44.147382,11.759494,23.191680
54.955035,75.007583,161.167714,162.802809,40.114708,56.523352,51.591630,12.711281,158.335915,1.044613,75.193699,55.611440,161.300510,160.521022,158.323147,159.308923,76.376289,158.682014,0.001866,-1.795361,32.000000,-237.295790,159.401684,0.316084,15.173407,0.686621,269918.122432,0.920890,29.814063,32.601721,2.932150,67.025575,62.307311,94.479639,13.000000,51.728853,63.920000,44.153758,11.759494,23.191080
54.950377,75.006100,161.139627,162.803458,39.948628,56.522991,59.295529,12.709737,158.333426,1.044582,75.191609,55.613755,161.302680,160.516209,158.320804,159.307111,76.377469,158.678730,0.001871,-1.795364,32.000000,-237.297305,159.402352,0.316191,15.163923,0.686848,269916.835828,0.918056,29.811551,32.600904,2.932068,67.024540,62.306325,94.478804,13.000000,51.720343,63.920000,44.164793,11.759494,23.190332
54.952958,75.004685,161.150602,162.803190,39.926843,56.522872,52.690550,12.710531,158.325810,1.044400,75.189449,55.610991,161.304423,160.512817,158.319292,159.308094,76.379419,158.674214,0.001914,-1.795400,32.000000,-237.296528,159.395066,0.316185,15.168043,0.687033,269913.477340,1.055605,29.809777,32.599030,2.932720,67.023941,62.305993,94.478017,13.000000,51.732336,63.920000,44.170036,11.759494,23.189671
54.953783,75.002955,161.154534,162.802177,40.093705,56.522949,52.030491,12.711950,158.313118,1.422544,75.187329,55.611074,161.305235,160.508451,158.316560,159.306076,76.381586,158.669405,0.001881,-1.795389,32.000000,-237.295066,159.338203,0.446122,15.167753,0.687405,269910.764089,0.918533,29.812766,32.596435,2.932457,67.023430,62.305318,94.475478,13.000000,51.748273,63.920000,44.177217,11.759494,23.188873
54.952126,75.001484,161.131307,162.801270,40.293231,56.523085,51.936743,12.712084,158.306861,1.586029,75.186321,55.608351,161.306034,160.501506,158.313928,159.301928,76.384596,158.664113,0.001878,-1.795388,32.000000,-237.295003,159.329642,0.486933,15.167918,0.687225,269906.367375,1.033616,29.808874,32.592539,2.932519,67.024637,62.305222,94.474149,13.000000,51.733164,63.920000,44.185883,11.759494,23.188187
54.948174,74.999980,161.077627,162.799866,40.497683,56.523326,52.588995,12.712897,158.311658,1.102037,75.184271,55.599330,161.306115,160.493572,158.309202,159.304674,76.385792,158.656796,0.001879,-1.795388,32.000000,-237.294171,159.380000,0.326697,15.164101,0.687236,269902.760512,1.046708,29.806352,32.588300,2.932547,67.025717,62.303636,94.471322,13.000000,51.701942,63.920000,44.197788,11.759494,23.187406
54.945982,74.998324,161.023410,162.799219,40.394857,56.523360,59.119590,12.713137,158.306357,1.042611,75.183362,55.597386,161.307052,160.488040,158.307608,159.300986,76.387549,158.649664,0.001920,-1.795423,32.000000,-237.293906,159.376717,0.315688,15.163203,0.687161,269899.529103,1.048630,29.806472,32.583010,2.932212,67.028244,62.303308,94.470682,13.000000,51.670609,63.920000,44.207039,11.759494,23.186714
54.941497,74.996068,161.009915,162.798808,40.439006,56.523798,52.399008,12.713400,158.297389,1.042617,75.182215,55.591990,161.308464,160.476207,158.307824,159.294556,76.388834,158.638910,0.001888,-1.795431,32.000000,-237.293511,159.371420,0.315931,15.159387,0.687174,269899.477892,1.035707,29.808761,32.578662,2.931446,67.032395,62.303119,94.471925,13.000000,51.672071,63.920000,44.221689,11.759494,23.185817
54.939061,74.994459,160.965026,162.798634,40.551540,56.523594,52.421443,12.712240,158.282458,1.042781,75.180798,55.586113,161.308541,160.468602,158.307056,159.286184,76.389971,158.633194,0.001877,-1.797149,32.000000,-237.294566,159.360521,0.315754,15.157167,0.687022,269897.000771,0.921335,29.809211,32.573832,2.930577,67.034218,62.301645,94.472489,13.000000,51.645250,63.920000,44.232324,11.759494,23.185094
54.932694,74.992564,160.937069,162.798209,40.603518,56.523594,52.292292,12.713200,158.272818,1.042744,75.179062,55.583967,161.308553,160.456685,158.305432,159.277538,76.390827,158.622264,0.001878,-1.797120,32.000000,-237.293596,159.350954,0.315997,15.152591,0.687198,269897.074391,1.039599,29.811261,32.567914,2.930570,67.035981,62.298299,94.473911,13.000000,51.617745,63.920000,44.249883,11.759494,23.184239
54.927137,74.991170,160.896154,162.797938,40.731096,56.523735,51.847559,12.712930,158.263431,1.042855,75.177820,55.576353,161.308829,160.444343,158.304853,159.270915,76.391542,158.610377,0.001879,-1.797126,32.000000,-237.293919,159.343495,0.315843,15.160173,0.687148,269894.381293,1.039196,29.811992,32.564313,2.929883,67.036475,62.295467,94.475161,13.000000,51.605643,63.920000,44.265191,11.759494,23.183541
54.921572,74.989509,160.937712,162.797641,40.554377,56.515843,59.307314,12.712320,158.253196,1.022108,75.176925,55.565748,161.308058,160.432408,158.302647,159.257717,76.391713,158.594558,0.001879,-1.797086,32.000000,-237.294689,159.345194,0.305502,15.162370,0.687329,269893.989381,1.041890,29.816210,32.558748,2.929714,67.036335,62.293189,94.476080,13.000000,51.603445,63.920000,44.284693,11.759494,23.182712
54.915363,74.988118,160.961443,162.796777,40.623661,56.515725,51.825450,12.712735,158.252257,0.561703,75.175156,55.561492,161.308175,160.421837,158.301977,159.247956,76.393583,158.584306,0.001871,-1.797072,32.000000,-237.294323,159.375701,0.155530,15.162910,0.686896,269894.412147,1.050943,29.820153,32.552910,2.929265,67.037080,62.291946,94.477168,13.000000,51.619374,63.920000,44.301644,11.759494,23.182015
54.906248,74.986063,160.973790,162.795971,40.586863,56.507899,51.427903,12.711954,158.243650,0.509245,75.173955,55.552472,161.307535,160.404452,158.301625,159.234935,76.395097,158.576359,0.001872,-1.797080,32.000000,-237.295074,159.353415,0.145173,15.157726,0.686934,269856.689488,0.918724,29.823838,32.545923,2.930319,67.036680,62.289939,94.476843,13.000000,51.634602,63.920000,44.325704,11.759494,23.181132
54.899408,74.984193,160.890627,162.796052,40.936450,56.491221,59.165855,12.712427,158.231914,0.509238,75.173103,55.546361,161.307600,160.394226,158.302074,159.228372,76.396369,158.574455,0.001877,-1.795330,32.000000,-237.294518,159.347807,0.144991,15.149785,0.687082,269854.836732,1.051481,29.828410,32.539634,2.931082,67.035525,62.289085,94.477026,13.000000,51.605179,63.920000,44.346828,11.759494,23.180348
54.892724,74.982424,160.839218,162.796245,41.167023,56.478587,51.850455,12.713643,158.217383,0.679469,75.171301,55.539023,161.306901,160.385265,158.301720,159.219877,76.397963,158.566948,0.001919,-1.794260,32.000000,-237.293406,159.297868,0.210024,15.142145,0.687395,269816.930679,1.059650,29.835112,32.534695,2.931794,67.033535,62.286888,94.476532,13.000000,51.541424,63.920000,44.372207,11.759494,23.179478
54.887209,74.980818,160.798696,162.796329,41.345144,56.458281,51.703027,12.713323,158.208765,1.036096,75.170593,55.533627,161.307628,160.377195,158.303471,159.213089,76.398840,158.564234,0.001884,-1.794282,32.000000,-237.293840,159.281535,0.315217,15.135172,0.687303,269736.241295,0.920915,29.839813,32.532602,2.930644,67.032936,62.286052,94.476258,13.000000,51.523563,63.920000,44.393586,11.759494,23.178740
54.881622,74.978488,160.839852,162.796749,41.375422,56.433826,59.120933,12.715105,158.205681,1.045518,75.169025,55.529792,161.308772,160.375428,158.305222,159.211889,76.399343,158.563055,0.001883,-1.791969,32.000000,-237.292064,159.280234,0.314762,15.133588,0.687381,269674.894117,1.050744,29.844467,32.527773,2.930064,67.032759,62.285369,94.476118,13.000000,51.523157,63.920000,44.419657,11.759494,23.177792
54.872144,74.976320,160.840210,162.797442,41.699358,56.413604,59.126241,12.714897,158.200780,1.045776,75.167177,55.524691,161.310119,160.372830,158.307583,159.209449,76.399341,158.565356,0.001883,-1.791979,32.000000,-237.292047,159.278029,0.315142,15.132069,0.687354,269577.517733,1.053473,29.848160,32.525726,2.929621,67.030846,62.284715,94.474579,13.000000,51.533593,63.920000,44.447498,11.759494,23.176966
54.862502,74.973469,160.836417,162.799373,41.859521,56.389417,52.096118,12.714587,158.199218,1.045575,75.164546,55.514214,161.312300,160.367585,158.310300,159.209462,76.398775,158.565210,0.001923,-1.790249,32.000000,-237.292355,159.269959,0.314674,15.137936,0.687370,269459.813378,0.920992,29.851199,32.524714,2.930669,67.028350,62.284878,94.472641,13.000000,51.521301,63.920000,44.479774,11.759494,23.175923
54.856019,74.971089,160.806518,162.802098,41.909307,56.369274,59.278906,12.716315,158.197339,1.045729,75.161768,55.506968,161.314662,160.368250,158.312112,159.211120,76.398004,158.569260,0.001887,-1.788491,32.000000,-237.290609,159.269073,0.314734,15.129370,0.687318,269364.375530,0.920749,29.858140,32.525707,2.931181,67.026379,62.285277,94.471973,13.000000,51.502816,63.920000,44.505917,11.759494,23.175046
54.848322,74.968048,160.806708,162.806581,41.849974,56.345275,51.746490,12.717269,158.208315,0.775750,75.157445,55.495343,161.317998,160.368878,158.314416,159.210256,76.397043,158.569127,0.001880,-1.788451,32.000000,-237.289808,159.322734,0.216246,15.135748,0.686866,269250.360512,1.044745,29.864557,32.526212,2.931627,67.023462,62.284719,94.469768,13.000000,51.490001,63.920000,44.538788,11.759494,23.173965
54.840689,74.965453,160.839464,162.811178,41.762071,56.324820,59.288024,12.717684,158.206886,0.508945,75.153194,55.489482,161.321716,160.375204,158.317724,159.217023,76.395824,158.575540,0.001880,-1.787291,32.000000,-237.289271,159.323584,0.143745,15.139209,0.686972,269155.096053,0.917939,29.868408,32.528727,2.931429,67.021536,62.285043,94.468254,13.000000,51.506859,63.920000,44.569524,11.759494,23.173050
54.835319,74.962040,160.895824,162.817541,41.606587,56.300344,52.752732,12.716978,158.207254,0.503935,75.149008,55.481170,161.325025,160.379771,158.322224,159.212414,76.393777,158.582941,0.001887,-1.787264,32.000000,-237.290041,159.326835,0.144229,15.139573,0.686487,269041.283427,1.051264,29.872767,32.529631,2.931844,67.019984,62.286525,94.466791,13.000000,51.537442,63.920000,44.602870,11.759494,23.171894
54.829816,74.959321,160.925778,162.822440,41.712225,56.280162,59.301506,12.718052,158.212936,0.504009,75.145504,55.481614,161.327654,160.385625,158.324625,159.211478,76.393544,158.589750,0.001885,-1.787224,32.000000,-237.289045,159.330083,0.144007,15.136846,0.686312,268945.513117,0.917343,29.877512,32.533615,2.932849,67.018429,62.287557,94.465221,13.000000,51.556585,63.920000,44.632252,11.759494,23.170935
54.829247,74.956374,160.869973,162.828014,41.710977,56.255728,52.650745,12.717595,158.211753,0.993266,75.141079,55.480923,161.330421,160.387344,158.326508,159.217488,76.392537,158.592147,0.001875,-1.787211,32.000000,-237.289479,159.273173,0.305718,15.137678,0.686287,268829.699514,1.030642,29.879262,32.538851,2.934164,67.016688,62.287610,94.463208,13.000000,51.516601,63.920000,44.661540,11.759494,23.169819
54.829326,74.954316,160.866136,162.832141,41.543766,56.247755,52.216147,12.718993,158.220451,1.040105,75.138348,55.486369,161.333790,160.394610,158.330492,159.223906,76.391237,158.594311,0.001874,-1.787241,32.000000,-237.288184,159.278495,0.314065,15.133335,0.686347,268733.308424,0.916592,29.881835,32.542020,2.935005,67.017144,62.288922,94.462032,13.000000,51.505530,63.920000,44.687107,11.759494,23.168933
54.832568,74.952467,160.936953,162.836221,41.381328,56.247904,52.451154,12.718446,158.227761,1.040233,75.134321,55.486473,161.337214,160.400469,158.336227,159.232527,76.389663,158.602283,0.001876,-1.787276,32.000000,-237.288664,159.284876,0.313876,15.134338,0.685790,268615.849490,1.031930,29.879437,32.544058,2.934018,67.017586,62.290493,94.459208,13.000000,51.555238,63.920000,44.713121,11.759494,23.167964
54.836058,74.950269,160.965364,162.839091,41.394151,56.247867,59.289034,12.719429,158.235238,1.040020,75.131208,55.488265,161.340767,160.412133,158.342422,159.241256,76.389527,158.615236,0.001915,-1.787310,32.000000,-237.287670,159.291504,0.314146,15.128764,0.685876,268577.460261,1.040364,29.877301,32.546291,2.933943,67.019117,62.292504,94.456665,13.000000,51.555044,63.920000,44.738866,11.759494,23.166956
54.836757,74.948358,160.962908,162.840930,41.456188,56.255953,59.240843,12.719436,158.241578,1.039957,75.128583,55.492016,161.343684,160.417569,158.348106,159.249060,76.389892,158.626633,0.001880,-1.787338,32.000000,-237.287720,159.296159,0.313972,15.121813,0.686070,268577.916038,1.035634,29.872335,32.551301,2.935061,67.019839,62.293447,94.454761,13.000000,51.563414,63.920000,44.759585,11.759494,23.166088
54.842036,74.946303,160.954872,162.842340,41.410211,56.256242,59.286269,12.719965,158.248062,1.039883,75.127005,55.497545,161.346975,160.421539,158.354307,159.261157,76.389055,158.632927,0.001879,-1.787326,32.000000,-237.287234,159.302852,0.314277,15.127105,0.686378,268575.123792,0.916123,29.866782,32.557019,2.935393,67.020733,62.294069,94.453271,13.000000,51.562117,63.920000,44.783058,11.759494,23.165068
54.845768,74.945129,160.966362,162.842997,41.376146,56.264756,59.106218,12.718702,158.246607,1.039843,75.125829,55.502562,161.350655,160.427588,158.358534,159.265215,76.389203,158.635164,0.001877,-1.787300,32.000000,-237.288602,159.311279,0.314180,15.129667,0.686775,268611.719484,0.916983,29.864199,32.561566,2.935311,67.023329,62.295904,94.453067,13.000000,51.556223,63.920000,44.800179,11.759494,23.164283
54.854849,74.944487,161.052631,162.842757,41.223108,56.281494,51.328911,12.719275,158.251437,1.039823,75.126925,55.511500,161.354547,160.440850,158.362515,159.267095,76.390145,158.639673,0.001913,-1.789030,32.000000,-237.288157,159.314865,0.314100,15.131272,0.686426,268611.293214,0.916183,29.857066,32.565113,2.934881,67.027939,62.297338,94.454361,13.000000,51.595588,63.920000,44.817854,11.759494,23.163453
54.862343,74.944165,161.147313,162.841948,41.258975,56.289856,59.294081,12.718453,158.252219,0.982327,75.126772,55.513190,161.357242,160.447055,158.366045,159.264590,76.389887,158.644645,0.001877,-1.790122,32.000000,-237.288946,159.347756,0.287782,15.125766,0.686406,268649.603029,0.919042,29.852305,32.565930,2.934891,67.032438,62.299018,94.455436,13.000000,51.661907,63.920000,44.828868,11.759494,23.162798
54.870588,74.944126,161.191876,162.840269,40.974481,56.314604,59.327608,12.719515,158.247070,1.003061,75.127374,55.520057,161.358535,160.455274,158.368077,159.266711,76.389324,158.645974,0.001870,-1.790080,32.000000,-237.287707,159.322696,0.307541,15.135196,0.686760,268725.640884,1.058415,29.842932,32.566931,2.935978,67.037694,62.299872,94.456835,13.000000,51.704495,63.920000,44.844006,11.759494,23.162060
54.880095,74.944834,161.160491,162.838193,40.928015,56.334923,59.137137,12.718516,158.247228,1.037326,75.129861,55.523298,161.359057,160.456778,158.370369,159.269311,76.389629,158.644500,0.001869,-1.792413,32.000000,-237.288761,159.319839,0.315858,15.136417,0.687394,268763.586555,0.916233,29.835406,32.569330,2.937303,67.042702,62.300158,94.458086,13.000000,51.705542,63.920000,44.851770,11.759494,23.161524
54.893631,74.946537,161.102628,162.834005,40.907998,56.359373,59.309415,12.718226,158.249653,1.037207,75.133209,55.531809,161.357906,160.456960,158.371340,159.273210,76.389664,158.643817,0.001876,-1.792346,32.000000,-237.289333,159.321104,0.315446,15.137052,0.687329,268879.771131,0.915966,29.827442,32.570468,2.937674,67.049674,62.299786,94.461195,13.000000,51.653107,63.920000,44.855581,11.759494,23.161036
54.905794,74.948347,161.126102,162.829480,41.092228,56.379812,59.328275,12.718679,158.249463,1.037422,75.137307,55.545777,161.356606,160.460882,158.372192,159.272385,76.390388,158.641987,0.001875,-1.792308,32.000000,-237.289025,159.328585,0.315909,15.133881,0.687275,268974.177291,0.919075,29.819013,32.569527,2.936593,67.055420,62.300072,94.464938,13.000000,51.676367,63.920000,44.858616,11.759494,23.160692
54.916755,74.951123,161.100971,162.822267,41.219707,56.404288,59.286809,12.717344,158.250867,1.037441,75.143176,55.559785,161.353015,160.463497,158.373855,159.271724,76.392097,158.636048,0.001867,-1.794669,32.000000,-237.290229,159.329828,0.315709,15.138098,0.687137,269088.291507,0.916559,29.807707,32.569197,2.934815,67.062541,62.299592,94.470536,13.000000,51.675318,63.920000,44.861011,11.759494,23.160358
54.928502,74.954021,161.119828,162.814816,41.240505,56.424594,59.272691,12.715774,158.248524,1.037532,75.149201,55.568897,161.349104,160.465639,158.373391,159.268351,76.393037,158.632208,0.001865,-1.794708,32.000000,-237.291824,159.328824,0.315457,15.134220,0.687460,269182.912249,0.916381,29.797831,32.567685,2.934592,67.068093,62.300230,94.476096,13.000000,51.686886,63.920000,44.860525,11.759494,23.160174
54.940782,74.958227,161.076396,162.804656,41.386490,56.449253,52.409144,12.715804,158.237076,1.226919,75.157634,55.579867,161.343034,160.461615,158.371700,159.260270,76.393096,158.623328,0.001876,-1.795847,32.000000,-237.291821,159.287668,0.387914,15.129179,0.687321,269297.049769,0.917226,29.790078,32.563418,2.933549,67.073897,62.299957,94.484634,13.000000,51.662195,63.920000,44.858572,11.759494,23.160060
54.952271,74.962335,161.013199,162.795148,41.494418,56.469407,59.274239,12.716321,158.233729,1.571016,75.165538,55.594437,161.337486,160.454994,158.369771,159.253328,76.394557,158.617187,0.001908,-1.795833,32.000000,-237.291229,159.272434,0.487434,15.126724,0.687676,269391.545211,0.917566,29.781693,32.560822,2.933265,67.079824,62.299597,94.492612,13.000000,51.637240,63.920000,44.854052,11.759494,23.160070
54.964700,74.968048,161.040755,162.782753,41.486775,56.493704,59.261367,12.715007,158.222589,1.580177,75.176438,55.604301,161.330781,160.449102,158.368019,159.246801,76.395923,158.607906,0.001872,-1.795824,32.000000,-237.292642,159.265171,0.487379,15.129227,0.687871,269508.865417,1.037941,29.774106,32.556938,2.931818,67.087472,62.299659,94.503683,13.000000,51.624520,63.920000,44.847926,11.759494,23.160203
54.972243,74.973125,161.059596,162.771785,41.403470,56.513997,59.276142,12.714061,158.220882,1.190268,75.184998,55.610536,161.324222,160.449804,158.367218,159.238527,76.396744,158.600361,0.001873,-1.795788,32.000000,-237.293704,159.312580,0.353852,15.128879,0.687831,269603.194884,0.917854,29.767183,32.552829,2.930055,67.093951,62.299595,94.512723,13.000000,51.644149,63.920000,44.843261,11.759494,23.160388
54.980624,74.978744,161.117726,162.759001,41.455000,56.526049,59.098076,12.714870,158.208983,1.043911,75.194744,55.614650,161.315000,160.444861,158.364651,159.229670,76.397781,158.596927,0.001872,-1.795770,32.000000,-237.292797,159.305711,0.317329,15.129677,0.687961,269718.225096,0.918234,29.760965,32.547465,2.929894,67.100809,62.298937,94.523245,13.000000,51.688559,63.920000,44.838390,11.759494,23.160572
54.981244,74.983000,161.119938,162.749132,41.483764,56.526028,59.286974,12.713637,158.197989,1.043712,75.203428,55.613350,161.307613,160.434004,158.360840,159.221229,76.398348,158.589204,0.001907,-1.795764,32.000000,-237.294175,159.293930,0.317061,15.137579,0.688211,269815.882886,0.918209,29.758801,32.543392,2.929835,67.106422,62.298233,94.532010,13.000000,51.695017,63.920000,44.838360,11.759494,23.160669
54.985054,74.988807,161.086557,162.738321,41.307827,56.525765,59.313229,12.713441,158.184394,1.043848,75.213579,55.617583,161.298639,160.423394,158.356616,159.208233,76.398433,158.576370,0.001869,-1.795756,32.000000,-237.294499,159.278935,0.317067,15.130777,0.688452,269873.949144,0.921031,29.756376,32.540875,2.930446,67.112879,62.296964,94.542333,13.000000,51.677948,63.920000,44.838559,11.759494,23.160867
54.988150,74.994019,161.066666,162.729624,41.375959,56.525681,52.634590,12.712335,158.174257,1.043792,75.222099,55.621435,161.291714,160.414530,158.351703,159.194940,76.397481,158.565364,0.001864,-1.795783,32.000000,-237.295606,159.276288,0.316924,15.132305,0.688100,269876.003848,0.918095,29.760038,32.536980,2.930453,67.118858,62.296085,94.549933,13.000000,51.679762,63.920000,44.836819,11.759494,23.161114
54.991701,75.000219,161.040781,162.719706,41.586604,56.525550,59.316897,12.713215,158.164520,1.043950,75.231710,55.621886,161.283282,160.410211,158.346236,159.179196,76.397978,158.557878,0.001864,-1.795790,32.000000,-237.294700,159.267382,0.316724,15.129720,0.688233,269877.956982,0.917628,29.762187,32.531363,2.929643,67.125123,62.295638,94.558327,13.000000,51.651904,63.920000,44.834197,11.759494,23.161436
54.992882,75.005109,161.004034,162.712042,41.872226,56.525157,59.291653,12.712657,158.150808,1.043919,75.239147,55.621600,161.275219,160.404535,158.340879,159.168800,76.397212,158.546506,0.001874,-1.795812,32.000000,-237.295181,159.264142,0.316977,15.131295,0.688050,269881.344405,1.034011,29.764429,32.527571,2.929116,67.128707,62.293775,94.564130,13.000000,51.647678,63.920000,44.834891,11.759494,23.161673
54.997783,75.010745,161.026808,162.703804,41.915791,56.525015,52.168195,12.712427,158.141932,1.043971,75.247782,55.624047,161.267201,160.391076,158.335314,159.162856,76.396540,158.530716,0.001868,-1.795827,32.000000,-237.295313,159.255337,0.316772,15.126237,0.688026,269883.881367,0.917473,29.767222,32.523848,2.928456,67.132194,62.292511,94.570442,13.000000,51.637173,63.920000,44.831097,11.759494,23.161939
54.997043,75.015505,160.998584,162.697294,41.958807,56.525299,59.325547,12.712063,158.131025,1.043822,75.256394,55.624260,161.259554,160.386170,158.330672,159.155243,76.395972,158.520952,0.001861,-1.795838,32.000000,-237.295749,159.251443,0.316855,15.127331,0.687793,269886.101405,0.917847,29.770978,32.519711,2.927725,67.134519,62.291931,94.575651,13.000000,51.631709,63.920000,44.831750,11.759494,23.162174
54.998353,75.021430,160.930585,162.689344,41.984146,56.525107,59.282440,12.711284,158.127791,0.850178,75.266835,55.628226,161.251945,160.378044,158.326886,159.144809,76.396005,158.509279,0.001860,-1.795842,32.000000,-237.296559,159.255622,0.255076,15.126366,0.688062,269888.599884,1.043087,29.771911,32.513577,2.927878,67.136274,62.291308,94.581073,13.000000,51.605010,63.920000,44.830627,11.759494,23.162498
54.995966,75.026292,160.886724,162.682708,42.213944,56.524947,52.734045,12.710231,158.119948,1.045168,75.273948,55.632134,161.244928,160.371556,158.322077,159.133528,76.394197,158.499970,0.001871,-1.795854,32.000000,-237.297591,159.235608,0.315951,15.130092,0.687916,269894.098892,0.917273,29.777382,32.509935,2.927404,67.136753,62.290954,94.584420,13.000000,51.576216,63.920000,44.832947,11.759494,23.162785
54.995717,75.032016,160.943727,162.675573,42.101893,56.524994,59.276960,12.710243,158.107178,1.054418,75.281112,55.630203,161.237481,160.368387,158.316717,159.119246,76.393203,158.492952,0.001903,-1.794700,32.000000,-237.297376,159.228702,0.316234,15.125506,0.687681,269897.195714,0.917927,29.782050,32.504869,2.926098,67.136494,62.291285,94.587544,13.000000,51.574665,63.920000,44.833830,11.759494,23.163116
54.997201,75.036834,160.907742,162.669940,41.947442,56.524832,52.653720,12.711533,158.097668,1.054368,75.286492,55.624022,161.230973,160.367845,158.312826,159.110317,76.392099,158.492467,0.001868,-1.793016,32.000000,-237.296060,159.224945,0.316011,15.129621,0.687377,269902.760809,1.031972,29.789202,32.502663,2.925428,67.136045,62.290126,94.589558,13.000000,51.568511,63.920000,44.833174,11.759494,23.163419
54.997729,75.042404,160.897435,162.663762,41.748202,56.524745,59.302865,12.711944,158.092381,1.054298,75.292293,55.621188,161.222671,160.367039,158.308421,159.103168,76.389714,158.492544,0.001868,-1.790082,32.000000,-237.295696,159.216564,0.315948,15.134453,0.687827,269908.113271,0.918083,29.795166,32.500631,2.926477,67.134819,62.289308,94.588622,13.000000,51.549789,63.920000,44.832681,11.759494,23.163774
54.998178,75.046688,160.882626,162.659680,41.820657,56.524685,59.277413,12.713028,158.089413,1.054382,75.298074,55.623278,161.217520,160.363668,158.306302,159.100929,76.387670,158.493063,0.001867,-1.790068,32.000000,-237.294590,159.212306,0.316404,15.136990,0.687487,269911.703280,1.033546,29.798560,32.501527,2.925744,67.133655,62.288980,94.587269,13.000000,51.562434,63.920000,44.832447,11.759494,23.164021
55.001721,75.051602,160.918956,162.655679,41.763259,56.524365,59.135325,12.713283,158.093750,0.979884,75.303272,55.621326,161.211781,160.366989,158.303225,159.099436,76.385391,158.498796,0.001892,-1.790066,32.000000,-237.294382,159.238137,0.282921,15.145443,0.687224,269917.715142,0.917665,29.803624,32.503946,2.925529,67.130438,62.289543,94.583027,13.000000,51.556373,63.920000,44.830283,11.759494,23.164302
55.003017,75.055304,160.914522,162.653105,41.569731,56.524499,59.106645,12.714132,158.102829,0.539300,75.307420,55.616426,161.208266,160.374126,158.301680,159.102715,76.382930,158.502375,0.001859,-1.790022,32.000000,-237.293581,159.259733,0.148119,15.147193,0.687055,269922.922697,0.918060,29.807475,32.506213,2.925236,67.126185,62.289495,94.577651,13.000000,51.550457,63.920000,44.827243,11.759494,23.164500
55.004886,75.059271,160.906147,162.651015,41.660178,56.524548,51.806959,12.714538,158.097173,0.922406,75.309876,55.618280,161.203624,160.376041,158.298373,159.102910,76.378613,158.501103,0.001855,-1.790032,32.000000,-237.293156,159.205043,0.284009,15.146327,0.686767,269926.469218,0.920207,29.808991,32.510963,2.925708,67.119553,62.287510,94.568464,13.000000,51.573822,63.920000,44.825494,11.759494,23.164676
55.007070,75.062213,160.857845,162.649982,41.846743,56.524470,52.201837,12.714172,158.094535,1.053958,75.311483,55.617281,161.201199,160.372633,158.293968,159.102025,76.375160,158.499470,0.001855,-1.790029,32.000000,-237.293505,159.208846,0.315137,15.144592,0.686662,269932.338421,0.920641,29.811450,32.514969,2.925558,67.112777,62.286369,94.558217,13.000000,51.530848,63.920000,44.821209,11.759494,23.164773
55.007633,75.066097,160.873869,162.648354,41.814278,56.524234,52.054554,12.714395,158.093843,1.054223,75.315000,55.614434,161.199429,160.368852,158.289833,159.106149,76.371557,158.498652,0.001868,-1.788848,32.000000,-237.293446,159.213784,0.315424,15.136072,0.686657,269939.472127,1.050333,29.813624,32.518737,2.925306,67.105626,62.285555,94.545750,13.000000,51.515052,63.920000,44.820167,11.759494,23.164933
55.010127,75.069293,160.846988,162.646603,41.937119,56.524129,59.168258,12.713725,158.094713,1.054079,75.317684,55.619923,161.197569,160.376562,158.286729,159.105719,76.369319,158.495662,0.001867,-1.788818,32.000000,-237.294182,159.217691,0.315490,15.135055,0.686517,269944.325337,1.042349,29.814471,32.521486,2.924312,67.100714,62.285647,94.535377,13.000000,51.498701,63.920000,44.817177,11.759494,23.165080
55.013436,75.072687,160.922799,162.644599,41.900434,56.524160,51.966271,12.713637,158.097994,1.054318,75.320876,55.622785,161.195560,160.387431,158.284702,159.111364,76.366563,158.499258,0.001861,-1.788797,32.000000,-237.294138,159.227144,0.315476,15.131767,0.686959,269950.000471,1.045292,29.817813,32.524737,2.924574,67.094744,62.285799,94.522664,13.000000,51.541083,63.920000,44.810720,11.759494,23.165217
55.016189,75.075105,160.941571,162.643570,41.927420,56.524029,52.524916,12.714281,158.096148,1.054356,75.322767,55.623370,161.193166,160.393566,158.283032,159.120217,76.364281,158.508642,0.001858,-1.788766,32.000000,-237.293387,159.227157,0.315756,15.130923,0.686870,269953.192763,0.919578,29.818616,32.525685,2.923952,67.090017,62.285511,94.512036,13.000000,51.562315,63.920000,44.806119,11.759494,23.165275
55.017132,75.077838,160.941355,162.642719,41.717450,56.523919,59.130862,12.712818,158.095326,1.054567,75.325966,55.627911,161.189816,160.392178,158.280448,159.126828,76.360363,158.507852,0.001872,-1.788734,32.000000,-237.294800,159.228967,0.315464,15.131311,0.687290,269958.175736,1.046963,29.818837,32.529991,2.925154,67.086117,62.284766,94.498955,13.000000,51.562894,63.920000,44.800503,11.759494,23.165313
55.018856,75.080301,160.908546,162.641390,41.727618,56.523851,51.770077,12.713568,158.097882,1.054466,75.328136,55.627991,161.186381,160.392237,158.278128,159.136669,76.357076,158.513253,0.001895,-1.788748,32.000000,-237.293960,159.231500,0.315433,15.125656,0.687369,269961.002347,1.035775,29.818615,32.536320,2.925349,67.083507,62.284242,94.488119,13.000000,51.520525,63.920000,44.797232,11.759494,23.165377
55.019375,75.083077,160.864448,162.639443,41.617251,56.523901,52.231066,12.712897,158.097428,1.054709,75.330237,55.625459,161.181919,160.391823,158.275563,159.135317,76.353720,158.521933,0.001864,-1.788728,32.000000,-237.294660,159.238572,0.315332,15.124670,0.687342,269966.317066,0.920048,29.820442,32.539896,2.925295,67.082043,62.282989,94.474715,13.000000,51.510025,63.920000,44.793219,11.759494,23.165444
55.021839,75.085011,160.842801,162.638074,41.500324,56.523720,59.113145,12.713870,158.095880,1.150817,75.331558,55.629703,161.179957,160.386297,158.272836,159.140041,76.351978,158.521411,0.001866,-1.788702,32.000000,-237.293706,159.211098,0.353350,15.120745,0.687448,269970.998832,1.050832,29.821252,32.545512,2.924607,67.082291,62.282233,94.462836,13.000000,51.486571,63.920000,44.788727,11.759494,23.165457
55.027541,75.087088,160.817738,162.637151,41.443520,56.523609,51.987542,12.714621,158.089296,1.497237,75.331875,55.633362,161.176866,160.380588,158.269796,159.144645,76.349719,158.514183,0.001866,-1.788689,32.000000,-237.292994,159.209621,0.451832,15.121950,0.687307,269976.821259,1.041555,29.823530,32.552610,2.923778,67.083460,62.281115,94.448544,13.000000,51.470531,63.920000,44.778331,11.759494,23.165439
55.028153,75.088829,160.838809,162.636088,41.460956,56.523743,59.291642,12.714407,158.086194,1.071550,75.332596,55.631503,161.175368,160.377399,158.267957,159.143866,76.348550,158.512875,0.001890,-1.788717,32.000000,-237.293179,159.240523,0.319376,15.125229,0.687369,269978.726488,0.920251,29.823101,32.554127,2.923254,67.084902,62.280064,94.436339,13.000000,51.469847,63.920000,44.772268,11.759494,23.165416
55.024786,75.090267,160.871020,162.634672,41.626376,56.523575,59.327260,12.713974,158.078953,1.045247,75.333440,55.631638,161.172764,160.367053,158.264760,159.140985,76.347945,158.508493,0.001856,-1.789324,32.000000,-237.293619,159.238936,0.316138,15.126260,0.687140,269980.554722,1.046269,29.819709,32.553271,2.922495,67.087914,62.279021,94.422491,13.000000,51.492079,63.920000,44.771854,11.759494,23.165340
55.024737,75.090994,160.949061,162.633553,41.671105,56.523279,51.957973,12.713221,158.079319,1.045155,75.334279,55.634009,161.169997,160.358312,158.261769,159.137567,76.346364,158.499492,0.001850,-1.792201,32.000000,-237.294283,159.229934,0.315810,15.120012,0.687074,269983.533450,0.917375,29.820863,32.553876,2.922846,67.090533,62.279202,94.410913,13.000000,51.519508,63.920000,44.767904,11.759494,23.165189
55.020655,75.091766,161.016673,162.632266,41.577477,56.522949,59.175696,12.713134,158.067595,1.045343,75.335832,55.631050,161.166933,160.346890,158.257533,159.130961,76.345179,158.484380,0.001850,-1.795676,32.000000,-237.294360,159.217930,0.316077,15.120713,0.687205,269985.170566,0.916886,29.825529,32.552591,2.923610,67.093915,62.278661,94.398252,13.000000,51.575859,63.920000,44.769292,11.759494,23.164992
55.020517,75.092413,160.959664,162.630889,41.449180,56.522815,52.404726,12.713791,158.052365,1.045367,75.336965,55.630656,161.165260,160.337582,158.253529,159.124690,76.345165,158.474392,0.001871,-1.795643,32.000000,-237.293600,159.213087,0.315772,15.111410,0.687798,269985.943211,1.046927,29.826305,32.550292,2.925031,67.098087,62.278295,94.388384,13.000000,51.542724,63.920000,44.767332,11.759494,23.164830
55.014746,75.093173,160.960794,162.628774,41.698537,56.522815,51.933136,12.713324,158.040993,1.045511,75.337373,55.631042,161.162223,160.322833,158.247025,159.116283,76.345695,158.461067,0.001868,-1.795630,32.000000,-237.294105,159.201884,0.315724,15.111306,0.688091,269987.330956,0.919303,29.830991,32.544960,2.926477,67.103884,62.276019,94.377300,13.000000,51.530820,63.920000,44.769157,11.759494,23.164635
55.009767,75.093771,161.028014,162.626905,41.892500,56.522728,52.029310,12.711921,158.023124,1.045503,75.336883,55.629412,161.159655,160.306188,158.242220,159.105758,76.345173,158.450206,0.001862,-1.795660,32.000000,-237.295488,159.193105,0.316173,15.107081,0.688283,269987.212141,1.038084,29.831770,32.540666,2.925448,67.109302,62.273488,94.368000,13.000000,51.563245,63.920000,44.771896,11.759494,23.164470
55.006140,75.094113,161.015040,162.625316,41.703040,56.522434,59.275454,12.712890,158.016767,0.724363,75.337405,55.630579,161.156282,160.291438,158.238572,159.095363,76.346155,158.441223,0.001862,-1.795658,32.000000,-237.294640,159.237160,0.200400,15.105873,0.688371,269988.612224,1.047634,29.838067,32.534391,2.925775,67.116149,62.272936,94.359169,13.000000,51.582374,63.920000,44.774837,11.759494,23.164230
55.001211,75.094355,161.006903,162.624627,41.681795,56.522214,59.124021,12.713695,158.009231,0.507391,75.338987,55.629576,161.154408,160.283367,158.236744,159.085448,76.346342,158.438149,0.001879,-1.795614,32.000000,-237.293791,159.224385,0.144799,15.108135,0.688908,269990.477387,1.045801,29.843440,32.530230,2.927262,67.122902,62.272641,94.353946,13.000000,51.571807,63.920000,44.779507,11.759494,23.164013
54.997466,75.094405,160.960457,162.624560,41.671648,56.522094,59.284962,12.714705,158.001876,0.503099,75.339289,55.632573,161.151151,160.275293,158.231610,159.072437,76.346807,158.427177,0.001899,-1.795624,32.000000,-237.292694,159.206462,0.144642,15.113958,0.688954,269989.550630,0.918019,29.847261,32.525372,2.927219,67.129559,62.271503,94.347355,13.000000,51.561922,63.920000,44.784204,11.759494,23.163726
54.996937,75.094487,160.895940,162.624739,41.631097,56.521936,59.105623,12.714438,157.984108,0.841510,75.339446,55.630298,161.148383,160.266243,158.228611,159.064851,76.346726,158.419605,0.001866,-1.795653,32.000000,-237.292892,159.138115,0.265263,15.118394,0.688877,269989.682707,0.920458,29.852234,32.523860,2.927334,67.134901,62.270271,94.342958,13.000000,51.499183,63.920000,44.784596,11.759494,23.163489
54.993931,75.094686,160.808348,162.624655,41.659066,56.521957,59.290422,12.715047,157.970707,1.042230,75.339190,55.630452,161.144102,160.250715,158.223418,159.049527,76.345879,158.412407,0.001870,-1.795645,32.000000,-237.292221,159.122228,0.315893,15.120122,0.688483,269989.808623,0.918026,29.855876,32.518664,2.926689,67.140370,62.268047,94.337669,13.000000,51.439086,63.920000,44.789912,11.759494,23.163215
54.992255,75.095090,160.738893,162.623363,41.496018,56.522172,51.814274,12.715311,157.960485,1.042040,75.338765,55.626774,161.141853,160.238983,158.219396,159.033918,76.346098,158.395237,0.001872,-1.795671,32.000000,-237.291873,159.110750,0.316148,15.124963,0.688026,269989.269628,0.920819,29.856465,32.515478,2.925544,67.144888,62.266934,94.334382,13.000000,51.399471,63.920000,44.792078,11.759494,23.163023
54.990439,75.095248,160.778964,162.621533,41.360535,56.522332,59.141141,12.716454,157.955643,1.041908,75.338858,55.625962,161.140511,160.233323,158.216867,159.018933,76.347049,158.385102,0.001890,-1.793608,32.000000,-237.290708,159.090181,0.315955,15.120692,0.687637,269991.198239,0.918005,29.859548,32.513219,2.924111,67.149657,62.266247,94.332887,13.000000,51.386480,63.920000,44.795213,11.759494,23.162756
54.989903,75.095181,160.861127,162.620436,41.269655,56.522466,59.280453,12.717146,157.952086,1.041911,75.338513,55.624212,161.139949,160.228189,158.215345,159.003567,76.347504,158.380562,0.001860,-1.793599,32.000000,-237.290177,159.076163,0.315680,15.128576,0.687155,269992.597075,1.050501,29.861561,32.505595,2.922937,67.153460,62.265634,94.332333,13.000000,51.439113,63.920000,44.797276,11.759494,23.162502
54.986348,75.095038,160.826087,162.619037,41.236461,56.522419,52.289032,12.716911,157.944502,1.041707,75.337663,55.620221,161.137443,160.217722,158.212695,158.987959,76.346798,158.370134,0.001857,-1.793590,32.000000,-237.290567,159.055269,0.316104,15.125537,0.687541,269992.771270,0.920393,29.863462,32.500272,2.923762,67.157520,62.265228,94.333239,13.000000,51.435669,63.920000,44.802695,11.759494,23.162186
54.982430,75.094961,160.746349,162.617750,41.441123,56.522597,59.285320,12.716297,157.940054,0.945633,75.336328,55.615425,161.133632,160.209578,158.209874,158.973355,76.344821,158.364698,0.001855,-1.792414,32.000000,-237.291145,159.064982,0.277504,15.134804,0.687523,269993.107185,0.918242,29.863909,32.497858,2.925285,67.159213,62.264422,94.335666,13.000000,51.392546,63.920000,44.809603,11.759494,23.161875
54.977034,75.094785,160.724074,162.617042,41.618125,56.522699,59.320321,12.716816,157.939654,0.530340,75.336238,55.612706,161.130969,160.201185,158.206196,158.966857,76.342898,158.365946,0.001874,-1.792410,32.000000,-237.290596,159.080516,0.148081,15.129617,0.687563,269994.612461,1.041091,29.867177,32.494065,2.924837,67.160145,62.264156,94.338751,13.000000,51.346431,63.920000,44.817755,11.759494,23.161605
54.973701,75.094322,160.710434,162.617286,41.530694,56.522946,59.107279,12.718145,157.934829,0.507213,75.335283,55.609704,161.128714,160.194301,158.200544,158.955095,76.340088,158.366716,0.001873,-1.792378,32.000000,-237.289154,159.068684,0.144762,15.126603,0.686875,269998.574872,0.918306,29.870860,32.493696,2.923595,67.161038,62.263195,94.344338,13.000000,51.334844,63.920000,44.826968,11.759494,23.161253
54.975025,75.093958,160.727805,162.617996,41.529962,56.522938,52.751799,12.719918,157.930525,0.506923,75.334657,55.609950,161.127511,160.190551,158.197478,158.949547,76.337837,158.363653,0.001868,-1.792403,32.000000,-237.287540,159.060514,0.144479,15.126471,0.687097,270002.523623,0.917864,29.875862,32.496157,2.923477,67.161043,62.262508,94.349217,13.000000,51.328805,63.920000,44.828978,11.759494,23.160943
54.972540,75.093710,160.626623,162.618623,41.529222,56.522938,52.681482,12.720236,157.914366,0.753097,75.333262,55.611958,161.127051,160.178853,158.194558,158.946906,76.335071,158.357139,0.001868,-1.792379,32.000000,-237.287176,159.022050,0.225846,15.124330,0.687232,270007.176048,0.921236,29.878598,32.499300,2.923406,67.160469,62.261297,94.354287,13.000000,51.285787,63.920000,44.836425,11.759494,23.160600
54.973758,75.093639,160.552807,162.618850,41.695463,56.523187,51.498600,12.720938,157.916623,0.788539,75.332266,55.614909,161.126710,160.175682,158.192015,158.943608,76.333086,158.357432,0.001889,-1.792408,32.000000,-237.286679,159.023557,0.231446,15.118722,0.687280,270008.940653,1.032197,29.876965,32.500230,2.923651,67.160577,62.260801,94.357588,13.000000,51.221270,63.920000,44.838449,11.759494,23.160338
54.974490,75.093308,160.574642,162.618606,41.790043,56.523499,59.282397,12.720190,157.919432,0.788373,75.330431,55.618094,161.125558,160.172191,158.190560,158.943671,76.329963,158.357080,0.001899,-1.792405,32.000000,-237.287599,159.020263,0.231186,15.112544,0.687011,270012.740261,1.033626,29.879102,32.500184,2.921943,67.159805,62.260151,94.361678,13.000000,51.207796,63.920000,44.841116,11.759494,23.160003
54.974257,75.092812,160.573134,162.618713,41.495005,56.523709,59.270448,12.720038,157.920499,0.788287,75.329690,55.619270,161.124334,160.169503,158.190761,158.942013,76.325611,158.356705,0.001870,-1.792457,32.000000,-237.287761,159.018787,0.231457,15.114593,0.686949,270015.571018,1.057346,29.877861,32.502298,2.920535,67.157319,62.259532,94.363979,13.000000,51.196994,63.920000,44.845910,11.759494,23.159676
54.973041,75.092272,160.479914,162.618836,41.347148,56.524034,59.321770,12.719098,157.921036,0.788060,75.329373,55.620981,161.122858,160.172067,158.189989,158.941419,76.322224,158.354129,0.001871,-1.792480,32.000000,-237.288816,159.022778,0.231187,15.104024,0.687311,270019.876771,0.918507,29.876828,32.505267,2.920894,67.155052,62.259925,94.367951,13.000000,51.146727,63.920000,44.851696,11.759494,23.159296
54.971011,75.091622,160.437961,162.618304,41.268905,56.524053,59.298184,12.717954,157.924100,0.788032,75.328083,55.616530,161.123145,160.172049,158.188385,158.944023,76.319349,158.352717,0.001871,-1.792484,32.000000,-237.289914,159.021392,0.231250,15.099838,0.687220,270025.481550,0.918699,29.876555,32.509459,2.920879,67.154079,62.259880,94.371251,13.000000,51.092819,63.920000,44.856724,11.759494,23.158957
