Torad 40 Ton Compressor Load Stand
54.970994,75.090697,160.501600,162.617095,41.244172,56.524352,52.328987,12.717722,157.924405,0.844649,75.325454,55.615267,161.121472,160.175825,158.186238,158.946574,76.316096,158.353320,0.001881,-1.792502,32.000000,-237.290001,159.009970,0.253603,15.097877,0.687341,270030.253590,0.917930,29.877182,32.511734,2.919248,67.153122,62.259931,94.374443,13.000000,51.098823,63.920000,44.862874,11.759494,23.158516
54.977195,75.089925,160.486888,162.616116,41.200419,56.524454,59.125096,12.719271,157.924684,1.289395,75.323627,55.617304,161.121258,160.180485,158.186578,158.952345,76.313542,158.358429,0.001852,-1.793696,32.000000,-237.288361,158.970524,0.396554,15.095316,0.687392,270033.711186,0.918331,29.878481,32.514000,2.918592,67.152161,62.259993,94.378266,13.000000,51.097388,63.920000,44.862364,11.759494,23.158147
54.978810,75.089413,160.524329,162.614197,41.258057,56.524695,59.139361,12.718673,157.936609,0.986394,75.321739,55.616058,161.122269,160.179914,158.186484,158.951986,76.311125,158.359853,0.001848,-1.793662,32.000000,-237.289112,159.031259,0.281346,15.093628,0.687736,270038.137984,1.040639,29.877572,32.517512,2.919751,67.149557,62.260231,94.381905,13.000000,51.096730,63.920000,44.862053,11.759494,23.157749
54.978422,75.089044,160.500803,162.612305,41.294254,56.524882,59.129129,12.719129,157.945029,0.789913,75.319949,55.614161,161.122001,160.185645,158.186019,158.958721,76.308563,158.361781,0.001846,-1.793670,32.000000,-237.288673,159.037185,0.230558,15.093675,0.687717,270039.138045,0.920909,29.870848,32.522271,2.919154,67.147336,62.260807,94.383628,13.000000,51.074006,63.920000,44.865877,11.759494,23.157436
54.978780,75.088116,160.498459,162.610940,41.562264,56.524811,59.274215,12.719343,157.956053,0.785641,75.318123,55.615037,161.121598,160.194710,158.186229,158.965698,76.305099,158.373724,0.001871,-1.791890,32.000000,-237.288644,159.046779,0.230645,15.090486,0.687925,270041.899286,0.920660,29.868786,32.525302,2.919749,67.144862,62.261159,94.385284,13.000000,51.058274,63.920000,44.868820,11.759494,23.156995
54.981343,75.087661,160.480863,162.609809,41.626444,56.524643,59.290303,12.719612,157.961158,0.785532,75.316406,55.615255,161.121585,160.201716,158.185156,158.974816,76.302133,158.383707,0.001867,-1.793362,32.000000,-237.288449,159.061465,0.230736,15.093729,0.687833,270045.487210,0.920828,29.868789,32.528696,2.919342,67.141409,62.260556,94.385472,13.000000,51.032677,63.920000,44.869315,11.759494,23.156653
54.982900,75.087281,160.438218,162.608450,41.634601,56.524606,52.251481,12.720119,157.972589,0.785679,75.313838,55.623523,161.121839,160.212281,158.184661,158.991898,76.299703,158.391642,0.001863,-1.793391,32.000000,-237.287945,159.077243,0.230989,15.095661,0.687955,270048.038030,0.918564,29.867519,32.537313,2.919280,67.136573,62.259744,94.384381,13.000000,50.989827,63.920000,44.870293,11.759494,23.156285
54.985177,75.086818,160.457298,162.607893,41.577904,56.524656,52.581399,12.720872,157.983951,0.785468,75.311653,55.629024,161.123670,160.223819,158.185235,159.007102,76.298189,158.401320,0.001862,-1.793353,32.000000,-237.286989,159.089363,0.230931,15.099336,0.687704,270049.433162,0.918264,29.864604,32.544585,2.918824,67.131329,62.258993,94.382249,13.000000,50.979370,63.920000,44.870181,11.759494,23.155964
54.985842,75.085893,160.497924,162.607255,41.689131,56.524580,52.446897,12.719388,157.992497,0.785579,75.308571,55.632655,161.126761,160.237008,158.184883,159.017782,76.297153,158.411407,0.001888,-1.793907,32.000000,-237.288452,159.102216,0.231022,15.105313,0.687417,270051.390707,1.041930,29.862730,32.550438,2.917966,67.126134,62.257694,94.379318,13.000000,50.991097,63.920000,44.872306,11.759494,23.155509
54.988113,75.085176,160.509400,162.606670,41.687156,56.524543,59.090985,12.719632,158.004855,0.785526,75.306111,55.633149,161.128980,160.248263,158.186653,159.026363,76.296153,158.418109,0.001896,-1.794484,32.000000,-237.288118,159.115559,0.230989,15.110609,0.687296,270052.268389,1.035345,29.860082,32.556128,2.918192,67.120814,62.257242,94.377063,13.000000,50.976396,63.920000,44.871740,11.759494,23.155135
54.992130,75.084289,160.501823,162.606541,41.577503,56.524491,59.210840,12.719159,158.016185,0.785502,75.302371,55.637469,161.130602,160.260514,158.190558,159.043433,76.295242,158.427401,0.001866,-1.794457,32.000000,-237.288630,159.128560,0.230808,15.104976,0.687184,270052.254668,1.037983,29.858517,32.561515,2.918895,67.113671,62.256043,94.374302,13.000000,50.972946,63.920000,44.870060,11.759494,23.154681
54.995601,75.083573,160.506966,162.606782,41.571481,56.524231,59.283809,12.716678,158.019107,1.216396,75.299091,55.641732,161.130977,160.271486,158.192137,159.055649,76.293508,158.434735,0.001867,-1.794435,32.000000,-237.291023,159.078325,0.377263,15.112573,0.686952,270052.124403,0.921230,29.855621,32.565406,2.918984,67.106828,62.254126,94.372502,13.000000,50.970023,63.920000,44.865909,11.759494,23.154307
55.003776,75.083036,160.524587,162.606950,41.500453,56.524404,59.122842,12.718516,158.044711,1.139832,75.296652,55.648351,161.131453,160.295705,158.192524,159.073717,76.292920,158.450149,0.001866,-1.794413,32.000000,-237.289091,159.127052,0.340442,15.123029,0.687121,270050.881610,0.919288,29.850880,32.570324,2.918633,67.099214,62.252686,94.372382,13.000000,50.937809,63.920000,44.858539,11.759494,23.153885
55.008268,75.082659,160.558527,162.607023,41.390120,56.524643,52.102423,12.718146,158.055424,1.036069,75.294857,55.651247,161.132927,160.311702,158.193965,159.087158,76.293141,158.464182,0.001868,-1.793201,32.000000,-237.289249,159.141399,0.315825,15.127844,0.686742,270050.158291,0.918087,29.846834,32.575222,2.918542,67.092944,62.252036,94.373585,13.000000,50.959207,63.920000,44.853487,11.759494,23.153564
55.010586,75.081937,160.589423,162.608013,41.485065,56.524506,59.307173,12.718475,158.073505,1.036015,75.292956,55.655124,161.135361,160.331991,158.196283,159.102640,76.293205,158.482966,0.001842,-1.792058,32.000000,-237.288859,159.159548,0.316077,15.136302,0.686230,270049.060693,0.920438,29.838452,32.582457,2.918429,67.085853,62.251153,94.374975,13.000000,50.957630,63.920000,44.847586,11.759494,23.153128
55.017064,75.081152,160.636878,162.608808,41.564992,56.524276,59.313597,12.720422,158.088347,1.036062,75.289834,55.660992,161.136278,160.348730,158.198334,159.115448,76.294592,158.499833,0.001837,-1.790169,32.000000,-237.286818,159.173625,0.316410,15.136164,0.686090,270048.225351,1.044370,29.833766,32.588288,2.918807,67.080677,62.249531,94.377265,13.000000,50.984630,63.920000,44.840283,11.759494,23.152750
55.025406,75.079995,160.681880,162.609555,41.610327,56.524029,52.148161,12.722672,158.112583,1.036007,75.287613,55.670793,161.138074,160.368746,158.201475,159.135533,76.296064,158.524464,0.001834,-1.788812,32.000000,-237.284563,159.192640,0.316017,15.129520,0.685802,270046.784102,0.917452,29.830821,32.596324,2.919246,67.074101,62.249151,94.381484,13.000000,50.996243,63.920000,44.828146,11.759494,23.152240
55.031476,75.079248,160.713026,162.610610,41.737168,56.524218,59.119209,12.723527,158.127399,1.035991,75.286234,55.673012,161.139143,160.391080,158.205055,159.151052,76.296300,158.542897,0.001861,-1.787107,32.000000,-237.283737,159.208242,0.316601,15.145428,0.685902,270041.606363,0.917228,29.823821,32.602211,2.919765,67.067569,62.248691,94.384474,13.000000,51.015256,63.920000,44.818042,11.759494,23.151845
55.037290,75.078951,160.749776,162.612641,41.786922,56.524281,52.648564,12.722505,158.148189,1.035953,75.284352,55.681469,161.140749,160.414827,158.209395,159.178266,76.296375,158.563902,0.001855,-1.785959,32.000000,-237.285058,159.231014,0.316295,15.138747,0.686272,270035.954278,1.043079,29.814663,32.611357,2.920140,67.058492,62.247579,94.388577,13.000000,51.018710,63.920000,44.804766,11.759494,23.151452
55.043119,75.078612,160.733614,162.614110,41.809484,56.524436,52.040652,12.722627,158.176111,0.609756,75.283697,55.684639,161.141561,160.432786,158.212521,159.199746,76.297661,158.585140,0.001854,-1.784163,32.000000,-237.284913,159.314596,0.171566,15.144853,0.685591,270034.155278,0.919974,29.808095,32.619068,2.920384,67.052594,62.247929,94.391959,13.000000,51.010344,63.920000,44.792389,11.759494,23.151113
55.048146,75.077929,160.788079,162.616253,41.863489,56.524420,52.513094,12.723479,158.193052,0.746599,75.281877,55.701218,161.141145,160.460654,158.216013,159.224179,76.299021,158.609802,0.001853,-1.781835,32.000000,-237.283933,159.300130,0.234278,15.143316,0.685967,270032.977202,1.032922,29.802223,32.628047,2.920743,67.046414,62.248011,94.396253,13.000000,51.019958,63.920000,44.781610,11.759494,23.150681
55.060608,75.077292,160.915176,162.618304,41.843921,56.524328,59.078532,12.724687,158.206666,1.027542,75.280581,55.711038,161.142560,160.488087,158.219379,159.239793,76.301869,158.630607,0.001879,-1.781233,32.000000,-237.282669,159.307623,0.318340,15.141476,0.685552,270030.568008,1.044869,29.796295,32.635916,2.920140,67.041388,62.247279,94.400559,13.000000,51.091346,63.920000,44.761445,11.759494,23.150301
55.069405,75.076791,160.965141,162.620167,41.688945,56.524113,51.613514,12.724511,158.230182,1.035635,75.279453,55.726951,161.144121,160.507238,158.222973,159.266150,76.304391,158.648982,0.001876,-1.781206,32.000000,-237.282786,159.330570,0.317470,15.144686,0.685767,270026.910206,1.035363,29.790790,32.645183,2.920863,67.034951,62.246034,94.406023,13.000000,51.134785,63.920000,44.739307,11.759494,23.149872
55.079473,75.076480,161.007361,162.621620,41.742330,56.524163,59.121462,12.724286,158.252228,1.035628,75.278502,55.736164,161.145243,160.528260,158.225109,159.285131,76.306474,158.666039,0.001863,-1.781756,32.000000,-237.282905,159.346491,0.318156,15.145641,0.686193,270019.567229,0.920070,29.778207,32.651301,2.922510,67.031287,62.245934,94.409840,13.000000,51.162955,63.920000,44.718547,11.759494,23.149544
55.088608,75.075893,161.013103,162.623366,41.750531,56.524192,59.143342,12.723746,158.275641,1.035729,75.278706,55.747065,161.146006,160.550122,158.226976,159.304041,76.309834,158.688571,0.001851,-1.778211,32.000000,-237.283314,159.365943,0.317868,15.145782,0.686129,270013.194337,1.052953,29.769272,32.656697,2.922950,67.029012,62.246456,94.415155,13.000000,51.164070,63.920000,44.695137,11.759494,23.149105
55.099337,75.075634,161.069279,162.624778,41.937518,56.524171,59.128403,12.724373,158.293186,1.035714,75.279506,55.758260,161.146248,160.569320,158.227332,159.320071,76.311667,158.704809,0.001852,-1.777629,32.000000,-237.282695,159.384007,0.317710,15.146461,0.686122,270008.271918,0.919052,29.759311,32.661962,2.923183,67.026626,62.246708,94.418994,13.000000,51.192295,63.920000,44.671441,11.759494,23.148769
55.114329,75.076273,161.065128,162.626273,41.887281,56.548264,59.145960,12.726691,158.319765,1.035828,75.281437,55.770952,161.146346,160.592518,158.228949,159.340096,76.312271,158.728371,0.001848,-1.777629,32.000000,-237.280318,159.406664,0.318227,15.152687,0.686015,270001.678683,0.918544,29.749971,32.668309,2.922802,67.023109,62.246901,94.423456,13.000000,51.212181,63.920000,44.636862,11.759494,23.148481
55.129434,75.077149,161.127540,162.627193,41.845639,56.568593,52.870025,12.727288,158.328328,1.477548,75.283194,55.786524,161.146977,160.610622,158.229574,159.354890,76.314611,158.746171,0.001835,-1.777648,32.000000,-237.279748,159.366730,0.466127,15.148926,0.686059,269996.677320,0.918579,29.739430,32.673471,2.923253,67.021675,62.247444,94.427953,13.000000,51.245142,63.920000,44.605007,11.759494,23.148309
55.146550,75.078931,161.191546,162.626275,42.000389,56.592788,51.863062,12.727754,158.351771,1.575127,75.286971,55.803878,161.147013,160.632888,158.230315,159.373575,76.317186,158.768334,0.001821,-1.777653,32.000000,-237.279275,159.388566,0.488872,15.153994,0.685850,270107.527044,0.918425,29.725707,32.683015,2.922382,67.021657,62.248898,94.432947,13.000000,51.265936,63.920000,44.561556,11.759494,23.148188
55.159966,75.081022,161.250961,162.623794,41.948875,56.613183,59.147571,12.729438,158.381594,1.213418,75.291295,55.818210,161.147051,160.656849,158.230293,159.387701,76.319430,158.788341,0.001819,-1.777651,32.000000,-237.277699,159.463622,0.362358,15.152704,0.686321,270198.492977,1.027509,29.712117,32.688342,2.922713,67.022852,62.250403,94.436640,13.000000,51.307545,63.920000,44.527319,11.759494,23.148197
55.173997,75.083722,161.347884,162.620067,41.952751,56.637675,51.914340,12.728660,158.401370,1.043011,75.296507,55.834984,161.146632,160.671808,158.232328,159.407467,76.322436,158.807357,0.001854,-1.777645,32.000000,-237.278438,159.482798,0.317080,15.148207,0.686413,270307.609214,1.047554,29.697508,32.695312,2.922967,67.025359,62.251793,94.440152,13.000000,51.378089,63.920000,44.482860,11.759494,23.148249
55.184300,75.086171,161.342330,162.616298,42.109728,56.657736,59.260313,12.727327,158.411069,1.043012,75.300987,55.844301,161.145806,160.684883,158.232611,159.422071,76.324614,158.826130,0.001852,-1.778239,32.000000,-237.279846,159.493649,0.317362,15.143367,0.686784,270400.675284,0.918630,29.686754,32.701683,2.923333,67.026823,62.252236,94.443508,13.000000,51.403955,63.920000,44.447448,11.759494,23.148314
55.200907,75.089766,161.312958,162.610406,42.145180,56.681982,59.291686,12.728441,158.427009,1.043160,75.307546,55.860804,161.142969,160.699832,158.232035,159.438348,76.326908,158.842705,0.001848,-1.779396,32.000000,-237.278720,159.511893,0.317218,15.147595,0.687494,270512.353573,1.046791,29.676022,32.706863,2.924346,67.028244,62.252245,94.448391,13.000000,51.380266,63.920000,44.397675,11.759494,23.148495
55.211852,75.093308,161.336727,162.605003,42.008380,56.702143,59.087285,12.727277,158.440372,1.043154,75.314816,55.874666,161.140309,160.710362,158.230636,159.450288,76.329385,158.853804,0.001849,-1.778932,32.000000,-237.279961,159.522600,0.316854,15.150029,0.687800,270604.982825,0.917172,29.668611,32.712768,2.923700,67.030326,62.253108,94.453282,13.000000,51.408331,63.920000,44.355769,11.759494,23.148735
55.230928,75.098393,161.378312,162.597633,41.805570,56.726614,59.127840,12.727037,158.449651,1.043278,75.322880,55.884357,161.136504,160.725140,158.228161,159.460902,76.332319,158.858709,0.001882,-1.780305,32.000000,-237.280093,159.540170,0.317168,15.158112,0.687565,270716.220888,0.916784,29.656315,32.717610,2.922288,67.033542,62.252016,94.456523,13.000000,51.443508,63.920000,44.299374,11.759494,23.149146
55.243544,75.103005,161.430593,162.591450,41.841576,56.746893,59.288429,12.726930,158.455032,1.043106,75.329427,55.902480,161.131332,160.736342,158.224487,159.467515,76.334872,158.866867,0.001879,-1.780422,32.000000,-237.280015,159.549845,0.316771,15.157142,0.687657,270809.540137,0.920091,29.649387,32.719910,2.922139,67.035706,62.250436,94.458416,13.000000,51.482081,63.920000,44.252187,11.759494,23.149558
55.259565,75.108674,161.449802,162.583551,41.775091,56.771067,52.268876,12.726813,158.460606,1.043333,75.339182,55.913841,161.127235,160.740974,158.219600,159.471359,76.339597,158.875254,0.001865,-1.781561,32.000000,-237.279816,159.560282,0.316853,15.159213,0.687504,270921.427563,0.919520,29.636226,32.719087,2.921883,67.040681,62.250186,94.462442,13.000000,51.510831,63.920000,44.192117,11.759494,23.150097
55.266240,75.113699,161.475050,162.576895,41.834138,56.791386,59.312418,12.725104,158.463382,1.043069,75.346752,55.922010,161.122377,160.742965,158.214613,159.474179,76.341993,158.875800,0.001856,-1.782742,32.000000,-237.281564,159.560483,0.316926,15.156021,0.687847,271015.210243,0.917138,29.628772,32.720046,2.922162,67.043537,62.249186,94.464899,13.000000,51.539146,63.920000,44.146457,11.759494,23.150599
55.279827,75.120150,161.458173,162.569178,41.682136,56.815736,51.994359,12.723687,158.469882,0.916437,75.356192,55.931126,161.117386,160.747333,158.207249,159.478508,76.345282,158.880087,0.001855,-1.785048,32.000000,-237.283033,159.591769,0.268850,15.152894,0.687919,271125.345599,1.040434,29.619123,32.718930,2.921663,67.047001,62.247588,94.468864,13.000000,51.552144,63.920000,44.087661,11.759494,23.151277
55.286523,75.125869,161.361572,162.562972,41.781123,56.836050,59.145329,12.723747,158.478591,0.526736,75.366416,55.939187,161.112889,160.747704,158.202035,159.484390,76.347605,158.884772,0.001851,-1.786216,32.000000,-237.283181,159.618434,0.147131,15.157746,0.688329,271221.739247,0.917097,29.617767,32.716770,2.921767,67.051804,62.247952,94.473810,13.000000,51.507518,63.920000,44.038808,11.759494,23.151904
55.298499,75.132902,161.340240,162.555451,41.765856,56.860266,59.300523,12.722952,158.480466,0.506585,75.378160,55.945211,161.106923,160.747406,158.196359,159.480313,76.350876,158.888602,0.001837,-1.786824,32.000000,-237.283962,159.617893,0.144602,15.156605,0.688529,271335.224503,1.046359,29.611231,32.715326,2.920743,67.058110,62.248971,94.480024,13.000000,51.493616,63.920000,43.977743,11.759494,23.152705
55.306276,75.138893,161.368750,162.548988,41.455580,56.880378,59.328277,12.722567,158.465405,0.888412,75.388682,55.953147,161.102083,160.739958,158.193169,159.476707,76.353611,158.885232,0.001826,-1.787470,32.000000,-237.284442,159.559144,0.276650,15.157512,0.688084,271432.102637,0.920069,29.610551,32.715019,2.918642,67.063613,62.249414,94.486204,13.000000,51.514856,63.920000,43.925845,11.759494,23.153408
55.319676,75.147020,161.416692,162.540589,41.393267,56.904659,59.119098,12.722376,158.454934,1.048075,75.401402,55.962334,161.095223,160.731092,158.187893,159.473833,76.356607,158.878139,0.001824,-1.790993,32.000000,-237.284643,159.554984,0.313711,15.154170,0.688197,271545.844039,0.917850,29.606139,32.713397,2.917624,67.068291,62.249771,94.494198,13.000000,51.560946,63.920000,43.858905,11.759494,23.154380
55.324980,75.153929,161.462460,162.532911,41.333565,56.924747,59.303703,12.721382,158.449994,1.047958,75.410522,55.970796,161.089272,160.725930,158.184007,159.469128,76.358611,158.877906,0.001838,-1.792178,32.000000,-237.285673,159.550785,0.313930,15.156516,0.688422,271641.237863,0.917618,29.604702,32.709212,2.917729,67.072214,62.249810,94.501190,13.000000,51.600270,63.920000,43.806580,11.759494,23.155254
55.330896,75.161567,161.501848,162.523536,41.456235,56.929091,59.277761,12.720572,158.442565,1.048025,75.422398,55.972673,161.082492,160.724418,158.180684,159.473660,76.363341,158.871377,0.001855,-1.792208,32.000000,-237.286604,159.550747,0.313411,15.153884,0.688895,271756.106800,0.921032,29.600027,32.703162,2.917889,67.078922,62.250851,94.511760,13.000000,51.641556,63.920000,43.744175,11.759494,23.156252
55.330139,75.167421,161.547743,162.516029,41.367700,56.929030,52.646018,12.718686,158.446347,0.673004,75.431437,55.976588,161.076084,160.723905,158.177682,159.474850,76.365695,158.870035,0.001853,-1.792210,32.000000,-237.288411,159.605796,0.182980,15.158596,0.689157,271853.608203,0.918409,29.601869,32.701058,2.918437,67.084975,62.250977,94.519629,13.000000,51.680941,63.920000,43.696205,11.759494,23.157011
55.326388,75.173867,161.572030,162.508799,41.251149,56.928789,59.299067,12.718076,158.442001,0.508822,75.441224,55.972053,161.069169,160.722936,158.172678,159.478067,76.368914,158.869788,0.001850,-1.791046,32.000000,-237.289044,159.605199,0.143071,15.154881,0.689421,271872.991783,0.918791,29.603858,32.693518,2.918837,67.090601,62.250940,94.528178,13.000000,51.715742,63.920000,43.644710,11.759494,23.157865
55.319077,75.178459,161.586759,162.505162,41.207033,56.928729,52.351641,12.716039,158.436362,0.508713,75.448321,55.964157,161.063313,160.714540,158.170147,159.473887,76.371645,158.869076,0.001866,-1.788124,32.000000,-237.290950,159.603730,0.142775,15.154076,0.689417,271874.818180,1.034559,29.610435,32.690586,2.919706,67.094921,62.249753,94.534482,13.000000,51.743491,63.920000,43.605904,11.759494,23.158487
55.310393,75.183484,161.592857,162.503206,41.282504,56.916486,52.299898,12.716172,158.434380,0.508666,75.455636,55.955033,161.057630,160.715060,158.165369,159.469231,76.373646,158.866717,0.001876,-1.787376,32.000000,-237.290987,159.602589,0.143074,15.149658,0.689744,271875.850731,0.918567,29.620463,32.687261,2.920343,67.098186,62.248526,94.541980,13.000000,51.761377,63.920000,43.561029,11.759494,23.159166
55.301236,75.187575,161.567802,162.503707,41.072054,56.892206,59.309004,12.717234,158.433908,0.508476,75.460652,55.951317,161.052701,160.708733,158.160589,159.467786,76.375153,158.863454,0.001860,-1.787367,32.000000,-237.289969,159.601984,0.142865,15.150350,0.689942,271878.214167,1.040629,29.632039,32.684224,2.920995,67.101390,62.247784,94.548292,13.000000,51.766316,63.920000,43.519128,11.759494,23.159734
55.290337,75.190352,161.568267,162.506432,40.979223,56.871717,59.320406,12.715709,158.432486,0.508306,75.463046,55.943147,161.049899,160.705114,158.156481,159.466104,76.376161,158.863732,0.001850,-1.787369,32.000000,-237.291585,159.417797,0.142827,15.150070,0.690149,271823.936361,1.041628,29.645358,32.681208,2.921564,67.103572,62.247321,94.552601,13.000000,51.784436,63.920000,43.488091,11.759494,23.160127
55.276614,75.192787,161.498920,162.511608,41.187163,56.847367,52.449957,12.715538,158.419027,1.013674,75.464392,55.930650,161.047886,160.702555,158.150872,159.460890,76.376498,158.861435,0.001851,-1.789685,32.000000,-237.291609,159.433938,0.310275,15.146704,0.689853,271712.024311,0.918313,29.658199,32.678295,2.921595,67.105146,62.246472,94.557590,13.000000,51.762474,63.920000,43.453384,11.759494,23.160464
55.260647,75.193850,161.461842,162.517481,41.266146,56.827017,52.649234,12.714508,158.415421,1.041088,75.464564,55.919869,161.047141,160.698961,158.147429,159.461068,76.377762,158.864014,0.001853,-1.789659,32.000000,-237.292609,159.428534,0.314125,15.150693,0.689772,271618.143507,0.918011,29.671390,32.677407,2.922179,67.107564,62.246580,94.562834,13.000000,51.739614,63.920000,43.430555,11.759494,23.160634
55.241271,75.194090,161.416288,162.525304,41.215966,56.802446,52.776681,12.713871,158.414462,1.041217,75.462987,55.899319,161.049332,160.694722,158.145767,159.460157,76.379145,158.860917,0.001846,-1.788413,32.000000,-237.293382,159.424242,0.314475,15.145738,0.689535,271507.202448,1.038107,29.686939,32.676082,2.921650,67.112028,62.246959,94.570595,13.000000,51.736930,63.920000,43.410229,11.759494,23.160680
55.225855,75.193150,161.416295,162.532660,41.110184,56.781750,59.275104,12.713080,158.415166,1.041188,75.460069,55.882404,161.051118,160.693467,158.143747,159.458376,76.378516,158.857292,0.001837,-1.788569,32.000000,-237.294165,159.421230,0.314386,15.141839,0.689180,271414.160699,1.034138,29.703266,32.675927,2.921823,67.114887,62.245985,94.575804,13.000000,51.731357,63.920000,43.392056,11.759494,23.160554
55.204387,75.190649,161.412323,162.543046,41.161727,56.757174,52.881664,12.714714,158.417081,1.041379,75.454147,55.863519,161.054847,160.695411,158.141719,159.458615,76.377983,158.859350,0.001833,-1.787381,32.000000,-237.292433,159.416955,0.314369,15.144844,0.689182,271300.918981,1.031593,29.722031,32.673212,2.922023,67.119315,62.244463,94.581090,13.000000,51.756765,63.920000,43.378421,11.759494,23.160216
55.185416,75.187385,161.402958,162.552878,41.330580,56.736906,59.096785,12.715171,158.416729,1.041362,75.448416,55.845231,161.060111,160.690868,158.140685,159.455935,76.377573,158.854066,0.001853,-1.786233,32.000000,-237.291997,159.413964,0.314611,15.154504,0.689314,271206.624271,0.918442,29.735834,32.672281,2.922839,67.122816,62.243382,94.584755,13.000000,51.759866,63.920000,43.370050,11.759494,23.159757
55.158495,75.182247,161.471251,162.566632,41.275291,56.712416,59.110844,12.712514,158.411011,1.041521,75.437448,55.817078,161.067751,160.683934,158.140558,159.451166,76.377445,158.849044,0.001873,-1.785068,32.000000,-237.294442,159.408279,0.314313,15.152708,0.689143,271093.964909,1.029470,29.753869,32.673699,2.923904,67.124366,62.240146,94.586537,13.000000,51.797911,63.920000,43.369308,11.759494,23.159009
55.137861,75.177228,161.469377,162.579178,41.281458,56.692565,59.284190,12.712660,158.405188,1.041561,75.427634,55.797321,161.074947,160.683158,158.140301,159.455808,76.376354,158.846454,0.001871,-1.785082,32.000000,-237.294507,159.406984,0.314255,15.156365,0.688672,271000.589368,0.921213,29.768756,32.671836,2.924739,67.123735,62.237892,94.588190,13.000000,51.819777,63.920000,43.370296,11.759494,23.158263
55.108643,75.170165,161.367046,162.595088,41.654209,56.668613,59.319195,12.710403,158.410783,0.659831,75.413368,55.769640,161.083795,160.681084,158.139644,159.454242,76.375178,158.845180,0.001869,-1.785089,32.000000,-237.296622,159.458782,0.182218,15.158937,0.689081,270887.538026,0.921077,29.789387,32.669802,2.927405,67.121858,62.234848,94.589727,13.000000,51.794493,63.920000,43.379009,11.759494,23.157200
55.085345,75.162959,161.358037,162.609290,41.730299,56.648300,59.118705,12.710434,158.408044,0.503973,75.401061,55.746454,161.093545,160.680659,158.141732,159.452461,76.374508,158.845547,0.001889,-1.785070,32.000000,-237.296584,159.458350,0.144907,15.159248,0.688937,270796.144707,0.918428,29.804125,32.669777,2.928466,67.121385,62.232426,94.591288,13.000000,51.770697,63.920000,43.389465,11.759494,23.156130
55.059571,75.153620,161.338945,162.627236,41.653131,56.623845,52.195192,12.709243,158.408206,0.500425,75.386282,55.716960,161.105996,160.679366,158.146066,159.448023,76.374337,158.838252,0.001901,-1.785052,32.000000,-237.297609,159.456561,0.145001,15.161152,0.688497,270686.118425,0.918016,29.825046,32.670404,2.928162,67.121399,62.229504,94.593817,13.000000,51.778813,63.920000,43.405971,11.759494,23.154694
55.037964,75.145604,161.340542,162.642675,41.517304,56.603258,59.320677,12.709089,158.407785,0.500396,75.371813,55.698760,161.115928,160.675910,158.148495,159.441484,76.373929,158.833774,0.001890,-1.785076,32.000000,-237.297619,159.462245,0.145002,15.157459,0.688500,270591.250259,0.921209,29.840163,32.671232,2.929237,67.120057,62.226066,94.595048,13.000000,51.783869,63.920000,43.421195,11.759494,23.153427
55.017226,75.135511,161.329885,162.661690,41.405453,56.578683,52.552031,12.710261,158.394196,1.006654,75.354609,55.675509,161.129491,160.666973,158.152632,159.433328,76.373053,158.826847,0.001873,-1.785067,32.000000,-237.296636,159.402168,0.313001,15.155107,0.688361,270474.909607,1.043465,29.855530,32.668264,2.930262,67.118464,62.222769,94.596984,13.000000,51.789807,63.920000,43.439795,11.759494,23.151830
55.001988,75.127026,161.307048,162.676986,41.358518,56.558325,59.314623,12.710391,158.390955,1.033467,75.339237,55.657686,161.139982,160.660473,158.155984,159.426612,76.371041,158.818891,0.001873,-1.785660,32.000000,-237.296657,159.393329,0.316599,15.155742,0.688565,270377.241844,0.918169,29.868230,32.666744,2.931441,67.116818,62.219090,94.598620,13.000000,51.788707,63.920000,43.453686,11.759494,23.150455
54.984409,75.116517,161.288521,162.694130,41.207754,56.533665,59.284374,12.710729,158.382989,1.033532,75.321301,55.638479,161.154623,160.653465,158.160389,159.418357,76.370314,158.808721,0.001875,-1.789188,32.000000,-237.296282,159.387053,0.316484,15.154419,0.688588,270259.551098,1.036380,29.878025,32.664638,2.932352,67.115383,62.216138,94.600587,13.000000,51.787364,63.920000,43.474008,11.759494,23.148748
54.971977,75.107313,161.217869,162.707621,41.193227,56.521249,59.298413,12.710377,158.375481,1.033275,75.306085,55.625379,161.166626,160.645281,158.166035,159.413782,76.369655,158.800256,0.001878,-1.787564,32.000000,-237.296612,159.380065,0.316688,15.150391,0.688410,270162.437616,0.918149,29.884158,32.663224,2.932749,67.114984,62.214220,94.601897,13.000000,51.760143,63.920000,43.490202,11.759494,23.147234
54.956171,75.096030,161.224333,162.723066,41.282842,56.520971,59.284976,12.709837,158.368750,1.033615,75.288381,55.603199,161.180142,160.631806,158.173873,159.403212,76.369075,158.787503,0.001860,-1.786371,32.000000,-237.297050,159.368600,0.316436,15.150997,0.688315,270042.316423,0.918514,29.890516,32.659573,2.933350,67.114678,62.210543,94.603686,13.000000,51.754579,63.920000,43.513020,11.759494,23.145343
54.941885,75.086697,161.249165,162.735014,41.369599,56.521078,59.284162,12.707753,158.355372,1.033467,75.274481,55.587212,161.191693,160.624374,158.180162,159.386605,76.368977,158.769929,0.001858,-1.786377,32.000000,-237.298992,159.441559,0.316589,15.148869,0.688211,269980.577876,0.918301,29.893245,32.656588,2.932728,67.114951,62.208408,94.606918,13.000000,51.776689,63.920000,43.535981,11.759494,23.143746
54.927869,75.075665,161.335610,162.748083,41.267431,56.521099,59.300513,12.707459,158.350363,0.585581,75.257414,55.570356,161.204302,160.615473,158.188881,159.372524,76.367796,158.754337,0.001878,-1.786364,32.000000,-237.299311,159.493650,0.165686,15.152001,0.688396,269975.840859,0.918768,29.897134,32.651676,2.933689,67.115880,62.205597,94.610431,13.000000,51.830034,63.920000,43.561672,11.759494,23.141835
54.917285,75.066588,161.347842,162.758131,41.307392,56.520866,59.103880,12.707473,158.336493,0.500533,75.243695,55.563553,161.215344,160.605932,158.194935,159.360110,76.366583,158.739960,0.001897,-1.786370,32.000000,-237.299444,159.482271,0.145474,15.146138,0.688772,269973.544227,0.919023,29.901517,32.644206,2.934904,67.115721,62.202840,94.613588,13.000000,51.838880,63.920000,43.584886,11.759494,23.140227
54.906791,75.055619,161.286775,162.769669,41.267100,56.520682,59.311802,12.708413,158.305778,0.655935,75.228476,55.553148,161.227623,160.589577,158.201084,159.341192,76.364159,158.723453,0.001877,-1.788714,32.000000,-237.298484,159.427273,0.201587,15.154701,0.689142,269970.726363,0.919001,29.903945,32.638674,2.937227,67.114120,62.199813,94.617196,13.000000,51.841837,63.920000,43.610846,11.759494,23.138264
54.895738,75.046892,161.323645,162.778438,41.394865,56.520898,59.219311,12.708277,158.299022,1.015658,75.215985,55.546383,161.236953,160.571726,158.207460,159.318390,76.363565,158.705210,0.001875,-1.789598,32.000000,-237.298764,159.523943,0.312891,15.156060,0.689578,269967.155149,0.922229,29.905035,32.633695,2.938016,67.112617,62.196998,94.620488,13.000000,51.862136,63.920000,43.635805,11.759494,23.136654
54.888584,75.037311,161.292606,162.786267,41.365830,56.521044,59.329827,12.707874,158.280535,1.025060,75.202258,55.542655,161.246977,160.551800,158.215621,159.297738,76.363057,158.682352,0.001895,-1.790194,32.000000,-237.299162,159.504625,0.315180,15.155173,0.689065,269963.622388,0.919160,29.904145,32.629011,2.937465,67.109485,62.194494,94.624778,13.000000,51.842174,63.920000,43.662090,11.759494,23.134814
54.881413,75.029769,161.297280,162.790548,41.298831,56.520840,59.317407,12.707707,158.262376,1.025100,75.191992,55.534473,161.253152,160.535392,158.223466,159.280560,76.362242,158.670249,0.001915,-1.791939,32.000000,-237.299265,159.487214,0.314947,15.150684,0.689279,269961.772354,0.920782,29.906039,32.621746,2.938728,67.107156,62.192297,94.629603,13.000000,51.860377,63.920000,43.686794,11.759494,23.133327
54.878381,75.021191,161.244240,162.794214,41.160038,56.520835,59.325683,12.709531,158.244411,1.025235,75.180557,55.528237,161.258861,160.516649,158.229925,159.261099,76.359951,158.651309,0.001890,-1.793121,32.000000,-237.297487,159.466033,0.314929,15.145850,0.689276,269957.845450,0.919178,29.903332,32.612408,2.938546,67.105051,62.189690,94.636269,13.000000,51.850701,63.920000,43.711151,11.759494,23.131604
54.873030,75.014257,161.263489,162.796544,41.136635,56.520672,59.334418,12.709907,158.229970,1.025202,75.172169,55.522596,161.263440,160.503384,158.236990,159.242341,76.357929,158.635085,0.001875,-1.793138,32.000000,-237.297107,159.452375,0.315306,15.143417,0.689584,269954.160051,0.919481,29.902680,32.608008,2.939015,67.105506,62.187755,94.642426,13.000000,51.859778,63.920000,43.733812,11.759494,23.130169
54.870675,75.006654,161.271028,162.798911,41.131360,56.504101,59.096912,12.711693,158.214013,1.024898,75.162988,55.521338,161.268079,160.487916,158.244921,159.222615,76.356005,158.614341,0.001874,-1.793117,32.000000,-237.295313,159.433053,0.314836,15.139641,0.689617,269951.109118,0.919388,29.897016,32.602140,2.938211,67.107130,62.184755,94.649176,13.000000,51.870746,63.920000,43.758233,11.759494,23.128529
54.864442,75.000762,161.267090,162.800862,41.147669,56.504117,52.076305,12.711066,158.198170,1.025023,75.154810,55.520552,161.270600,160.475979,158.248955,159.203576,76.353230,158.599022,0.001873,-1.793126,32.000000,-237.295973,159.419461,0.315246,15.138983,0.689861,269948.779457,0.919332,29.895225,32.597171,2.938848,67.107583,62.181735,94.654085,13.000000,51.867306,63.920000,43.782226,11.759494,23.127218
54.859014,74.993655,161.177837,162.803134,41.204431,56.495829,52.640619,12.711773,158.176917,1.024557,75.145298,55.515323,161.272584,160.456416,158.253645,159.188275,76.349143,158.578482,0.001875,-1.793184,32.000000,-237.295449,159.397391,0.315030,15.132202,0.689875,269866.728499,0.922782,29.889885,32.590155,2.939111,67.107103,62.178402,94.660641,13.000000,51.841668,63.920000,43.812423,11.759494,23.125625
54.850832,74.987755,161.121692,162.804667,41.178004,56.496125,59.097802,12.711401,158.157224,1.024676,75.138174,55.506689,161.275484,160.436478,158.257879,159.171974,76.346143,158.562278,0.001860,-1.793173,32.000000,-237.295947,159.376971,0.314936,15.130661,0.689967,269867.092030,1.047301,29.889985,32.586330,2.939374,67.106426,62.176323,94.665685,13.000000,51.797691,63.920000,43.841205,11.759494,23.124294
54.843117,74.980876,161.081410,162.805957,41.311969,56.492141,59.123414,12.710971,158.144754,0.573055,75.130382,55.495093,161.276874,160.416120,158.263020,159.152231,76.342776,158.545617,0.001861,-1.793184,32.000000,-237.296383,159.403966,0.162808,15.128997,0.689877,269827.892353,1.036015,29.888096,32.581563,2.938037,67.105116,62.174045,94.671600,13.000000,51.785150,63.920000,43.874400,11.759494,23.122694
54.833057,74.975111,161.030937,162.806961,41.278016,56.472271,59.102632,12.711373,158.126633,0.491160,75.123515,55.489749,161.278133,160.402556,158.266011,159.135364,76.340649,158.528496,0.001861,-1.793201,32.000000,-237.295862,159.388836,0.143230,15.126528,0.689824,269830.558751,0.922960,29.890062,32.577579,2.937452,67.103912,62.172367,94.676540,13.000000,51.758612,63.920000,43.908255,11.759494,23.121345
54.823999,74.968147,160.967127,162.808416,41.496322,56.448105,59.147918,12.711871,158.103263,0.491139,75.115183,55.480287,161.279414,160.384602,158.269656,159.121504,76.336744,158.505821,0.001903,-1.793178,32.000000,-237.295370,159.367439,0.143744,15.125911,0.689775,269812.333019,0.922621,29.890601,32.573764,2.937131,67.103529,62.169986,94.681521,13.000000,51.718253,63.920000,43.946979,11.759494,23.119705
54.811883,74.962483,160.924381,162.809024,41.485666,56.428174,59.294555,12.709844,158.069936,0.776620,75.109031,55.469283,161.281271,160.362607,158.271998,159.100835,76.334074,158.485893,0.001876,-1.794973,32.000000,-237.297397,159.322678,0.243282,15.126130,0.689568,269718.095707,0.922793,29.894509,32.568511,2.936749,67.103764,62.168336,94.685735,13.000000,51.688941,63.920000,43.984960,11.759494,23.118334
54.803826,74.956046,160.918524,162.809527,41.473401,56.403889,59.323108,12.710420,158.044079,1.024157,75.101517,55.461320,161.284216,160.347993,158.274335,159.078578,76.329562,158.465882,0.001876,-1.796772,32.000000,-237.296810,159.326748,0.314566,15.123370,0.689154,269604.206204,0.921842,29.896257,32.562640,2.936071,67.103214,62.166428,94.688807,13.000000,51.682027,63.920000,44.028048,11.759494,23.116720
54.796764,74.951024,160.919956,162.809256,41.297808,56.383720,59.304965,12.711190,158.031130,1.027824,75.095705,55.450487,161.286351,160.334979,158.277996,159.065380,76.325679,158.455358,0.001877,-1.796798,32.000000,-237.296094,159.313483,0.314921,15.123521,0.688883,269510.752876,0.919448,29.902247,32.556716,2.935940,67.103026,62.165012,94.690379,13.000000,51.678248,63.920000,44.063239,11.759494,23.115416
54.785284,74.944782,160.866052,162.808802,41.271989,56.359160,51.765418,12.710937,158.010886,1.027930,75.088557,55.437021,161.288354,160.312339,158.281254,159.052634,76.320959,158.435986,0.001919,-1.796821,32.000000,-237.296357,159.302100,0.314180,15.118907,0.688786,269397.214433,0.918743,29.903562,32.552601,2.936264,67.102592,62.163614,94.689677,13.000000,51.649819,63.920000,44.110426,11.759494,23.113815
54.773159,74.939375,160.904252,162.808816,41.302073,56.338878,59.153873,12.710826,157.994532,1.027778,75.082325,55.421722,161.289817,160.291951,158.283673,159.041440,76.316916,158.421131,0.001892,-1.796855,32.000000,-237.296383,159.286744,0.314479,15.117701,0.688628,269303.273742,0.918813,29.905333,32.551945,2.936669,67.101083,62.162271,94.687408,13.000000,51.672149,63.920000,44.152873,11.759494,23.112444
54.760907,74.933014,160.867604,162.809782,41.334278,56.314513,51.465371,12.710998,157.994652,0.949988,75.074139,55.405237,161.291309,160.272506,158.287669,159.029930,76.311647,158.407363,0.001876,-1.796888,32.000000,-237.296274,159.293830,0.286483,15.116221,0.688458,269189.541754,1.052403,29.910138,32.548311,2.936300,67.095975,62.160805,94.682983,13.000000,51.637589,63.920000,44.206577,11.759494,23.110779
54.749542,74.927714,160.817058,162.810929,41.301475,56.294293,59.329115,12.711181,157.978769,0.521636,75.067508,55.390256,161.293008,160.259861,158.291029,159.027789,76.306615,158.399243,0.001875,-1.796855,32.000000,-237.296044,159.190779,0.148292,15.113524,0.688577,269096.633947,0.920835,29.916400,32.545946,2.937648,67.090453,62.160718,94.678711,13.000000,51.610863,63.920000,44.253273,11.759494,23.109388
54.733580,74.920877,160.863909,162.813777,41.280655,56.269618,59.302941,12.711556,157.963911,0.503141,75.059898,55.370423,161.295499,160.246852,158.295168,159.023574,76.300150,158.394743,0.001874,-1.796889,32.000000,-237.295699,159.139716,0.144731,15.110733,0.688354,268984.362847,1.058185,29.921833,32.545276,2.937636,67.081697,62.159263,94.672339,13.000000,51.617891,63.920000,44.312402,11.759494,23.107645
54.722512,74.914759,160.889684,162.818713,41.142536,56.249292,59.146681,12.712375,157.957541,0.967880,75.053566,55.356914,161.298743,160.236953,158.297616,159.016367,76.295542,158.382062,0.001876,-1.796884,32.000000,-237.294884,159.051479,0.299746,15.111272,0.688169,268892.830662,0.917796,29.927474,32.546806,2.937322,67.073774,62.158541,94.665677,13.000000,51.640368,63.920000,44.364019,11.759494,23.106115
54.706808,74.907405,160.907469,162.825470,41.218073,56.225073,52.086010,12.712184,157.951486,1.037556,75.044047,55.344413,161.303445,160.227372,158.301837,159.012947,76.289427,158.371312,0.001862,-1.795116,32.000000,-237.295185,159.045647,0.315923,15.110633,0.688383,268781.413488,0.918076,29.936007,32.551329,2.939035,67.060695,62.157892,94.655318,13.000000,51.629245,63.920000,44.428933,11.759494,23.104239
54.696108,74.901298,160.916219,162.831394,41.109318,56.204767,50.942901,12.711568,157.947564,1.037350,75.035486,55.334527,161.307944,160.216409,158.304139,159.009368,76.285016,158.364615,0.001863,-1.794512,32.000000,-237.295775,159.040998,0.315495,15.112593,0.688349,268687.858890,0.920359,29.940548,32.550466,2.940100,67.048291,62.156623,94.645413,13.000000,51.644225,63.920000,44.482868,11.759494,23.102672
54.682711,74.893364,160.859071,162.838798,41.007092,56.196626,52.465111,12.710950,157.938496,1.037755,75.025339,55.317860,161.313819,160.209889,158.306369,159.004467,76.280185,158.357026,0.001863,-1.794513,32.000000,-237.296406,159.033553,0.315972,15.110384,0.688353,268577.751331,1.044980,29.948321,32.551945,2.941270,67.033664,62.155289,94.633904,13.000000,51.619823,63.920000,44.548418,11.759494,23.100698
54.674319,74.886657,160.870863,162.844629,40.950280,56.176194,59.291150,12.710994,157.937705,1.037623,75.017486,55.300478,161.319374,160.199100,158.310930,159.002976,76.276976,158.350335,0.001907,-1.794516,32.000000,-237.296367,159.026570,0.315724,15.114110,0.688178,268483.789613,1.068255,29.952522,32.553467,2.942005,67.022660,62.154677,94.625551,13.000000,51.614918,63.920000,44.605223,11.759494,23.099006
54.664126,74.878740,160.834214,162.850899,40.854362,56.160069,59.323460,12.710441,157.934179,1.037976,75.007765,55.286784,161.326034,160.187493,158.316282,159.001060,76.273133,158.342313,0.001882,-1.794532,32.000000,-237.297102,159.017817,0.315880,15.114937,0.688121,268448.173863,1.037368,29.957499,32.555024,2.941681,67.011248,62.153424,94.614089,13.000000,51.574501,63.920000,44.671384,11.759494,23.096971
54.662085,74.872468,160.902092,162.855407,40.891789,56.139638,52.898381,12.710539,157.930177,1.037929,75.000547,55.286407,161.331105,160.183106,158.319546,158.996650,76.269689,158.337193,0.001881,-1.794531,32.000000,-237.296877,159.009970,0.316280,15.112247,0.687847,268351.287290,0.917744,29.958879,32.555345,2.942348,67.003317,62.151961,94.605343,13.000000,51.610085,63.920000,44.723285,11.759494,23.095291
54.657845,74.865510,160.882277,162.859755,40.955995,56.115015,59.158264,12.710179,157.924852,1.038282,74.990562,55.284848,161.335510,160.179262,158.323533,158.997173,76.262900,158.330280,0.001882,-1.794497,32.000000,-237.297175,159.005746,0.315849,15.112789,0.687592,268275.411430,0.917150,29.960786,32.555727,2.942226,66.993316,62.148882,94.593764,13.000000,51.612170,63.920000,44.785332,11.759494,23.093354
54.659449,74.860260,160.871820,162.862136,40.998096,56.118889,51.539523,12.710474,157.922863,1.038262,74.984269,55.283450,161.340066,160.177434,158.328319,158.995860,76.257186,158.328828,0.001925,-1.794536,32.000000,-237.296885,158.999000,0.316334,15.111353,0.687751,268177.435550,1.028199,29.956482,32.556961,2.943578,66.986653,62.146979,94.584812,13.000000,51.598232,63.920000,44.832392,11.759494,23.091788
54.663741,74.854632,160.888471,162.863345,40.994364,56.143068,51.887231,12.710307,157.919226,1.038461,74.979093,55.292941,161.345537,160.171789,158.333673,158.990778,76.252048,158.321497,0.001892,-1.794554,32.000000,-237.297007,158.998900,0.316179,15.109163,0.687389,268063.212252,0.919058,29.953611,32.560767,2.943443,66.978398,62.146019,94.575024,13.000000,51.587630,63.920000,44.885360,11.759494,23.089993
54.673119,74.850855,160.915249,162.863482,41.069898,56.163091,59.154998,12.712193,157.925800,0.876489,74.976412,55.303574,161.347666,160.173113,158.337912,158.991231,76.247306,158.322954,0.001881,-1.794572,32.000000,-237.295160,159.011431,0.257543,15.116188,0.687429,268083.485441,1.054940,29.946815,32.565855,2.943166,66.970322,62.144642,94.566907,13.000000,51.616268,63.920000,44.923795,11.759494,23.088613
54.684766,74.847699,160.941343,162.861753,41.061138,56.179347,52.491965,12.712538,157.931824,0.782203,74.974483,55.317714,161.348085,160.168346,158.340903,158.994298,76.242669,158.317328,0.001878,-1.794562,32.000000,-237.294874,158.994130,0.229241,15.113693,0.687819,268199.308053,1.048217,29.937049,32.567830,2.943239,66.960011,62.142773,94.559334,13.000000,51.621908,63.920000,44.967122,11.759494,23.087132
54.697939,74.845707,160.900873,162.858776,41.242297,56.199514,52.680132,12.713784,157.925916,0.782503,74.973634,55.331767,161.345962,160.163020,158.341442,158.995118,76.238163,158.313343,0.001879,-1.794569,32.000000,-237.293581,158.995085,0.229090,15.113937,0.687718,268294.368710,0.919579,29.924235,32.573200,2.943224,66.950815,62.140775,94.553271,13.000000,51.617342,63.920000,44.997618,11.759494,23.085996
54.715813,74.844448,160.851950,162.852634,41.220019,56.223685,52.554624,12.714184,157.920605,0.782479,74.974974,55.349303,161.343811,160.159426,158.342153,158.990492,76.234564,158.306313,0.001883,-1.794587,32.000000,-237.293218,158.988083,0.229472,15.114767,0.687974,268371.244414,1.036355,29.909853,32.575409,2.943075,66.940195,62.138590,94.548305,13.000000,51.575264,63.920000,45.028242,11.759494,23.084772
54.734095,74.844539,160.772685,162.844416,41.231483,56.248156,52.514354,12.713561,157.915297,0.782792,74.978210,55.370958,161.339599,160.152492,158.344275,158.978413,76.230858,158.298968,0.001872,-1.794598,32.000000,-237.293807,158.976530,0.229298,15.114778,0.687867,268467.223630,1.032746,29.895168,32.578196,2.941626,66.931317,62.137195,94.545859,13.000000,51.514633,63.920000,45.058010,11.759494,23.083750
54.753999,74.845555,160.736429,162.835267,41.195178,56.268485,59.092993,12.713941,157.909960,0.782770,74.983476,55.391170,161.334974,160.147822,158.344369,158.974227,76.227698,158.288926,0.001872,-1.794634,32.000000,-237.293451,158.966578,0.229660,15.117247,0.687682,268580.714430,1.035283,29.876690,32.578760,2.939771,66.925533,62.135887,94.545964,13.000000,51.501464,63.920000,45.071611,11.759494,23.083041
54.774498,74.848216,160.760106,162.821372,41.223997,56.292956,59.312869,12.713714,157.902921,0.783037,74.991064,55.415263,161.326394,160.144091,158.343051,158.963944,76.224455,158.281614,0.001874,-1.793487,32.000000,-237.293629,158.957032,0.229764,15.117320,0.687417,268696.104476,1.036148,29.859172,32.579296,2.937341,66.921635,62.133954,94.547255,13.000000,51.486292,63.920000,45.090089,11.759494,23.082374
54.796778,74.851547,160.659911,162.808160,41.006502,56.313364,59.291108,12.712588,157.885302,1.081842,74.998385,55.437248,161.317365,160.139650,158.341509,158.955078,76.223028,158.272311,0.001918,-1.793477,32.000000,-237.294594,158.903424,0.332391,15.112113,0.687145,268791.522906,0.920765,29.841023,32.578122,2.935611,66.921166,62.132331,94.548898,13.000000,51.436675,63.920000,45.099281,11.759494,23.081997
54.828484,74.857290,160.639795,162.789159,41.155414,56.337661,52.164644,12.712953,157.873013,1.100963,75.009912,55.469512,161.305517,160.133945,158.340874,158.947452,76.221260,158.267048,0.001887,-1.793497,32.000000,-237.294245,158.964335,0.328625,15.113189,0.687262,268908.171259,0.917380,29.823953,32.578209,2.934944,66.922139,62.130667,94.552565,13.000000,51.400909,63.920000,45.097783,11.759494,23.081774
54.854554,74.863466,160.648092,162.770784,41.252528,56.357828,59.320327,12.713753,157.868771,1.041512,75.022407,55.494429,161.293269,160.129118,158.338553,158.938033,76.220505,158.262329,0.001888,-1.794673,32.000000,-237.293342,158.955253,0.314001,15.116899,0.687060,269002.956161,0.917648,29.805843,32.575621,2.931923,66.925670,62.129511,94.557317,13.000000,51.404289,63.920000,45.092579,11.759494,23.081839
54.881834,74.871967,160.661799,162.746738,41.606815,56.382057,59.125986,12.713830,157.858928,1.041258,75.039673,55.522698,161.277748,160.123313,158.335206,158.925003,76.220508,158.253277,0.001887,-1.795853,32.000000,-237.293199,158.942023,0.314425,15.111830,0.686804,269116.214580,1.042815,29.781086,32.575118,2.929860,66.931976,62.128311,94.564342,13.000000,51.393205,63.920000,45.086023,11.759494,23.082088
54.905252,74.880153,160.697370,162.725854,41.653548,56.402371,59.318886,12.713914,157.852277,1.041182,75.053778,55.549192,161.262763,160.114334,158.331299,158.916924,76.218963,158.245503,0.001931,-1.795837,32.000000,-237.292990,158.935696,0.313953,15.110763,0.686576,269210.452826,0.916887,29.762195,32.573835,2.928619,66.935755,62.126685,94.569788,13.000000,51.400140,63.920000,45.076841,11.759494,23.082452
54.929450,74.891120,160.737934,162.700697,41.514215,56.426658,52.541410,12.713628,157.845176,1.040858,75.072905,55.581515,161.244067,160.107027,158.325075,158.902325,76.217402,158.236840,0.001898,-1.795838,32.000000,-237.293299,158.924448,0.314250,15.108412,0.686808,269324.652789,0.919814,29.744473,32.569926,2.927413,66.939324,62.125979,94.575502,13.000000,51.433010,63.920000,45.063854,11.759494,23.083110
54.953179,74.900890,160.775485,162.679699,41.467251,56.446930,59.326431,12.715090,157.837601,1.040821,75.090598,55.603338,161.228244,160.104890,158.318631,158.895653,76.217146,158.233384,0.001884,-1.795810,32.000000,-237.291611,158.919683,0.314207,15.105910,0.686943,269422.654280,0.916743,29.730158,32.568114,2.926812,66.941387,62.124624,94.580253,13.000000,51.441928,63.920000,45.048929,11.759494,23.083778
54.974791,74.913468,160.711920,162.655032,41.362481,56.471301,59.291385,12.714767,157.832283,1.040566,75.112700,55.624431,161.208520,160.103784,158.310076,158.891216,76.216445,158.224606,0.001882,-1.795823,32.000000,-237.291914,158.914714,0.313571,15.110523,0.687206,269541.469862,1.034971,29.717881,32.565936,2.926261,66.942190,62.124385,94.583565,13.000000,51.410232,63.920000,45.029904,11.759494,23.084723
