Torad 40 Ton Compressor Load Stand
54.995163,74.924395,160.692504,162.635233,41.175785,56.491787,59.110097,12.717229,157.829037,1.040580,75.131781,55.649789,161.193063,160.103387,158.301873,158.883975,76.217363,158.220098,0.001883,-1.795838,32.000000,-237.289552,158.911518,0.313903,15.111042,0.687421,269638.725957,0.916521,29.704867,32.564699,2.925681,66.942400,62.124432,94.586126,13.000000,51.379684,63.920000,45.011080,11.759494,23.085608
55.013409,74.937794,160.741537,162.612480,41.182793,56.512019,51.587734,12.717401,157.828530,1.040435,75.154782,55.668370,161.174444,160.093844,158.291889,158.876068,76.218476,158.211554,0.001882,-1.795819,32.000000,-237.289316,158.907140,0.313388,15.108614,0.686982,269759.066853,0.917093,29.696698,32.561610,2.923375,66.940344,62.124544,94.587280,13.000000,51.399802,63.920000,44.990830,11.759494,23.086754
55.026779,74.949162,160.759557,162.594584,41.344001,56.512253,59.284539,12.717665,157.826372,1.040519,75.173981,55.679859,161.159267,160.088973,158.283311,158.865059,76.219156,158.206955,0.001873,-1.795793,32.000000,-237.288990,158.899573,0.313316,15.102514,0.686878,269857.949214,0.919891,29.688077,32.558746,2.921939,66.938071,62.124896,94.588270,13.000000,51.397873,63.920000,44.973075,11.759494,23.087773
55.040936,74.962803,160.703564,162.574137,41.220048,56.512384,59.101880,12.717641,157.826939,1.040571,75.194258,55.689434,161.140781,160.082718,158.271485,158.859278,76.219243,158.196036,0.001873,-1.795778,32.000000,-237.289014,158.928526,0.313503,15.102075,0.687211,269958.058304,1.054056,29.683971,32.553945,2.921861,66.934696,62.125060,94.588694,13.000000,51.369993,63.920000,44.952309,11.759494,23.089032
55.051104,74.974050,160.660633,162.557802,41.113122,56.520457,59.270168,12.717005,157.823378,0.775648,75.211267,55.698654,161.126044,160.076981,158.262204,158.852570,76.218920,158.194100,0.001877,-1.795772,32.000000,-237.289666,158.894080,0.230079,15.105377,0.687409,269962.937325,0.916996,29.682514,32.551280,2.921479,66.932303,62.126540,94.588770,13.000000,51.350218,63.920000,44.933581,11.759494,23.090100
55.060209,74.987165,160.646272,162.540007,41.079678,56.528630,59.311810,12.716371,157.817717,0.850499,75.231296,55.708303,161.111223,160.068807,158.253655,158.847343,76.218322,158.192620,0.001921,-1.795784,32.000000,-237.290317,158.848825,0.260794,15.104388,0.687040,269969.604445,0.919604,29.682578,32.546478,2.919710,66.929802,62.128298,94.587106,13.000000,51.299201,63.920000,44.914860,11.759494,23.091364
55.069936,74.998052,160.685275,162.526706,41.169123,56.528845,59.288642,12.715925,157.816568,1.272749,75.248028,55.719323,161.099818,160.062977,158.246775,158.844319,76.217795,158.193168,0.001884,-1.794696,32.000000,-237.290789,158.805972,0.397430,15.101889,0.686696,270013.993375,0.916964,29.684076,32.545965,2.918391,66.927904,62.129769,94.584345,13.000000,51.311521,63.920000,44.896797,11.759494,23.092426
55.086879,75.011831,160.717987,162.511284,41.164051,56.529133,52.943141,12.717524,157.821766,1.288015,75.267605,55.736278,161.086197,160.069218,158.235590,158.849933,76.216625,158.195021,0.001884,-1.794628,32.000000,-237.289397,158.813463,0.399463,15.100396,0.686679,270060.547378,0.916318,29.688463,32.545923,2.917647,66.924152,62.131226,94.578420,13.000000,51.324574,63.920000,44.865964,11.759494,23.093827
55.096286,75.023163,160.712090,162.499035,41.159810,56.529296,51.674310,12.717934,157.826673,1.287744,75.284075,55.748135,161.075871,160.072853,158.228148,158.851779,76.216313,158.201672,0.001885,-1.794585,32.000000,-237.288864,158.823960,0.399416,15.101317,0.686847,270067.665352,0.916527,29.690025,32.546688,2.917840,66.923177,62.133359,94.572088,13.000000,51.316964,63.920000,44.841282,11.759494,23.095023
55.111511,75.036375,160.738512,162.485512,41.213918,56.549761,52.589162,12.718189,157.827294,1.287714,75.302832,55.766189,161.064099,160.077208,158.219361,158.858562,76.216493,158.202274,0.001928,-1.793382,32.000000,-237.288503,158.826893,0.399256,15.099387,0.686847,270075.619434,1.026072,29.687565,32.548658,2.917537,66.921978,62.134454,94.561186,13.000000,51.335096,63.920000,44.808988,11.759494,23.096440
55.125604,75.047327,160.751648,162.475269,41.366284,56.570185,59.317716,12.718972,157.839541,1.112928,75.318459,55.779830,161.055694,160.080108,158.210709,158.861587,76.215848,158.199999,0.001894,-1.793389,32.000000,-237.288070,158.881409,0.337600,15.101085,0.686678,270082.502917,1.051103,29.689885,32.551842,2.916931,66.920043,62.136019,94.550227,13.000000,51.329314,63.920000,44.777062,11.759494,23.097625
55.134069,75.060616,160.756716,162.463574,41.467282,56.594624,59.281286,12.717635,157.848543,0.513214,75.336616,55.790933,161.045205,160.078281,158.200526,158.861104,76.214762,158.199557,0.001883,-1.793340,32.000000,-237.289315,158.927166,0.146774,15.100742,0.686938,270185.299619,1.032913,29.688509,32.551922,2.916605,66.916685,62.139348,94.533501,13.000000,51.323893,63.920000,44.743891,11.759494,23.099112
55.140739,75.071376,160.632381,162.454548,41.446796,56.615074,59.314832,12.716408,157.848405,0.494435,75.351340,55.801823,161.036559,160.078709,158.192187,158.864814,76.213284,158.200896,0.001880,-1.792751,32.000000,-237.290567,158.929187,0.143856,15.094022,0.686997,270287.778425,0.915847,29.685961,32.551583,2.916098,66.912945,62.141935,94.517682,13.000000,51.246474,63.920000,44.718237,11.759494,23.100351
55.152962,75.083730,160.555653,162.444232,41.498192,56.639676,59.101328,12.715975,157.849182,0.494677,75.367923,55.815311,161.026261,160.074746,158.180520,158.870731,76.210930,158.201438,0.001884,-1.790999,32.000000,-237.290986,158.929472,0.143703,15.095651,0.687240,270413.200203,0.916682,29.691143,32.552478,2.915742,66.907947,62.145602,94.495868,13.000000,51.206719,63.920000,44.680517,11.759494,23.101779
55.162093,75.094080,160.511881,162.435327,41.534158,56.660058,52.904642,12.715749,157.854091,0.494560,75.382645,55.826440,161.018162,160.075264,158.171298,158.875692,76.210578,158.201031,0.001882,-1.791035,32.000000,-237.291538,158.933676,0.143920,15.094589,0.687223,270518.619301,0.916398,29.695516,32.554534,2.913134,66.904953,62.149662,94.476178,13.000000,51.154264,63.920000,44.648389,11.759494,23.102989
55.178828,75.106619,160.482055,162.424421,41.688253,56.681444,59.292131,12.717545,157.850036,0.678869,75.400850,55.842897,161.009105,160.079709,158.161397,158.883049,76.210255,158.207988,0.001873,-1.789869,32.000000,-237.289621,158.888153,0.208400,15.097406,0.687001,270644.291862,0.919914,29.696167,32.557123,2.911098,66.902771,62.154343,94.452272,13.000000,51.113054,63.920000,44.602527,11.759494,23.104495
55.194281,75.117291,160.479668,162.415557,41.925301,56.693900,59.173922,12.718155,157.857190,1.014845,75.415151,55.859863,161.001494,160.081891,158.152785,158.887036,76.210001,158.206804,0.001870,-1.789847,32.000000,-237.289152,158.887035,0.313170,15.102163,0.687009,270747.156638,1.027873,29.697774,32.557299,2.909822,66.900845,62.158867,94.432341,13.000000,51.089254,63.920000,44.560040,11.759494,23.105805
55.212433,75.130351,160.447411,162.404394,42.140257,56.718404,59.294116,12.719379,157.860898,1.022750,75.431987,55.878483,160.992188,160.087252,158.142446,158.887981,76.208804,158.210571,0.001875,-1.789288,32.000000,-237.287963,158.890977,0.314394,15.103517,0.686823,270854.270366,0.917211,29.694297,32.560627,2.908399,66.899697,62.164255,94.409924,13.000000,51.061642,63.920000,44.507900,11.759494,23.107454
55.222169,75.140982,160.493029,162.394870,42.163875,56.738705,59.280805,12.717334,157.861552,1.022744,75.445024,55.888389,160.984487,160.087128,158.135930,158.885976,76.208637,158.208821,0.001915,-1.787551,32.000000,-237.289869,158.890487,0.314082,15.108795,0.686554,270917.693262,0.918988,29.690180,32.560369,2.907542,66.899903,62.169153,94.390692,13.000000,51.056930,63.920000,44.465364,11.759494,23.108837
55.235478,75.153163,160.417350,162.383668,42.273524,56.763175,52.591685,12.717422,157.860915,1.023042,75.460944,55.904767,160.975728,160.088747,158.126667,158.890302,76.209233,158.209732,0.001883,-1.787526,32.000000,-237.289862,158.895078,0.314386,15.113764,0.686442,271040.519677,0.917221,29.685872,32.563192,2.906001,66.899833,62.174484,94.367960,13.000000,51.025017,63.920000,44.412690,11.759494,23.110435
55.245861,75.162904,160.411026,162.375159,42.143105,56.783397,59.311745,12.718343,157.865470,1.023030,75.474194,55.919002,160.967935,160.090978,158.119233,158.901516,76.208960,158.216268,0.001882,-1.786320,32.000000,-237.288939,158.900069,0.314587,15.114448,0.686520,271142.637781,0.917602,29.687191,32.562604,2.906315,66.900215,62.178599,94.348727,13.000000,51.001023,63.920000,44.367020,11.759494,23.111736
55.261372,75.174548,160.395530,162.365507,42.179410,56.807839,51.546979,12.719325,157.870931,1.023022,75.490753,55.936679,160.959038,160.098726,158.111076,158.910589,76.209313,158.226270,0.001882,-1.785656,32.000000,-237.287899,158.902840,0.314369,15.113380,0.686125,271264.406265,1.034517,29.686643,32.562402,2.904245,66.902605,62.183727,94.325956,13.000000,50.951367,63.920000,44.308244,11.759494,23.113318
55.272165,75.184181,160.416409,162.358106,42.272548,56.828121,52.068123,12.719906,157.875030,1.023024,75.504163,55.949696,160.952381,160.106412,158.104668,158.916034,76.210503,158.230832,0.001922,-1.785078,32.000000,-237.287378,158.907202,0.314609,15.116695,0.686197,271365.721232,0.917465,29.686455,32.565497,2.903584,66.905181,62.188178,94.307629,13.000000,50.957164,63.920000,44.258640,11.759494,23.114645
55.286626,75.195828,160.484876,162.349288,42.330800,56.844335,59.326998,12.720106,157.873732,1.459337,75.519934,55.963070,160.944025,160.110703,158.095177,158.920256,76.212164,158.233608,0.001885,-1.785057,32.000000,-237.287273,158.901316,0.462671,15.113340,0.686290,271486.328905,1.055828,29.683271,32.569462,2.902489,66.906782,62.192785,94.287852,13.000000,50.974362,63.920000,44.195526,11.759494,23.116280
55.295586,75.205575,160.474394,162.341887,42.411236,56.864704,59.180560,12.720125,157.880681,1.086058,75.533161,55.972950,160.936792,160.119649,158.087694,158.926104,76.213627,158.236103,0.001877,-1.785619,32.000000,-237.287207,158.965128,0.325558,15.112760,0.686346,271586.097649,1.045435,29.682586,32.570242,2.902300,66.906932,62.197346,94.273316,13.000000,50.967100,63.920000,44.144654,11.759494,23.117672
55.305531,75.216968,160.465561,162.332996,42.392740,56.888902,59.296327,12.720703,157.888638,1.029528,75.548931,55.982719,160.928632,160.124260,158.082090,158.935898,76.217273,158.236837,0.001875,-1.786192,32.000000,-237.286506,158.968392,0.312599,15.112672,0.686798,271666.050599,0.917548,29.680411,32.569779,2.902779,66.907361,62.203343,94.258189,13.000000,50.937064,63.920000,44.084181,11.759494,23.119348
55.310658,75.226070,160.519248,162.326256,42.386881,56.909034,59.321767,12.719383,157.892972,1.029640,75.559816,55.990406,160.921249,160.126319,158.074630,158.940238,76.219836,158.237528,0.001879,-1.786199,32.000000,-237.287888,158.971698,0.312033,15.108755,0.686924,271766.849376,0.920007,29.681597,32.569393,2.902119,66.907066,62.207727,94.245576,13.000000,50.953762,63.920000,44.033524,11.759494,23.120709
55.316584,75.236643,160.509373,162.318937,42.390144,56.916897,52.633916,12.720092,157.901614,1.029680,75.573253,55.992291,160.912628,160.132505,158.065170,158.945419,76.222017,158.246817,0.001876,-1.788535,32.000000,-237.287304,158.979145,0.312306,15.113704,0.687072,271884.016117,0.918447,29.683488,32.566063,2.901438,66.906477,62.213962,94.232624,13.000000,50.939837,63.920000,43.973494,11.759494,23.122314
55.320138,75.244893,160.535049,162.313753,42.408354,56.916829,59.107803,12.720669,157.910032,1.029877,75.584035,55.991281,160.905947,160.141385,158.059399,158.953556,76.225245,158.262631,0.001868,-1.786812,32.000000,-237.286625,158.987607,0.312326,15.115791,0.687658,271982.665897,0.918306,29.687692,32.563799,2.902140,66.907240,62.220267,94.224827,13.000000,50.948445,63.920000,43.923675,11.759494,23.123618
55.319570,75.253802,160.545578,162.308985,42.454609,56.916984,52.040710,12.720920,157.919306,1.029969,75.595521,55.991022,160.897975,160.154917,158.052951,158.969159,76.227873,158.277595,0.001867,-1.783896,32.000000,-237.286384,158.998395,0.312107,15.115156,0.687426,272024.369705,1.035038,29.692604,32.565627,2.901650,66.908822,62.226564,94.218556,13.000000,50.935840,63.920000,43.869349,11.759494,23.125050
55.320979,75.260466,160.612008,162.306873,42.343091,56.916882,59.286232,12.721757,157.930675,1.030259,75.603924,55.989480,160.893400,160.166711,158.047384,158.978262,76.231187,158.287546,0.001876,-1.783915,32.000000,-237.285471,159.010130,0.312343,15.123893,0.687407,272025.471238,0.921627,29.697460,32.569226,2.901928,66.911725,62.231781,94.215044,13.000000,50.955796,63.920000,43.822346,11.759494,23.126153
55.319857,75.267843,160.659879,162.307304,42.161378,56.908704,59.304342,12.723056,157.946650,1.030272,75.612735,55.984277,160.889156,160.187350,158.043330,158.992097,76.234398,158.304512,0.001911,-1.783931,32.000000,-237.284202,159.028162,0.312110,15.119065,0.687502,272030.550386,1.046822,29.706910,32.573056,2.902148,66.915859,62.238760,94.213136,13.000000,50.983655,63.920000,43.769303,11.759494,23.127411
55.316291,75.273229,160.736502,162.309973,42.181175,56.888128,52.108072,12.722745,157.952047,1.030361,75.617242,55.978736,160.887192,160.206421,158.040541,158.997923,76.237251,158.318964,0.001875,-1.782739,32.000000,-237.284271,159.039334,0.312228,15.120848,0.687368,272030.922668,0.918876,29.712228,32.574037,2.903275,66.918321,62.243777,94.212548,13.000000,51.012796,63.920000,43.726719,11.759494,23.128367
55.306394,75.278165,160.705893,162.315426,42.138523,56.866925,59.324133,12.723502,157.968993,0.938354,75.620815,55.967333,160.884789,160.223594,158.035770,159.009883,76.239817,158.330817,0.001874,-1.781995,32.000000,-237.283627,159.091474,0.280012,15.122071,0.687715,271994.370267,0.918501,29.720678,32.578149,2.904199,66.919539,62.249314,94.212077,13.000000,51.010373,63.920000,43.684397,11.759494,23.129341
55.293911,75.281050,160.660643,162.321332,42.026834,56.854548,52.380111,12.723687,157.981600,0.518091,75.622085,55.954842,160.884442,160.235823,158.032145,159.019525,76.241984,158.343884,0.001875,-1.779663,32.000000,-237.283535,159.123050,0.143693,15.122417,0.687745,271898.188345,1.045059,29.729469,32.581532,2.905771,66.919677,62.254122,94.212272,13.000000,50.968936,63.920000,43.652698,11.759494,23.129968
55.276978,75.283088,160.693931,162.330442,42.042220,56.829973,59.333976,12.723523,157.991196,0.502729,75.621003,55.940594,160.885817,160.247179,158.028973,159.031985,76.244499,158.361885,0.001911,-1.779651,32.000000,-237.283791,159.111076,0.142045,15.126094,0.687454,271800.496562,0.917790,29.743861,32.584082,2.905738,66.919707,62.259923,94.213696,13.000000,50.963106,63.920000,43.622350,11.759494,23.130519
55.268077,75.283377,160.674981,162.339896,42.248568,56.809822,52.179150,12.724012,158.002589,0.982902,75.619255,55.928479,160.888344,160.258538,158.025935,159.044373,76.246780,158.375813,0.001875,-1.780202,32.000000,-237.283348,159.104290,0.299869,15.121656,0.687279,271745.019537,1.039500,29.758672,32.587552,2.905576,66.919643,62.264219,94.215888,13.000000,50.960641,63.920000,43.594489,11.759494,23.130796
55.254734,75.283204,160.697309,162.352133,42.184729,56.785548,59.135796,12.723946,158.019490,1.036799,75.615670,55.913945,160.891527,160.276393,158.024374,159.058898,76.249734,158.400326,0.001868,-1.780739,32.000000,-237.283306,159.120248,0.309155,15.119661,0.687182,271631.062146,0.917589,29.776893,32.592805,2.907068,66.921044,62.269382,94.220212,13.000000,50.940766,63.920000,43.562451,11.759494,23.131016
55.241922,75.282339,160.753696,162.362684,42.156663,56.765478,59.152337,12.722830,158.036295,1.036752,75.609710,55.898818,160.895702,160.292938,158.024324,159.071274,76.252193,158.416994,0.001868,-1.779542,32.000000,-237.284464,159.132730,0.309029,15.115651,0.687184,271535.054004,1.043224,29.785689,32.596532,2.907193,66.922083,62.273755,94.224034,13.000000,50.962560,63.920000,43.540303,11.759494,23.131108
55.224438,75.279165,160.769669,162.376567,42.145311,56.740992,51.767648,12.721880,158.056138,1.036786,75.601513,55.877147,160.902788,160.314862,158.024951,159.088545,76.255353,158.440612,0.001877,-1.777344,32.000000,-237.285260,159.152132,0.309177,15.122435,0.687247,271419.856828,0.920351,29.798272,32.604153,2.908299,66.920949,62.278452,94.228987,13.000000,50.980298,63.920000,43.519297,11.759494,23.130949
55.209659,75.275350,160.854190,162.389504,42.158284,56.720484,52.768426,12.721699,158.074554,1.036686,75.591748,55.860616,160.910078,160.333872,158.026565,159.108249,76.257036,158.456516,0.001873,-1.776755,32.000000,-237.285362,159.167712,0.309045,15.124961,0.687592,271324.500036,0.920001,29.809656,32.608885,2.909995,66.919055,62.281428,94.230559,13.000000,51.019043,63.920000,43.502645,11.759494,23.130612
55.188179,75.269273,160.862866,162.406932,42.136682,56.696116,52.667340,12.720773,158.109591,0.725568,75.578132,55.841875,160.919803,160.357919,158.028868,159.131020,76.259531,158.479692,0.001865,-1.773212,32.000000,-237.286280,159.232792,0.201937,15.128996,0.687281,271206.836815,1.051143,29.823204,32.615911,2.911205,66.916373,62.284391,94.229928,13.000000,51.036415,63.920000,43.492649,11.759494,23.129993
55.169180,75.261852,160.869667,162.426321,42.070756,56.671692,59.126543,12.722622,158.137454,0.502366,75.562582,55.823660,160.931747,160.380371,158.030504,159.153128,76.261909,158.506722,0.001866,-1.770283,32.000000,-237.284425,159.247129,0.140664,15.129825,0.687442,271108.579013,1.031127,29.833526,32.621089,2.913515,66.912573,62.286579,94.227088,13.000000,51.025995,63.920000,43.481467,11.759494,23.129145
55.151551,75.254582,160.932108,162.444180,42.148527,56.651355,51.768405,12.723140,158.161357,0.502416,75.547894,55.806197,160.942633,160.399336,158.032317,159.171500,76.262641,158.533176,0.001875,-1.770274,32.000000,-237.283865,159.267293,0.140486,15.132131,0.687281,270991.290810,1.033088,29.848001,32.628586,2.914807,66.909194,62.287731,94.223808,13.000000,51.047568,63.920000,43.477660,11.759494,23.128265
55.130762,75.244532,160.973014,162.467252,42.328471,56.626937,59.133414,12.721860,158.182154,0.502396,75.529101,55.784252,160.958205,160.419999,158.037254,159.195560,76.265328,158.559343,0.001908,-1.770291,32.000000,-237.285113,159.289711,0.140891,15.140329,0.687211,270872.030982,0.920163,29.858764,32.637864,2.915934,66.904630,62.289940,94.221284,13.000000,51.083689,63.920000,43.475882,11.759494,23.127008
55.112872,75.235491,161.043370,162.487595,42.400561,56.606616,59.122395,12.721359,158.201399,0.502364,75.511983,55.766928,160.972455,160.439638,158.042344,159.216128,76.267911,158.574861,0.001875,-1.770297,32.000000,-237.285647,159.311084,0.140866,15.134509,0.687342,270773.665291,1.050923,29.868369,32.648537,2.917998,66.899826,62.290540,94.219611,13.000000,51.119324,63.920000,43.477739,11.759494,23.125824
55.092967,75.223872,161.055164,162.512387,42.324102,56.582192,52.379965,12.720170,158.228793,0.502406,75.490710,55.751195,160.991529,160.463641,158.048640,159.245765,76.270166,158.599557,0.001874,-1.772031,32.000000,-237.286797,159.340444,0.140846,15.134562,0.687095,270653.000802,0.919992,29.878227,32.657129,2.919840,66.891763,62.291298,94.218072,13.000000,51.119849,63.920000,43.481880,11.759494,23.124278
55.081725,75.213492,161.083563,162.532745,42.196555,56.561719,51.854879,12.719203,158.249180,0.502349,75.471728,55.738780,161.008048,160.487895,158.053535,159.268557,76.271605,158.615806,0.001874,-1.774967,32.000000,-237.287733,159.362544,0.141038,15.136711,0.687621,270551.428731,0.920140,29.886322,32.661234,2.922065,66.884949,62.291167,94.216959,13.000000,51.144479,63.920000,43.481789,11.759494,23.122844
55.069911,75.200644,161.089455,162.556096,42.236967,56.537227,59.297472,12.719066,158.261102,0.699425,75.448690,55.728016,161.027783,160.509405,158.061071,159.294999,76.273303,158.634960,0.001904,-1.774973,32.000000,-237.287989,159.323210,0.211070,15.137486,0.687615,270429.741058,1.038515,29.893772,32.669625,2.923334,66.876385,62.290799,94.218647,13.000000,51.155481,63.920000,43.482382,11.759494,23.121037
55.061101,75.189661,161.088086,162.574042,42.273962,56.520709,59.323036,12.719463,158.277846,1.030553,75.430298,55.719711,161.043426,160.527013,158.067660,159.312373,76.275450,158.649571,0.001871,-1.777295,32.000000,-237.287634,159.337720,0.309324,15.136853,0.687513,270325.780990,1.048858,29.894165,32.675188,2.924447,66.868258,62.289766,94.220991,13.000000,51.172442,63.920000,43.482210,11.759494,23.119453
55.052191,75.176777,161.063037,162.593347,42.145361,56.520764,52.497496,12.720373,158.301442,1.037644,75.409256,55.708775,161.061543,160.544526,158.075476,159.339260,76.276938,158.664054,0.001865,-1.778468,32.000000,-237.286839,159.356540,0.309139,15.138096,0.687338,270200.959209,0.917002,29.892641,32.681742,2.925181,66.857794,62.288781,94.224480,13.000000,51.150864,63.920000,43.481709,11.759494,23.117564
55.045413,75.166088,161.100421,162.608316,42.198433,56.520609,51.710932,12.718996,158.319238,1.037814,75.391725,55.703034,161.076844,160.555232,158.083521,159.354341,76.278144,158.678949,0.001863,-1.779225,32.000000,-237.288193,159.373373,0.309186,15.136754,0.687253,270114.362401,0.916474,29.890103,32.685892,2.925624,66.849581,62.288037,94.228389,13.000000,51.171657,63.920000,43.481963,11.759494,23.115967
55.038526,75.153180,161.225911,162.625148,42.298640,56.520766,59.283825,12.718576,158.336218,1.037533,75.370641,55.694103,161.093539,160.574619,158.094026,159.380552,76.279083,158.698630,0.001874,-1.781586,32.000000,-237.288557,159.395097,0.309455,15.132309,0.687197,270106.002534,1.035781,29.885760,32.690642,2.925643,66.840201,62.285674,94.231684,13.000000,51.232707,63.920000,43.482809,11.759494,23.114008
55.037229,75.142670,161.276531,162.638290,42.151202,56.520932,51.987627,12.718898,158.356465,1.037663,75.354835,55.689994,161.106979,160.593188,158.104363,159.400888,76.281671,158.714742,0.001870,-1.780439,32.000000,-237.288341,159.423531,0.309019,15.132100,0.687474,270098.063298,1.051647,29.881570,32.695853,2.926682,66.833044,62.283949,94.233914,13.000000,51.291593,63.920000,43.479640,11.759494,23.112375
55.031278,75.130762,161.328173,162.653139,42.036122,56.520732,52.352204,12.719232,158.383149,0.557508,75.336691,55.685465,161.122123,160.614320,158.116107,159.424993,76.283361,158.737953,0.001864,-1.781632,32.000000,-237.288011,159.479853,0.151383,15.133949,0.688253,270090.413670,0.917408,29.875265,32.703394,2.929328,66.823334,62.281594,94.236152,13.000000,51.334135,63.920000,43.479189,11.759494,23.110470
55.029436,75.121225,161.363331,162.665120,42.020382,56.520646,59.279127,12.718936,158.397050,0.503440,75.321578,55.678700,161.135188,160.631456,158.125499,159.444314,76.285258,158.752184,0.001862,-1.781703,32.000000,-237.288377,159.493803,0.142070,15.133901,0.688461,270080.930994,1.046164,29.866000,32.707745,2.930317,66.815872,62.279508,94.238042,13.000000,51.354366,63.920000,43.478141,11.759494,23.108929
55.025078,75.110057,161.322689,162.678925,42.039193,56.520698,59.325322,12.717165,158.408795,0.503517,75.305391,55.675678,161.149606,160.648911,158.135920,159.463224,76.287897,158.766681,0.001877,-1.781746,32.000000,-237.290355,159.507597,0.141946,15.138900,0.688642,270071.231583,1.038966,29.859799,32.716053,2.931572,66.808136,62.277385,94.241415,13.000000,51.359621,63.920000,43.477282,11.759494,23.107087
55.025135,75.101484,161.342589,162.689465,42.034724,56.520787,59.316879,12.717944,158.417886,0.503199,75.292466,55.676773,161.159890,160.659554,158.142397,159.478058,76.291093,158.775441,0.001905,-1.784084,32.000000,-237.289700,159.521770,0.142042,15.139072,0.688789,270062.240104,0.917570,29.852028,32.720285,2.932309,66.803091,62.275007,94.244918,13.000000,51.349331,63.920000,43.475262,11.759494,23.105610
55.024332,75.091840,161.291555,162.700578,42.047329,56.520835,51.669110,12.718052,158.432091,0.503129,75.279237,55.675580,161.171712,160.672478,158.150979,159.489425,76.294939,158.786245,0.001873,-1.784678,32.000000,-237.289537,159.529593,0.141892,15.139824,0.688438,270053.019780,0.916910,29.845040,32.723888,2.931803,66.797337,62.272685,94.252225,13.000000,51.359389,63.920000,43.472029,11.759494,23.103929
55.026080,75.084394,161.259793,162.708561,42.102707,56.521081,59.324563,12.718635,158.441056,0.503041,75.269181,55.674656,161.181534,160.685019,158.158316,159.498388,76.298576,158.792663,0.001874,-1.787657,32.000000,-237.288885,159.541512,0.142256,15.141339,0.688491,270043.403788,0.917021,29.836413,32.724465,2.932162,66.793248,62.271285,94.260363,13.000000,51.334741,63.920000,43.465573,11.759494,23.102585
55.023885,75.075755,161.254402,162.716558,42.144120,56.521065,51.901449,12.717872,158.440326,0.702490,75.257246,55.673770,161.191823,160.700883,158.167540,159.509366,76.301880,158.799361,0.001872,-1.791151,32.000000,-237.289599,159.491580,0.215312,15.146212,0.688246,270032.633038,1.052745,29.827538,32.725270,2.931277,66.791068,62.269015,94.271989,13.000000,51.336056,63.920000,43.464493,11.759494,23.101000
55.024553,75.069050,161.261895,162.722260,42.091145,56.521233,59.134459,12.717188,158.444135,1.026880,75.249026,55.675897,161.199431,160.709544,158.174299,159.513697,76.305699,158.802865,0.001902,-1.791154,32.000000,-237.290257,159.490928,0.312057,15.143678,0.688016,270024.116985,0.916850,29.818416,32.724398,2.930607,66.790716,62.267960,94.282882,13.000000,51.359335,63.920000,43.460044,11.759494,23.099728
55.024415,75.061979,161.236908,162.727405,41.923806,56.521299,59.094803,12.717791,158.447142,1.033446,75.239963,55.671898,161.207469,160.723223,158.180958,159.517822,76.309000,158.805513,0.001871,-1.791158,32.000000,-237.289677,159.496140,0.311983,15.139587,0.687792,270014.597002,1.048003,29.811883,32.723977,2.930626,66.791095,62.264860,94.295706,13.000000,51.341588,63.920000,43.454920,11.759494,23.098301
55.027515,75.056632,161.207359,162.730156,41.850121,56.521396,59.102826,12.718695,158.451874,1.033413,75.233389,55.672997,161.212832,160.731248,158.187256,159.517722,76.311424,158.813363,0.001865,-1.791170,32.000000,-237.288796,159.498668,0.311912,15.145231,0.687915,270006.155119,0.919792,29.804537,32.721667,2.930726,66.792220,62.262871,94.307251,13.000000,51.337833,63.920000,43.450332,11.759494,23.097208
55.027622,75.050390,161.270344,162.732769,41.883058,56.521438,59.096759,12.718932,158.450770,1.033345,75.226625,55.673458,161.218472,160.733308,158.195995,159.512946,76.315468,158.811381,0.001864,-1.790018,32.000000,-237.288559,159.494859,0.311996,15.141440,0.687989,269998.003978,0.920396,29.797599,32.719507,2.930279,66.795345,62.259308,94.320687,13.000000,51.362347,63.920000,43.444184,11.759494,23.095891
55.028635,75.046002,161.285406,162.735066,41.907086,56.521467,59.278165,12.719496,158.451009,1.033389,75.222326,55.671900,161.222844,160.732891,158.201469,159.512247,76.318854,158.815190,0.001881,-1.790021,32.000000,-237.287981,159.494256,0.311923,15.140566,0.687563,269990.757815,0.920203,29.789279,32.720461,2.929577,66.798881,62.256222,94.332157,13.000000,51.392884,63.920000,43.438319,11.759494,23.094879
55.025923,75.041101,161.340941,162.738055,42.020010,56.521687,59.109461,12.719731,158.461682,0.934754,75.217596,55.671387,161.226618,160.737820,158.207876,159.507752,76.322082,158.822228,0.001876,-1.790009,32.000000,-237.287752,159.543701,0.276052,15.137073,0.687974,269982.218529,0.920282,29.782934,32.715565,2.930716,66.802739,62.252692,94.344018,13.000000,51.431693,63.920000,43.436612,11.759494,23.093731
55.023200,75.037333,161.366315,162.740872,42.005301,56.521905,59.280542,12.718365,158.471326,0.512339,75.213112,55.668925,161.229790,160.741860,158.212638,159.506988,76.323371,158.825133,0.001870,-1.790029,32.000000,-237.289087,159.563174,0.143763,15.143184,0.688056,269975.139019,0.917437,29.777574,32.713819,2.930936,66.805703,62.249164,94.352800,13.000000,51.465954,63.920000,43.436291,11.759494,23.092804
55.022174,75.032843,161.458590,162.745148,42.007531,56.522135,59.323425,12.717362,158.472837,0.505309,75.207349,55.672389,161.233353,160.746802,158.217775,159.507618,76.325762,158.837124,0.001869,-1.790001,32.000000,-237.289909,159.539075,0.148753,15.141184,0.688461,269969.661649,0.920097,29.775274,32.713619,2.932090,66.811833,62.244403,94.363441,13.000000,51.522796,63.920000,43.433719,11.759494,23.091694
55.024065,75.029358,161.469121,162.748902,41.991896,56.522246,52.196428,12.717602,158.468390,1.090958,75.203351,55.671835,161.235589,160.750516,158.223189,159.511039,76.327157,158.840717,0.001886,-1.790038,32.000000,-237.289695,159.491251,0.342467,15.144971,0.688320,269967.465703,0.917486,29.774118,32.713582,2.932696,66.817821,62.240189,94.371507,13.000000,51.543146,63.920000,43.429128,11.759494,23.090789
55.026328,75.025887,161.453380,162.752148,42.093577,56.522261,59.144733,12.717532,158.471247,1.292448,75.199744,55.678610,161.239238,160.752781,158.228773,159.510829,76.331020,158.845858,0.001911,-1.791215,32.000000,-237.289759,159.489522,0.397436,15.146663,0.688786,269963.085852,0.916835,29.770612,32.716353,2.934428,66.825000,62.235945,94.381355,13.000000,51.552741,63.920000,43.421923,11.759494,23.089775
55.026450,75.023466,161.416308,162.754073,42.249169,56.522214,59.328763,12.716548,158.469395,1.292594,75.196602,55.676854,161.242409,160.753566,158.232506,159.508147,76.333164,158.847547,0.001878,-1.792356,32.000000,-237.290612,159.490230,0.397665,15.148042,0.688630,269958.855252,1.041975,29.765313,32.716505,2.934518,66.831094,62.232653,94.389834,13.000000,51.545030,63.920000,43.417892,11.759494,23.089020
55.022535,75.020232,161.413523,162.756160,42.216693,56.522319,59.127165,12.714781,158.468654,1.292616,75.193558,55.673232,161.245767,160.751036,158.235721,159.501735,76.335938,158.847328,0.001878,-1.792355,32.000000,-237.292264,159.489575,0.397606,15.149455,0.688455,269951.624122,0.919515,29.759671,32.714855,2.934111,66.838510,62.228268,94.399705,13.000000,51.544827,63.920000,43.416795,11.759494,23.088061
55.017452,75.017414,161.405137,162.757366,42.295881,56.522295,59.149425,12.715548,158.468377,1.292580,75.191505,55.678442,161.247156,160.749660,158.237951,159.499454,76.337164,158.845844,0.001879,-1.792315,32.000000,-237.291372,159.488168,0.397369,15.148179,0.688231,269947.119769,0.916654,29.757133,32.713438,2.933431,66.843874,62.224591,94.407528,13.000000,51.561088,63.920000,43.419653,11.759494,23.087229
55.015808,75.014282,161.446231,162.758936,42.433037,56.522330,52.487387,12.715924,158.467723,1.292711,75.189563,55.677875,161.248854,160.748936,158.241838,159.492199,76.339214,158.846149,0.001897,-1.794631,32.000000,-237.291085,159.488693,0.397750,15.146042,0.688206,269943.487627,0.919845,29.757654,32.710569,2.933589,66.848841,62.220247,94.416072,13.000000,51.588405,63.920000,43.418318,11.759494,23.086252
55.011661,75.012045,161.495875,162.760492,42.475641,56.522351,59.303529,12.715741,158.467885,1.292805,75.187958,55.676459,161.250530,160.743500,158.245563,159.485465,76.340120,158.843936,0.001864,-1.794620,32.000000,-237.291239,159.489589,0.397712,15.142824,0.688297,269941.520273,0.919585,29.759712,32.708704,2.933708,66.852638,62.216248,94.422156,13.000000,51.625170,63.920000,43.421387,11.759494,23.085483
55.006869,75.009643,161.533013,162.762042,42.410156,56.522555,59.232397,12.714172,158.461874,1.292803,75.187103,55.671181,161.253109,160.736653,158.250194,159.474062,76.340648,158.841711,0.001858,-1.795790,32.000000,-237.292961,159.492671,0.397637,15.142712,0.688568,269937.383831,1.036331,29.758157,32.706786,2.934543,66.858711,62.211724,94.429991,13.000000,51.672651,63.920000,43.424335,11.759494,23.084598
55.001788,75.007618,161.568087,162.763055,42.276490,56.522445,59.282554,12.713221,158.454627,1.293080,75.185755,55.667527,161.254869,160.732591,158.253072,159.472881,76.340923,158.840056,0.001859,-1.795757,32.000000,-237.293930,159.484978,0.397815,15.140454,0.688966,269936.200518,0.917290,29.759898,32.704927,2.935666,66.865197,62.208306,94.435352,13.000000,51.712219,63.920000,43.428957,11.759494,23.083859
54.998328,75.005426,161.623352,162.764180,42.300565,56.522233,52.840950,12.712921,158.455707,1.192999,75.184133,55.662701,161.256433,160.724637,158.256176,159.467850,76.341627,158.839342,0.001877,-1.794554,32.000000,-237.294168,159.525056,0.358967,15.138421,0.689184,269936.364581,0.918477,29.762093,32.703442,2.936597,66.872333,62.203778,94.440493,13.000000,51.759495,63.920000,43.431569,11.759494,23.082997
54.993863,75.003280,161.621433,162.765590,42.294265,56.522298,59.159374,12.713018,158.449008,0.775651,75.181594,55.654910,161.257777,160.722410,158.258648,159.467494,76.341371,158.837837,0.001871,-1.794582,32.000000,-237.294197,159.544785,0.227612,15.143837,0.689490,269935.388320,0.917786,29.764943,32.702454,2.937506,66.877403,62.199117,94.443293,13.000000,51.767676,63.920000,43.438948,11.759494,23.082237
54.991618,75.000442,161.643362,162.767285,42.384358,56.522351,59.322907,12.711843,158.438085,0.978945,75.179850,55.653670,161.260501,160.717443,158.263557,159.456386,76.341129,158.833198,0.001864,-1.794587,32.000000,-237.295278,159.490641,0.307039,15.139295,0.689847,269932.927048,1.029731,29.766069,32.701442,2.938696,66.884765,62.194743,94.445250,13.000000,51.802260,63.920000,43.443427,11.759494,23.081272
54.992142,74.998219,161.592260,162.768959,42.456162,56.522636,52.686562,12.712076,158.436836,1.294802,75.178006,55.655894,161.261771,160.711751,158.266528,159.451883,76.339250,158.830636,0.001864,-1.794579,32.000000,-237.294979,159.497968,0.398371,15.138397,0.689643,269933.340714,0.919830,29.768207,32.701051,2.938899,66.889665,62.191022,94.443164,13.000000,51.806406,63.920000,43.442974,11.759494,23.080458
54.989131,74.996418,161.561884,162.770411,42.472919,56.522967,52.234391,12.711201,158.429510,1.300803,75.176246,55.652973,161.262189,160.704329,158.269383,159.446537,76.338061,158.827227,0.001888,-1.794579,32.000000,-237.295780,159.493671,0.398307,15.141860,0.689969,269932.135794,0.917330,29.767525,32.699296,2.939418,66.895482,62.187784,94.437757,13.000000,51.802605,63.920000,43.447095,11.759494,23.079621
54.984215,74.994614,161.561104,162.770968,42.477000,56.523258,59.324273,12.710733,158.424956,1.300794,75.173483,55.654252,161.263094,160.698317,158.270377,159.437600,76.337639,158.823374,0.001902,-1.794580,32.000000,-237.296325,159.490611,0.398265,15.144145,0.689796,269933.747300,1.032864,29.764799,32.700071,2.938461,66.899235,62.184753,94.431444,13.000000,51.801052,63.920000,43.453550,11.759494,23.078895
54.981689,74.991969,161.538032,162.771600,42.323787,56.523515,59.294848,12.711404,158.416723,1.300588,75.170370,55.649440,161.264048,160.691335,158.272726,159.428665,76.337346,158.814313,0.001873,-1.794564,32.000000,-237.295811,159.485536,0.398292,15.146918,0.689553,269936.081661,1.041869,29.765887,32.699793,2.938069,66.905095,62.181057,94.423261,13.000000,51.822585,63.920000,43.459938,11.759494,23.077938
54.977497,74.989796,161.532181,162.771689,42.306521,56.523384,59.131113,12.711890,158.406340,1.300695,75.168686,55.645179,161.265285,160.686620,158.274035,159.422480,76.337764,158.803754,0.001873,-1.794556,32.000000,-237.295332,159.477060,0.398210,15.147154,0.689512,269937.955702,0.917445,29.768799,32.698556,2.938318,66.910562,62.179111,94.416158,13.000000,51.825722,63.920000,43.467869,11.759494,23.077135
54.971399,74.987190,161.442628,162.771275,42.264630,56.523497,51.264195,12.712508,158.396154,1.296958,75.167867,55.637301,161.265759,160.673534,158.274729,159.411517,76.338604,158.794315,0.001873,-1.794581,32.000000,-237.294778,159.481736,0.395698,15.148852,0.689334,269938.358601,0.917945,29.768581,32.694949,2.938033,66.914733,62.176707,94.407811,13.000000,51.787750,63.920000,43.477472,11.759494,23.076161
54.966133,74.985066,161.443467,162.771046,42.306671,56.523762,51.498557,12.712960,158.393054,0.849368,75.167213,55.630265,161.267347,160.664079,158.273762,159.401562,76.338540,158.785581,0.001890,-1.794549,32.000000,-237.294295,159.516581,0.248945,15.148515,0.689349,269936.509966,0.920556,29.770428,32.689985,2.938151,66.917914,62.174705,94.401313,13.000000,51.792218,63.920000,43.487018,11.759494,23.075355
54.958218,74.982251,161.441456,162.771986,42.199661,56.523672,59.291424,12.711204,158.374222,1.039410,75.165626,55.623032,161.269003,160.655498,158.273302,159.385921,76.338175,158.771266,0.001858,-1.794508,32.000000,-237.296051,159.469549,0.314370,15.153048,0.688994,269936.050576,1.061948,29.773676,32.685080,2.936848,66.921871,62.172624,94.394634,13.000000,51.809461,63.920000,43.501264,11.759494,23.074347
54.950989,74.980017,161.404529,162.773116,42.039938,56.523659,59.298603,12.711361,158.366149,1.051617,75.163456,55.616656,161.268457,160.641741,158.273669,159.378612,76.335590,158.760296,0.001856,-1.794534,32.000000,-237.295995,159.461640,0.314272,15.148369,0.689081,269937.255920,1.057225,29.776607,32.681385,2.937144,66.923993,62.170076,94.388089,13.000000,51.803444,63.920000,43.515933,11.759494,23.073498
54.946994,74.977571,161.448974,162.773696,42.007890,56.523557,52.245426,12.712368,158.350240,1.051614,75.160461,55.614276,161.268609,160.635797,158.275560,159.368470,76.333452,158.746963,0.001855,-1.794569,32.000000,-237.295180,159.453196,0.314210,15.150400,0.688968,269937.425934,0.918408,29.781391,32.675584,2.937531,66.927010,62.167766,94.382258,13.000000,51.835711,63.920000,43.529877,11.759494,23.072526
54.942646,74.975254,161.473090,162.774068,41.892259,56.523777,52.740319,12.710813,158.338823,1.051296,75.158691,55.604789,161.269998,160.626586,158.278511,159.354244,76.332941,158.739467,0.001877,-1.794602,32.000000,-237.296789,159.447180,0.314663,15.156845,0.689120,269940.236360,0.918424,29.786096,32.673446,2.937245,66.930109,62.166337,94.378838,13.000000,51.860359,63.920000,43.541678,11.759494,23.071675
54.940737,74.972692,161.434746,162.774639,41.773331,56.523893,52.449033,12.711478,158.330306,1.051275,75.155894,55.598808,161.270271,160.610192,158.278382,159.343238,76.330380,158.727840,0.001873,-1.794596,32.000000,-237.296042,159.438317,0.314228,15.151223,0.689251,269941.536957,1.042487,29.787486,32.669842,2.938268,66.932980,62.162689,94.374685,13.000000,51.860692,63.920000,43.554625,11.759494,23.070654
54.937386,74.970979,161.376018,162.774641,41.626444,56.523646,52.280149,12.712186,158.322974,1.051140,75.153017,55.597098,161.270880,160.606816,158.278371,159.338887,76.327429,158.718859,0.001871,-1.792848,32.000000,-237.295309,159.433882,0.314175,15.157457,0.689119,269942.529388,1.032792,29.789343,32.667125,2.938939,66.936191,62.160784,94.371164,13.000000,51.841057,63.920000,43.566155,11.759494,23.069863
54.934085,74.968844,161.304835,162.774804,41.648976,56.523654,59.147932,12.712703,158.315525,1.051172,75.150049,55.593939,161.270489,160.600967,158.278845,159.335946,76.324341,158.713340,0.001867,-1.792298,32.000000,-237.294678,159.420736,0.314189,15.163242,0.689242,269944.592814,1.038563,29.788614,32.664678,2.938343,66.938285,62.157822,94.366773,13.000000,51.796424,63.920000,43.579829,11.759494,23.068908
54.931338,74.967106,161.251440,162.775249,41.730359,56.523856,59.323988,12.713011,158.308857,1.050936,75.147746,55.590994,161.269704,160.593023,158.280165,159.330738,76.321964,158.711906,0.001888,-1.792285,32.000000,-237.294463,159.415732,0.313913,15.166457,0.688760,269945.969373,1.041978,29.790119,32.663760,2.937454,66.939373,62.155353,94.363081,13.000000,51.778679,63.920000,43.593309,11.759494,23.068116
54.928012,74.964974,161.248593,162.775814,41.692906,56.523898,59.147288,12.712540,158.301511,1.050963,75.145894,55.583018,161.270298,160.587325,158.283106,159.325214,76.319694,158.708549,0.001897,-1.792337,32.000000,-237.294895,159.410754,0.314298,15.161236,0.688258,269948.643982,0.921048,29.791154,32.664472,2.936334,66.941383,62.153860,94.359919,13.000000,51.776171,63.920000,43.607929,11.759494,23.067147
54.928431,74.963343,161.261499,162.776149,41.666916,56.523908,59.147035,12.713945,158.297938,1.050817,75.144758,55.582053,161.270276,160.581449,158.284034,159.322420,76.318144,158.707238,0.001883,-1.792358,32.000000,-237.293475,159.406098,0.313995,15.156060,0.687933,269951.971628,0.918364,29.792054,32.666232,2.935509,66.942415,62.152904,94.356914,13.000000,51.796300,63.920000,43.618606,11.759494,23.066349
54.924103,74.961384,161.264958,162.776443,41.626420,56.523788,59.319262,12.714904,158.298339,0.937568,75.142293,55.576303,161.268848,160.572529,158.283186,159.317700,76.315275,158.702854,0.001869,-1.791238,32.000000,-237.292584,159.437310,0.270254,15.155423,0.688195,269953.999037,0.921165,29.793115,32.667054,2.935635,66.942603,62.150691,94.353837,13.000000,51.807874,63.920000,43.634033,11.759494,23.065405
54.916159,74.959663,161.305350,162.776888,41.523012,56.523798,59.140240,12.715134,158.290612,0.524533,75.141408,55.573338,161.269678,160.566253,158.283132,159.308733,76.314476,158.693830,0.001867,-1.791254,32.000000,-237.292455,159.433880,0.143553,15.158575,0.688478,269954.356555,0.921157,29.791083,32.668039,2.935848,66.943558,62.149475,94.354012,13.000000,51.835899,63.920000,43.654602,11.759494,23.064591
54.914401,74.957371,161.323004,162.777823,41.489104,56.523436,59.111077,12.716059,158.273785,0.984914,75.139662,55.568695,161.269267,160.557659,158.281887,159.299619,76.311324,158.681559,0.001869,-1.792456,32.000000,-237.291576,159.360526,0.301622,15.155074,0.688567,269956.433410,0.918555,29.793281,32.669021,2.936142,66.944501,62.146280,94.356214,13.000000,51.850523,63.920000,43.671473,11.759494,23.063588
54.912232,74.955668,161.325982,162.778595,41.536133,56.503010,59.305967,12.715372,158.263806,1.053043,75.138956,55.565010,161.269063,160.549357,158.282134,159.287868,76.308151,158.668725,0.001856,-1.792473,32.000000,-237.292186,159.345639,0.314622,15.150621,0.688691,269958.307588,0.921478,29.799189,32.665933,2.937302,66.946098,62.144301,94.359727,13.000000,51.876956,63.920000,43.685873,11.759494,23.062756
54.906060,74.954222,161.257931,162.778338,41.539664,56.498811,52.220934,12.714845,158.252958,1.053317,75.137859,55.559580,161.268834,160.534680,158.283944,159.278983,76.304495,158.657326,0.001840,-1.791339,32.000000,-237.292687,159.331555,0.314612,15.147012,0.688942,269958.655041,0.921954,29.798588,32.663798,2.937718,66.946156,62.142257,94.364294,13.000000,51.819632,63.920000,43.707260,11.759494,23.061849
54.902055,74.952848,161.263092,162.777828,41.511870,56.490772,59.273188,12.715619,158.244867,1.053316,75.136346,55.558460,161.268532,160.525412,158.285571,159.269762,76.301274,158.657155,0.001837,-1.791333,32.000000,-237.291914,159.323157,0.314853,15.145125,0.688932,269863.729690,0.918628,29.798968,32.661442,2.937888,66.945153,62.139803,94.368364,13.000000,51.852326,63.920000,43.725953,11.759494,23.061076
54.897230,74.950892,161.285981,162.777526,41.535522,56.482474,59.294917,12.715608,158.239603,1.053362,75.133942,55.549583,161.267807,160.515287,158.287837,159.259258,76.297081,158.648015,0.001863,-1.791356,32.000000,-237.291945,159.314269,0.314633,15.142790,0.688853,269848.459777,1.043310,29.803451,32.660187,2.936979,66.944163,62.137486,94.373748,13.000000,51.855002,63.920000,43.746562,11.759494,23.060100
54.892706,74.948986,161.212539,162.776580,41.567919,56.482384,59.320628,12.714545,158.232706,1.040422,75.131759,55.545041,161.266065,160.503076,158.290866,159.249886,76.293288,158.642872,0.001859,-1.791363,32.000000,-237.292975,159.326494,0.305407,15.140237,0.688912,269813.464673,0.919117,29.805925,32.663335,2.937287,66.942173,62.135681,94.378898,13.000000,51.842239,63.920000,43.770473,11.759494,23.059112
54.887736,74.947685,161.146836,162.774944,41.572197,56.482408,52.219478,12.715742,158.233430,0.550761,75.130281,55.538634,161.264367,160.495004,158.292035,159.242036,76.289776,158.635861,0.001858,-1.791393,32.000000,-237.291747,159.353340,0.151531,15.142379,0.689063,269778.257699,0.918730,29.808604,32.663589,2.937962,66.939378,62.133982,94.383337,13.000000,51.812366,63.920000,43.790580,11.759494,23.058326
54.883926,74.946187,161.118853,162.773631,41.622615,56.482300,51.758371,12.714988,158.224463,0.507937,75.129219,55.532609,161.264009,160.489108,158.292717,159.233197,76.287860,158.630562,0.001856,-1.791407,32.000000,-237.292437,159.346216,0.144793,15.145316,0.688950,269781.803357,0.918409,29.811045,32.665167,2.936866,66.937896,62.132542,94.389015,13.000000,51.791893,63.920000,43.811035,11.759494,23.057524
54.878871,74.944275,161.158804,162.773033,41.791402,56.482264,59.337094,12.715301,158.222514,0.507941,75.128046,55.528182,161.262543,160.477148,158.292934,159.223454,76.284243,158.625165,0.001882,-1.791374,32.000000,-237.292062,159.333283,0.144911,15.134385,0.688654,269786.055115,1.043400,29.814520,32.665658,2.935935,66.935334,62.130633,94.395223,13.000000,51.797297,63.920000,43.835780,11.759494,23.056521
54.872962,74.942826,161.144778,162.772344,41.860486,56.481975,59.293230,12.715274,158.207680,0.744912,75.126658,55.522499,161.260902,160.464814,158.291683,159.216347,76.280261,158.614380,0.001884,-1.791350,32.000000,-237.292060,159.263519,0.231695,15.129610,0.688450,269787.566579,1.052770,29.816683,32.665290,2.935629,66.932792,62.130160,94.399560,13.000000,51.804162,63.920000,43.864599,11.759494,23.055584
54.870398,74.941578,161.151024,162.771527,41.861438,56.461368,52.638633,12.715672,158.199730,1.041538,75.125522,55.515745,161.259562,160.459211,158.291632,159.208256,76.277604,158.603694,0.001871,-1.791357,32.000000,-237.291687,159.260842,0.315015,15.129905,0.689170,269791.511265,0.918395,29.819629,32.666582,2.936628,66.931154,62.130254,94.402779,13.000000,51.817848,63.920000,43.883977,11.759494,23.054801
54.864939,74.939777,161.175782,162.770344,41.828761,56.457261,59.281402,12.715957,158.192436,1.047245,75.124013,55.508492,161.257248,160.443824,158.292390,159.195352,76.275539,158.595946,0.001860,-1.793130,32.000000,-237.291416,159.249194,0.314689,15.127786,0.689409,269794.841406,0.919175,29.823859,32.665916,2.936688,66.927874,62.130154,94.407113,13.000000,51.828921,63.920000,43.913245,11.759494,23.053822
54.859028,74.937890,161.173190,162.769334,41.833020,56.449070,59.297058,12.716131,158.184292,1.047217,75.121857,55.502187,161.257033,160.434240,158.292638,159.183174,76.274581,158.584035,0.001859,-1.793723,32.000000,-237.291304,159.245463,0.314800,15.123009,0.689196,269699.075139,1.035049,29.825076,32.663969,2.936939,66.925471,62.130437,94.411354,13.000000,51.834464,63.920000,43.938276,11.759494,23.052941
54.852845,74.935113,161.184684,162.768595,41.818212,56.424709,59.289647,12.715502,158.173544,1.047458,75.120056,55.494171,161.256309,160.420786,158.291851,159.167992,76.272935,158.570001,0.001867,-1.793719,32.000000,-237.291900,159.229119,0.315002,15.122275,0.689420,269681.730321,0.919096,29.828523,32.662695,2.937683,66.921161,62.130881,94.416951,13.000000,51.841283,63.920000,43.969922,11.759494,23.051810
54.843958,74.932722,161.083847,162.768405,41.801859,56.416272,52.556528,12.714944,158.165814,1.047501,75.117574,55.487888,161.254434,160.408760,158.289756,159.153987,76.270789,158.552969,0.001853,-1.794875,32.000000,-237.292606,159.216238,0.314561,15.123055,0.689596,269644.130412,0.918824,29.832319,32.658519,2.937952,66.915734,62.130388,94.420871,13.000000,51.804395,63.920000,44.000415,11.759494,23.050843
54.831084,74.930020,160.981765,162.768491,41.839124,56.416426,59.307527,12.712000,158.154127,1.047643,75.114073,55.477660,161.252476,160.393167,158.287685,159.136662,76.267195,158.534154,0.001840,-1.794845,32.000000,-237.295506,159.201258,0.314953,15.128968,0.689458,269529.117051,0.918650,29.835485,32.654117,2.938493,66.909248,62.129765,94.426113,13.000000,51.749187,63.920000,44.039634,11.759494,23.049694
54.823353,74.927698,160.918536,162.769026,41.804243,56.399966,52.005816,12.710847,158.142915,1.047748,75.111579,55.469272,161.251971,160.384100,158.286786,159.127647,76.265086,158.521826,0.001840,-1.795974,32.000000,-237.296559,159.187107,0.315074,15.130503,0.689036,269491.633807,1.036363,29.841637,32.648920,2.937130,66.903916,62.130003,94.432745,13.000000,51.703476,63.920000,44.073652,11.759494,23.048718
