Torad 40 Ton Compressor Load Stand
54.817549,74.924822,160.825429,162.770218,41.933132,56.375301,59.317511,12.711210,158.137368,1.047714,75.107793,55.460350,161.250755,160.376580,158.284989,159.122407,76.261671,158.517337,0.001872,-1.795992,32.000000,-237.296143,159.177801,0.314637,15.128580,0.688524,269497.737394,0.918626,29.851315,32.644404,2.935958,66.896838,62.129706,94.439560,13.000000,51.640771,63.920000,44.109963,11.759494,23.047539
54.807602,74.921905,160.816626,162.771289,41.989344,56.354972,59.302643,12.710404,158.143906,0.696997,75.104003,55.451977,161.251760,160.369245,158.285646,159.118112,76.260381,158.515363,0.001871,-1.795968,32.000000,-237.296936,159.233541,0.193303,15.124062,0.688096,269422.054079,1.047453,29.856429,32.641199,2.935219,66.890837,62.130503,94.445737,13.000000,51.617007,63.920000,44.146042,11.759494,23.046488
54.797685,74.917889,160.789417,162.772935,41.979509,56.350571,52.561927,12.712006,158.140975,0.506827,75.097756,55.440131,161.252525,160.367228,158.286614,159.117428,76.257888,158.517234,0.001868,-1.795956,32.000000,-237.295439,159.239345,0.143696,15.129559,0.687583,269307.437835,0.918038,29.859135,32.642677,2.933831,66.881592,62.130398,94.452151,13.000000,51.606845,63.920000,44.191396,11.759494,23.045133
54.789991,74.914035,160.847120,162.775333,42.060238,56.334128,59.325633,12.710868,158.136798,0.506862,75.092287,55.433229,161.252861,160.362781,158.285353,159.113118,76.255639,158.514456,0.001866,-1.797125,32.000000,-237.296639,159.237505,0.143519,15.124621,0.687638,269212.242824,0.918113,29.865787,32.643116,2.934203,66.873887,62.130307,94.457459,13.000000,51.625115,63.920000,44.229026,11.759494,23.043922
54.780693,74.909363,160.799453,162.779373,42.221215,56.317684,59.324332,12.710371,158.131398,0.506614,75.086304,55.422093,161.254723,160.357413,158.284062,159.111187,76.253963,158.506453,0.001896,-1.797167,32.000000,-237.297178,159.235911,0.143469,15.122274,0.687345,269193.946393,1.035969,29.871312,32.646417,2.934237,66.864594,62.131058,94.464385,13.000000,51.608998,63.920000,44.274564,11.759494,23.042440
54.771730,74.905336,160.764753,162.783338,42.242108,56.305165,59.327243,12.711111,158.124265,0.506617,75.081709,55.417336,161.257510,160.354070,158.284737,159.108525,76.253486,158.503195,0.001895,-1.797155,32.000000,-237.296291,159.233613,0.143552,15.122706,0.687699,269117.204339,0.917723,29.874862,32.647468,2.935703,66.858083,62.132412,94.470004,13.000000,51.579162,63.920000,44.315987,11.759494,23.041175
54.759936,74.900207,160.750669,162.788688,42.276493,56.280458,52.679088,12.711351,158.114906,0.647869,75.073601,55.408138,161.260245,160.349068,158.285132,159.106024,76.252129,158.497550,0.001882,-1.797150,32.000000,-237.296071,159.184764,0.197801,15.126431,0.687527,269039.487732,0.917635,29.879138,32.645693,2.935331,66.850121,62.133234,94.476818,13.000000,51.545156,63.920000,44.366962,11.759494,23.039618
54.751843,74.895342,160.867786,162.794057,42.309703,56.260181,59.303465,12.711563,158.109855,1.039914,75.065979,55.399315,161.263572,160.345746,158.285232,159.107600,76.251178,158.492541,0.001871,-1.797114,32.000000,-237.295899,159.168557,0.313306,15.117624,0.687330,268979.690024,0.917541,29.883736,32.644766,2.935178,66.845152,62.133804,94.483833,13.000000,51.610433,63.920000,44.411169,11.759494,23.038223
54.741816,74.889089,160.938083,162.800683,42.153295,56.235984,52.521729,12.711607,158.109049,1.050312,75.056216,55.389834,161.267926,160.340985,158.285899,159.109512,76.249450,158.490957,0.001873,-1.797109,32.000000,-237.295707,159.167113,0.313442,15.121939,0.686959,268862.476985,1.033113,29.889960,32.643690,2.935553,66.838893,62.134937,94.491797,13.000000,51.662568,63.920000,44.465006,11.759494,23.036461
54.733732,74.883376,160.875529,162.806592,42.031191,56.215565,59.273093,12.711958,158.105107,1.050213,75.048329,55.378059,161.272442,160.338536,158.285676,159.107415,76.249064,158.489173,0.001875,-1.797154,32.000000,-237.295288,159.166012,0.313257,15.122464,0.687673,268765.562930,0.917518,29.892886,32.642480,2.938125,66.834490,62.136338,94.498056,13.000000,51.635881,63.920000,44.511137,11.759494,23.034926
54.728132,74.876137,160.754020,162.814105,41.859875,56.191089,52.467270,12.713425,158.108673,0.920290,75.036604,55.366908,161.277827,160.332161,158.286182,159.106652,76.247110,158.487293,0.001868,-1.797170,32.000000,-237.293688,159.203113,0.262926,15.121983,0.687586,268649.854862,1.035736,29.896288,32.643525,2.939948,66.829633,62.136965,94.506564,13.000000,51.560947,63.920000,44.562527,11.759494,23.032984
54.720959,74.869972,160.671873,162.820314,41.765977,56.186958,59.268866,12.713984,158.105771,0.522050,75.027530,55.356315,161.283078,160.324658,158.287467,159.103746,76.245725,158.483216,0.001857,-1.797175,32.000000,-237.293199,159.207447,0.143508,15.122697,0.687167,268550.825465,0.917565,29.898360,32.643141,2.939239,66.825269,62.137188,94.514257,13.000000,51.496628,63.920000,44.608511,11.759494,23.031336
54.714580,74.862177,160.633013,162.827231,41.845977,56.170818,59.282403,12.712940,158.100340,0.511042,75.016555,55.349849,161.289140,160.321212,158.287849,159.103924,76.243655,158.476981,0.001855,-1.797161,32.000000,-237.294148,159.198212,0.143295,15.123165,0.686464,268432.611087,1.036233,29.896513,32.644286,2.937320,66.819981,62.137486,94.522263,13.000000,51.454838,63.920000,44.663985,11.759494,23.029285
54.713031,74.856150,160.680625,162.832071,41.899553,56.154478,59.282831,12.712127,158.094829,0.511031,75.008383,55.345596,161.293960,160.314100,158.288056,159.099586,76.241597,158.473600,0.001872,-1.797139,32.000000,-237.294941,159.189971,0.143422,15.118246,0.686139,268411.611444,0.917367,29.897257,32.643912,2.936204,66.816231,62.138070,94.529303,13.000000,51.456301,63.920000,44.707331,11.759494,23.027596
54.712363,74.849759,160.721676,162.836198,41.858711,56.154087,51.608227,12.713107,158.088532,0.510794,74.998587,55.343695,161.300059,160.309555,158.289788,159.097243,76.238827,158.471899,0.001885,-1.797167,32.000000,-237.294079,159.185726,0.143258,15.116471,0.685831,268333.031711,0.916993,29.895607,32.643292,2.935836,66.813651,62.138434,94.536885,13.000000,51.486565,63.920000,44.757041,11.759494,23.025679
54.714121,74.844883,160.768919,162.838406,41.821360,56.154126,59.236890,12.713870,158.082563,0.510765,74.992457,55.345249,161.304959,160.304857,158.293284,159.099368,76.237881,158.472553,0.001884,-1.797171,32.000000,-237.293182,159.179563,0.143482,15.114204,0.686059,268253.014273,0.916734,29.891072,32.643893,2.936789,66.813163,62.139260,94.544285,13.000000,51.504471,63.920000,44.796419,11.759494,23.024141
54.722519,74.839198,160.868730,162.839766,41.820247,56.153906,52.054090,12.714958,158.076882,0.510544,74.985293,55.351552,161.309829,160.302191,158.297187,159.096373,76.236966,158.468653,0.001883,-1.797170,32.000000,-237.292107,159.174830,0.143567,15.113024,0.686293,268249.480016,1.053050,29.885324,32.645931,2.937575,66.813856,62.139756,94.552648,13.000000,51.555521,63.920000,44.836158,11.759494,23.022316
54.730382,74.835016,160.888365,162.839657,41.796540,56.166125,59.256669,12.716221,158.063449,0.880408,74.980184,55.363597,161.313643,160.294522,158.300964,159.089250,76.236352,158.462989,0.001897,-1.797234,32.000000,-237.290995,159.112911,0.270174,15.113709,0.686549,268246.799209,0.917393,29.878754,32.647159,2.938344,66.814981,62.140636,94.558142,13.000000,51.560227,63.920000,44.867392,11.759494,23.020837
54.739084,74.830909,160.965347,162.837155,41.776470,56.190499,59.117444,12.715909,158.053945,1.045048,74.974816,55.369889,161.315788,160.281591,158.304870,159.081921,76.235591,158.454194,0.001908,-1.797227,32.000000,-237.291249,159.102924,0.314163,15.108856,0.686879,268239.980357,1.043786,29.864980,32.646391,2.939717,66.815388,62.141275,94.563670,13.000000,51.612661,63.920000,44.902772,11.759494,23.019184
54.746979,74.828389,161.009802,162.833230,41.795174,56.210621,59.137093,12.715865,158.045582,1.045403,74.972264,55.377140,161.316104,160.272058,158.306367,159.071480,76.234771,158.443539,0.001903,-1.797183,32.000000,-237.291350,159.091844,0.313745,15.114310,0.686961,268293.842168,0.916961,29.853226,32.644562,2.939654,66.815445,62.141838,94.568324,13.000000,51.629604,63.920000,44.930732,11.759494,23.017933
54.760940,74.826169,161.038518,162.826777,41.828006,56.235013,59.135702,12.715991,158.033764,1.045414,74.972294,55.391307,161.316085,160.257590,158.308259,159.062642,76.235876,158.431187,0.001882,-1.797197,32.000000,-237.291293,159.078884,0.313961,15.113096,0.687665,268405.165899,0.919349,29.840738,32.641531,2.940593,66.818383,62.143373,94.574823,13.000000,51.656400,63.920000,44.958404,11.759494,23.016531
54.771057,74.825240,161.057877,162.820185,41.892049,56.255466,59.307247,12.717194,158.026353,1.045525,74.973337,55.400292,161.314531,160.247407,158.309991,159.055635,76.236090,158.419792,0.001882,-1.797170,32.000000,-237.289989,159.067690,0.314270,15.113320,0.687730,268497.982493,0.919221,29.830616,32.637755,2.940981,66.820968,62.144774,94.579995,13.000000,51.673297,63.920000,44.981560,11.759494,23.015492
54.787334,74.825477,161.063366,162.809939,41.846195,56.279892,51.829371,12.717774,158.014550,1.045660,74.976488,55.415504,161.309587,160.231601,158.311529,159.043681,76.235848,158.404109,0.001886,-1.797120,32.000000,-237.289291,159.052774,0.313980,15.112569,0.688005,268607.648301,0.919379,29.814955,32.631324,2.940755,66.823635,62.145776,94.585041,13.000000,51.660839,63.920000,45.002445,11.759494,23.014424
54.798822,74.826642,161.138836,162.799581,41.885130,56.300384,51.776944,12.716339,158.002572,1.045615,74.980584,55.425423,161.305504,160.216234,158.310366,159.029495,76.234769,158.389932,0.001889,-1.797102,32.000000,-237.290742,159.038401,0.314217,15.108215,0.688189,268701.760185,0.916865,29.804289,32.626195,2.940565,66.825771,62.146008,94.589877,13.000000,51.711392,63.920000,45.020180,11.759494,23.013682
54.817133,74.829094,161.163434,162.785574,41.823458,56.324812,59.272347,12.716321,157.994088,1.013695,74.987471,55.445261,161.299633,160.202966,158.308538,159.015959,76.233610,158.376776,0.001868,-1.797108,32.000000,-237.290832,159.053089,0.296806,15.105787,0.688325,268813.946313,1.049263,29.788860,32.619672,2.939792,66.828778,62.146806,94.592643,13.000000,51.732884,63.920000,45.033252,11.759494,23.012963
54.834416,74.832524,161.089211,162.772062,41.753673,56.344900,59.100372,12.716098,157.978969,0.913670,74.995447,55.464379,161.292402,160.194935,158.307077,159.000058,76.233232,158.366138,0.001866,-1.797111,32.000000,-237.291076,159.010165,0.278597,15.110082,0.688918,268910.206652,1.050470,29.778972,32.614634,2.940553,66.830872,62.148210,94.592649,13.000000,51.710140,63.920000,45.040868,11.759494,23.012528
54.858802,74.838011,161.068410,162.753772,41.849982,56.368888,51.750528,12.716634,157.964604,1.046016,75.007100,55.489024,161.282711,160.180081,158.303548,158.980409,76.232776,158.352952,0.001883,-1.797095,32.000000,-237.290605,158.993678,0.315393,15.106253,0.689184,269024.671146,0.917698,29.763808,32.610118,2.940019,66.831990,62.149335,94.591959,13.000000,51.685191,63.920000,45.039974,11.759494,23.012252
54.875970,74.843991,161.077192,162.736922,41.855319,56.389044,59.284998,12.715737,157.948346,1.046301,75.018368,55.508985,161.272620,160.164732,158.300658,158.962084,76.231828,158.334173,0.001900,-1.797040,32.000000,-237.291512,158.979231,0.315434,15.109343,0.688714,269118.603131,0.920386,29.750615,32.605908,2.937739,66.831957,62.149347,94.590296,13.000000,51.679480,63.920000,45.040758,11.759494,23.012226
54.894902,74.852393,161.110353,162.715104,41.946829,56.413484,59.165843,12.715304,157.930572,1.046268,75.033862,55.527408,161.260545,160.156933,158.294792,158.945745,76.231317,158.317540,0.001887,-1.797014,32.000000,-237.291964,158.962143,0.315417,15.103490,0.688780,269230.647110,1.051053,29.732655,32.600674,2.936054,66.831355,62.149892,94.587368,13.000000,51.715757,63.920000,45.040101,11.759494,23.012403
54.908137,74.859962,161.133555,162.696864,41.941588,56.433931,59.160622,12.713374,157.920042,1.046401,75.048644,55.546685,161.250283,160.150509,158.289661,158.937268,76.231438,158.306769,0.001885,-1.796998,32.000000,-237.293640,158.955081,0.315116,15.101492,0.688699,269327.228580,0.917503,29.722133,32.593518,2.935296,66.831323,62.150970,94.584879,13.000000,51.726405,63.920000,45.040041,11.759494,23.012653
54.926748,74.869791,161.201228,162.675051,42.019858,56.458302,51.892393,12.714555,157.906347,1.046394,75.066759,55.564563,161.237135,160.139094,158.284574,158.922539,76.232652,158.299022,0.001902,-1.796841,32.000000,-237.292460,158.945953,0.315572,15.101272,0.689157,269445.142363,0.919421,29.712342,32.586852,2.934887,66.831655,62.152243,94.581628,13.000000,51.777484,63.920000,45.033889,11.759494,23.013083
54.937654,74.878567,161.229082,162.657146,42.004032,56.478351,52.133508,12.714065,157.894924,1.046488,75.082467,55.577393,161.224493,160.131225,158.280266,158.911562,76.233131,158.290376,0.001919,-1.796720,32.000000,-237.293098,158.936476,0.315327,15.103709,0.689433,269544.604649,0.919609,29.707195,32.582084,2.934602,66.831629,62.153231,94.578527,13.000000,51.796262,63.920000,45.031276,11.759494,23.013566
54.953357,74.889354,161.163965,162.636117,42.090332,56.502643,59.140689,12.714322,157.880347,1.315884,75.100802,55.593439,161.207581,160.118289,158.272458,158.899521,76.233587,158.274090,0.001904,-1.796727,32.000000,-237.292768,158.871310,0.413599,15.109265,0.689779,269661.304354,1.048502,29.699147,32.577525,2.934840,66.830759,62.154897,94.574364,13.000000,51.788421,63.920000,45.024650,11.759494,23.014206
54.966134,74.898598,161.149589,162.619519,42.156285,56.518991,59.324796,12.714584,157.869990,1.575168,75.116050,55.610912,161.191878,160.113733,158.264053,158.884226,76.233748,158.261534,0.001883,-1.796690,32.000000,-237.292566,158.864979,0.485015,15.103999,0.689887,269760.016182,1.043819,29.697449,32.573315,2.934765,66.829725,62.155678,94.570533,13.000000,51.765009,63.920000,45.017527,11.759494,23.014791
54.974868,74.910267,161.092798,162.599382,42.174980,56.519117,59.093401,12.714091,157.855138,1.580284,75.134405,55.623132,161.173408,160.098216,158.253160,158.871159,76.233347,158.249087,0.001881,-1.796713,32.000000,-237.293072,158.851199,0.484922,15.104480,0.689484,269879.114654,0.920277,29.693160,32.565831,2.932741,66.827881,62.156839,94.566352,13.000000,51.751275,63.920000,45.010902,11.759494,23.015611
54.978710,74.920007,161.066602,162.582810,42.188162,56.518883,59.231108,12.713591,157.852162,1.320892,75.149801,55.628837,161.157991,160.085705,158.244239,158.861842,76.233715,158.239376,0.001882,-1.796684,32.000000,-237.293598,158.898410,0.390722,15.098965,0.689711,269959.966510,0.917474,29.690139,32.560249,2.931798,66.826816,62.157889,94.563369,13.000000,51.720929,63.920000,45.010476,11.759494,23.016337
54.984050,74.930949,161.022219,162.564165,42.155084,56.519030,59.280900,12.713371,157.837245,1.045905,75.168411,55.631983,161.139925,160.076168,158.234577,158.849685,76.234366,158.223863,0.001887,-1.796635,32.000000,-237.293897,158.886005,0.314561,15.102215,0.689360,269967.110355,0.920935,29.693423,32.555277,2.930299,66.826007,62.159450,94.561111,13.000000,51.708035,63.920000,45.009120,11.759494,23.017147
54.985289,74.939769,160.929974,162.550320,42.052761,56.519266,59.121713,12.712707,157.825417,1.045731,75.182240,55.635238,161.125243,160.064419,158.225241,158.839208,76.233665,158.214895,0.001869,-1.796633,32.000000,-237.294500,158.878133,0.314363,15.097885,0.689475,269971.694373,0.918743,29.699477,32.550718,2.929618,66.824926,62.160787,94.558897,13.000000,51.652851,63.920000,45.007748,11.759494,23.017786
54.987024,74.950355,160.846653,162.535360,42.014659,56.519206,51.567338,12.712730,157.813621,1.045708,75.198172,55.640563,161.109473,160.049883,158.213166,158.825409,76.231895,158.200637,0.001867,-1.796664,32.000000,-237.294409,158.860725,0.314419,15.097193,0.689100,269978.145959,0.917901,29.705294,32.543368,2.928526,66.823427,62.162871,94.555916,13.000000,51.592465,63.920000,45.008997,11.759494,23.018582
54.987754,74.958864,160.793732,162.524070,41.975234,56.519077,59.285516,12.712096,157.803537,1.045564,75.210742,55.641291,161.097133,160.037265,158.202149,158.813849,76.230649,158.188598,0.001866,-1.795497,32.000000,-237.295143,158.849086,0.314200,15.092787,0.688932,269985.856847,0.920375,29.712924,32.540198,2.926782,66.822681,62.164195,94.552934,13.000000,51.568663,63.920000,45.009962,11.759494,23.019226
54.985543,74.968533,160.725638,162.511754,41.928569,56.518894,59.324130,12.711404,157.788110,1.045555,75.224978,55.641484,161.085035,160.028662,158.189872,158.798603,76.229110,158.180094,0.001903,-1.795477,32.000000,-237.295782,158.836177,0.314185,15.090573,0.688615,269994.953449,1.055196,29.721845,32.535812,2.925175,66.824282,62.166880,94.549568,13.000000,51.502654,63.920000,45.014134,11.759494,23.019952
54.986416,74.976166,160.657154,162.502588,41.963979,56.519030,51.996928,12.710704,157.777910,1.045582,75.234631,55.645261,161.075744,160.017362,158.180494,158.787188,76.228068,158.170059,0.001883,-1.795501,32.000000,-237.296510,158.823660,0.314413,15.092882,0.688615,270001.655595,0.917828,29.729654,32.531859,2.924173,66.826150,62.169343,94.545534,13.000000,51.448342,63.920000,45.015322,11.759494,23.020526
54.989103,74.984760,160.628050,162.492625,42.058439,56.519001,59.165618,12.709633,157.764456,1.045592,75.245025,55.645942,161.064584,160.007386,158.170167,158.775505,76.227163,158.156974,0.001882,-1.792605,32.000000,-237.297624,158.814493,0.314072,15.094149,0.688481,270010.204028,0.917291,29.741445,32.529727,2.923053,66.827388,62.171462,94.542756,13.000000,51.441829,63.920000,45.014948,11.759494,23.021135
54.987326,74.991473,160.640616,162.485308,42.213792,56.518983,59.315721,12.710124,157.761220,0.779952,75.253080,55.642793,161.056832,159.996871,158.161684,158.772274,76.225079,158.152666,0.001881,-1.790859,32.000000,-237.297144,158.862918,0.217238,15.096647,0.688110,270017.074686,1.046557,29.748239,32.526436,2.921761,66.827977,62.173319,94.540987,13.000000,51.426201,63.920000,45.016974,11.759494,23.021609
54.981206,74.998613,160.648737,162.479108,42.077150,56.519145,52.202664,12.710340,157.749750,0.501516,75.261564,55.635569,161.047021,159.986947,158.152730,158.763343,76.223489,158.139865,0.001919,-1.790833,32.000000,-237.297036,158.852150,0.143280,15.096766,0.687907,270023.346789,0.919723,29.754256,32.521688,2.921089,66.829492,62.175858,94.537778,13.000000,51.413752,63.920000,45.027695,11.759494,23.022081
54.977167,75.004784,160.674856,162.474743,42.157156,56.519235,59.123000,12.711171,157.737398,0.785035,75.268944,55.635952,161.038818,159.983622,158.144712,158.759057,76.221567,158.135407,0.001898,-1.790841,32.000000,-237.296333,158.792740,0.245836,15.095100,0.687882,270031.189911,0.917444,29.762674,32.521913,2.921412,66.832122,62.179950,94.534811,13.000000,51.424399,63.920000,45.034465,11.759494,23.022417
54.978990,75.009786,160.686828,162.471822,42.149906,56.519174,59.262286,12.710801,157.734835,1.040222,75.275218,55.640428,161.032236,159.977384,158.138915,158.754679,76.220896,158.129732,0.001883,-1.788140,32.000000,-237.296775,158.789622,0.314282,15.094839,0.688011,270040.642117,1.042603,29.775687,32.517974,2.921885,66.834624,62.183058,94.532036,13.000000,51.426251,63.920000,45.037117,11.759494,23.022669
54.980406,75.014855,160.735893,162.468543,42.213546,56.519208,59.166331,12.711563,157.727627,1.045239,75.279422,55.639800,161.025853,159.970431,158.132940,158.746022,76.219226,158.122191,0.001881,-1.787734,32.000000,-237.296135,158.783766,0.314707,15.092040,0.688259,270048.838805,0.920656,29.785733,32.517972,2.922574,66.837806,62.186701,94.529534,13.000000,51.441582,63.920000,45.037647,11.759494,23.022962
54.979366,75.020221,160.714813,162.464984,42.211463,56.519140,59.244612,12.711827,157.722642,1.045078,75.284336,55.645357,161.018493,159.972702,158.125525,158.744722,76.216447,158.120104,0.001881,-1.787772,32.000000,-237.295867,158.774538,0.314287,15.092038,0.688302,270052.140151,0.918470,29.788988,32.516191,2.922695,66.841752,62.190797,94.526461,13.000000,51.430817,63.920000,45.041778,11.759494,23.023228
54.982532,75.024606,160.718157,162.462572,42.166850,56.519256,59.103495,12.712448,157.717811,1.045319,75.287451,55.647382,161.012608,159.971901,158.119568,158.741295,76.214098,158.117516,0.001885,-1.788010,32.000000,-237.295115,158.768894,0.314759,15.088671,0.688618,270057.691802,0.919946,29.792696,32.514603,2.923512,66.846307,62.194977,94.524175,13.000000,51.424091,63.920000,45.042036,11.759494,23.023376
54.981100,75.027901,160.747314,162.461157,42.141867,56.519426,59.124035,12.711970,157.716925,0.887263,75.289537,55.647311,161.009627,159.971984,158.114828,158.741540,76.212420,158.115544,0.001867,-1.787950,32.000000,-237.295564,158.809631,0.254368,15.089208,0.688555,270064.497038,0.918761,29.799061,32.516482,2.923184,66.849960,62.197983,94.523223,13.000000,51.415662,63.920000,45.045459,11.759494,23.023444
54.978768,75.031465,160.758009,162.459819,42.196951,56.519547,52.094580,12.712017,157.717582,0.516872,75.291973,55.640552,161.007508,159.970031,158.110115,158.745259,76.210232,158.114328,0.001865,-1.787947,32.000000,-237.295479,158.818469,0.145121,15.094017,0.688693,270069.838458,0.920909,29.800408,32.517713,2.923077,66.854405,62.203456,94.522775,13.000000,51.425718,63.920000,45.050611,11.759494,23.023490
54.977642,75.033868,160.734807,162.459467,42.157109,56.519544,52.671460,12.712874,157.719737,0.511795,75.294150,55.641758,161.006325,159.968141,158.106391,158.745198,76.208720,158.114419,0.001863,-1.787918,32.000000,-237.294515,158.819151,0.145238,15.091945,0.688810,270075.547979,0.920626,29.805076,32.518538,2.923683,66.857618,62.207953,94.522376,13.000000,51.414873,63.920000,45.056118,11.759494,23.023450
54.980342,75.036573,160.799623,162.459612,42.141277,56.519644,59.309592,12.713698,157.712523,0.798749,75.295433,55.643333,161.005305,159.970792,158.102241,158.747959,76.205966,158.120483,0.001900,-1.787884,32.000000,-237.293757,158.769951,0.250402,15.096495,0.688679,270081.473927,1.044912,29.810879,32.520200,2.924002,66.861280,62.213079,94.521130,13.000000,51.440842,63.920000,45.057670,11.759494,23.023365
54.983102,75.039057,160.815122,162.460295,42.214115,56.519479,59.314356,12.714321,157.715887,1.048541,75.297180,55.646642,161.005660,159.977897,158.099543,158.757267,76.204062,158.124123,0.001877,-1.787887,32.000000,-237.293094,158.779781,0.314801,15.099937,0.688698,270085.196674,1.033497,29.814362,32.521752,2.923639,66.865662,62.217961,94.520406,13.000000,51.433835,63.920000,45.057386,11.759494,23.023329
54.988005,75.042156,160.909640,162.460404,42.263292,56.519332,51.720052,12.714907,157.724780,1.053377,75.299501,55.650048,161.005557,159.987974,158.097472,158.767362,76.202986,158.135295,0.001875,-1.787909,32.000000,-237.292699,158.792941,0.314762,15.098570,0.688716,270090.171601,0.917783,29.814475,32.527127,2.924675,66.872508,62.222989,94.520128,13.000000,51.493750,63.920000,45.055078,11.759494,23.023322
54.992828,75.044550,160.952905,162.460552,42.267853,56.519261,59.332385,12.716124,157.732433,1.053614,75.301169,55.652854,161.004784,160.001830,158.097284,158.782745,76.202095,158.146925,0.001875,-1.787885,32.000000,-237.291433,158.806431,0.315164,15.099597,0.688595,270092.473352,0.917662,29.814312,32.530603,2.924810,66.878288,62.227909,94.519921,13.000000,51.499639,63.920000,45.051602,11.759494,23.023300
54.998020,75.047195,160.970961,162.461011,42.249420,56.519051,59.126012,12.715851,157.742797,1.053334,75.302323,55.660878,161.004987,160.020646,158.097548,158.799539,76.201847,158.161203,0.001914,-1.787847,32.000000,-237.291663,158.817341,0.314922,15.102117,0.688974,270093.886758,1.052309,29.812705,32.536504,2.926268,66.883347,62.233068,94.520022,13.000000,51.531372,63.920000,45.046792,11.759494,23.023248
55.002817,75.049219,161.029017,162.461962,42.249266,56.519093,52.633731,12.715574,157.753338,1.053466,75.302705,55.663903,161.004585,160.034218,158.097017,158.813153,76.201292,158.170020,0.001892,-1.787868,32.000000,-237.291894,158.829219,0.315181,15.102644,0.689038,270095.163949,0.917214,29.810471,32.542417,2.926798,66.886163,62.237786,94.519450,13.000000,51.566197,63.920000,45.041749,11.759494,23.023185
55.008868,75.051470,161.051466,162.463207,42.232414,56.519164,59.113717,12.717078,157.767724,1.087333,75.303949,55.665927,161.003300,160.052308,158.097021,158.829902,76.201464,158.188075,0.001877,-1.787864,32.000000,-237.290437,158.831438,0.330017,15.105025,0.688930,270094.630332,0.920323,29.808133,32.548832,2.926850,66.888854,62.242715,94.519611,13.000000,51.585416,63.920000,45.034795,11.759494,23.023081
55.014052,75.053316,161.079707,162.464240,42.183410,56.519245,52.244613,12.718746,157.776690,1.547042,75.305119,55.668526,161.002136,160.065220,158.096490,158.845595,76.201434,158.202222,0.001874,-1.790183,32.000000,-237.288613,158.808068,0.477854,15.101587,0.689074,270095.771971,1.033751,29.805556,32.553196,2.927650,66.892035,62.246507,94.518611,13.000000,51.585840,63.920000,45.027369,11.759494,23.023007
55.018607,75.055558,161.045583,162.465029,42.109772,56.519298,59.280076,12.718059,157.792340,1.592430,75.307443,55.676952,161.001845,160.081345,158.096390,158.858442,76.203010,158.212567,0.001873,-1.791485,32.000000,-237.289091,158.824226,0.486702,15.104661,0.688983,270096.043373,0.920327,29.802003,32.560819,2.927736,66.897861,62.252043,94.518471,13.000000,51.574994,63.920000,45.019930,11.759494,23.022905
55.027161,75.057569,160.981182,162.464853,42.267447,56.519303,59.282183,12.718609,157.807238,1.592329,75.308241,55.684830,161.001321,160.094886,158.097030,158.874250,76.204619,158.227839,0.001875,-1.791495,32.000000,-237.288464,158.839235,0.486256,15.101074,0.689183,270096.313923,1.041230,29.798875,32.566957,2.927974,66.902555,62.256687,94.518768,13.000000,51.562827,63.920000,45.007460,11.759494,23.022864
55.032097,75.059354,160.897886,162.464366,42.283640,56.519227,59.099029,12.717225,157.828747,1.421548,75.308599,55.688957,161.001568,160.108673,158.097139,158.893300,76.207154,158.246062,0.001861,-1.791516,32.000000,-237.289908,158.892370,0.421574,15.105258,0.688855,270095.284064,0.917578,29.796749,32.569849,2.927111,66.907406,62.261402,94.519396,13.000000,51.501882,63.920000,44.997232,11.759494,23.022726
55.036167,75.060351,160.852523,162.464212,42.335039,56.519224,59.273449,12.718148,157.844846,1.058708,75.309248,55.694080,161.001027,160.123481,158.097376,158.911961,76.209170,158.260309,0.001857,-1.793808,32.000000,-237.288969,158.921038,0.315469,15.109963,0.688643,270092.711637,0.917394,29.790554,32.574832,2.925486,66.911479,62.265458,94.520707,13.000000,51.478236,63.920000,44.987366,11.759494,23.022551
55.038331,75.061260,160.863263,162.464548,42.468848,56.519214,59.253587,12.718031,157.862733,1.048554,75.309734,55.698151,161.000401,160.144437,158.097630,158.933161,76.211199,158.275343,0.001855,-1.794673,32.000000,-237.289162,158.939720,0.314974,15.108267,0.688054,270089.804569,0.920149,29.787605,32.580166,2.923710,66.916000,62.269537,94.521731,13.000000,51.455009,63.920000,44.978786,11.759494,23.022292
55.042130,75.062128,160.875178,162.465015,42.416238,56.519143,59.118917,12.717669,157.876084,1.048553,75.310762,55.701551,161.000585,160.152734,158.098520,158.948967,76.212971,158.286580,0.001895,-1.794681,32.000000,-237.289495,158.955219,0.315249,15.114211,0.687603,270087.321287,0.917369,29.784699,32.584298,2.922669,66.921014,62.274123,94.523696,13.000000,51.463436,63.920000,44.969377,11.759494,23.022082
55.049101,75.063241,160.855269,162.465247,42.400795,56.519250,59.324392,12.717181,157.888700,1.204544,75.312068,55.706948,160.999319,160.166129,158.096861,158.969068,76.215251,158.301838,0.001867,-1.792411,32.000000,-237.290025,158.950172,0.369653,15.115357,0.687701,270085.279695,0.917639,29.783533,32.588759,2.922750,66.926363,62.278538,94.524953,13.000000,51.452689,63.920000,44.954354,11.759494,23.021847
55.055633,75.064439,160.882209,162.465387,42.377465,56.519172,51.928340,12.716961,157.903637,1.331971,75.314116,55.713981,160.997582,160.180335,158.095281,158.983162,76.217677,158.315975,0.001867,-1.792450,32.000000,-237.290238,158.961414,0.399347,15.119827,0.687424,270082.451610,0.919661,29.780758,32.591838,2.922764,66.931025,62.282858,94.525289,13.000000,51.452248,63.920000,44.941154,11.759494,23.021694
55.063750,75.066169,160.898196,162.465130,42.316013,56.519151,59.324876,12.717442,157.918691,1.331798,75.316230,55.722981,160.995066,160.196554,158.094363,158.993452,76.221031,158.329790,0.001869,-1.792477,32.000000,-237.289865,158.982724,0.399509,15.115305,0.687202,270079.748838,0.916352,29.775187,32.596141,2.922033,66.937875,62.286599,94.525125,13.000000,51.456167,63.920000,44.921981,11.759494,23.021551
55.071422,75.067508,160.914778,162.464948,42.385352,56.519122,59.139637,12.716622,157.928422,1.331810,75.316642,55.729243,160.993460,160.212228,158.092910,159.006316,76.223707,158.341089,0.001912,-1.792507,32.000000,-237.290728,158.997055,0.399629,15.116693,0.687021,270075.528327,1.046732,29.770123,32.599817,2.922175,66.943573,62.289814,94.524075,13.000000,51.467084,63.920000,44.904993,11.759494,23.021432
55.080982,75.069020,160.887525,162.464864,42.513703,56.518975,59.291915,12.716188,157.948877,1.157889,75.319270,55.734494,160.991764,160.227391,158.091626,159.024358,76.228376,158.349331,0.001886,-1.792531,32.000000,-237.291152,159.050850,0.332738,15.115996,0.687186,270071.114456,0.916083,29.764072,32.602425,2.922035,66.951397,62.294838,94.523922,13.000000,51.453454,63.920000,44.880899,11.759494,23.021284
55.084312,75.070202,160.857633,162.464615,42.453542,56.518957,59.321495,12.716475,157.964549,0.799853,75.319672,55.736792,160.989371,160.239159,158.089418,159.033438,76.231828,158.365212,0.001872,-1.792541,32.000000,-237.290891,159.075322,0.229734,15.112820,0.687088,270066.909192,0.918814,29.758056,32.604624,2.921929,66.956486,62.297312,94.522818,13.000000,51.426589,63.920000,44.864009,11.759494,23.021143
55.091838,75.071188,160.797042,162.464727,42.457434,56.518867,59.291485,12.716668,157.976339,0.790164,75.320251,55.741738,160.986070,160.249077,158.085986,159.045470,76.235392,158.374534,0.001870,-1.792543,32.000000,-237.290439,159.082998,0.229945,15.118090,0.686884,270059.683804,0.916281,29.750406,32.603512,2.920927,66.961720,62.300647,94.521417,13.000000,51.396961,63.920000,44.841756,11.759494,23.020928
55.098316,75.072174,160.847783,162.464388,42.457893,56.522836,52.588316,12.716128,157.975712,0.979478,75.321017,55.751784,160.984375,160.256560,158.083041,159.048401,76.238563,158.385788,0.001870,-1.792575,32.000000,-237.291056,159.050408,0.301221,15.119022,0.686867,270055.838985,0.915766,29.748396,32.606912,2.920208,66.965829,62.303141,94.520387,13.000000,51.422909,63.920000,44.822793,11.759494,23.020758
55.111438,75.074006,160.826352,162.463003,42.463884,56.531069,59.288176,12.715415,157.980414,1.321516,75.323883,55.757544,160.981911,160.261119,158.080044,159.049380,76.242118,158.391706,0.001873,-1.793797,32.000000,-237.291751,159.045359,0.401381,15.117967,0.686287,270050.309723,0.916093,29.742170,32.607369,2.918709,66.972542,62.306780,94.519692,13.000000,51.380376,63.920000,44.790861,11.759494,23.020631
55.122896,75.076235,160.877619,162.460222,42.506223,56.551290,59.287875,12.716731,157.986823,1.325980,75.327503,55.765936,160.980007,160.268448,158.077991,159.059640,76.245894,158.399174,0.001857,-1.793813,32.000000,-237.290363,159.049166,0.401603,15.116515,0.686405,270064.465550,1.032804,29.736950,32.609053,2.919287,66.978338,62.310005,94.520165,13.000000,51.422342,63.920000,44.763951,11.759494,23.020646
55.135400,75.079292,160.913515,162.455941,42.527452,56.575541,59.301364,12.716021,157.993301,1.326014,75.331018,55.783799,160.976392,160.274217,158.075751,159.066548,76.249677,158.402630,0.001857,-1.793824,32.000000,-237.291080,159.057325,0.401070,15.116957,0.686296,270097.720336,0.915990,29.726210,32.608053,2.918203,66.985407,62.313340,94.520537,13.000000,51.421346,63.920000,44.727966,11.759494,23.020731
55.143010,75.081948,160.918005,162.451610,42.536595,56.595770,52.569166,12.714951,158.006396,0.930246,75.334094,55.796208,160.972729,160.282161,158.073445,159.072748,76.252733,158.410579,0.001859,-1.793797,32.000000,-237.292230,159.117172,0.266569,15.119723,0.686668,270188.614341,0.916119,29.717463,32.607496,2.918526,66.991111,62.316629,94.521691,13.000000,51.462872,63.920000,44.699774,11.759494,23.020823
55.155933,75.085154,160.923057,162.446104,42.524213,56.619945,59.127271,12.714952,158.008303,0.786709,75.338596,55.805559,160.967772,160.289921,158.070945,159.080853,76.258395,158.417798,0.001902,-1.794848,32.000000,-237.292373,159.120352,0.230277,15.118952,0.686925,270299.068028,0.916082,29.708545,32.605205,2.918515,66.996503,62.320674,94.524086,13.000000,51.454710,63.920000,44.660193,11.759494,23.020960
55.167361,75.087975,160.907090,162.441426,42.524137,56.640208,51.754816,12.714712,158.009578,0.786855,75.342677,55.816349,160.964163,160.294418,158.067449,159.083682,76.262535,158.419053,0.001870,-1.793801,32.000000,-237.292673,159.123692,0.229891,15.127684,0.686961,270392.231833,1.033619,29.703914,32.605577,2.918194,66.999450,62.323615,94.526106,13.000000,51.437676,63.920000,44.627408,11.759494,23.021085
55.181962,75.091947,160.973590,162.434812,42.483095,56.664684,59.174770,12.714031,158.010319,0.786606,75.348773,55.828383,160.959569,160.298539,158.063676,159.084992,76.266979,158.416798,0.001871,-1.793840,32.000000,-237.293217,159.125507,0.230155,15.122662,0.687147,270500.256312,0.919139,29.694747,32.603029,2.917602,67.003309,62.327147,94.528461,13.000000,51.459645,63.920000,44.582085,11.759494,23.021322
55.192046,75.095920,161.000138,162.428632,42.397849,56.684893,59.317273,12.714044,158.008813,0.786792,75.355095,55.834781,160.955487,160.297631,158.059215,159.086247,76.269388,158.417082,0.001871,-1.793841,32.000000,-237.293126,159.127595,0.230003,15.125786,0.686778,270591.782108,1.050214,29.686628,32.599430,2.916708,67.006509,62.329926,94.529135,13.000000,51.469042,63.920000,44.545066,11.759494,23.021620
55.211070,75.101360,161.060733,162.420495,42.328852,56.709198,59.160604,12.715141,158.010454,0.786732,75.363824,55.850358,160.950282,160.298065,158.055139,159.083809,76.275009,158.417109,0.001914,-1.793809,32.000000,-237.292079,159.130994,0.229830,15.126708,0.687384,270702.553622,0.918667,29.676625,32.594015,2.917141,67.010761,62.334091,94.529934,13.000000,51.526128,63.920000,44.491072,11.759494,23.022091
55.223036,75.106305,161.028158,162.413168,42.369303,56.729525,52.406549,12.716101,158.011908,0.787065,75.369838,55.863220,160.944142,160.299761,158.048843,159.084966,76.278526,158.417741,0.001884,-1.793770,32.000000,-237.291275,159.135066,0.229970,15.127948,0.687465,270796.280177,0.916612,29.670947,32.591728,2.917089,67.011944,62.335237,94.528494,13.000000,51.516274,63.920000,44.447032,11.759494,23.022567
55.236232,75.112723,161.058828,162.403834,42.515167,56.753875,59.096643,12.716385,158.019141,0.714492,75.377998,55.873471,160.937831,160.299334,158.044136,159.078777,76.282990,158.418186,0.001874,-1.794889,32.000000,-237.291004,159.155474,0.198601,15.129498,0.687716,270905.228742,0.919098,29.658186,32.586117,2.917182,67.013328,62.337251,94.526045,13.000000,51.529062,63.920000,44.394142,11.759494,23.023214
55.245629,75.118225,161.092580,162.395816,42.543262,56.774293,59.119716,12.717218,158.018487,0.508342,75.385383,55.885048,160.932078,160.295588,158.040242,159.076552,76.285682,158.412993,0.001874,-1.794890,32.000000,-237.290122,159.155295,0.145358,15.121290,0.687621,270998.467849,1.037688,29.651685,32.582875,2.915960,67.014044,62.338360,94.522446,13.000000,51.554389,63.920000,44.349756,11.759494,23.023794
55.255607,75.125059,161.014443,162.386675,42.497647,56.798531,59.291859,12.716397,158.017888,0.503655,75.394265,55.893692,160.925197,160.289217,158.034507,159.074704,76.289271,158.412830,0.001876,-1.794876,32.000000,-237.290857,159.150814,0.145818,15.128256,0.687808,271110.843178,0.920384,29.645483,32.578602,2.915819,67.014530,62.340338,94.518125,13.000000,51.503496,63.920000,44.297783,11.759494,23.024552
55.265590,75.130971,160.992923,162.379045,42.570513,56.818815,59.285946,12.715498,158.021461,0.503634,75.403092,55.900852,160.919957,160.285436,158.029759,159.069431,76.292887,158.413119,0.001876,-1.794892,32.000000,-237.291760,159.147248,0.145292,15.127845,0.688449,271206.898806,0.920197,29.641999,32.573670,2.915934,67.014228,62.341540,94.514611,13.000000,51.479863,63.920000,44.248735,11.759494,23.025218
55.277368,75.138475,161.025196,162.369740,42.548492,56.843092,59.261830,12.715629,158.019327,0.503701,75.413597,55.910564,160.913032,160.281196,158.023347,159.063581,76.296869,158.416346,0.001867,-1.794874,32.000000,-237.291579,159.142922,0.145646,15.128545,0.687988,271321.199742,0.917751,29.639292,32.570011,2.913993,67.013979,62.342276,94.510839,13.000000,51.502047,63.920000,44.192013,11.759494,23.026094
55.286767,75.145012,161.082815,162.361730,42.595695,56.863770,59.271546,12.714835,158.014772,0.503700,75.421986,55.922271,160.906435,160.277964,158.018074,159.056349,76.299710,158.411208,0.001864,-1.794880,32.000000,-237.292321,159.136381,0.145677,15.130868,0.688046,271415.517238,0.918002,29.635660,32.566519,2.913077,67.012930,62.343590,94.508797,13.000000,51.539149,63.920000,44.140928,11.759494,23.026883
55.295812,75.153088,161.120325,162.352105,42.656226,56.888175,59.160145,12.714218,158.011071,0.503753,75.433254,55.937252,160.898877,160.276171,158.012546,159.049710,76.303636,158.399637,0.001865,-1.794866,32.000000,-237.293046,159.132310,0.145418,15.131830,0.688293,271529.572456,0.918571,29.631906,32.563928,2.913040,67.012780,62.345191,94.506185,13.000000,51.565613,63.920000,44.080981,11.759494,23.027892
55.301489,75.159758,161.106838,162.344308,42.704517,56.908788,59.114259,12.713683,158.006276,0.519323,75.442570,55.939165,160.891491,160.269712,158.008020,159.046324,76.307258,158.389485,0.001907,-1.794858,32.000000,-237.293421,159.124264,0.149556,15.133869,0.688558,271627.223964,0.918598,29.629461,32.558871,2.913587,67.011678,62.346093,94.504358,13.000000,51.554852,63.920000,44.032622,11.759494,23.028743
55.309454,75.167752,161.119672,162.335668,42.741079,56.916965,59.159097,12.714991,158.005610,0.511729,75.453113,55.950086,160.883434,160.260378,158.001936,159.047538,76.311142,158.382922,0.001874,-1.794849,32.000000,-237.292067,159.121226,0.144371,15.139439,0.688854,271742.693814,0.920577,29.628895,32.549955,2.913789,67.008070,62.347208,94.502479,13.000000,51.573448,63.920000,43.974298,11.759494,23.029783
55.311947,75.174093,161.084567,162.329588,42.821722,56.917367,52.296278,12.715601,158.005027,0.511837,75.461405,55.953982,160.876281,160.253889,157.997285,159.040382,76.314607,158.383823,0.001875,-1.794878,32.000000,-237.291634,159.123991,0.144136,15.133999,0.688893,271840.790235,0.921537,29.630139,32.541953,2.913246,67.003474,62.347710,94.501732,13.000000,51.570006,63.920000,43.922940,11.759494,23.030634
55.313358,75.181291,161.106038,162.323411,42.742941,56.917254,52.239982,12.716125,158.000168,0.511995,75.471329,55.950104,160.868313,160.246417,157.991881,159.037989,76.318931,158.378431,0.001875,-1.794863,32.000000,-237.291225,159.124974,0.144299,15.134034,0.688699,271878.995888,0.920844,29.630524,32.535237,2.913058,66.998128,62.349020,94.499878,13.000000,51.580907,63.920000,43.870031,11.759494,23.031611
55.313385,75.186881,161.081245,162.319608,42.720117,56.917385,59.139053,12.716212,157.997182,0.511861,75.479288,55.945177,160.862660,160.242096,157.987304,159.035105,76.321164,158.373291,0.001915,-1.794906,32.000000,-237.291131,159.121413,0.144103,15.125876,0.688786,271881.220829,1.041659,29.634484,32.532161,2.912292,66.992947,62.349873,94.498672,13.000000,51.574470,63.920000,43.825083,11.759494,23.032380
55.306332,75.193184,161.117762,162.317057,42.706851,56.901428,52.485717,12.716172,157.996600,0.512017,75.488926,55.939897,160.858524,160.236112,157.981699,159.033272,76.324562,158.370238,0.001881,-1.794900,32.000000,-237.291158,159.117969,0.143872,15.124813,0.688857,271881.114889,1.042769,29.640334,32.525511,2.912606,66.987112,62.350762,94.497001,13.000000,51.571840,63.920000,43.778956,11.759494,23.033265
55.298076,75.197969,161.155747,162.316094,42.727891,56.885188,51.916676,12.715901,157.999852,0.511811,75.494536,55.932204,160.854492,160.233945,157.976729,159.032753,76.324304,158.371383,0.001871,-1.795942,32.000000,-237.291359,159.118488,0.144504,15.127150,0.689145,271883.434316,0.921136,29.645898,32.521061,2.912157,66.981635,62.349520,94.494233,13.000000,51.617657,63.920000,43.743302,11.759494,23.033954
55.288118,75.203255,161.148250,162.317448,42.784609,56.864948,52.533422,12.716305,157.995646,0.928727,75.502367,55.918672,160.851649,160.231367,157.971516,159.028679,76.326474,158.369192,0.001868,-1.794740,32.000000,-237.290825,159.071060,0.284671,15.126295,0.689256,271810.237627,1.037775,29.658939,32.516346,2.913188,66.975269,62.350474,94.493183,13.000000,51.623677,63.920000,43.705622,11.759494,23.034729
55.281990,75.207106,161.151368,162.320274,42.857935,56.844713,52.491515,12.715625,157.998305,1.056014,75.505902,55.911911,160.849496,160.230390,157.968300,159.027536,76.329119,158.371444,0.001870,-1.794784,32.000000,-237.291502,159.072596,0.314316,15.125783,0.689222,271738.605412,1.049035,29.671611,32.517098,2.914310,66.968622,62.350859,94.493839,13.000000,51.625714,63.920000,43.670633,11.759494,23.035300
55.266836,75.210935,161.111047,162.324935,42.858270,56.820719,59.085868,12.713787,157.997513,1.056001,75.508460,55.896382,160.847634,160.226157,157.964320,159.029074,76.330613,158.374369,0.001871,-1.794785,32.000000,-237.293389,159.073603,0.314293,15.125295,0.689134,271646.257706,1.036569,29.686412,32.513984,2.914699,66.959203,62.350422,94.496814,13.000000,51.602647,63.920000,43.639174,11.759494,23.035894
55.253745,75.212866,161.118692,162.330579,42.874692,56.800660,59.282271,12.713594,158.000484,1.055823,75.510089,55.880431,160.848624,160.229712,157.963202,159.032350,76.332775,158.380353,0.001861,-1.794804,32.000000,-237.293474,159.073260,0.314321,15.119022,0.689015,271551.759079,1.037164,29.696121,32.512309,2.915079,66.952759,62.350965,94.501698,13.000000,51.594825,63.920000,43.616272,11.759494,23.036247
55.237048,75.213932,161.121821,162.339602,42.836685,56.776182,59.287081,12.713554,158.003969,1.055831,75.509984,55.862214,160.849770,160.232211,157.961825,159.038244,76.335004,158.385214,0.001859,-1.795992,32.000000,-237.293453,159.080169,0.314258,15.119510,0.688789,271442.706513,0.921307,29.714434,32.512076,2.915149,66.944867,62.351078,94.508592,13.000000,51.612173,63.920000,43.591265,11.759494,23.036457
55.220268,75.213753,161.098291,162.349973,42.786317,56.751834,51.962170,12.714547,158.009618,1.055757,75.507310,55.843793,160.853431,160.234145,157.962749,159.046165,76.337449,158.396280,0.001861,-1.795971,32.000000,-237.292454,159.086952,0.314060,15.122237,0.689047,271349.618315,0.918174,29.728881,32.512498,2.915978,66.938789,62.352010,94.518437,13.000000,51.601592,63.920000,43.570357,11.759494,23.036516
55.206656,75.212538,161.139462,162.359349,42.880779,56.731754,52.438510,12.715164,158.013197,1.055853,75.503142,55.827775,160.857772,160.239191,157.963465,159.055341,76.338441,158.401388,0.001902,-1.795941,32.000000,-237.291835,159.092947,0.313884,15.121793,0.688969,271235.806201,0.918011,29.745911,32.512365,2.916916,66.933100,62.351877,94.527984,13.000000,51.631344,63.920000,43.556376,11.759494,23.036388
55.185096,75.210142,161.218944,162.372018,42.806124,56.707315,51.942041,12.715534,158.015368,1.055860,75.496019,55.808918,160.864871,160.244413,157.965381,159.061833,76.339805,158.406387,0.001866,-1.795909,32.000000,-237.291387,159.099237,0.313960,15.127012,0.688673,271121.716801,1.047319,29.761781,32.514694,2.917376,66.927176,62.352158,94.540857,13.000000,51.686977,63.920000,43.544036,11.759494,23.036098
55.167584,75.206946,161.187245,162.384432,42.684780,56.687311,52.366204,12.716237,158.014847,1.273007,75.488576,55.789313,160.871187,160.252101,157.967393,159.072083,76.340056,158.410149,0.001864,-1.795900,32.000000,-237.290684,159.066445,0.393111,15.119248,0.688794,271027.564386,1.037716,29.773587,32.515905,2.918841,66.921643,62.352857,94.551446,13.000000,51.669040,63.920000,43.536279,11.759494,23.035705
55.152051,75.202924,161.157548,162.397825,42.653498,56.666830,59.145743,12.717185,158.020860,1.582097,75.480520,55.774135,160.879745,160.257029,157.969757,159.080079,76.341145,158.414320,0.001864,-1.795883,32.000000,-237.289680,159.059896,0.483683,15.118592,0.688866,270913.990359,1.047626,29.791820,32.516698,2.921422,66.915828,62.354056,94.563084,13.000000,51.658127,63.920000,43.530964,11.759494,23.035162
55.132643,75.197327,161.111165,162.414523,42.578083,56.642280,59.301419,12.718139,158.026770,1.590318,75.468641,55.748082,160.891106,160.260975,157.973259,159.085153,76.340849,158.422287,0.001906,-1.795841,32.000000,-237.288742,159.067451,0.484177,15.113590,0.689079,270820.667197,1.039127,29.805385,32.518068,2.921775,66.908450,62.355499,94.576586,13.000000,51.641452,63.920000,43.526700,11.759494,23.034372
55.115948,75.190490,161.081906,162.431729,42.530867,56.617778,59.281285,12.717924,158.040672,1.500366,75.455087,55.728569,160.903945,160.269634,157.976797,159.091593,76.341148,158.429211,0.001872,-1.795809,32.000000,-237.288997,159.106208,0.447318,15.113048,0.688943,270723.060885,0.919961,29.816234,32.518780,2.922059,66.901139,62.356631,94.589648,13.000000,51.625984,63.920000,43.523215,11.759494,23.033418
55.094108,75.183859,161.079578,162.446438,42.493770,56.601771,52.482679,12.718501,158.052537,1.071845,75.442802,55.706666,160.914558,160.278072,157.982075,159.097897,76.341585,158.439082,0.001861,-1.795802,32.000000,-237.288494,159.140242,0.317023,15.114944,0.688942,270607.604013,0.917489,29.829220,32.522511,2.922246,66.896782,62.358023,94.600862,13.000000,51.618998,63.920000,43.530483,11.759494,23.032462
55.070886,75.174642,161.047130,162.465413,42.466422,56.581371,51.794125,12.716045,158.058337,1.046066,75.427634,55.686710,160.929173,160.283773,157.988636,159.104794,76.342241,158.442217,0.001859,-1.795185,32.000000,-237.290800,159.141830,0.313694,15.113916,0.688760,270490.262347,0.917693,29.838372,32.525199,2.922601,66.892516,62.358406,94.614094,13.000000,51.597489,63.920000,43.542286,11.759494,23.031119
55.053768,75.166578,161.045588,162.482242,42.482828,56.561346,51.610169,12.715145,158.062965,1.045886,75.414414,55.672206,160.942232,160.291246,157.993760,159.111316,76.341788,158.450612,0.001863,-1.794612,32.000000,-237.291615,159.145534,0.313206,15.115085,0.688749,270414.727782,1.036711,29.852666,32.529018,2.923717,66.887505,62.357762,94.626031,13.000000,51.607173,63.920000,43.550069,11.759494,23.029896
55.035585,75.156799,161.085014,162.502488,42.551556,56.537038,59.297346,12.716684,158.073858,1.045969,75.397097,55.658413,160.958156,160.299548,158.000883,159.119396,76.342629,158.468256,0.001864,-1.793381,32.000000,-237.289974,159.154558,0.314190,15.115082,0.688709,270316.276203,1.050576,29.865703,32.529717,2.924361,66.881489,62.357015,94.640554,13.000000,51.615284,63.920000,43.563087,11.759494,23.028394
55.021640,75.148375,161.110530,162.518948,42.638931,56.529099,52.085308,12.715727,158.076355,1.045909,75.382483,55.646308,160.970553,160.299997,158.007439,159.122507,76.342228,158.472910,0.001857,-1.792192,32.000000,-237.291099,159.158756,0.313931,15.115739,0.688621,270219.949570,1.054285,29.874050,32.533790,2.925242,66.876282,62.356190,94.652998,13.000000,51.647765,63.920000,43.573403,11.759494,23.027094
55.009182,75.137673,161.104888,162.538102,42.583000,56.525320,59.118813,12.716934,158.078742,1.045955,75.363989,55.632101,160.986666,160.303576,158.016287,159.130321,76.344048,158.481856,0.001856,-1.792122,32.000000,-237.289946,159.167060,0.313745,15.113085,0.688710,270101.380680,0.917525,29.881706,32.540557,2.926925,66.871258,62.356149,94.669269,13.000000,51.644737,63.920000,43.586476,11.759494,23.025413
