Torad 40 Ton Compressor Load Stand
55.001094,75.128448,161.159546,162.552783,42.502011,56.521322,52.155600,12.717684,158.088973,0.716002,75.347664,55.628313,160.999436,160.307882,158.023213,159.138972,76.344129,158.496090,0.001864,-1.793273,32.000000,-237.289234,159.221569,0.197084,15.117837,0.688862,270061.618798,1.044693,29.886656,32.542965,2.928130,66.867572,62.354533,94.681980,13.000000,51.667775,63.920000,43.592929,11.759494,23.023941
54.985506,75.117219,161.169870,162.569027,42.435801,56.521464,59.313760,12.718511,158.094500,0.501548,75.329014,55.613107,161.015677,160.311205,158.032138,159.147241,76.344104,158.500603,0.001905,-1.793219,32.000000,-237.288528,159.223111,0.143488,15.116315,0.689063,270037.166829,0.920545,29.887904,32.545002,2.928691,66.866081,62.352981,94.696988,13.000000,51.698390,63.920000,43.610886,11.759494,23.022130
54.975750,75.107548,161.132434,162.582331,42.471692,56.521325,59.141374,12.719513,158.100612,0.501513,75.314636,55.605683,161.029136,160.316508,158.041298,159.151278,76.344924,158.502544,0.001868,-1.793206,32.000000,-237.287417,159.226475,0.144190,15.111410,0.689107,270013.559490,1.043516,29.886438,32.551059,2.930115,66.866322,62.352347,94.709345,13.000000,51.673097,63.920000,43.624919,11.759494,23.020540
54.971188,75.096653,161.108981,162.596777,42.504668,56.521377,59.123796,12.719526,158.095357,0.926700,75.297636,55.603366,161.043802,160.315460,158.052175,159.151526,76.343871,158.502665,0.001866,-1.793230,32.000000,-237.287481,159.171154,0.287491,15.115523,0.689410,270010.394330,0.917843,29.890166,32.553030,2.931134,66.866603,62.349840,94.721826,13.000000,51.672671,63.920000,43.634905,11.759494,23.018671
54.967609,75.088477,161.066570,162.606939,42.558962,56.521427,59.139782,12.718993,158.093080,1.044878,75.285112,55.602291,161.056574,160.316239,158.060706,159.153105,76.342794,158.502434,0.001867,-1.793228,32.000000,-237.288091,159.171073,0.314376,15.120546,0.689590,270004.549664,0.920672,29.889858,32.553047,2.930973,66.867052,62.348920,94.731924,13.000000,51.644223,63.920000,43.642680,11.759494,23.017228
54.962456,75.079370,161.005433,162.617616,42.657181,56.521370,59.261627,12.718742,158.094251,1.044740,75.270891,55.595500,161.070142,160.320477,158.070136,159.152495,76.341977,158.500498,0.001908,-1.793204,32.000000,-237.288309,159.168576,0.314983,15.117743,0.689351,269999.268532,0.921005,29.883342,32.554152,2.930790,66.865371,62.346906,94.740997,13.000000,51.613843,63.920000,43.654651,11.759494,23.015591
54.960075,75.072122,160.992792,162.625864,42.709322,56.521472,59.102236,12.716984,158.093151,1.044790,75.259598,55.593050,161.081291,160.320382,158.078298,159.150080,76.341516,158.499054,0.001870,-1.793217,32.000000,-237.290124,159.169305,0.314657,15.113931,0.688988,269995.707074,0.920803,29.878601,32.555131,2.930209,66.864101,62.345639,94.746916,13.000000,51.602833,63.920000,43.660513,11.759494,23.014253
54.956731,75.063792,160.922527,162.634804,42.631470,56.521593,59.084750,12.717754,158.095936,1.044621,75.248122,55.591427,161.093675,160.319224,158.089046,159.150982,76.341901,158.498045,0.001864,-1.793190,32.000000,-237.289278,159.174486,0.315046,15.117594,0.688922,269990.985091,0.918983,29.874440,32.555112,2.929371,66.861919,62.343749,94.750110,13.000000,51.544517,63.920000,43.673836,11.759494,23.012673
54.955830,75.057277,160.974633,162.641007,42.631703,56.521663,52.261306,12.717902,158.102394,0.945006,75.239743,55.592467,161.103798,160.318332,158.100033,159.153468,76.341619,158.500637,0.001864,-1.793176,32.000000,-237.289244,159.201530,0.275244,15.119138,0.689064,269987.199255,0.921489,29.869478,32.554950,2.929268,66.859671,62.341016,94.750270,13.000000,51.567507,63.920000,43.680131,11.759494,23.011407
54.951811,75.050225,160.907368,162.647968,42.575953,56.521884,59.102109,12.718202,158.110385,0.518475,75.229865,55.589323,161.114507,160.322831,158.111299,159.155554,76.341273,158.505577,0.001871,-1.793197,32.000000,-237.289043,159.224290,0.144752,15.120372,0.688646,269982.159324,0.921806,29.864358,32.554130,2.928168,66.857363,62.337244,94.747110,13.000000,51.549966,63.920000,43.692662,11.759494,23.009962
54.948182,75.044407,160.877498,162.653634,42.550997,56.521960,59.188344,12.716195,158.112910,0.510336,75.222300,55.588233,161.123368,160.321921,158.120137,159.156583,76.340900,158.507398,0.001871,-1.793213,32.000000,-237.291022,159.221694,0.144707,15.120607,0.688781,269978.341125,1.042163,29.858709,32.555529,2.929164,66.855282,62.333853,94.743079,13.000000,51.521775,63.920000,43.701990,11.759494,23.008776
54.943524,75.038198,160.883896,162.660352,42.512725,56.521831,59.320537,12.717062,158.115856,0.510323,75.215504,55.586798,161.133012,160.323885,158.130655,159.163583,76.341894,158.511609,0.001863,-1.793242,32.000000,-237.290142,159.224885,0.144592,15.118304,0.688504,269975.735248,0.921598,29.855514,32.558005,2.928154,66.854822,62.331016,94.738554,13.000000,51.518960,63.920000,43.717525,11.759494,23.007403
54.946044,75.033697,160.850919,162.665399,42.529356,56.521690,59.122411,12.716179,158.108277,0.753745,75.210139,55.589591,161.138996,160.327245,158.138047,159.163388,76.341654,158.516019,0.001864,-1.793216,32.000000,-237.290911,159.194260,0.224645,15.114354,0.688414,269973.241610,0.920310,29.853181,32.559164,2.927804,66.854013,62.327449,94.733454,13.000000,51.492535,63.920000,43.724655,11.759494,23.006362
54.943979,75.029003,160.860759,162.670117,42.542670,56.521716,52.532872,12.714541,158.108911,0.787656,75.203953,55.587163,161.146589,160.331012,158.146507,159.166010,76.341895,158.518955,0.001876,-1.793211,32.000000,-237.292560,159.195767,0.229731,15.113787,0.688593,269968.142035,0.918328,29.851445,32.559985,2.928168,66.854000,62.324509,94.726629,13.000000,51.479689,63.920000,43.733498,11.759494,23.005197
54.944530,75.025441,160.783272,162.672319,42.533086,56.521590,52.526237,12.714537,158.110533,0.787789,75.200000,55.586948,161.151938,160.333695,158.153496,159.165214,76.342955,158.523341,0.001912,-1.794357,32.000000,-237.292597,159.199710,0.230185,15.119259,0.688591,269963.819004,0.921346,29.844524,32.562127,2.927434,66.855225,62.322184,94.721007,13.000000,51.450837,63.920000,43.742743,11.759494,23.004280
54.944132,75.021235,160.744766,162.674165,42.511390,56.521532,59.317287,12.713198,158.108591,0.787963,75.196469,55.586678,161.158477,160.340260,158.162590,159.165476,76.343012,158.517390,0.001877,-1.794397,32.000000,-237.293925,159.198994,0.229464,15.121654,0.688677,269960.653198,1.036947,29.841812,32.563152,2.927723,66.856543,62.320197,94.712994,13.000000,51.435189,63.920000,43.752238,11.759494,23.003167
54.947828,75.018050,160.710331,162.675119,42.492286,56.521307,59.235805,12.713844,158.111479,0.787921,75.193302,55.585878,161.162776,160.347590,158.168978,159.168729,76.341524,158.519279,0.001875,-1.795576,32.000000,-237.293083,159.201319,0.229432,15.122738,0.688102,269956.438861,1.037055,29.837721,32.563981,2.926284,66.857510,62.318295,94.705569,13.000000,51.397953,63.920000,43.756839,11.759494,23.002281
54.951990,75.014717,160.699394,162.675321,42.513824,56.521254,59.188538,12.714191,158.110790,1.035453,75.190614,55.588879,161.165442,160.349823,158.175596,159.165706,76.339760,158.522761,0.001873,-1.795659,32.000000,-237.292703,159.180064,0.308954,15.123454,0.687830,269952.755653,0.918322,29.833898,32.561359,2.925604,66.859128,62.315649,94.697650,13.000000,51.372998,63.920000,43.759616,11.759494,23.001264
54.949048,75.012560,160.709204,162.675041,42.545751,56.521488,52.430061,12.713418,158.107276,1.067978,75.188256,55.591362,161.167003,160.352396,158.180134,159.159869,76.339308,158.518752,0.001908,-1.795082,32.000000,-237.293551,159.176392,0.313184,15.123180,0.687586,269949.893697,0.919507,29.827164,32.563664,2.924780,66.860716,62.313394,94.690087,13.000000,51.379903,63.920000,43.769694,11.759494,23.000502
54.949479,75.010224,160.684267,162.673944,42.537361,56.521275,59.281073,12.713417,158.105539,1.068192,75.186518,55.594580,161.168044,160.356522,158.185902,159.153521,76.339578,158.519265,0.001873,-1.794508,32.000000,-237.293574,159.172835,0.313855,15.126879,0.687451,269948.023133,0.920156,29.819835,32.566927,2.924360,66.863445,62.311180,94.682308,13.000000,51.342507,63.920000,43.778845,11.759494,22.999632
54.949329,75.008370,160.705492,162.673166,42.487864,56.521223,59.308695,12.713325,158.100651,1.068196,75.184902,55.596288,161.168468,160.354984,158.188922,159.150694,76.338283,158.521366,0.001869,-1.794496,32.000000,-237.293651,159.174845,0.313407,15.126500,0.687544,269948.795635,1.038828,29.820502,32.565651,2.924695,66.865349,62.308598,94.674890,13.000000,51.336795,63.920000,43.785507,11.759494,22.998915
54.944260,75.006117,160.663130,162.672512,42.360936,56.521002,52.112301,12.712851,158.110918,0.723579,75.184107,55.593218,161.170444,160.358219,158.192787,159.149959,76.339406,158.519684,0.001870,-1.794493,32.000000,-237.293918,159.230106,0.191302,15.125883,0.687260,269945.927855,0.918755,29.817754,32.565602,2.924218,66.868187,62.308036,94.667625,13.000000,51.329285,63.920000,43.797509,11.759494,22.998050
54.940260,75.004139,160.707351,162.672363,42.271441,56.520953,59.120231,12.712610,158.110966,0.528998,75.183102,55.591111,161.170600,160.358444,158.195681,159.146743,76.340450,158.522125,0.001881,-1.794507,32.000000,-237.294165,159.231610,0.143305,15.128437,0.687360,269945.572431,0.918325,29.816043,32.567803,2.924612,66.870477,62.306707,94.661947,13.000000,51.340619,63.920000,43.811553,11.759494,22.997313
54.940679,75.001668,160.717872,162.672716,42.179644,56.521128,52.452634,12.712734,158.101169,0.959258,75.182233,55.594336,161.171243,160.363191,158.198493,159.143011,76.341817,158.518762,0.001879,-1.794530,32.000000,-237.293939,159.176995,0.289455,15.128790,0.687273,269943.082292,1.045236,29.818656,32.565954,2.924111,66.873696,62.305023,94.656330,13.000000,51.320434,63.920000,43.822243,11.759494,22.996398
54.939970,75.000156,160.709536,162.672601,42.042036,56.521155,59.184041,12.713420,158.101579,1.062530,75.182695,55.590535,161.171284,160.366523,158.200306,159.145253,76.342372,158.520399,0.001875,-1.794538,32.000000,-237.293081,159.173197,0.315088,15.124886,0.687384,269941.302938,0.921405,29.820520,32.565963,2.925129,66.876631,62.303319,94.652919,13.000000,51.340360,63.920000,43.831040,11.759494,22.995694
54.943856,74.999120,160.792457,162.671521,42.058061,56.521380,51.914224,12.713774,158.104603,1.062534,75.182893,55.590931,161.170111,160.373317,158.201418,159.148547,76.342908,158.527211,0.001871,-1.794516,32.000000,-237.292760,159.169988,0.314963,15.118440,0.687402,269938.966251,1.038519,29.817647,32.563147,2.925298,66.880958,62.302315,94.651805,13.000000,51.354054,63.920000,43.836181,11.759494,22.994967
54.944340,74.998280,160.797615,162.670391,42.102169,56.521262,51.951230,12.712687,158.107728,1.062535,75.182598,55.590176,161.169181,160.376336,158.201959,159.147855,76.343818,158.528312,0.001883,-1.794544,32.000000,-237.293676,159.173487,0.314958,15.125870,0.687556,269937.357851,0.920411,29.816816,32.563298,2.925184,66.885654,62.302809,94.653018,13.000000,51.364336,63.920000,43.844543,11.759494,22.994366
54.944592,74.997214,160.897950,162.668628,42.178440,56.521131,59.325409,12.712207,158.109572,1.062520,75.182830,55.589228,161.167951,160.377672,158.202112,159.150393,76.344084,158.534548,0.001914,-1.793151,32.000000,-237.294020,159.179746,0.315667,15.121277,0.688131,269936.144904,1.049221,29.812048,32.565697,2.926487,66.891679,62.301906,94.654409,13.000000,51.407858,63.920000,43.853398,11.759494,22.993644
54.947904,74.996492,160.980524,162.667112,42.281660,56.521359,59.144991,12.713291,158.110694,1.062537,75.183944,55.590182,161.166307,160.379790,158.202453,159.155386,76.345385,158.540895,0.001879,-1.791399,32.000000,-237.292957,159.183054,0.315125,15.122983,0.687808,269933.594074,1.048459,29.810742,32.565263,2.926555,66.897213,62.301671,94.657209,13.000000,51.452450,63.920000,43.857406,11.759494,22.993050
54.948607,74.995550,161.034348,162.665517,42.408094,56.521705,59.113997,12.712330,158.107324,1.062554,75.182871,55.588876,161.163391,160.382343,158.203177,159.152517,76.344364,158.541722,0.001878,-1.791367,32.000000,-237.293922,159.180343,0.315514,15.130143,0.688416,269932.106776,0.918125,29.809435,32.567684,2.928367,66.901837,62.300332,94.660108,13.000000,51.490982,63.920000,43.866627,11.759494,22.992350
54.947932,74.994864,161.106673,162.664342,42.347927,56.521865,51.992068,12.712698,158.114653,0.885105,75.182972,55.588745,161.163355,160.383364,158.203144,159.151700,76.344800,158.540774,0.001878,-1.791381,32.000000,-237.293607,159.207782,0.253800,15.131768,0.688621,269930.485301,0.920867,29.805532,32.569119,2.929694,66.906285,62.299270,94.663536,13.000000,51.535840,63.920000,43.872858,11.759494,22.991755
54.951939,74.994302,161.056809,162.663452,42.268278,56.521897,52.170405,12.713177,158.111389,1.028968,75.184406,55.589660,161.162695,160.379599,158.203746,159.148702,76.344936,158.539925,0.001880,-1.791424,32.000000,-237.293203,159.168278,0.317918,15.130925,0.688503,269932.057114,0.921340,29.803917,32.570498,2.930636,66.911289,62.298537,94.667539,13.000000,51.527533,63.920000,43.879594,11.759494,22.991094
54.957386,74.993853,161.083665,162.663133,42.225605,56.521873,59.140859,12.715492,158.111284,1.308636,75.184455,55.591116,161.161766,160.380641,158.203115,159.150990,76.344492,158.542489,0.001845,-1.790272,32.000000,-237.290949,159.155436,0.400412,15.129121,0.688728,269932.097116,1.047562,29.803879,32.569652,2.931988,66.914777,62.297873,94.670362,13.000000,51.517033,63.920000,43.878519,11.759494,22.990542
54.958614,74.993903,161.033457,162.662042,42.314592,56.522109,52.794152,12.715395,158.118041,1.316321,75.185187,55.587329,161.160791,160.378296,158.202759,159.150299,76.345623,158.541076,0.001838,-1.790276,32.000000,-237.291184,159.156380,0.400423,15.129604,0.688516,269930.682737,1.043897,29.799469,32.569150,2.930867,66.920639,62.298374,94.673375,13.000000,51.525414,63.920000,43.884445,11.759494,22.989954
54.957160,74.993663,161.096581,162.660959,42.258705,56.521952,52.332796,12.716231,158.120827,1.316348,75.185395,55.591350,161.160564,160.379648,158.201879,159.147706,76.346396,158.542440,0.001839,-1.791416,32.000000,-237.290268,159.157897,0.400406,15.125163,0.688631,269929.081077,0.920759,29.793791,32.570700,2.931065,66.922889,62.298930,94.675322,13.000000,51.532459,63.920000,43.892189,11.759494,22.989443
54.954322,74.993385,161.103233,162.660699,42.162291,56.522067,59.117312,12.716209,158.127333,1.133577,75.186295,55.591980,161.161905,160.383801,158.203756,159.150887,76.348499,158.537802,0.001852,-1.791416,32.000000,-237.290485,159.182679,0.338497,15.125471,0.688395,269928.666994,1.031428,29.792661,32.568960,2.930086,66.924022,62.301031,94.676772,13.000000,51.562906,63.920000,43.900657,11.759494,22.988812
54.954999,74.993176,161.085435,162.661337,42.126238,56.521674,51.663211,12.716488,158.133360,1.036411,75.188588,55.586300,161.163745,160.386700,158.205432,159.155281,76.349442,158.538414,0.001848,-1.791439,32.000000,-237.290085,159.186211,0.316527,15.127171,0.688865,269927.338541,1.040548,29.793819,32.568776,2.931312,66.923674,62.302434,94.676512,13.000000,51.541245,63.920000,43.909641,11.759494,22.988299
54.954587,74.993126,161.110241,162.663122,42.189101,56.521574,59.141970,12.715909,158.135256,1.036378,75.190404,55.583113,161.167163,160.389097,158.207931,159.162457,76.350004,158.539948,0.001841,-1.792626,32.000000,-237.290660,159.195341,0.316081,15.125998,0.688919,269926.046705,0.921184,29.796264,32.564673,2.931584,66.922979,62.303852,94.674494,13.000000,51.553928,63.920000,43.916046,11.759494,22.987694
54.957509,74.993289,161.141695,162.664070,42.212274,56.521674,59.105445,12.715658,158.139938,1.036389,75.191617,55.583011,161.169965,160.395321,158.211300,159.171609,76.350305,158.543905,0.001840,-1.791471,32.000000,-237.290859,159.199717,0.316376,15.132961,0.688752,269923.000943,1.054073,29.795405,32.563993,2.931224,66.919878,62.304973,94.671912,13.000000,51.581976,63.920000,43.919331,11.759494,22.987228
54.959457,74.993487,161.188659,162.665044,42.273993,56.521784,59.330381,12.715142,158.143110,1.036447,75.191929,55.584016,161.170783,160.401416,158.213214,159.177580,76.349498,158.549422,0.001856,-1.790842,32.000000,-237.291571,159.207504,0.315978,15.135665,0.688912,269921.789262,0.920787,29.795751,32.564093,2.931698,66.914867,62.305412,94.666178,13.000000,51.601860,63.920000,43.925288,11.759494,22.986670
54.961809,74.993812,161.234430,162.666616,42.279113,56.521863,51.445203,12.715972,158.149147,1.102406,75.194585,55.585942,161.173662,160.406994,158.216367,159.190954,76.350485,158.557562,0.001877,-1.787899,32.000000,-237.290781,159.199486,0.340908,15.136813,0.688685,269921.546984,0.921304,29.793109,32.565496,2.932114,66.910277,62.306889,94.658758,13.000000,51.641791,63.920000,43.928868,11.759494,22.986129
54.963951,74.994096,161.249585,162.668236,42.258107,56.521674,49.908878,12.716908,158.151709,1.306254,75.196191,55.588685,161.175768,160.408320,158.219034,159.195956,76.350256,158.559869,0.001842,-1.787904,32.000000,-237.289849,159.193859,0.404906,15.126739,0.688729,269922.476600,0.917778,29.791437,32.568683,2.932865,66.905647,62.307925,94.651968,13.000000,51.661831,63.920000,43.932946,11.759494,22.985683
54.965548,74.994459,161.274261,162.670027,42.351405,56.521417,59.273549,12.716866,158.151543,1.299531,75.197868,55.597737,161.177368,160.405329,158.223203,159.196981,76.351765,158.565966,0.001841,-1.787909,32.000000,-237.290093,159.202080,0.400852,15.131669,0.688828,269921.192974,1.058401,29.789503,32.571204,2.933572,66.900257,62.309489,94.642976,13.000000,51.666822,63.920000,43.935734,11.759494,22.985151
54.961632,74.994393,161.242243,162.671208,42.432389,56.520866,52.495351,12.716159,158.150795,1.299554,75.198782,55.598465,161.179033,160.408387,158.225157,159.195284,76.352680,158.561719,0.001842,-1.787493,32.000000,-237.290897,159.201923,0.401057,15.136778,0.689312,269920.295531,1.090932,29.787731,32.572428,2.933733,66.895191,62.310167,94.633986,13.000000,51.684240,63.920000,43.945314,11.759494,22.984671
54.959792,74.994170,161.160266,162.672517,42.434228,56.520444,59.100456,12.717582,158.152991,1.299463,75.199366,55.600490,161.180363,160.405552,158.226619,159.198009,76.353810,158.564846,0.001845,-1.786494,32.000000,-237.289596,159.203672,0.401031,15.132063,0.689166,269917.244066,0.918542,29.786561,32.573546,2.934097,66.889303,62.310402,94.622813,13.000000,51.644012,63.920000,43.953324,11.759494,22.984057
54.960099,74.994063,161.071783,162.673832,42.457135,56.520373,59.281409,12.717766,158.156055,1.299331,75.200532,55.598718,161.181975,160.405015,158.227966,159.200974,76.354996,158.561436,0.001811,-1.786705,32.000000,-237.289521,159.203218,0.400402,15.136622,0.688849,269914.871655,1.037215,29.790256,32.570802,2.933724,66.884024,62.310945,94.614878,13.000000,51.598627,63.920000,43.958867,11.759494,22.983552
54.957295,74.994024,160.981055,162.675438,42.406431,56.520221,52.651375,12.718646,158.157844,1.299148,75.200814,55.597402,161.184622,160.410440,158.228895,159.204142,76.355711,158.562714,0.001805,-1.789061,32.000000,-237.288464,159.205815,0.401236,15.136540,0.688754,269911.992660,0.921322,29.791798,32.571018,2.932330,66.878210,62.311146,94.605689,13.000000,51.536913,63.920000,43.968979,11.759494,22.982963
54.957417,74.994104,160.934794,162.676779,42.365282,56.520286,52.893287,12.719166,158.161817,1.299115,75.202296,55.595144,161.187742,160.417407,158.230370,159.210946,76.356860,158.566977,0.001804,-1.787918,32.000000,-237.287952,159.209480,0.401017,15.132168,0.688184,269909.852373,0.918503,29.791396,32.568364,2.930704,66.874256,62.311111,94.598581,13.000000,51.492720,63.920000,43.973862,11.759494,22.982481
54.955845,74.994302,160.919169,162.678634,42.411808,56.520150,59.146956,12.719726,158.167301,1.299056,75.202788,55.593063,161.190432,160.423249,158.232311,159.224310,76.357466,158.572999,0.001823,-1.787987,32.000000,-237.287343,159.217958,0.401030,15.131513,0.687859,269909.493045,1.034218,29.794050,32.568200,2.929203,66.869046,62.311714,94.590102,13.000000,51.490987,63.920000,43.984710,11.759494,22.981935
54.952670,74.994107,161.001005,162.680061,42.359200,56.520147,59.310548,12.718993,158.178800,1.176069,75.202925,55.586574,161.192255,160.429132,158.233202,159.233379,76.357656,158.576411,0.001842,-1.787960,32.000000,-237.288019,159.251141,0.353885,15.137441,0.687872,269908.604281,1.029487,29.794013,32.568889,2.928354,66.864783,62.310964,94.583550,13.000000,51.532027,63.920000,43.993292,11.759494,22.981427
54.947349,74.993842,161.048005,162.681969,42.345598,56.520189,59.326918,12.718162,158.188890,0.775891,75.203446,55.586246,161.195738,160.434839,158.235418,159.243366,76.357950,158.579018,0.001837,-1.789115,32.000000,-237.288912,159.287595,0.230729,15.136971,0.687866,269907.734458,0.920666,29.795719,32.570878,2.928154,66.859914,62.310182,94.574947,13.000000,51.576527,63.920000,44.008282,11.759494,22.980802
54.945945,74.993462,161.084488,162.684999,42.301721,56.519966,52.128658,12.718725,158.188758,0.768345,75.204237,55.587575,161.198476,160.439134,158.237653,159.250754,76.358848,158.582674,0.001836,-1.787977,32.000000,-237.288369,159.291310,0.231138,15.132373,0.687962,269908.488227,0.918184,29.798573,32.572159,2.929812,66.855180,62.308664,94.568165,13.000000,51.571495,63.920000,44.016375,11.759494,22.980266
54.945376,74.993379,161.103672,162.689649,42.324257,56.519961,51.731482,12.719586,158.191013,0.768352,75.204870,55.583840,161.201637,160.443614,158.240889,159.261652,76.360255,158.588702,0.001853,-1.788018,32.000000,-237.287773,159.296505,0.231214,15.134099,0.688248,269909.612260,0.918028,29.803417,32.572988,2.930951,66.851565,62.305996,94.559557,13.000000,51.607978,63.920000,44.027542,11.759494,22.979652
54.944318,74.993600,161.112107,162.692892,42.328912,56.519418,59.320591,12.719295,158.194494,0.768483,75.205779,55.583665,161.203984,160.447374,158.243052,159.267723,76.360925,158.596426,0.001877,-1.785668,32.000000,-237.288032,159.301151,0.230686,15.144405,0.688620,269907.851268,1.044820,29.804385,32.573665,2.931690,66.848998,62.302663,94.552164,13.000000,51.607956,63.920000,44.036376,11.759494,22.979196
54.945769,74.993600,161.090384,162.696194,42.311880,56.519424,59.280294,12.719039,158.202580,0.768470,75.206384,55.584225,161.206888,160.453063,158.246090,159.273266,76.362815,158.601165,0.001846,-1.785678,32.000000,-237.288366,159.305539,0.231186,15.138520,0.688626,269906.293635,1.052853,29.804848,32.574858,2.932070,66.847096,62.300226,94.545512,13.000000,51.604496,63.920000,44.043706,11.759494,22.978615
54.948094,74.993501,161.041199,162.698586,42.281198,56.519531,52.348605,12.719239,158.205202,0.768408,75.206841,55.588172,161.207266,160.453725,158.246680,159.276046,76.363480,158.605245,0.001847,-1.785653,32.000000,-237.288073,159.308248,0.231051,15.144159,0.688196,269903.351339,0.918169,29.806085,32.577515,2.932280,66.843963,62.298709,94.539106,13.000000,51.582789,63.920000,44.048319,11.759494,22.978123
54.944603,74.993402,161.000952,162.701451,42.287291,56.519649,51.823781,12.720379,158.209124,0.768277,75.208111,55.586946,161.208517,160.456045,158.245722,159.276726,76.365692,158.608450,0.001847,-1.786860,32.000000,-237.286964,159.307081,0.231053,15.136070,0.688354,269901.325194,0.918766,29.804690,32.577669,2.931807,66.840713,62.296823,94.531447,13.000000,51.553024,63.920000,44.061097,11.759494,22.977522
54.943523,74.993148,160.963411,162.703771,42.318510,56.519623,52.672218,12.720352,158.212232,0.768239,75.208931,55.587065,161.210460,160.457932,158.246299,159.277242,76.367142,158.608358,0.001852,-1.786872,32.000000,-237.286850,159.305500,0.231148,15.140817,0.687875,269900.281374,1.040377,29.802359,32.578760,2.930788,66.837752,62.295633,94.524700,13.000000,51.533231,63.920000,44.070903,11.759494,22.977004
54.942758,74.992718,160.886703,162.706211,42.367000,56.519660,59.278595,12.720026,158.212468,0.768279,75.208546,55.586239,161.212358,160.459244,158.246503,159.278911,76.368513,158.609730,0.001822,-1.790353,32.000000,-237.287193,159.306790,0.230644,15.134584,0.688127,269899.321153,1.050988,29.805613,32.577931,2.930241,66.833883,62.293363,94.517597,13.000000,51.488697,63.920000,44.081246,11.759494,22.976355
54.938085,74.992564,160.885130,162.708096,42.428880,56.519801,59.281737,12.719353,158.222131,0.263904,75.207234,55.582801,161.213243,160.461579,158.245748,159.281731,76.369360,158.615296,0.001820,-1.789703,32.000000,-237.287846,159.373885,0.058289,15.145623,0.687778,269897.683728,1.034080,29.806397,32.576441,2.929616,66.832177,62.291687,94.512046,13.000000,51.460650,63.920000,44.093121,11.759494,22.975838
54.934061,74.992110,160.881040,162.711018,42.472405,56.519762,59.308832,12.719665,158.228213,-0.028581,75.207182,55.576360,161.216031,160.466600,158.245691,159.286270,76.369975,158.610730,0.001818,-1.789117,32.000000,-237.287536,159.389958,-0.025938,15.140620,0.687757,269896.534822,0.918850,29.806701,32.575661,2.928260,66.829861,62.289822,94.507377,13.000000,51.485584,63.920000,44.109256,11.759494,22.975198
54.932323,74.991451,160.832535,162.714067,42.468576,56.520105,59.255123,12.719842,158.225002,0.110219,75.206186,55.573371,161.218102,160.464169,158.245466,159.286240,76.370414,158.612079,0.001836,-1.789104,32.000000,-237.287439,159.285744,0.026668,15.141995,0.687319,269897.214061,0.918889,29.811033,32.577213,2.928481,66.826708,62.288143,94.504196,13.000000,51.445238,63.920000,44.121180,11.759494,22.974615
54.931649,74.990928,160.885289,162.717833,42.468959,56.520452,52.728064,12.718822,158.218720,0.492280,75.206359,55.573040,161.220457,160.464291,158.246106,159.285517,76.371359,158.608310,0.001855,-1.789968,32.000000,-237.288515,159.255627,0.144174,15.147068,0.687576,269897.437017,0.918541,29.814443,32.574631,2.928621,66.822381,62.286299,94.502727,13.000000,51.466124,63.920000,44.132410,11.759494,22.973936
54.930071,74.990741,160.904492,162.719753,42.448044,56.520682,59.312280,12.718181,158.215413,0.499654,75.205783,55.575084,161.221823,160.461886,158.246843,159.282576,76.370849,158.607394,0.001855,-1.791143,32.000000,-237.289056,159.254473,0.144110,15.145878,0.687344,269898.681476,0.919409,29.815455,32.574773,2.927831,66.818178,62.284227,94.501835,13.000000,51.474741,63.920000,44.144644,11.759494,22.973412
54.927729,74.990176,160.920614,162.721404,42.444181,56.520675,52.648119,12.717378,158.213093,0.499615,75.204718,55.576904,161.223330,160.457212,158.247688,159.276305,76.372014,158.602826,0.001855,-1.791124,32.000000,-237.290013,159.250226,0.143816,15.139494,0.687344,269898.914296,1.033239,29.815578,32.572203,2.928827,66.813912,62.282365,94.501133,13.000000,51.477530,63.920000,44.158558,11.759494,22.972756
54.927528,74.989396,160.935540,162.722467,42.424051,56.520546,52.279001,12.718135,158.214617,0.499554,75.204046,55.582538,161.223857,160.456566,158.248213,159.275074,76.373561,158.599379,0.001877,-1.792263,32.000000,-237.289221,159.250303,0.143837,15.137478,0.687493,269900.739046,0.918573,29.816906,32.572318,2.929261,66.810194,62.281506,94.499882,13.000000,51.496896,63.920000,44.170255,11.759494,22.972150
54.930086,74.988366,160.883213,162.723692,42.350099,56.520703,59.230488,12.718865,158.219351,0.499403,75.204820,55.588235,161.226196,160.453110,158.250152,159.266605,76.376201,158.593302,0.001889,-1.792207,32.000000,-237.288603,159.245736,0.143538,15.135474,0.687883,269899.729755,1.034892,29.818591,32.569184,2.929679,66.807606,62.280704,94.498056,13.000000,51.455259,63.920000,44.178132,11.759494,22.971407
54.924297,74.987501,160.878996,162.725175,42.402119,56.520924,59.299848,12.719785,158.214006,0.499271,75.204703,55.589400,161.226707,160.450864,158.251570,159.263923,76.377475,158.591556,0.001874,-1.792202,32.000000,-237.287593,159.242106,0.143650,15.134002,0.688034,269896.962842,1.042198,29.818004,32.566152,2.929961,66.805260,62.279648,94.496196,13.000000,51.444520,63.920000,44.193487,11.759494,22.970775
54.919331,74.986575,160.829934,162.727501,42.465116,56.520968,59.102947,12.718228,158.201050,0.766640,75.204626,55.582640,161.227644,160.443020,158.254030,159.253557,76.379004,158.586961,0.001863,-1.792205,32.000000,-237.288997,159.061736,0.238350,15.135986,0.687876,269893.358330,0.919835,29.814517,32.560893,2.928872,66.802992,62.279045,94.494141,13.000000,51.409015,63.920000,44.213849,11.759494,22.970048
54.914981,74.985722,160.816975,162.729165,42.516515,56.513003,59.285894,12.716811,158.194949,1.028812,75.203012,55.580223,161.227706,160.435158,158.254345,159.242236,76.379111,158.581251,0.001864,-1.793321,32.000000,-237.290464,159.120957,0.314196,15.140408,0.688012,269894.206400,0.918867,29.819212,32.558866,2.929104,66.800994,62.277741,94.492071,13.000000,51.394180,63.920000,44.228786,11.759494,22.969419
54.912653,74.984824,160.707233,162.729764,42.534135,56.512971,52.469682,12.715892,158.191418,1.036199,75.202048,55.580074,161.227171,160.426886,158.254909,159.229635,76.378627,158.571942,0.001868,-1.793324,32.000000,-237.291094,159.112929,0.314041,15.136423,0.687784,269893.115426,0.922019,29.823057,32.555358,2.928476,66.798959,62.276366,94.490509,13.000000,51.337441,63.920000,44.246557,11.759494,22.968684
54.910935,74.983722,160.656338,162.729896,42.500734,56.513302,52.109946,12.716281,158.186587,1.036044,75.201433,55.575941,161.227924,160.422403,158.254707,159.221090,76.378939,158.566110,0.001852,-1.793949,32.000000,-237.290630,159.108612,0.314668,15.130056,0.687494,269855.698835,0.919122,29.826381,32.552790,2.928472,66.800212,62.276706,94.490151,13.000000,51.304402,63.920000,44.262726,11.759494,22.968028
54.903980,74.982033,160.602402,162.730494,42.508906,56.513444,52.736916,12.715102,158.179031,1.036087,75.199492,55.567707,161.226706,160.413860,158.253461,159.213413,76.376295,158.560470,0.001834,-1.794511,32.000000,-237.291785,159.099678,0.314266,15.133931,0.687266,269855.960777,1.038568,29.827718,32.549260,2.926597,66.800814,62.274819,94.487424,13.000000,51.248420,63.920000,44.283699,11.759494,22.967183
54.897991,74.980488,160.666846,162.731454,42.563547,56.505827,52.877359,12.715264,158.178643,1.036003,75.197737,55.560938,161.227180,160.407335,158.252976,159.209935,76.376005,158.559361,0.001831,-1.794520,32.000000,-237.291660,159.093716,0.314555,15.130087,0.687372,269856.807577,1.045777,29.828267,32.546435,2.925762,66.803375,62.273533,94.485783,13.000000,51.263201,63.920000,44.302404,11.759494,22.966439
54.893498,74.978570,160.687592,162.733530,42.565252,56.497723,59.322340,12.714688,158.177682,1.036012,75.195648,55.556551,161.228148,160.399232,158.253382,159.204627,76.375301,158.561045,0.001854,-1.794474,32.000000,-237.292373,159.091186,0.314704,15.137057,0.687071,269861.092027,1.033486,29.833260,32.546647,2.925150,66.807896,62.272091,94.484509,13.000000,51.258176,63.920000,44.326146,11.759494,22.965549
54.891283,74.977080,160.717283,162.735942,42.574025,56.477614,52.210000,12.715379,158.172601,1.035974,75.193558,55.549993,161.229233,160.395085,158.254105,159.201061,76.374706,158.563269,0.001857,-1.794486,32.000000,-237.291662,159.095163,0.314462,15.133741,0.687495,269825.706108,1.030721,29.837469,32.546461,2.926643,66.812674,62.270197,94.484460,13.000000,51.286797,63.920000,44.342355,11.759494,22.964807
54.882760,74.974956,160.716953,162.739442,42.558307,56.453198,51.950671,12.715724,158.173018,1.036027,75.190494,55.540664,161.229457,160.393984,158.254850,159.196379,76.372638,158.560799,0.001860,-1.794466,32.000000,-237.291357,159.091469,0.314937,15.135556,0.687219,269787.694772,0.918686,29.839868,32.547890,2.927261,66.817649,62.267793,94.485230,13.000000,51.267027,63.920000,44.371543,11.759494,22.963882
54.877063,74.972676,160.718018,162.742506,42.566374,56.440881,52.316597,12.716342,158.173122,1.035764,75.187589,55.534002,161.231695,160.391135,158.256915,159.196955,76.372146,158.558442,0.001859,-1.794507,32.000000,-237.290854,159.090213,0.314549,15.135476,0.687266,269691.612346,1.043506,29.840507,32.549444,2.927920,66.821787,62.266453,94.486105,13.000000,51.259196,63.920000,44.394733,11.759494,22.963033
54.868753,74.969453,160.703537,162.747000,42.428379,56.432682,51.470455,12.716155,158.174190,1.035912,75.183634,55.524335,161.234131,160.392047,158.258839,159.195643,76.371629,158.563008,0.001885,-1.795639,32.000000,-237.291021,159.086871,0.314486,15.140354,0.687003,269578.346657,1.048434,29.846574,32.550447,2.928369,66.827211,62.264910,94.486147,13.000000,51.254554,63.920000,44.424577,11.759494,22.961937
54.868745,74.966646,160.746163,162.751451,42.347626,56.412681,59.216707,12.716931,158.175530,1.242277,75.180325,55.521849,161.236596,160.395139,158.261305,159.198696,76.370550,158.568684,0.001892,-1.795679,32.000000,-237.290211,159.011035,0.385183,15.136257,0.686927,269519.888018,1.040986,29.849767,32.549923,2.928692,66.831430,62.263106,94.485246,13.000000,51.267616,63.920000,44.444886,11.759494,22.960988
54.860624,74.963235,160.730515,162.757644,42.326040,56.392189,51.969615,12.717425,158.186231,1.054056,75.175674,55.514541,161.241303,160.402015,158.264603,159.203022,76.368415,158.576857,0.001884,-1.795662,32.000000,-237.289645,158.979816,0.317457,15.137123,0.686653,269481.553845,1.058113,29.854532,32.552408,2.928872,66.836318,62.260533,94.482687,13.000000,51.254929,63.920000,44.475688,11.759494,22.959836
54.856907,74.960252,160.735689,162.763911,42.303371,56.378092,52.025706,12.718335,158.193188,1.039882,75.170750,55.507760,161.245192,160.408243,158.267242,159.207201,76.366506,158.582638,0.001870,-1.795651,32.000000,-237.288759,158.989008,0.315366,15.138507,0.686760,269384.785264,0.919367,29.851732,32.555933,2.929649,66.840664,62.258755,94.479292,13.000000,51.250402,63.920000,44.499303,11.759494,22.958857
54.851708,74.956236,160.767055,162.772512,42.319192,56.353668,59.274624,12.719375,158.200007,1.040218,75.165782,55.497078,161.252200,160.418454,158.271790,159.216002,76.365979,158.589055,0.001867,-1.795655,32.000000,-237.287834,158.998255,0.315556,15.141056,0.686518,269289.187244,1.047352,29.856129,32.561591,2.929797,66.844951,62.257310,94.471687,13.000000,51.269431,63.920000,44.531054,11.759494,22.957605
54.845630,74.952801,160.817877,162.779616,42.309328,56.333420,59.114569,12.718826,158.201318,1.040160,75.161223,55.487172,161.257971,160.418877,158.276701,159.216474,76.365344,158.595391,0.001870,-1.795674,32.000000,-237.288419,159.002880,0.315350,15.140052,0.686341,269222.768467,1.046031,29.856718,32.565993,2.930090,66.847989,62.255780,94.464996,13.000000,51.260909,63.920000,44.557039,11.759494,22.956534
54.839896,74.948611,160.920279,162.788145,42.231381,56.329098,59.130511,12.718099,158.202086,1.040317,75.154141,55.476996,161.262796,160.424360,158.279572,159.215404,76.361893,158.606812,0.001858,-1.795631,32.000000,-237.289087,159.013474,0.315702,15.144045,0.686118,269105.479516,0.917796,29.857701,32.569285,2.930940,66.847718,62.252092,94.454835,13.000000,51.334306,63.920000,44.591294,11.759494,22.955234
54.839954,74.945074,160.915372,162.794829,42.194489,56.320605,59.290846,12.718246,158.205040,1.040439,75.147741,55.471214,161.268066,160.433540,158.282085,159.215059,76.358674,158.612475,0.001844,-1.795648,32.000000,-237.289028,159.022103,0.315393,15.149471,0.686201,269008.809819,0.920054,29.860108,32.572650,2.932191,66.847850,62.249951,94.445942,13.000000,51.333661,63.920000,44.615562,11.759494,22.954130
54.838169,74.940457,160.941292,162.802059,42.192983,56.317993,59.319597,12.719948,158.198020,1.052233,75.140013,55.471248,161.273903,160.443238,158.286965,159.223893,76.355149,158.619984,0.001839,-1.795634,32.000000,-237.287402,159.238410,0.318190,15.152273,0.686441,268990.386317,0.919831,29.861434,32.581024,2.934365,66.847650,62.247930,94.435332,13.000000,51.339061,63.920000,44.642590,11.759494,22.952751
54.839282,74.936639,160.951387,162.807454,42.204573,56.309687,59.137394,12.720425,158.214024,1.046376,75.134975,55.472145,161.279296,160.451498,158.291894,159.233345,76.352901,158.626563,0.001852,-1.795628,32.000000,-237.286817,159.238425,0.315406,15.149102,0.686066,268950.870688,0.917196,29.857839,32.586682,2.934273,66.847690,62.247487,94.428332,13.000000,51.366211,63.920000,44.666302,11.759494,22.951585
54.842078,74.932326,161.038264,162.813064,42.059798,56.309999,51.982389,12.721325,158.224186,1.040973,75.128538,55.473368,161.285522,160.458893,158.295238,159.243360,76.351444,158.632982,0.001869,-1.795599,32.000000,-237.285917,159.248588,0.315261,15.147669,0.686032,268939.165380,0.916731,29.854940,32.593443,2.934841,66.847066,62.247377,94.420803,13.000000,51.406391,63.920000,44.689166,11.759494,22.950210
54.842451,74.928937,161.104377,162.817656,42.113439,56.309931,59.149586,12.721502,158.231003,1.041144,75.124082,55.475899,161.290091,160.467688,158.300365,159.249825,76.349261,158.637389,0.001872,-1.796738,32.000000,-237.285756,159.253950,0.315203,15.155904,0.686089,268898.807007,0.919390,29.850053,32.598527,2.934965,66.845735,62.246656,94.415190,13.000000,51.446908,63.920000,44.711919,11.759494,22.949080
54.848266,74.925296,161.245764,162.821925,42.210839,56.310035,59.293879,12.722957,158.235067,1.040980,75.119400,55.483537,161.296496,160.475809,158.307531,159.252985,76.348980,158.643487,0.001871,-1.796775,32.000000,-237.284383,159.261106,0.315226,15.154574,0.686455,268897.943257,1.045873,29.843050,32.602750,2.936400,66.844656,62.247846,94.410437,13.000000,51.525701,63.920000,44.733407,11.759494,22.947780
54.849932,74.922475,161.185039,162.824547,42.219376,56.313757,51.713243,12.721550,158.234879,1.041117,75.114538,55.486111,161.300813,160.483226,158.311437,159.254960,76.346648,158.644442,0.001885,-1.796781,32.000000,-237.285804,159.267878,0.315111,15.145649,0.686338,268897.456509,0.919128,29.839301,32.606832,2.937585,66.843213,62.247890,94.406389,13.000000,51.510231,63.920000,44.752522,11.759494,22.946724
54.856143,74.919186,161.152006,162.826503,42.226500,56.325801,59.275757,12.721765,158.241254,1.041206,75.110585,55.491679,161.305852,160.490954,158.316474,159.260559,76.344601,158.644278,0.001902,-1.796815,32.000000,-237.285697,159.273699,0.315161,15.150905,0.686880,268894.013994,0.916778,29.830069,32.609740,2.939852,66.841941,62.248214,94.402813,13.000000,51.495656,63.920000,44.770698,11.759494,22.945453
54.859106,74.916668,161.127413,162.826995,42.185256,56.341693,51.872538,12.722302,158.246715,1.041139,75.107643,55.497608,161.308841,160.494644,158.320510,159.265772,76.342961,158.647086,0.001901,-1.796838,32.000000,-237.285137,159.273575,0.315195,15.141424,0.687059,268911.671547,1.051195,29.825648,32.612483,2.938655,66.841863,62.248619,94.400242,13.000000,51.487105,63.920000,44.787791,11.759494,22.944425
54.870917,74.914856,161.189109,162.825636,42.166965,56.366132,59.265789,12.722283,158.245396,1.041374,75.105478,55.507462,161.313895,160.497278,158.325687,159.267162,76.342093,158.645255,0.001874,-1.796902,32.000000,-237.285083,159.278132,0.315045,15.152459,0.686748,268967.013412,0.917156,29.816387,32.614460,2.937720,66.842674,62.250068,94.397930,13.000000,51.512669,63.920000,44.799639,11.759494,22.943319
54.881009,74.914145,161.222462,162.823364,42.152332,56.382446,59.282922,12.721592,158.247524,1.041502,75.105563,55.517927,161.315661,160.500332,158.328921,159.264042,76.341429,158.647416,0.001872,-1.796915,32.000000,-237.285661,159.277750,0.315122,15.145184,0.687228,269042.229051,1.048279,29.811021,32.617310,2.937113,66.843273,62.251060,94.396733,13.000000,51.536767,63.920000,44.805586,11.759494,22.942528
54.893098,74.914098,161.262751,162.818794,42.104873,56.386668,52.049666,12.720982,158.245951,1.041558,75.106558,55.529872,161.316289,160.501555,158.333370,159.261924,76.340614,158.645147,0.001873,-1.796948,32.000000,-237.286286,159.278016,0.315166,15.145552,0.687111,269155.021124,0.917686,29.797854,32.617389,2.937606,66.844225,62.251462,94.396246,13.000000,51.578713,63.920000,44.812980,11.759494,22.941683
54.899460,74.914746,161.294410,162.813554,42.072497,56.406722,51.899559,12.721028,158.237223,1.049755,75.109117,55.542102,161.316332,160.500469,158.336784,159.262431,76.340938,158.642377,0.001875,-1.796940,32.000000,-237.286126,159.325592,0.317751,15.143498,0.687636,269230.319962,0.917499,29.787445,32.618984,2.937673,66.846108,62.253360,94.396626,13.000000,51.601928,63.920000,44.819099,11.759494,22.941090
54.912804,74.916106,161.267919,162.805507,42.135145,56.431350,51.736836,12.720813,158.228667,1.048917,75.113222,55.552183,161.313359,160.498431,158.338682,159.258586,76.341529,158.632874,0.001848,-1.796964,32.000000,-237.286278,159.510426,0.314688,15.144584,0.687665,269247.799233,1.044828,29.775781,32.618822,2.937760,66.847608,62.255856,94.396622,13.000000,51.606124,63.920000,44.822750,11.759494,22.940468
54.921754,74.917878,161.305083,162.797300,42.186893,56.441374,52.427263,12.720279,158.225611,1.049234,75.117701,55.563318,161.310686,160.495522,158.340177,159.255501,76.341536,158.629805,0.001844,-1.796990,32.000000,-237.286777,159.501843,0.315120,15.150192,0.688043,269341.802139,1.048091,29.770316,32.617304,2.937996,66.848623,62.257646,94.397755,13.000000,51.628939,63.920000,44.825568,11.759494,22.940031
54.931996,74.920687,161.343764,162.786774,42.253087,56.466107,51.784727,12.719802,158.218252,1.049077,75.123438,55.572058,161.304509,160.486555,158.339396,159.253264,76.339930,158.621966,0.001862,-1.797001,32.000000,-237.287238,159.496032,0.314859,15.146953,0.688016,269455.764475,1.051570,29.758857,32.612618,2.936800,66.849217,62.259520,94.401223,13.000000,51.659005,63.920000,44.826684,11.759494,22.939619
54.941991,74.924095,161.293178,162.776312,42.266972,56.490431,59.113380,12.719179,158.216977,1.048836,75.130273,55.584115,161.298207,160.484517,158.336934,159.251873,76.338821,158.617784,0.001877,-1.796995,32.000000,-237.287749,159.493280,0.314922,15.149135,0.687912,269502.371476,1.037725,29.752031,32.611289,2.936998,66.849544,62.262184,94.406821,13.000000,51.662274,63.920000,44.826151,11.759494,22.939311
54.944953,74.927191,161.281409,162.767386,42.368967,56.494638,59.168350,12.719379,158.215600,1.048814,75.136385,55.592242,161.293104,160.480635,158.335251,159.253139,76.339157,158.612135,0.001876,-1.797044,32.000000,-237.287512,159.489674,0.315103,15.142787,0.688385,269621.240365,1.050854,29.745004,32.609516,2.937155,66.851665,62.264931,94.413864,13.000000,51.642513,63.920000,44.830628,11.759494,22.939097
54.952921,74.931202,161.298968,162.756586,42.403189,56.502648,59.271787,12.718971,158.209585,1.048610,75.145782,55.602125,161.287461,160.469907,158.332685,159.250527,76.340354,158.605413,0.001877,-1.797056,32.000000,-237.287861,159.482553,0.314935,15.140642,0.688250,269738.262530,0.920794,29.738814,32.608823,2.935700,66.855062,62.268250,94.423892,13.000000,51.658341,63.920000,44.830534,11.759494,22.938900
54.960115,74.935124,161.325317,162.747756,42.434039,56.504969,52.213312,12.718583,158.219789,0.970125,75.154004,55.606317,161.281653,160.462470,158.328775,159.241574,76.341505,158.603855,0.001892,-1.797050,32.000000,-237.288284,159.497522,0.286858,15.144955,0.688511,269759.382929,0.919960,29.739064,32.606053,2.935327,66.857928,62.270670,94.432732,13.000000,51.682241,63.920000,44.830103,11.759494,22.938804
54.965626,74.940380,161.354627,162.737674,42.448406,56.517325,59.089755,12.718415,158.204761,0.814377,75.163331,55.611871,161.275599,160.450845,158.324100,159.230693,76.343269,158.597016,0.001906,-1.797075,32.000000,-237.288410,159.279617,0.247180,15.139032,0.688676,269797.085683,0.918348,29.735427,32.601960,2.935221,66.862118,62.272771,94.443075,13.000000,51.707410,63.920000,44.831024,11.759494,22.938808
54.971067,74.944644,161.339403,162.729938,42.561386,56.520976,59.272426,12.718622,158.198584,1.047492,75.171408,55.614934,161.270319,160.444486,158.321241,159.220875,76.342924,158.596122,0.001903,-1.797088,32.000000,-237.288308,159.239460,0.316091,15.146430,0.688521,269807.780283,1.042398,29.732443,32.600138,2.935316,66.866380,62.274276,94.450530,13.000000,51.715462,63.920000,44.828038,11.759494,22.938817
54.976223,74.950346,161.265615,162.720335,42.668217,56.521065,59.291970,12.718479,158.184872,1.049335,75.180598,55.613693,161.263002,160.435110,158.314611,159.216811,76.343884,158.588515,0.001878,-1.797081,32.000000,-237.288317,159.230412,0.316174,15.137321,0.688997,269867.044454,0.921204,29.732409,32.595425,2.935555,66.872177,62.275588,94.459905,13.000000,51.676864,63.920000,44.826933,11.759494,22.938899
54.975598,74.955164,161.182478,162.712811,42.696937,56.521047,59.283623,12.717516,158.178314,1.049449,75.187719,55.616843,161.256627,160.428071,158.309546,159.215159,76.344159,158.581482,0.001878,-1.797069,32.000000,-237.289252,159.227176,0.315976,15.139150,0.688577,269886.482061,0.918334,29.731449,32.595385,2.934988,66.878071,62.276285,94.468212,13.000000,51.654489,63.920000,44.830053,11.759494,22.939005
54.976634,74.960999,161.135129,162.704579,42.706571,56.521000,59.317371,12.717049,158.171433,1.049479,75.198523,55.617494,161.250156,160.420391,158.307260,159.209276,76.346878,158.575734,0.001881,-1.797037,32.000000,-237.289607,159.219675,0.316516,15.139320,0.688646,269888.423001,0.917952,29.732203,32.591147,2.933370,66.886766,62.277861,94.479243,13.000000,51.626829,63.920000,44.834017,11.759494,22.939155
54.976731,74.965712,161.119272,162.698287,42.708629,56.520688,59.273843,12.716609,158.163331,1.049495,75.205459,55.621112,161.243838,160.414771,158.304261,159.204837,76.348610,158.568826,0.001883,-1.797031,32.000000,-237.289957,159.211025,0.316143,15.131162,0.688244,269892.080911,0.918104,29.737620,32.587841,2.931891,66.893171,62.278130,94.488714,13.000000,51.611824,63.920000,44.836556,11.759494,22.939273
54.979907,74.971430,161.171150,162.691448,42.629206,56.520913,59.320813,12.715325,158.156304,1.049455,75.214848,55.623807,161.237110,160.411605,158.299335,159.195876,76.350236,158.558871,0.001864,-1.797002,32.000000,-237.291320,159.198995,0.316052,15.136531,0.688042,269892.608673,0.917575,29.742461,32.582643,2.930975,66.899929,62.279178,94.501710,13.000000,51.628689,63.920000,44.838172,11.759494,22.939430
54.982778,74.975876,161.192682,162.686695,42.564536,56.520963,59.136772,12.715971,158.154848,1.049313,75.221715,55.622557,161.231096,160.407636,158.295306,159.193867,76.350499,158.552832,0.001863,-1.796969,32.000000,-237.290627,159.198135,0.316352,15.127254,0.688354,269892.945196,0.918253,29.747081,32.577934,2.930681,66.905445,62.279973,94.512678,13.000000,51.651826,63.920000,44.837635,11.759494,22.939544
54.984407,74.981083,161.155069,162.682086,42.588243,56.521149,59.306990,12.716484,158.145376,1.049298,75.229386,55.619889,161.224377,160.397511,158.290378,159.187448,76.350314,158.547799,0.001879,-1.796923,32.000000,-237.290089,159.192107,0.315957,15.125979,0.688290,269895.302846,0.917485,29.749752,32.572017,2.931455,66.912148,62.280823,94.526436,13.000000,51.652792,63.920000,44.838963,11.759494,22.939663
54.987595,74.985259,161.134208,162.678869,42.733598,56.521197,59.325389,12.716925,158.141011,1.049219,75.235880,55.619959,161.218982,160.388997,158.285236,159.180761,76.349729,158.544878,0.001896,-1.796905,32.000000,-237.289648,159.183490,0.316134,15.122837,0.688766,269897.597884,0.920299,29.751442,32.569151,2.931694,66.916492,62.282080,94.537755,13.000000,51.630432,63.920000,44.836963,11.759494,22.939753
54.989474,74.990129,161.096324,162.675035,42.935936,56.521123,59.277294,12.716744,158.142277,0.886512,75.241736,55.614631,161.212263,160.382822,158.278529,159.169292,76.348012,158.536188,0.001885,-1.794788,32.000000,-237.289888,159.217647,0.257815,15.124864,0.688665,269902.283684,0.917643,29.755084,32.567167,2.930923,66.920140,62.282157,94.551355,13.000000,51.621909,63.920000,44.837081,11.759494,22.939854
54.988238,74.993958,161.143543,162.672391,42.952772,56.521076,59.124711,12.715902,158.138862,0.608282,75.246268,55.614271,161.207227,160.378044,158.273627,159.161015,76.347040,158.533525,0.001885,-1.794780,32.000000,-237.290767,159.135122,0.177381,15.120252,0.688687,269905.095052,0.917311,29.756202,32.566492,2.930374,66.922325,62.282374,94.563052,13.000000,51.644911,63.920000,44.838768,11.759494,22.939915
