Torad 40 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, December 12, 2018
5:16:32 PM


Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,rpm,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
72.253528,80.980084,120.022912,132.361644,68.892854,75.653994,59.260151,12.728207,113.973940,1.650118,81.260052,73.155303,131.169734,116.082206,129.238449,114.520677,65.721087,113.474489,0.001893,-2.071529,32.000000,-237.278832,114.831127,0.384248,12.592425,0.507849,376690.869556,0.918755,20.869997,21.267347,1.660213,67.921114,61.553542,81.769847,64.000000,44.945588,87.594937,79.972290,19.202532,19.740373
72.250194,80.971663,120.069666,132.363532,68.909870,75.653748,51.322451,12.728388,113.975230,1.443526,81.250536,73.148708,131.173547,116.086805,129.243332,114.529526,65.726147,113.485520,0.001890,-2.073786,32.000000,-237.278591,114.867305,0.319756,12.597854,0.507711,376594.193111,1.053936,20.868829,21.264659,1.660335,67.919222,61.554458,81.771032,64.000000,44.991589,87.594937,79.958456,19.202532,19.740917
72.246942,80.964196,120.068380,132.364815,68.831984,75.652801,59.452756,12.728274,113.978545,1.443410,81.245144,73.140267,131.175931,116.097537,129.246568,114.534646,65.730904,113.488194,0.001888,-2.075579,32.000000,-237.278763,114.873369,0.319867,12.597619,0.508203,376521.488305,0.921335,20.864251,21.263904,1.661136,67.917953,61.555375,81.771807,64.000000,45.005260,87.594937,79.947420,19.202532,19.741280
72.240570,80.956221,120.044755,132.365917,68.840335,75.652053,51.458852,12.726904,113.974305,1.496100,81.238394,73.132595,131.178255,116.104628,129.249508,114.536354,65.734832,113.491726,0.001889,-2.077352,32.000000,-237.280124,114.848942,0.338686,12.601606,0.508408,376505.332009,1.063859,20.858429,21.264956,1.661859,67.915734,61.555822,81.772054,64.000000,45.033366,87.594937,79.938249,19.202532,19.741819
72.234528,80.950122,120.019441,132.366727,68.856486,75.652242,59.432325,12.725864,113.973667,1.741161,81.233764,73.129332,131.181431,116.108649,129.252409,114.537208,65.739429,113.490231,0.001922,-2.077367,32.000000,-237.281174,114.851620,0.418490,12.603522,0.508442,376486.648285,0.918390,20.853497,21.261680,1.661916,67.915167,61.557158,81.772951,64.000000,45.046842,87.594937,79.932190,19.202532,19.742355
72.230220,80.943350,120.004336,132.367356,68.900187,75.644049,59.271039,12.726954,113.978745,1.747746,81.229061,73.126378,131.183050,116.113279,129.254373,114.540015,65.744254,113.494138,0.001920,-2.078548,32.000000,-237.280035,114.875373,0.418230,12.602621,0.508167,376471.123266,1.061130,20.850489,21.259711,1.661736,67.913500,61.557262,81.773047,64.000000,45.073377,87.594937,79.922806,19.202532,19.743051
72.223923,80.938378,119.972238,132.367554,68.956619,75.644135,51.850382,12.726520,113.981880,1.428374,81.225091,73.117160,131.184747,116.113502,129.258245,114.545077,65.748381,113.496164,0.001898,-2.078549,32.000000,-237.280428,114.902012,0.308308,12.600544,0.507954,376460.398274,0.918842,20.849100,21.254285,1.661525,67.912432,61.557209,81.773816,64.000000,45.081508,87.594937,79.917880,19.202532,19.743709
72.213693,80.932544,119.951472,132.367716,69.029853,75.644169,52.177244,12.725023,113.979888,1.300745,81.221283,73.111240,131.187991,116.109155,129.263633,114.547723,65.753854,113.495747,0.001898,-2.078574,32.000000,-237.281911,114.893496,0.269938,12.595943,0.507869,376407.271603,0.921287,20.845687,21.251625,1.661415,67.911186,61.557597,81.775120,64.000000,45.086686,87.594937,79.917328,19.202532,19.744543
72.207246,80.927627,119.958413,132.368019,69.075169,75.644405,52.662144,12.725103,113.977642,1.300609,81.216921,73.102237,131.189352,116.106892,129.265686,114.552007,65.758812,113.494494,0.001897,-2.077628,32.000000,-237.281985,114.895297,0.269863,12.590112,0.507775,376398.407769,1.053229,20.845624,21.248621,1.661115,67.910496,61.558181,81.775968,64.000000,45.107355,87.594937,79.915185,19.202532,19.745222
72.200284,80.921600,119.947693,132.367874,68.985113,75.644647,51.407598,12.724366,113.975431,1.301111,81.212708,73.093907,131.191709,116.100348,129.268708,114.549647,65.763915,113.492944,0.001903,-2.078767,32.000000,-237.282663,114.876645,0.269856,12.594308,0.507928,376387.401383,1.046783,20.847767,21.242918,1.661063,67.908956,61.558451,81.777183,64.000000,45.131005,87.594937,79.913763,19.202532,19.746003
72.198018,80.916819,119.964239,132.367187,68.976972,75.644799,59.425326,12.724974,113.968732,1.625243,81.207981,73.089269,131.192919,116.096291,129.269875,114.546504,65.767512,113.485965,0.001883,-2.078626,32.000000,-237.282140,114.828711,0.381569,12.590093,0.508310,376378.259687,1.037238,20.847876,21.237265,1.661307,67.907352,61.558696,81.777685,64.000000,45.176167,87.594937,79.911110,19.202532,19.746673
72.193166,80.911227,119.956353,132.365642,68.940122,75.645061,59.419098,12.724183,113.963160,1.576864,81.204496,73.083395,131.193173,116.089188,129.271795,114.540691,65.773015,113.482682,0.001882,-2.081310,32.000000,-237.283041,114.854340,0.357312,12.588206,0.508149,376367.603702,1.062653,20.847279,21.231303,1.661319,67.905832,61.559822,81.779006,64.000000,45.198640,87.594937,79.906914,19.202532,19.747491
72.187581,80.906887,119.919615,132.364021,68.887744,75.629136,52.141947,12.723826,113.958482,1.453443,81.202234,73.078764,131.193500,116.084999,129.273308,114.537529,65.777296,113.477298,0.001882,-2.081853,32.000000,-237.283478,114.854523,0.319721,12.581079,0.508486,376359.093276,0.919301,20.844265,21.223838,1.661600,67.905318,61.560327,81.779750,64.000000,45.203450,87.594937,79.906368,19.202532,19.748208
72.181027,80.902298,119.868718,132.362067,68.822673,75.629319,51.959008,12.723016,113.952177,1.452940,81.199715,73.073962,131.193323,116.077974,129.275837,114.530373,65.782493,113.472485,0.001915,-2.081848,32.000000,-237.284281,114.848612,0.319666,12.576650,0.508555,376347.749939,0.919456,20.842457,21.216517,1.661603,67.904886,61.562486,81.781777,64.000000,45.208290,87.594937,79.906504,19.202532,19.749147
72.169844,80.898366,119.860872,132.360492,68.757350,75.629366,59.279851,12.722207,113.945053,1.453252,81.198131,73.067114,131.193425,116.071164,129.276475,114.521862,65.787127,113.464713,0.001910,-2.082890,32.000000,-237.285129,114.841519,0.319606,12.577314,0.508507,376259.645614,1.047638,20.842473,21.209252,1.661222,67.904849,61.563969,81.783372,64.000000,45.190391,87.594937,79.914359,19.202532,19.749922
72.160633,80.894186,119.786038,132.358326,68.777671,75.629219,59.447151,12.721420,113.936987,1.453408,81.195904,73.058778,131.193574,116.064875,129.277766,114.512794,65.792349,113.455452,0.001908,-2.083380,32.000000,-237.285982,114.823506,0.319694,12.576372,0.508353,376250.055748,1.051424,20.842997,21.201387,1.660668,67.905080,61.564344,81.783910,64.000000,45.194929,87.594937,79.921746,19.202532,19.750888
72.154318,80.890364,119.769631,132.355954,68.824580,75.629272,51.664711,12.721023,113.928068,1.725321,81.191891,73.054307,131.193011,116.055165,129.276673,114.499882,65.796427,113.443337,0.001907,-2.085173,32.000000,-237.286477,114.805827,0.411825,12.575366,0.508423,376242.512581,0.921729,20.847787,21.192445,1.660817,67.904649,61.564937,81.784183,64.000000,45.190782,87.594937,79.928253,19.202532,19.751938
72.148496,80.886725,119.743318,132.353922,68.838111,75.629518,52.619389,12.722387,113.925490,1.503372,81.188689,73.046931,131.192013,116.046564,129.275429,114.491056,65.801003,113.437514,0.001940,-2.085196,32.000000,-237.285215,114.830196,0.331624,12.573088,0.507968,376232.551590,0.919255,20.850793,21.182092,1.659991,67.903753,61.564900,81.784389,64.000000,45.206689,87.594937,79.933731,19.202532,19.752743
72.140978,80.882032,119.734851,132.351299,68.903214,75.629686,51.780542,12.720902,113.915767,1.448053,81.185480,73.036283,131.189185,116.036123,129.273735,114.477677,65.805088,113.428483,0.001932,-2.085222,32.000000,-237.286691,114.817192,0.318809,12.577552,0.507963,376224.710920,1.057820,20.851898,21.171300,1.659909,67.902376,61.565206,81.784527,64.000000,45.210461,87.594937,79.942811,19.202532,19.753653
72.134674,80.878180,119.730252,132.349301,69.001256,75.629951,59.463987,12.721263,113.907798,1.447808,81.183671,73.031008,131.187746,116.030809,129.273458,114.466476,65.809117,113.416752,0.001911,-2.085210,32.000000,-237.286387,114.807334,0.319085,12.572781,0.507911,376217.305486,1.038716,20.852801,21.163494,1.659679,67.901646,61.565877,81.784466,64.000000,45.235025,87.594937,79.950836,19.202532,19.754395
72.124034,80.873947,119.719495,132.347054,69.106488,75.629951,59.440567,12.721806,113.899198,1.447292,81.180268,73.024797,131.186316,116.019024,129.272762,114.453816,65.812332,113.405860,0.001911,-2.085165,32.000000,-237.285881,114.790186,0.318906,12.569240,0.507765,376209.528089,1.055657,20.853974,21.154403,1.659734,67.900724,61.566173,81.783392,64.000000,45.257975,87.594937,79.965519,19.202532,19.755337
72.114879,80.870495,119.761153,132.345142,69.163709,75.630006,59.347101,12.720175,113.886501,1.700427,81.178393,73.017256,131.185185,116.007514,129.272713,114.443810,65.816079,113.392594,0.001911,-2.085165,32.000000,-237.287450,114.754236,0.406377,12.568038,0.508013,376202.710973,0.919338,20.855042,21.143872,1.659816,67.899828,61.566834,81.782247,64.000000,45.263801,87.594937,79.979495,19.202532,19.756140
72.106013,80.866828,119.725492,132.342943,69.212630,75.630148,50.997421,12.719325,113.880126,1.600407,81.174918,73.007644,131.181969,115.994890,129.270688,114.430449,65.819288,113.383478,0.001914,-2.085104,32.000000,-237.288333,114.747274,0.369572,12.567046,0.508223,376196.702931,0.919843,20.859113,21.134617,1.659911,67.896829,61.567253,81.781292,64.000000,45.263467,87.594937,79.994802,19.202532,19.757138
72.097744,80.863712,119.710648,132.340999,69.129629,75.630297,59.400077,12.719001,113.869764,1.594148,81.170520,73.004110,131.180391,115.986552,129.269950,114.420509,65.821779,113.371944,0.001895,-2.085124,32.000000,-237.288603,114.736733,0.369640,12.568883,0.508758,376190.731028,0.921416,20.862806,21.123515,1.660700,67.892978,61.569043,81.780909,64.000000,45.283171,87.594937,80.011159,19.202532,19.757996
72.090691,80.858798,119.718993,132.338511,69.103409,75.630463,59.413020,12.719453,113.857827,1.593901,81.164810,72.996638,131.177522,115.973045,129.267889,114.408714,65.826156,113.359700,0.001891,-2.085112,32.000000,-237.288121,114.723410,0.369511,12.571008,0.508627,376185.439151,1.072417,20.866060,21.115252,1.660409,67.887011,61.571637,81.779419,64.000000,45.303352,87.594937,80.029332,19.202532,19.758852
72.085259,80.854166,119.737281,132.335972,69.099063,75.630709,51.967770,12.720902,113.850422,1.593327,81.160034,72.990060,131.173943,115.967756,129.265734,114.399845,65.829982,113.350235,0.001892,-2.085100,32.000000,-237.286723,114.714434,0.369381,12.572433,0.508548,376181.689381,0.920828,20.869399,21.106365,1.660394,67.882307,61.574125,81.777886,64.000000,45.334016,87.594937,80.041796,19.202532,19.759459
72.079303,80.848436,119.741393,132.332565,69.041923,75.622579,59.441946,12.722342,113.842359,1.593244,81.154104,72.986958,131.169848,115.959826,129.264421,114.389009,65.832866,113.340621,0.001929,-2.086054,32.000000,-237.285277,114.685389,0.369455,12.576501,0.508631,376173.524475,0.920719,20.869992,21.095197,1.660672,67.875810,61.576877,81.775212,64.000000,45.359989,87.594937,80.061073,19.202532,19.760159
72.072591,80.844008,119.747879,132.330051,69.095136,75.622521,59.434427,12.722420,113.826986,1.866638,81.150462,72.981587,131.164822,115.951088,129.262311,114.378043,65.834536,113.330110,0.001912,-2.086048,32.000000,-237.285384,114.665085,0.461748,12.573246,0.508803,376165.535844,1.052707,20.869600,21.086122,1.661051,67.870447,61.579925,81.772496,64.000000,45.384214,87.594937,80.078748,19.202532,19.760757
72.066083,80.839864,119.713761,132.327467,69.066593,75.622474,59.448868,12.722685,113.821364,1.568860,81.146166,72.973840,131.159854,115.941563,129.260543,114.368686,65.837302,113.321223,0.001908,-2.086225,32.000000,-237.285085,114.701179,0.355611,12.575723,0.508700,376116.607475,0.920313,20.868522,21.077907,1.661245,67.863707,61.582785,81.769971,64.000000,45.385597,87.594937,80.098226,19.202532,19.761647
72.060526,80.835797,119.722958,132.325611,69.061358,75.622285,59.442825,12.722864,113.813970,1.443105,81.139573,72.967680,131.156267,115.935691,129.258773,114.360316,65.839644,113.313275,0.001907,-2.086216,32.000000,-237.285016,114.695663,0.318849,12.578611,0.508975,376111.665787,0.920515,20.869335,21.070407,1.661490,67.857716,61.585657,81.767470,64.000000,45.409476,87.594937,80.115538,19.202532,19.762334
72.048538,80.830067,119.760199,132.323512,69.032203,75.606705,59.418411,12.722976,113.805733,1.442517,81.134242,72.958139,131.153503,115.926187,129.256507,114.350010,65.842559,113.304098,0.001944,-2.086268,32.000000,-237.284925,114.685968,0.318436,12.579047,0.508685,376104.751061,0.920374,20.870272,21.062711,1.661166,67.850852,61.590113,81.764994,64.000000,45.423845,87.594937,80.143688,19.202532,19.763000
72.035922,80.825211,119.709968,132.321758,69.023644,75.586198,51.025581,12.722299,113.792378,1.624585,81.132524,72.946626,131.151341,115.918175,129.254867,114.342015,65.845029,113.292670,0.001928,-2.086271,32.000000,-237.285651,114.642746,0.382030,12.583232,0.508718,376098.030543,0.920535,20.870545,21.055959,1.661422,67.844752,61.593606,81.763077,64.000000,45.417387,87.594937,80.173906,19.202532,19.763498
72.029792,80.821257,119.653697,132.319561,69.031867,75.574059,59.470970,12.722956,113.781223,1.740239,81.130432,72.935679,131.147790,115.907923,129.251957,114.328327,65.847412,113.282251,0.001910,-2.086397,32.000000,-237.284930,114.638818,0.417004,12.581657,0.509078,376014.000419,0.920883,20.874179,21.047953,1.662216,67.836751,61.597310,81.759627,64.000000,45.427317,87.594937,80.199146,19.202532,19.764372
72.019074,80.818564,119.680982,132.317688,69.072562,75.557785,59.423507,12.721666,113.770474,1.740663,81.128373,72.927097,131.144310,115.896001,129.248398,114.318722,65.848366,113.271890,0.001908,-2.088873,32.000000,-237.286048,114.627223,0.416817,12.579530,0.508537,375907.125791,1.072259,20.879178,21.039144,1.661809,67.829763,61.600650,81.756328,64.000000,45.437684,87.594937,80.229383,19.202532,19.765194
72.012007,80.815652,119.597875,132.316090,69.015647,75.549796,52.137284,12.721622,113.763474,1.488806,81.125237,72.920013,131.140666,115.886091,129.245580,114.303954,65.850070,113.262505,0.001909,-2.088875,32.000000,-237.285958,114.642787,0.330495,12.581363,0.508127,375841.285612,0.919920,20.880014,21.030979,1.661170,67.821804,61.605274,81.752621,64.000000,45.416215,87.594937,80.259124,19.202532,19.766236
72.005250,80.812693,119.622630,132.314606,69.080735,75.549835,51.741613,12.720608,113.756409,1.442903,81.120884,72.914340,131.138206,115.879108,129.243367,114.292573,65.850877,113.248716,0.001914,-2.088840,32.000000,-237.286849,114.630254,0.319168,12.575262,0.508497,375759.333779,0.920605,20.885694,21.024276,1.661796,67.816588,61.609099,81.750647,64.000000,45.417349,87.594937,80.287367,19.202532,19.767022
71.998942,80.807749,119.675939,132.312338,69.100733,75.549872,52.718358,12.720959,113.748790,1.442906,81.115025,72.906226,131.136115,115.871251,129.241348,114.283470,65.853305,113.237918,0.001896,-2.088240,32.000000,-237.286566,114.613817,0.318952,12.568115,0.507763,375716.064937,1.049257,20.888304,21.017363,1.660805,67.811753,61.613871,81.748786,64.000000,45.482287,87.594937,80.318030,19.202532,19.767794
71.990291,80.803271,119.691544,132.310205,69.048112,75.533876,52.524250,12.718182,113.734927,1.699426,81.109331,72.897555,131.133290,115.857807,129.238656,114.270458,65.854935,113.223296,0.001894,-2.087635,32.000000,-237.289463,114.560091,0.407449,12.565583,0.508329,375714.262625,1.057385,20.890625,21.008904,1.661304,67.807547,61.617370,81.747817,64.000000,45.489361,87.594937,80.347766,19.202532,19.768353
71.988906,80.797740,119.687086,132.307655,68.976594,75.509667,59.451598,12.718195,113.725238,1.892042,81.102728,72.892142,131.130345,115.845993,129.236262,114.258684,65.857133,113.208552,0.001893,-2.087682,32.000000,-237.289296,114.539207,0.467225,12.568233,0.509142,375707.448463,1.037883,20.890612,21.000482,1.662190,67.802370,61.621251,81.748600,64.000000,45.529746,87.594937,80.379430,19.202532,19.768984
71.977332,80.793152,119.676463,132.305517,68.923886,75.497521,51.861766,12.719132,113.722977,1.711689,81.098455,72.885482,131.127387,115.837555,129.233495,114.248083,65.858186,113.201254,0.001932,-2.085344,32.000000,-237.288478,114.574890,0.404159,12.565607,0.509403,375623.825772,1.041627,20.892894,20.990737,1.662607,67.800694,61.624890,81.750883,64.000000,45.538511,87.594937,80.412088,19.202532,19.769517
71.966847,80.787320,119.651994,132.303212,68.838221,75.473168,52.800089,12.720246,113.714407,1.444275,81.096563,72.879389,131.124127,115.825275,129.231109,114.240999,65.860519,113.191280,0.001914,-2.085401,32.000000,-237.287340,114.575497,0.318151,12.566209,0.509102,375494.827103,0.919967,20.888445,20.980353,1.662577,67.799144,61.628952,81.753820,64.000000,45.551194,87.594937,80.455206,19.202532,19.770078
71.960008,80.784108,119.615182,132.301731,68.870366,75.452847,59.284291,12.719830,113.701998,1.441066,81.097611,72.870812,131.122661,115.813646,129.229803,114.231421,65.862389,113.184144,0.001908,-2.085399,32.000000,-237.287791,114.565355,0.318196,12.564042,0.509211,375431.737299,1.054611,20.892906,20.975249,1.662697,67.799241,61.631526,81.757094,64.000000,45.536061,87.594937,80.489694,19.202532,19.770728
71.949564,80.782117,119.594323,132.299961,68.826523,75.436486,59.438095,12.717976,113.690112,1.441523,81.099059,72.862168,131.120360,115.802050,129.227322,114.217095,65.863215,113.169560,0.001908,-2.085390,32.000000,-237.289616,114.548898,0.318239,12.558531,0.508956,375304.077537,1.035689,20.895269,20.967378,1.662599,67.800964,61.634746,81.761997,64.000000,45.518835,87.594937,80.532447,19.202532,19.771785
71.943600,80.781447,119.574415,132.298563,68.793476,75.415992,52.177748,12.716868,113.681612,1.442538,81.099694,72.855149,131.118690,115.788258,129.225450,114.203353,65.864021,113.158938,0.001947,-2.085398,32.000000,-237.290784,114.535355,0.318402,12.561832,0.508699,375199.112669,0.922253,20.897403,20.961546,1.662245,67.802283,61.637418,81.766399,64.000000,45.535905,87.594937,80.569567,19.202532,19.772826
71.935398,80.780777,119.504389,132.296924,68.768937,75.403832,52.175922,12.715668,113.667835,1.442988,81.099181,72.846460,131.116804,115.771839,129.223617,114.186789,65.865691,113.149699,0.001926,-2.085406,32.000000,-237.291721,114.532003,0.318409,12.555469,0.508786,375117.938324,0.919813,20.903579,20.952623,1.662197,67.805062,61.640006,81.773826,64.000000,45.506577,87.594937,80.612370,19.202532,19.774138
71.930444,80.779217,119.485461,132.295178,68.711897,75.387461,51.596479,12.714631,113.657669,1.303915,81.097252,72.840939,131.116363,115.762895,129.223093,114.176953,65.867950,113.138973,0.001909,-2.085424,32.000000,-237.292476,114.511965,0.272519,12.556393,0.508437,375015.567923,1.047614,20.907573,20.945918,1.662058,67.808071,61.642477,81.780991,64.000000,45.490163,87.594937,80.648430,19.202532,19.775106
71.921731,80.775792,119.438432,132.292723,68.714467,75.362765,59.423855,12.714125,113.647978,1.443437,81.095495,72.837165,131.115033,115.755838,129.221461,114.164123,65.870056,113.125451,0.001909,-2.085415,32.000000,-237.292893,114.505625,0.318805,12.556733,0.508156,374954.801224,1.047615,20.913316,20.939117,1.661274,67.812902,61.646693,81.790173,64.000000,45.473612,87.594937,80.696767,19.202532,19.776021
71.910795,80.773054,119.393826,132.290783,68.713630,75.342365,51.767778,12.712878,113.638933,1.444288,81.096582,72.828030,131.113834,115.745950,129.220096,114.152130,65.871878,113.115740,0.001909,-2.085438,32.000000,-237.294029,114.492275,0.318625,12.554886,0.507910,374870.010986,1.059228,20.915629,20.930901,1.661125,67.817358,61.650096,81.799643,64.000000,45.460388,87.594937,80.740775,19.202532,19.776741
71.906808,80.771449,119.407243,132.288770,68.762475,75.333888,59.458280,12.714098,113.628917,1.445226,81.098990,72.819679,131.111458,115.730450,129.218487,114.139158,65.873825,113.104513,0.001912,-2.084294,32.000000,-237.292822,114.480230,0.319002,12.548150,0.507471,374743.122017,0.919521,20.919019,20.921286,1.660672,67.822986,61.654377,81.812280,64.000000,45.489471,87.594937,80.788187,19.202532,19.777851
71.906599,80.771722,119.460558,132.287323,68.758629,75.337491,51.617951,12.713720,113.621007,1.335647,81.100055,72.817468,131.109661,115.720142,129.216896,114.127901,65.875389,113.091614,0.001896,-2.084254,32.000000,-237.293289,114.505327,0.279683,12.543634,0.507181,374639.575064,1.055400,20.924837,20.914069,1.660305,67.828090,61.657424,81.822763,64.000000,45.507486,87.594937,80.822289,19.202532,19.778995
71.900588,80.772379,119.440274,132.285123,68.729286,75.345648,59.275949,12.713508,113.610881,1.148083,81.099413,72.814043,131.107277,115.707239,129.214645,114.117555,65.876985,113.077471,0.001894,-2.084238,32.000000,-237.293638,114.481859,0.220609,12.540187,0.507578,374593.693747,0.918842,20.926349,20.905884,1.660583,67.835004,61.661713,81.834934,64.000000,45.541691,87.594937,80.871386,19.202532,19.780475
71.899815,80.772175,119.402505,132.283314,68.691392,75.349737,52.502883,12.714408,113.598666,1.205522,81.100387,72.809343,131.105851,115.699842,129.214020,114.106551,65.879502,113.066246,0.001895,-2.084240,32.000000,-237.292775,114.447944,0.242510,12.544291,0.508241,374609.717785,1.058461,20.926786,20.897155,1.661330,67.841212,61.666286,81.847411,64.000000,45.496917,87.594937,80.907426,19.202532,19.781602
71.895688,80.772097,119.393915,132.280795,68.684428,75.337636,59.254047,12.715098,113.584254,1.443901,81.103837,72.809243,131.102796,115.687998,129.213020,114.095567,65.881504,113.051984,0.001936,-2.084253,32.000000,-237.292189,114.421391,0.318159,12.546175,0.508352,374650.632655,0.921905,20.932144,20.887700,1.661186,67.847447,61.670748,81.861399,64.000000,45.513075,87.594937,80.952922,19.202532,19.782913
71.892910,80.773713,119.365913,132.278960,68.680103,75.321356,59.453853,12.715768,113.572605,1.445716,81.108480,72.803575,131.100363,115.675585,129.212080,114.087363,65.883863,113.041258,0.001910,-2.084264,32.000000,-237.291582,114.411408,0.318071,12.550187,0.507909,374667.078286,1.040902,20.932545,20.878946,1.660679,67.852441,61.675477,81.872252,64.000000,45.513312,87.594937,80.992606,19.202532,19.784271
71.886419,80.776741,119.293628,132.277134,68.639796,75.313210,52.152167,12.716162,113.560618,1.445243,81.117084,72.804820,131.098725,115.661552,129.211157,114.076189,65.885872,113.027813,0.001909,-2.084274,32.000000,-237.291145,114.398417,0.318180,12.549522,0.507739,374604.786196,0.922218,20.935697,20.869019,1.660655,67.858358,61.681903,81.885137,64.000000,45.493833,87.594937,81.043549,19.202532,19.786058
71.891113,80.780664,119.326083,132.275603,68.597451,75.306049,52.981734,12.717609,113.555792,1.261731,81.123595,72.806720,131.097819,115.656249,129.210031,114.069546,65.887589,113.018421,0.001908,-2.085450,32.000000,-237.289737,114.431378,0.254205,12.550523,0.507274,374523.020666,0.918964,20.939487,20.860700,1.660329,67.862721,61.686876,81.894882,64.000000,45.508078,87.594937,81.077294,19.202532,19.787737
71.897279,80.785520,119.221756,132.273223,68.609875,75.318232,59.440331,12.719403,113.548023,0.999380,81.130427,72.809336,131.096534,115.647091,129.208953,114.058500,65.889323,113.013911,0.001948,-2.085403,32.000000,-237.288145,114.437989,0.169994,12.551543,0.506736,374484.332995,1.047628,20.947592,20.851218,1.659474,67.867031,61.693099,81.905480,64.000000,45.457795,87.594937,81.113767,20.202532,19.789825
71.899753,80.789027,119.128639,132.270809,68.620660,75.330504,59.459608,12.718542,113.539783,0.997046,81.135409,72.812843,131.095034,115.636667,129.208253,114.048437,65.891758,113.007754,0.001922,-2.087728,32.000000,-237.288844,114.428925,0.169895,12.552928,0.506860,374448.448332,1.031062,20.947844,20.844281,1.659817,67.869701,61.698307,81.912575,64.000000,45.395154,87.594937,81.146919,20.202532,19.791511
71.907163,80.792744,119.175652,132.266767,68.628612,75.354702,59.443995,12.719111,113.529296,0.998880,81.138245,72.818525,131.093496,115.631262,129.207254,114.034990,65.894152,112.997490,0.001907,-2.087730,32.000000,-237.288318,114.406541,0.172038,12.550809,0.505933,374509.786925,0.919102,20.947876,20.840039,1.658223,67.873019,61.704746,81.920655,64.000000,45.401895,87.594937,81.179850,20.202532,19.793458
71.921380,80.794829,119.267013,132.261467,68.650418,75.379115,52.512490,12.721635,113.524208,1.294142,81.137173,72.828303,131.090296,115.624533,129.206366,114.025091,65.897152,112.986746,0.001910,-2.087741,32.000000,-237.285784,114.384082,0.266945,12.552808,0.505135,374569.689630,0.918927,20.949448,20.834182,1.656871,67.876834,61.710773,81.928552,64.000000,45.458101,87.594937,81.207787,20.202532,19.795224
71.934499,80.794186,119.274005,132.256289,68.696509,75.391392,59.463927,12.722670,113.524745,1.299072,81.131633,72.839150,131.087630,115.623406,129.205142,114.022719,65.899607,112.986452,0.001909,-2.087748,32.000000,-237.284770,114.384967,0.267200,12.552336,0.505684,374687.525814,0.919366,20.947367,20.826082,1.657354,67.879637,61.715252,81.933234,64.000000,45.496566,87.594937,81.225408,20.202532,19.796406
71.950814,80.790050,119.259761,132.249358,68.763191,75.415777,51.954104,12.723986,113.524272,1.298279,81.121915,72.856390,131.083973,115.622697,129.203585,114.025011,65.902189,112.982495,0.001911,-2.087760,32.000000,-237.283336,114.385568,0.267097,12.550782,0.506327,374802.009617,1.040830,20.938331,20.817108,1.658297,67.882203,61.720594,81.938356,64.000000,45.468062,87.594937,81.244753,20.202532,19.797287
71.966748,80.784880,119.328131,132.243016,68.842858,75.436234,59.399231,12.724923,113.526368,1.298421,81.114660,72.868790,131.080479,115.623952,129.201884,114.025498,65.904209,112.977601,0.001898,-2.087745,32.000000,-237.282535,114.388003,0.267030,12.551326,0.506290,374854.827387,0.919113,20.927429,20.814491,1.658092,67.883348,61.725437,81.941543,64.000000,45.520156,87.594937,81.256008,20.202532,19.797735
71.984244,80.778870,119.317423,132.235155,68.951064,75.452627,59.438005,12.725204,113.536142,1.184524,81.106692,72.886667,131.075237,115.622459,129.199364,114.025747,65.906288,112.975895,0.001897,-2.087675,32.000000,-237.282477,114.427769,0.226215,12.554291,0.506131,374962.664989,1.052026,20.910534,20.809707,1.657518,67.883201,61.730943,81.944202,64.000000,45.536269,87.594937,81.266492,20.202532,19.798228
71.998868,80.774394,119.328163,132.228382,68.947221,75.472935,52.918997,12.725693,113.538164,1.001280,81.096993,72.904533,131.070150,115.622985,129.197710,114.026174,65.908349,112.979922,0.001897,-2.087693,32.000000,-237.282055,114.422792,0.170798,12.552367,0.506581,375050.594033,0.920170,20.892907,20.804968,1.658101,67.881593,61.735328,81.945187,64.000000,45.541859,87.594937,81.274307,20.202532,19.798758
72.019730,80.767424,119.394630,132.219516,68.934215,75.497406,50.517255,12.728100,113.537718,1.335136,81.082547,72.926806,131.063850,115.627370,129.195372,114.030942,65.910052,112.983010,0.001938,-2.087658,32.000000,-237.279598,114.385726,0.285377,12.549428,0.506211,375117.501301,0.919501,20.873219,20.801940,1.657549,67.879286,61.740400,81.944120,64.000000,45.601258,87.594937,81.276416,20.202532,19.799201
72.038345,80.759673,119.335226,132.210903,68.958596,75.517662,52.548025,12.727307,113.541419,1.447900,81.067755,72.945642,131.058521,115.631657,129.193487,114.039822,65.912167,112.986646,0.001913,-2.086947,32.000000,-237.280397,114.389216,0.316996,12.551827,0.506290,375205.806837,1.032801,20.857314,20.802118,1.657362,67.878062,61.743986,81.941588,64.000000,45.555907,87.594937,81.273008,20.202532,19.799262
72.062506,80.748132,119.351098,132.199724,69.021239,75.533807,52.610912,12.726804,113.550918,1.448353,81.046325,72.971672,131.050375,115.640078,129.190588,114.047335,65.914157,112.993910,0.001912,-2.086926,32.000000,-237.280716,114.396248,0.317278,12.557483,0.506810,375311.353276,1.081878,20.834041,20.802130,1.657804,67.875687,61.748490,81.936371,64.000000,45.586051,87.594937,81.266941,20.202532,19.798995
72.085818,80.735600,119.359193,132.189708,69.087557,75.546200,59.406772,12.725581,113.558908,1.447661,81.026907,72.990497,131.042516,115.649249,129.187216,114.052378,65.915224,113.001976,0.001913,-2.085775,32.000000,-237.281877,114.407949,0.317026,12.557243,0.506054,375394.730662,1.040020,20.811748,20.802037,1.656551,67.873567,61.750942,81.931582,64.000000,45.584779,87.594937,81.250916,20.202532,19.798390
72.108786,80.719222,119.382681,132.176780,69.109208,75.558551,50.820877,12.724731,113.570841,1.581476,81.001675,73.015190,131.032596,115.662528,129.184003,114.064260,65.917133,113.018153,0.001956,-2.083978,32.000000,-237.282876,114.406174,0.364993,12.551531,0.505688,375452.551048,1.038571,20.781334,20.804086,1.656216,67.872364,61.754833,81.925475,64.000000,45.617549,87.594937,81.236659,20.202532,19.797362
72.127037,80.703983,119.471961,132.165696,69.194999,75.574571,52.549518,12.722897,113.580902,1.595206,80.977922,73.033172,131.023675,115.669915,129.179710,114.079860,65.918718,113.027219,0.001928,-2.083363,32.000000,-237.284574,114.423955,0.367450,12.553269,0.505472,375492.649470,0.919545,20.750599,20.807503,1.655793,67.871635,61.756775,81.920031,64.000000,45.647843,87.594937,81.221365,20.202532,19.796277
72.152799,80.683061,119.476387,132.151683,69.213946,75.598868,59.437976,12.722167,113.598735,1.594655,80.947282,73.059361,131.012463,115.688809,129.174624,114.095490,65.920762,113.043822,0.001916,-2.083346,32.000000,-237.285464,114.439844,0.367557,12.550812,0.505624,375526.995365,1.074636,20.716289,20.814587,1.655591,67.871173,61.758985,81.913129,64.000000,45.669589,87.594937,81.196770,20.202532,19.794589
72.170465,80.664849,119.484277,132.139743,69.276975,75.623135,53.015083,12.721437,113.614195,1.594698,80.919061,73.077180,131.001111,115.701275,129.168535,114.110062,65.922697,113.057681,0.001917,-2.081557,32.000000,-237.286229,114.454998,0.367714,12.552499,0.506111,375582.814780,1.039163,20.686804,20.818041,1.656410,67.869884,61.759898,81.906629,64.000000,45.687278,87.594937,81.175972,20.202532,19.792987
72.192910,80.641313,119.460794,132.125279,69.420859,75.654700,51.608371,12.721068,113.636277,1.595788,80.884110,73.102197,130.988097,115.719186,129.163200,114.133092,65.925628,113.075452,0.001917,-2.080944,32.000000,-237.286620,114.468725,0.369814,12.551813,0.505991,375670.368063,0.918601,20.645780,20.825224,1.655880,67.868651,61.761768,81.901316,64.000000,45.696056,87.594937,81.145993,20.202532,19.790858
72.208768,80.620003,119.564414,132.113028,69.597147,75.687246,51.796760,12.720738,113.653018,1.860385,80.853483,73.126568,130.977358,115.738324,129.157931,114.153391,65.929088,113.091129,0.001921,-2.080423,32.000000,-237.286930,114.441172,0.463205,12.549608,0.505858,375764.259868,1.029885,20.613786,20.830992,1.655584,67.868814,61.763259,81.896596,64.000000,45.747828,87.594937,81.122713,20.202532,19.788763
72.236110,80.593418,119.656422,132.097774,69.707860,75.711659,52.304694,12.719428,113.673357,2.040514,80.815295,73.147307,130.963531,115.760720,129.150721,114.173545,65.931742,113.109669,0.001910,-2.078074,32.000000,-237.288371,114.460028,0.516758,12.553062,0.505534,375885.124852,1.057956,20.572743,20.837936,1.654744,67.868269,61.764887,81.891733,64.000000,45.826099,87.594937,81.082253,20.202532,19.786054
72.253673,80.570660,119.642282,132.084974,69.862608,75.724012,59.287671,12.718919,113.696403,2.039423,80.783474,73.166413,130.952265,115.781566,129.145363,114.193811,65.934465,113.129159,0.001910,-2.075717,32.000000,-237.288811,114.488284,0.515768,12.552184,0.506439,376014.680126,1.054236,20.539065,20.843186,1.655816,67.868284,61.766305,81.888002,64.000000,45.832128,87.594937,81.049196,20.202532,19.783687
72.269926,80.542139,119.661268,132.070176,69.949884,75.748286,52.901755,12.717822,113.724386,1.761413,80.743599,73.191371,130.937898,115.806148,129.136494,114.219073,65.936810,113.156572,0.001910,-2.075093,32.000000,-237.290064,114.536944,0.424168,12.551864,0.506794,376095.790193,1.043810,20.491162,20.850831,1.656463,67.867348,61.768271,81.882012,64.000000,45.882597,87.594937,81.012307,20.202532,19.780618
72.281488,80.518256,119.672680,132.058312,70.037021,75.768511,59.252850,12.716221,113.740399,1.742910,80.715229,73.206090,130.926364,115.824170,129.129683,114.239611,65.940762,113.174318,0.001953,-2.072141,32.000000,-237.291693,114.534172,0.424984,12.551887,0.506491,376124.069848,0.920707,20.454714,20.858936,1.655864,67.866477,61.770821,81.878259,64.000000,45.900752,87.594937,80.982931,20.202532,19.777975
72.299742,80.492157,119.707758,132.045196,70.096873,75.792824,51.839835,12.715612,113.760295,2.032967,80.684695,73.220822,130.912156,115.849730,129.121337,114.260206,65.945645,113.199322,0.001923,-2.069816,32.000000,-237.292252,114.538445,0.518321,12.559316,0.506539,376207.146637,1.031834,20.413527,20.871815,1.655755,67.865962,61.774355,81.874751,64.000000,45.938231,87.594937,80.939621,20.202532,19.775051
72.309291,80.471768,119.650014,132.034534,70.166301,75.812951,52.019256,12.714498,113.778586,2.036132,80.659181,73.236007,130.900405,115.872878,129.114002,114.277845,65.950457,113.216586,0.001921,-2.069812,32.000000,-237.293265,114.556202,0.518614,12.561993,0.506569,376273.002753,0.921253,20.380635,20.877718,1.655648,67.866645,61.777320,81.872203,64.000000,45.923389,87.594937,80.907424,20.202532,19.772827
72.322718,80.447607,119.651996,132.021919,70.227265,75.837270,52.090416,12.714598,113.797465,2.035349,80.626730,73.248489,130.886892,115.901719,129.104129,114.302645,65.956028,113.240837,0.001922,-2.066922,32.000000,-237.293014,114.575991,0.518259,12.563889,0.506410,376354.127708,1.052950,20.340314,20.886718,1.655715,67.868339,61.778945,81.869259,64.000000,45.936703,87.594937,80.864975,20.202532,19.770233
72.336658,80.426424,119.705681,132.011344,70.300533,75.857890,59.457789,12.714745,113.813042,2.035271,80.605390,73.254333,130.877209,115.919363,129.095627,114.320935,65.962733,113.261636,0.001966,-2.063991,32.000000,-237.292864,114.588079,0.518589,12.564056,0.505783,376422.588440,1.049380,20.312485,20.891490,1.654698,67.871125,61.780921,81.868233,64.000000,45.977256,87.594937,80.824688,20.202532,19.767806
72.346878,80.403512,119.634066,131.998956,70.422561,75.882377,59.461597,12.712714,113.834193,1.897504,80.581626,73.266015,130.864515,115.942763,129.084123,114.341799,65.970668,113.278100,0.001936,-2.063975,32.000000,-237.294908,114.624974,0.473815,12.572877,0.505647,376506.123146,1.047991,20.277866,20.899380,1.654418,67.875273,61.783034,81.866907,64.000000,45.963977,87.594937,80.781199,20.202532,19.765212
72.355268,80.385825,119.685280,131.989456,70.491957,75.902716,59.420857,12.713121,113.852933,1.884865,80.561282,73.274778,130.853859,115.965610,129.074596,114.359279,65.978076,113.296729,0.001929,-2.064290,32.000000,-237.294353,114.649514,0.469113,12.573327,0.505982,376571.928871,0.918130,20.245827,20.904218,1.654841,67.878159,61.785310,81.865744,64.000000,45.993052,87.594937,80.743601,20.202532,19.763250
72.363480,80.364410,119.756706,131.978174,70.571832,75.927368,52.086968,12.713962,113.875928,1.884358,80.537496,73.285338,130.841956,115.990865,129.063946,114.379145,65.987003,113.318730,0.001923,-2.063478,32.000000,-237.293445,114.670474,0.469180,12.576852,0.504998,376655.185103,0.918162,20.214956,20.905419,1.653618,67.881064,61.787068,81.864651,64.000000,46.060690,87.594937,80.698442,20.202532,19.760845
72.363114,80.347057,119.760530,131.969238,70.653068,75.939601,52.020117,12.713710,113.890764,1.884522,80.518634,73.293705,130.833041,116.010203,129.056059,114.395629,65.994930,113.333177,0.001923,-2.064651,32.000000,-237.293689,114.684915,0.469191,12.579087,0.505394,376723.832624,0.918871,20.190736,20.908348,1.654134,67.883064,61.789567,81.863757,64.000000,46.079878,87.594937,80.668690,20.202532,19.758874
72.370354,80.327101,119.799049,131.959078,70.834313,75.963846,59.443502,12.713350,113.914958,1.764741,80.496600,73.301133,130.822691,116.027719,129.045876,114.418913,66.004274,113.350062,0.001923,-2.064640,32.000000,-237.294056,114.733053,0.423909,12.580242,0.505867,376808.364480,1.048392,20.162928,20.911627,1.654933,67.884778,61.791939,81.861431,64.000000,46.131982,87.594937,80.623828,20.202532,19.756601
72.374201,80.310404,119.745554,131.950724,70.881670,75.984388,50.126455,12.713760,113.929277,1.656288,80.479545,73.310525,130.815755,116.048161,129.038497,114.433967,66.013603,113.366319,0.001915,-2.065790,32.000000,-237.293659,114.727325,0.395497,12.578987,0.505871,376839.361265,1.049863,20.145861,20.911714,1.654994,67.886760,61.795676,81.860367,64.000000,46.121779,87.594937,80.589726,20.202532,19.754682
72.383140,80.291184,119.805412,131.940884,70.855849,76.009089,59.454886,12.713598,113.943810,1.741463,80.459323,73.320045,130.807144,116.070023,129.027928,114.451689,66.024340,113.383669,0.001908,-2.065226,32.000000,-237.293707,114.741848,0.419416,12.583841,0.506175,376922.528800,0.918893,20.120269,20.911736,1.655361,67.888777,61.800291,81.859553,64.000000,46.168857,87.594937,80.540777,20.202532,19.752426
72.393334,80.275973,119.807098,131.932500,70.877285,76.013354,51.920778,12.713085,113.957753,1.741749,80.442036,73.326439,130.799856,116.086324,129.019705,114.463833,66.032190,113.393321,0.001909,-2.064642,32.000000,-237.294097,114.755112,0.419237,12.587596,0.505833,376992.338040,1.089866,20.100577,20.911423,1.654534,67.890053,61.803817,81.859370,64.000000,46.191569,87.594937,80.496421,20.202532,19.750663
72.402102,80.257584,119.809212,131.922251,70.909787,76.029452,59.385977,12.713023,113.972276,1.742079,80.423341,73.333894,130.790212,116.100469,129.009643,114.479635,66.042100,113.413288,0.001949,-2.065809,32.000000,-237.294062,114.771332,0.419578,12.592475,0.506136,377076.236613,0.918988,20.074399,20.910307,1.655156,67.891953,61.807991,81.858905,64.000000,46.206384,87.594937,80.445402,20.202532,19.748514
72.404680,80.243365,119.849714,131.913527,70.893363,76.029308,52.249916,12.711698,113.982319,1.548119,80.409636,73.335294,130.781530,116.110590,129.000723,114.491158,66.050881,113.421294,0.001933,-2.066068,32.000000,-237.295330,114.826176,0.348384,12.594907,0.505856,377066.442586,1.052186,20.051253,20.907808,1.654947,67.892561,61.811664,81.858732,64.000000,46.257708,87.594937,80.404707,20.202532,19.746805
72.406469,80.227683,119.848549,131.903899,70.907431,76.029429,59.445791,12.712467,113.997600,1.296238,80.395405,73.343089,130.772521,116.122714,128.991747,114.507640,66.062300,113.436647,0.001916,-2.066344,32.000000,-237.294422,114.852549,0.270394,12.594067,0.505622,377109.677898,0.919941,20.026040,20.908968,1.654775,67.893349,61.816123,81.859229,64.000000,46.265896,87.594937,80.360176,20.202532,19.744933
72.408276,80.215511,119.930233,131.896452,70.890976,76.037546,51.627368,12.712975,114.003285,1.303106,80.383309,73.347946,130.764182,116.131570,128.983417,114.519765,66.071378,113.447270,0.001916,-2.067529,32.000000,-237.293929,114.845620,0.277700,12.595985,0.505805,377080.370503,1.045496,20.009816,20.904626,1.655276,67.893103,61.819186,81.859132,64.000000,46.329727,87.594937,80.319917,20.202532,19.743514
72.416619,80.201808,119.891653,131.887506,70.883039,76.037761,51.985231,12.712320,114.010876,1.589435,80.373388,73.346836,130.755436,116.142453,128.974701,114.528579,66.083251,113.453614,0.001958,-2.067583,32.000000,-237.294315,114.838402,0.369340,12.594254,0.505785,377047.156319,0.918875,19.992741,20.901717,1.655219,67.894029,61.824273,81.860867,64.000000,46.348194,87.594937,80.267712,20.202532,19.741873
72.419613,80.191503,119.881440,131.879907,70.822156,76.037898,51.961408,12.712904,114.020953,1.590362,80.364728,73.349105,130.747363,116.149498,128.966920,114.535206,66.091256,113.462724,0.001941,-2.070507,32.000000,-237.293584,114.859574,0.366955,12.597613,0.506407,377060.621183,1.058076,19.979163,20.898527,1.656306,67.893219,61.827219,81.862225,64.000000,46.351335,87.594937,80.225220,20.202532,19.740685
72.418013,80.180439,119.917919,131.870949,70.837906,76.038131,52.136145,12.712580,114.034454,1.313115,80.355405,73.352286,130.738228,116.159049,128.958525,114.540356,66.101215,113.472478,0.001919,-2.073385,32.000000,-237.294032,114.893086,0.274598,12.596957,0.506006,377026.658233,1.050618,19.958970,20.890171,1.655582,67.893314,61.829687,81.863482,64.000000,46.404825,87.594937,80.181023,20.202532,19.739390
72.416734,80.171630,119.961327,131.863623,70.850055,76.038181,52.080106,12.710920,114.039660,1.295374,80.348111,73.350663,130.730620,116.163725,128.951168,114.550273,66.108626,113.481480,0.001915,-2.073373,32.000000,-237.295837,114.899930,0.270724,12.596743,0.505722,377003.792021,1.051022,19.946335,20.887215,1.655373,67.892692,61.831675,81.863665,64.000000,46.458280,87.594937,80.144652,20.202532,19.738388
72.419036,80.161321,119.994504,131.854718,70.840267,76.038024,52.798362,12.709713,114.043556,1.307198,80.340149,73.352052,130.722580,116.167666,128.943805,114.559682,66.119487,113.493100,0.001918,-2.073374,32.000000,-237.297201,114.889971,0.278907,12.599176,0.506065,376979.282293,1.047496,19.936514,20.882661,1.655913,67.892311,61.836354,81.864887,64.000000,46.504763,87.594937,80.098804,20.202532,19.737193
72.415953,80.152700,119.984956,131.847372,70.870980,76.037992,51.880618,12.708826,114.053313,1.581890,80.328767,73.356144,130.714484,116.177700,128.936809,114.568354,66.125875,113.498968,0.001916,-2.074542,32.000000,-237.298045,114.880622,0.366810,12.598204,0.506440,376959.491136,1.048619,19.928701,20.880239,1.656542,67.890869,61.839546,81.864244,64.000000,46.530621,87.594937,80.063539,20.202532,19.736232
72.423327,80.139731,120.067615,131.838446,70.870725,76.037961,59.244353,12.708254,114.069007,1.533476,80.308986,73.358667,130.705689,116.189980,128.928996,114.575825,66.133034,113.510274,0.001910,-2.072783,32.000000,-237.298495,114.921000,0.342733,12.596509,0.506580,376930.858626,1.034285,19.916602,20.875818,1.656947,67.888873,61.844413,81.864142,64.000000,46.581524,87.594937,80.009143,20.202532,19.734700
72.424413,80.126252,120.125197,131.830824,70.830426,76.037908,59.262349,12.707886,114.077639,1.302525,80.289796,73.364494,130.698047,116.196771,128.922323,114.582934,66.138277,113.523879,0.001905,-2.073293,32.000000,-237.298907,114.937568,0.271742,12.592162,0.506565,376913.145691,1.052606,19.910380,20.872680,1.656886,67.886821,61.847455,81.863798,64.000000,46.659751,87.594937,79.970117,20.202532,19.733023
72.426982,80.107990,120.058982,131.821421,70.814070,76.038192,51.602450,12.707750,114.087078,1.298455,80.266569,73.363478,130.689338,116.205389,128.915625,114.595544,66.144885,113.532499,0.001905,-2.074450,32.000000,-237.299157,114.948657,0.271466,12.597617,0.507199,376886.958103,0.921632,19.891672,20.871785,1.657858,67.885638,61.851990,81.864747,64.000000,46.656968,87.594937,79.921493,20.202532,19.730674
72.430789,80.091953,120.082712,131.813377,70.785807,76.037851,52.568612,12.707417,114.095824,1.304804,80.248557,73.364405,130.681311,116.212731,128.909111,114.605051,66.150322,113.542340,0.001925,-2.073276,32.000000,-237.299528,114.952604,0.275842,12.597018,0.507827,376864.445254,0.921301,19.877349,20.874080,1.658629,67.885540,61.855390,81.865602,64.000000,46.692772,87.594937,79.875154,20.202532,19.728534
72.432556,80.073192,120.085784,131.804158,70.735822,76.037966,59.442525,12.708059,114.102274,1.581463,80.228610,73.363948,130.671730,116.222423,128.902037,114.614161,66.157517,113.554764,0.001927,-2.071532,32.000000,-237.298773,114.938852,0.367759,12.598963,0.506989,376835.893760,1.057967,19.857087,20.872248,1.657655,67.886619,61.859351,81.868080,64.000000,46.721092,87.594937,79.827772,20.202532,19.725952
72.434734,80.058944,120.161753,131.796815,70.747116,76.038087,52.936916,12.706766,114.109981,1.468221,80.212293,73.355521,130.663358,116.227464,128.895238,114.619590,66.161547,113.560435,0.001910,-2.072150,32.000000,-237.300053,114.981114,0.322052,12.601507,0.507131,376808.413519,1.038410,19.838089,20.872261,1.657896,67.887711,61.862114,81.869546,64.000000,46.781332,87.594937,79.786487,20.202532,19.723982
72.431424,80.042220,120.119752,131.788158,70.820759,76.038076,52.475761,12.706596,114.120281,1.293978,80.192470,73.353574,130.653446,116.228505,128.888466,114.630355,66.168111,113.569703,0.001911,-2.072134,32.000000,-237.300082,114.991422,0.272734,12.605272,0.507022,376778.204952,0.918256,19.817953,20.871948,1.657898,67.889227,61.865231,81.872324,64.000000,46.803269,87.594937,79.738419,20.202532,19.721689
72.420536,80.027084,120.101617,131.781338,70.877991,76.037969,51.590553,12.705405,114.124562,1.293621,80.176316,73.347068,130.646736,116.233396,128.882875,114.638998,66.173500,113.579222,0.001931,-2.073877,32.000000,-237.301439,114.998952,0.272992,12.602638,0.507496,376757.661154,1.031029,19.802011,20.871059,1.658897,67.891320,61.868579,81.873551,64.000000,46.828196,87.594937,79.708440,20.202532,19.719609
72.406539,80.008855,120.071328,131.773723,70.893489,76.037940,59.441846,12.703896,114.125498,1.301276,80.159621,73.337014,130.639021,116.238922,128.876164,114.648150,66.180328,113.589183,0.001935,-2.073341,32.000000,-237.303054,114.994660,0.277672,12.597476,0.507024,376731.160093,1.040095,19.787861,20.869629,1.658393,67.893638,61.871998,81.873484,64.000000,46.827691,87.594937,79.677916,20.202532,19.717025
72.398154,79.992534,120.059928,131.767170,70.871565,76.037984,59.436677,12.703969,114.131254,1.577724,80.143596,73.329265,130.630513,116.243295,128.869517,114.654915,66.186204,113.598693,0.001912,-2.073356,32.000000,-237.302922,114.976324,0.368676,12.597783,0.507120,376710.555832,1.058075,19.781198,20.869512,1.658392,67.896382,61.874548,81.872094,64.000000,46.865830,87.594937,79.646012,20.202532,19.714616
72.386721,79.979538,120.051562,131.761725,70.941349,76.038039,59.440139,12.703205,114.135002,1.593028,80.130263,73.317858,130.624058,116.246082,128.862721,114.658497,66.190160,113.602973,0.001907,-2.074514,32.000000,-237.303824,114.979942,0.371707,12.601405,0.507256,376685.882623,0.918475,19.773859,20.868199,1.658294,67.898419,61.877019,81.869399,64.000000,46.877881,87.594937,79.622422,20.202532,19.712767
72.382132,79.966145,120.021113,131.756364,70.984639,76.037874,52.855355,12.702158,114.139510,1.589204,80.116793,73.307099,130.617869,116.248366,128.856633,114.660571,66.195217,113.608518,0.001906,-2.076820,32.000000,-237.305044,114.988368,0.368156,12.598159,0.507251,376663.423374,0.918634,19.764063,20.867590,1.658329,67.901154,61.879879,81.866951,64.000000,46.874556,87.594937,79.597114,20.202532,19.710796
72.370998,79.949995,120.048526,131.750127,71.082288,76.037751,52.771477,12.700852,114.145574,1.312010,80.096940,73.296223,130.610757,116.252757,128.848351,114.669033,66.199925,113.616283,0.001906,-2.076786,32.000000,-237.306412,115.013510,0.276130,12.593610,0.507181,376647.722898,0.918713,19.759966,20.866003,1.658475,67.902648,61.881658,81.860984,64.000000,46.945022,87.594937,79.569913,20.202532,19.708458
72.365311,79.932056,120.050679,131.744072,71.110522,76.037654,59.421916,12.700467,114.147285,1.375449,80.076086,73.286658,130.604097,116.258917,128.841874,114.675264,66.205372,113.621193,0.001899,-2.075018,32.000000,-237.306870,114.988943,0.304748,12.590871,0.507114,376627.156346,1.033200,19.750144,20.864016,1.658159,67.905676,61.884480,81.854394,64.000000,46.964672,87.594937,79.537707,20.202532,19.705788
72.356141,79.915522,120.063746,131.738800,71.094473,76.029557,59.447669,12.699290,114.146649,1.590970,80.057868,73.276368,130.598668,116.257409,128.835943,114.678038,66.209600,113.620785,0.001896,-2.073269,32.000000,-237.308159,114.983153,0.371857,12.591688,0.507664,376606.072560,1.034975,19.742661,20.863607,1.658793,67.908271,61.887110,81.848320,64.000000,46.991581,87.594937,79.517308,20.202532,19.703363
