Torad 40 Ton Compressor Load Stand
72.349277,79.895452,120.047009,131.732504,71.159581,76.021180,59.437329,12.701029,114.149916,1.593735,80.036100,73.266217,130.592908,116.258983,128.829672,114.680488,66.215437,113.626808,0.001899,-2.073272,32.000000,-237.306294,114.988143,0.372046,12.595264,0.507851,376580.924538,0.919176,19.729148,20.860877,1.658953,67.911800,61.889726,81.841929,64.000000,47.012513,87.594937,79.490342,20.202532,19.700320
72.342528,79.878673,120.004966,131.727647,71.139884,76.021366,59.412360,12.701728,114.152551,1.588147,80.018073,73.253464,130.587545,116.262104,128.822995,114.683682,66.219661,113.628073,0.001918,-2.075585,32.000000,-237.305517,114.995916,0.367808,12.592318,0.507990,376520.452828,0.918770,19.719753,20.856425,1.659344,67.914398,61.891940,81.835152,64.000000,47.007704,87.594937,79.469349,20.202532,19.697747
72.331192,79.859072,119.963192,131.722442,70.982309,76.021650,59.444034,12.702514,114.154842,1.308158,79.998486,73.243722,130.582807,116.261246,128.816451,114.688032,66.224955,113.633552,0.001921,-2.077316,32.000000,-237.304861,115.023054,0.275930,12.593122,0.507723,376451.349565,0.918875,19.705029,20.853923,1.659270,67.919294,61.894991,81.828302,64.000000,47.010621,87.594937,79.448873,20.202532,19.694678
72.315097,79.843865,119.955880,131.718069,70.908869,76.021799,59.431144,12.701148,114.147328,1.310099,79.986372,73.229537,130.578910,116.257610,128.811959,114.689186,66.229202,113.633675,0.001905,-2.079084,32.000000,-237.306418,115.001412,0.284098,12.594912,0.507557,376430.856479,0.919318,19.693505,20.850400,1.658844,67.923478,61.897618,81.821504,64.000000,47.017328,87.594937,79.440418,20.202532,19.692245
72.300659,79.827831,119.988973,131.712858,70.842738,76.005595,52.297444,12.700487,114.138848,1.716499,79.973545,73.209572,130.574610,116.252309,128.805663,114.684776,66.234224,113.628890,0.001904,-2.080329,32.000000,-237.307122,114.956891,0.416713,12.597879,0.507322,376407.720353,0.918944,19.682732,20.848138,1.658526,67.928681,61.901395,81.813978,64.000000,47.056722,87.594937,79.428923,20.202532,19.689610
72.288252,79.815764,119.970229,131.708299,70.769168,75.996741,59.441602,12.699932,114.132552,1.743637,79.964811,73.198881,130.570966,116.251005,128.799485,114.679590,66.238780,113.628034,0.001926,-2.080337,32.000000,-237.307599,114.952874,0.423214,12.595984,0.507415,376391.726465,0.919339,19.680060,20.843958,1.658794,67.933270,61.905123,81.806523,64.000000,47.097363,87.594937,79.422845,20.202532,19.687566
72.276219,79.802862,119.964133,131.703288,70.785238,75.992746,59.463873,12.698468,114.125044,1.737450,79.953067,73.182186,130.566311,116.243337,128.792675,114.673882,66.243032,113.624592,0.001929,-2.081481,32.000000,-237.309032,114.951177,0.418784,12.595332,0.507648,376291.674816,1.044709,19.675273,20.836288,1.659583,67.938426,61.909456,81.795832,64.000000,47.113327,87.594937,79.412998,20.202532,19.685365
72.265174,79.792312,119.954343,131.699186,70.760933,75.980490,59.410981,12.697990,114.123328,1.473200,79.941561,73.170039,130.563072,116.236955,128.787257,114.671301,66.247481,113.618447,0.001912,-2.083829,32.000000,-237.309580,114.972645,0.330341,12.593988,0.507683,376232.595520,0.919189,19.672872,20.831259,1.659609,67.942111,61.913403,81.786250,64.000000,47.139119,87.594937,79.407144,20.202532,19.683556
72.246463,79.777739,119.901604,131.694019,70.670766,75.980249,59.434372,12.699137,114.120758,1.445897,79.927259,73.163756,130.559799,116.231897,128.782177,114.666183,66.254399,113.616708,0.001906,-2.081536,32.000000,-237.308416,114.965839,0.323978,12.594192,0.507786,376197.157963,0.918936,19.669346,20.825101,1.659801,67.945307,61.918072,81.774965,64.000000,47.134583,87.594937,79.408488,20.202532,19.681162
72.235453,79.764823,119.908753,131.689396,70.666685,75.976058,52.757632,12.698817,114.114694,1.445484,79.915985,73.145835,130.555637,116.230872,128.777349,114.661011,66.258102,113.613327,0.001909,-2.081553,32.000000,-237.308784,114.957014,0.323854,12.590728,0.507838,376122.373380,0.919738,19.667403,20.817250,1.659919,67.946411,61.921456,81.763343,64.000000,47.149995,87.594937,79.406951,20.202532,19.678962
72.226140,79.750581,119.900265,131.683526,70.678747,75.960051,51.883272,12.698145,114.100975,1.657385,79.904833,73.133888,130.550486,116.225400,128.770977,114.653332,66.263322,113.604918,0.001913,-2.082128,32.000000,-237.309280,114.914401,0.398948,12.588243,0.507634,376102.011781,0.919606,19.667413,20.809368,1.659619,67.947020,61.924946,81.749923,64.000000,47.160206,87.594937,79.405738,20.202532,19.676438
72.221233,79.740219,119.940568,131.678432,70.670929,75.939643,59.439350,12.698961,114.098257,1.745500,79.893769,73.127783,130.545911,116.218534,128.765366,114.646444,66.268098,113.596551,0.001913,-2.082689,32.000000,-237.308284,114.911714,0.423939,12.592564,0.507953,376065.827814,1.036071,19.663079,20.803794,1.659971,67.948364,61.928774,81.739663,64.000000,47.206037,87.594937,79.399532,20.202532,19.674540
72.211930,79.726909,119.910813,131.671841,70.575103,75.939443,59.466956,12.699420,114.096463,1.473903,79.876994,73.116234,130.541724,116.216630,128.759254,114.640171,66.273061,113.593112,0.001907,-2.082690,32.000000,-237.307835,114.939292,0.331321,12.592702,0.507993,375966.974797,1.053422,19.656099,20.793917,1.660067,67.950612,61.934158,81.727897,64.000000,47.239700,87.594937,79.396314,20.202532,19.672225
72.208893,79.713086,119.896307,131.665895,70.412306,75.939354,59.429348,12.698912,114.090859,1.446719,79.862297,73.103927,130.536809,116.210941,128.753903,114.638235,66.277204,113.585048,0.001911,-2.082686,32.000000,-237.308236,114.934961,0.324741,12.591494,0.508091,375849.493559,0.919305,19.649563,20.784509,1.660738,67.952119,61.938307,81.718643,64.000000,47.221121,87.594937,79.392572,20.202532,19.669886
72.196005,79.696446,119.931542,131.658689,70.312343,75.935535,59.408329,12.698697,114.084160,1.446334,79.846881,73.095270,130.530588,116.203740,128.747858,114.634253,66.281454,113.578083,0.001934,-2.082702,32.000000,-237.308165,114.934388,0.324764,12.589941,0.507945,375830.416944,0.918976,19.643505,20.777642,1.660540,67.953256,61.943673,81.708202,64.000000,47.306008,87.594937,79.397110,20.202532,19.666985
72.189882,79.683318,119.822221,131.652612,70.259601,75.923303,50.961778,12.699935,114.080671,1.470417,79.835231,73.088462,130.525029,116.199525,128.742792,114.629956,66.285985,113.576203,0.001953,-2.082678,32.000000,-237.306916,114.917573,0.338347,12.588081,0.507893,375809.879268,0.919565,19.632051,20.769033,1.660409,67.955368,61.948824,81.701324,64.000000,47.254751,87.594937,79.397063,20.202532,19.664615
72.172982,79.668167,119.856674,131.645086,70.213026,75.907146,52.908098,12.699372,114.069740,1.726079,79.821638,73.075964,130.517836,116.192496,128.735811,114.625668,66.290600,113.569205,0.001919,-2.083841,32.000000,-237.307479,114.913362,0.414547,12.592196,0.508406,375771.748623,0.919988,19.625462,20.760926,1.661194,67.957824,61.954498,81.693010,64.000000,47.294393,87.594937,79.407914,20.202532,19.661856
72.163730,79.657054,119.799364,131.638868,70.237476,75.890819,59.438584,12.698980,114.064243,1.460872,79.814235,73.066210,130.512497,116.185687,128.730728,114.620723,66.295315,113.566478,0.001918,-2.086191,32.000000,-237.307856,114.926797,0.328877,12.594423,0.507552,375692.846295,1.072360,19.617109,20.755354,1.659820,67.961159,61.960826,81.687501,64.000000,47.258693,87.594937,79.418333,20.202532,19.659700
72.153846,79.645178,119.792061,131.631631,70.172381,75.879127,52.410097,12.699221,114.057759,1.446732,79.803191,73.056542,130.505124,116.178224,128.722498,114.614103,66.300050,113.559890,0.001935,-2.086168,32.000000,-237.307655,114.918660,0.325351,12.586010,0.507799,375595.395997,1.032922,19.615140,20.746864,1.660686,67.964218,61.967928,81.681196,64.000000,47.279077,87.594937,79.426061,20.202532,19.657381
72.141417,79.635019,119.840606,131.625607,70.123788,75.858966,59.423571,12.698263,114.051332,1.446413,79.793244,73.049572,130.498552,116.168238,128.715795,114.605962,66.303291,113.552558,0.001954,-2.083847,32.000000,-237.308684,114.911798,0.325847,12.584604,0.507235,375499.357213,0.919343,19.611245,20.740639,1.660105,67.965845,61.972595,81.676887,64.000000,47.320898,87.594937,79.438605,20.202532,19.655383
72.129378,79.622746,119.923982,131.617953,70.252525,75.834002,59.399364,12.697036,114.042152,1.446436,79.783745,73.035522,130.490162,116.160418,128.709181,114.596557,66.308574,113.542317,0.001918,-2.082694,32.000000,-237.309705,114.905849,0.325501,12.583524,0.507578,375425.106865,1.042598,19.607080,20.732254,1.660231,67.967144,61.979521,81.674107,64.000000,47.392517,87.594937,79.454257,20.202532,19.652978
72.124062,79.613464,119.944952,131.611537,70.226187,75.813526,51.929200,12.697275,114.039578,1.436585,79.775101,73.029088,130.483864,116.151774,128.702519,114.590868,66.313781,113.534630,0.001909,-2.081533,32.000000,-237.309456,114.911312,0.319528,12.580202,0.508080,375313.826351,0.919455,19.606619,20.724952,1.661190,67.968464,61.983902,81.673051,64.000000,47.437281,87.594937,79.462914,20.202532,19.651031
72.115015,79.602332,119.870801,131.603896,70.291972,75.801206,51.961374,12.697170,114.033310,1.304578,79.765592,73.020688,130.475665,116.146115,128.695664,114.586086,66.319896,113.525092,0.001913,-2.081559,32.000000,-237.309426,114.909275,0.277029,12.582970,0.508808,375173.662072,0.919669,19.603740,20.713997,1.662623,67.969555,61.989924,81.674022,64.000000,47.426387,87.594937,79.479656,20.202532,19.648780
72.110906,79.593237,119.853540,131.597533,70.329546,75.793616,59.228573,12.696617,114.029064,1.298189,79.756518,73.011901,130.469277,116.135370,128.690120,114.580039,66.324546,113.515728,0.001915,-2.081597,32.000000,-237.309976,114.901391,0.273778,12.586397,0.509052,375056.606222,1.051743,19.598607,20.704531,1.663037,67.970723,61.995018,81.675980,64.000000,47.436573,87.594937,79.489836,20.202532,19.646850
72.098876,79.581620,119.870922,131.589149,70.264936,75.769319,59.438665,12.698065,114.021955,1.298134,79.745874,73.005868,130.461813,116.126020,128.683940,114.572107,66.330892,113.508812,0.001913,-2.081591,32.000000,-237.308580,114.894965,0.273915,12.581914,0.508353,374978.089115,1.051038,19.594537,20.693134,1.662217,67.971920,62.001191,81.681042,64.000000,47.459414,87.594937,79.507336,20.202532,19.644484
72.086138,79.571894,119.827723,131.581670,70.220163,75.765474,52.629350,12.697013,114.012946,1.298473,79.736832,72.998530,130.454074,116.119853,128.676813,114.564360,66.333814,113.503368,0.001906,-2.081599,32.000000,-237.309736,114.887430,0.274012,12.584589,0.508064,374925.153960,0.922022,19.588650,20.683295,1.662072,67.971433,62.005611,81.686800,64.000000,47.450128,87.594937,79.527335,20.202532,19.642452
72.077025,79.561019,119.804684,131.572015,70.286580,75.740838,52.255413,12.697843,114.006563,1.298724,79.728702,72.986138,130.444435,116.111724,128.669200,114.557260,66.338506,113.497580,0.001910,-2.082152,32.000000,-237.308848,114.881587,0.273612,12.587735,0.508394,374787.305270,0.918612,19.586424,20.673117,1.662591,67.972369,62.012006,81.696004,64.000000,47.468091,87.594937,79.549927,20.202532,19.640081
72.067690,79.553027,119.821854,131.563998,70.274352,75.720598,59.451487,12.696490,113.995341,1.327023,79.723070,72.977857,130.436753,116.098833,128.662285,114.550899,66.343074,113.490220,0.001915,-2.082716,32.000000,-237.310313,114.860758,0.288815,12.589501,0.508071,374757.889003,1.037591,19.586643,20.667179,1.662285,67.973698,62.017144,81.704397,64.000000,47.484026,87.594937,79.569784,20.202532,19.638273
72.054492,79.543836,119.882640,131.554768,70.259355,75.712336,59.460702,12.695863,113.983806,1.577292,79.715360,72.963793,130.427858,116.084190,128.654683,114.538619,66.348454,113.479896,0.001945,-2.082739,32.000000,-237.310907,114.846915,0.361332,12.590033,0.507711,374621.017963,1.044795,19.582885,20.659281,1.662176,67.975102,62.023793,81.715893,64.000000,47.552839,87.594937,79.599384,20.202532,19.636146
72.045563,79.535778,119.891402,131.547089,70.190236,75.712336,52.070516,12.695728,113.975209,1.449970,79.708951,72.951200,130.420315,116.074590,128.646765,114.530893,66.352640,113.473357,0.001909,-2.082757,32.000000,-237.311161,114.835980,0.323033,12.588185,0.507775,374508.942552,0.918201,19.582181,20.650634,1.662629,67.975234,62.029173,81.726138,64.000000,47.574844,87.594937,79.622965,20.202532,19.634332
72.027114,79.526292,119.842539,131.537962,70.193885,75.692261,51.593970,12.692572,113.957980,1.448427,79.704977,72.936352,130.411582,116.060247,128.637643,114.515957,66.358524,113.459840,0.001909,-2.082749,32.000000,-237.314431,114.821190,0.322599,12.585042,0.508393,374454.452790,0.918125,19.583299,20.639534,1.663777,67.975144,62.035905,81.739439,64.000000,47.567132,87.594937,79.661599,20.202532,19.632113
72.012260,79.520305,119.869951,131.530909,70.217516,75.671871,59.453222,12.692292,113.945694,1.448686,79.702651,72.927699,130.404306,116.051119,128.630388,114.503143,66.363016,113.452665,0.001910,-2.082761,32.000000,-237.314740,114.809453,0.322994,12.588975,0.508672,374442.852950,1.048555,19.582216,20.631724,1.664105,67.975761,62.041142,81.750817,64.000000,47.605567,87.594937,79.695457,20.202532,19.630497
71.998186,79.514560,119.806598,131.522859,70.152450,75.647280,59.432139,12.692326,113.931649,1.448425,79.699333,72.914173,130.396163,116.038352,128.621639,114.490442,66.369255,113.443290,0.001941,-2.082788,32.000000,-237.314775,114.795109,0.322755,12.594196,0.508512,374330.789730,1.058239,19.587141,20.618349,1.663853,67.977376,62.047442,81.764005,64.000000,47.608271,87.594937,79.734004,20.202532,19.628770
71.985998,79.510127,119.814595,131.516207,70.089867,75.639160,51.794732,12.691905,113.916115,1.658396,79.698318,72.900079,130.389422,116.024118,128.614728,114.479538,66.373696,113.430474,0.001905,-2.082814,32.000000,-237.315229,114.754600,0.393756,12.599780,0.508659,374221.865790,0.918300,19.592759,20.609880,1.664577,67.979059,62.052954,81.774843,64.000000,47.611198,87.594937,79.769673,20.202532,19.627430
71.972145,79.505871,119.782959,131.508675,70.106732,75.630958,51.848637,12.691505,113.905056,1.466641,79.699678,72.887945,130.382126,116.007229,128.605864,114.462317,66.380637,113.416474,0.001899,-2.082862,32.000000,-237.315729,114.766969,0.325014,12.597633,0.507951,374089.352247,0.918516,19.598012,20.598445,1.664022,67.980597,62.059953,81.788010,64.000000,47.609349,87.594937,79.816013,20.202532,19.625877
71.968241,79.502772,119.809459,131.502351,70.089624,75.630935,50.695540,12.690702,113.895978,1.454031,79.692810,72.880006,130.375796,115.994363,128.597126,114.453298,66.385287,113.406354,0.001898,-2.082838,32.000000,-237.316451,114.755244,0.322455,12.600332,0.507918,374041.846443,1.054032,19.603105,20.586899,1.664415,67.980242,62.064853,81.798196,64.000000,47.650050,87.594937,79.845028,20.202532,19.624754
71.959414,79.495318,119.796955,131.494168,70.041674,75.630625,52.243052,12.691006,113.883600,1.453778,79.683151,72.870327,130.369000,115.982949,128.588957,114.443224,66.390219,113.394213,0.001913,-2.082897,32.000000,-237.316118,114.742946,0.322590,12.598785,0.507892,373990.727507,1.053040,19.609678,20.572198,1.664296,67.980124,62.070899,81.810328,64.000000,47.672403,87.594937,79.886726,20.202532,19.622879
71.950490,79.487420,119.747138,131.486811,70.026787,75.630591,59.470063,12.690102,113.873084,1.454088,79.676652,72.858596,130.362479,115.972630,128.582985,114.431607,66.395267,113.381953,0.001910,-2.084679,32.000000,-237.317045,114.733111,0.322308,12.599529,0.508051,373981.939749,1.077048,19.609632,20.561938,1.664755,67.981244,62.077022,81.820297,64.000000,47.670040,87.594937,79.922145,20.202532,19.621026
71.942762,79.478496,119.677751,131.477668,70.002500,75.630848,59.270415,12.690823,113.858153,1.674813,79.667220,72.850507,130.353957,115.962391,128.574983,114.418942,66.400328,113.369927,0.001904,-2.085635,32.000000,-237.316458,114.687268,0.400477,12.596895,0.508138,373968.289866,1.045264,19.609077,20.550273,1.664785,67.982814,62.082525,81.830606,64.000000,47.632420,87.594937,79.965059,20.202532,19.618779
71.932609,79.471180,119.621582,131.470108,70.009833,75.630982,52.377652,12.689970,113.849213,1.752141,79.659401,72.839893,130.346841,115.950743,128.569215,114.409107,66.404202,113.357894,0.001905,-2.084496,32.000000,-237.317166,114.675759,0.421387,12.594877,0.507804,373955.015362,0.918348,19.608158,20.538427,1.664299,67.984432,62.087861,81.838276,64.000000,47.615962,87.594937,80.005776,20.202532,19.616979
71.921579,79.462690,119.566648,131.461079,69.927063,75.630956,59.411316,12.689726,113.839136,1.596586,79.652788,72.829246,130.337681,115.936111,128.560881,114.397014,66.408745,113.348378,0.001919,-2.083301,32.000000,-237.317506,114.705448,0.362419,12.596560,0.507433,373941.733840,0.921534,19.605277,20.526699,1.663513,67.986063,62.093955,81.845871,64.000000,47.598296,87.594937,80.056062,20.202532,19.614766
71.913015,79.456468,119.525701,131.453845,69.927648,75.631213,50.784267,12.689186,113.826621,1.450229,79.646210,72.821678,130.329519,115.926938,128.554301,114.388705,66.412988,113.339916,0.001945,-2.083272,32.000000,-237.318036,114.696659,0.322288,12.590316,0.507192,373932.540864,1.042953,19.605900,20.516151,1.662967,67.987538,62.098377,81.852716,64.000000,47.584711,87.594937,80.097643,20.202532,19.613094
71.896284,79.448468,119.518519,131.445564,69.894058,75.631103,52.264244,12.688111,113.814803,1.448869,79.638536,72.810125,130.319626,115.915444,128.545532,114.376818,66.417873,113.326042,0.001911,-2.083287,32.000000,-237.319223,114.685441,0.321887,12.592336,0.506819,373919.948526,0.919616,19.606035,20.506330,1.662459,67.989674,62.103375,81.858343,64.000000,47.609790,87.594937,80.156740,20.202532,19.610977
71.889874,79.441855,119.488230,131.438734,69.934873,75.631176,51.988363,12.688603,113.805771,1.484091,79.632903,72.800889,130.312685,115.904637,128.539998,114.366520,66.423065,113.318162,0.001910,-2.083268,32.000000,-237.318569,114.659653,0.339350,12.593246,0.506847,373911.411721,1.075967,19.606513,20.497392,1.662087,67.993500,62.108312,81.862458,64.000000,47.583593,87.594937,80.201423,20.202532,19.609208
71.886776,79.434384,119.586953,131.430885,69.910183,75.631554,52.338166,12.688602,113.789857,1.745336,79.627564,72.794641,130.303806,115.896107,128.531758,114.353969,66.428154,113.304171,0.001912,-2.084464,32.000000,-237.318551,114.626850,0.421969,12.589486,0.506938,373900.767136,1.045750,19.611601,20.484813,1.662374,67.998000,62.113749,81.864539,64.000000,47.641570,87.594937,80.248622,20.202532,19.607121
71.877926,79.428937,119.564347,131.424611,69.866411,75.631882,51.868765,12.687508,113.781429,1.733342,79.620119,72.788360,130.296611,115.885659,128.524722,114.343557,66.431372,113.291893,0.001938,-2.084451,32.000000,-237.319662,114.625282,0.414057,12.585002,0.506733,373888.532986,1.051387,19.610003,20.475251,1.662101,68.001775,62.117868,81.865058,64.000000,47.666890,87.594937,80.294615,20.202532,19.605498
71.870936,79.421270,119.558567,131.416946,69.887797,75.631947,59.453388,12.688795,113.779077,1.382204,79.613872,72.779946,130.288972,115.876137,128.516926,114.335167,66.436812,113.281585,0.001902,-2.084459,32.000000,-237.318507,114.663784,0.295092,12.582307,0.507757,373875.837781,1.044395,19.604957,20.462399,1.663546,68.008899,62.124214,81.865392,64.000000,47.670466,87.594937,80.350062,20.202532,19.603399
71.863366,79.414718,119.540571,131.409272,69.952528,75.632023,59.452758,12.688419,113.768511,1.297942,79.609690,72.774207,130.280944,115.865682,128.510484,114.326321,66.441051,113.269430,0.001898,-2.084461,32.000000,-237.318890,114.654901,0.272445,12.578858,0.507877,373869.670424,1.053982,19.606434,20.452368,1.663436,68.015796,62.129099,81.863680,64.000000,47.683674,87.594937,80.404691,20.202532,19.601357
71.860871,79.410406,119.494966,131.402817,70.003302,75.631979,59.422907,12.690109,113.760062,1.336462,79.605043,72.772653,130.273662,115.857668,128.505172,114.320308,66.444798,113.261260,0.001898,-2.084499,32.000000,-237.317054,114.629812,0.290796,12.578569,0.508029,373856.500470,0.919605,19.604238,20.441210,1.663518,68.022786,62.133634,81.861723,64.000000,47.654181,87.594937,80.449028,20.202532,19.599863
71.859970,79.404424,119.468572,131.394490,70.061392,75.632162,50.866505,12.690132,113.747128,1.596364,79.600710,72.772380,130.264519,115.846366,128.497885,114.312782,66.448815,113.240855,0.001911,-2.084489,32.000000,-237.317074,114.601416,0.372312,12.577154,0.508122,373845.846455,0.919709,19.603609,20.430225,1.663442,68.030119,62.139246,81.858631,64.000000,47.665493,87.594937,80.499948,20.202532,19.599863
71.861114,79.400027,119.483967,131.386663,70.158965,75.631960,51.329966,12.690353,113.740135,1.598539,79.597950,72.771935,130.256744,115.837917,128.492689,114.304913,66.452813,113.231511,0.001905,-2.083304,32.000000,-237.316956,114.593351,0.372092,12.566893,0.507779,373836.372024,0.920195,19.601251,20.421946,1.662866,68.036139,62.144602,81.856242,64.000000,47.669490,87.594937,80.542385,20.202532,18.599267
71.864668,79.394158,119.501708,131.376765,70.184298,75.632070,52.530777,12.691519,113.733639,1.376543,79.592531,72.777094,130.246986,115.831281,128.484917,114.298173,66.456544,113.219883,0.001902,-2.083274,32.000000,-237.315767,114.618259,0.294350,12.560929,0.507623,373825.222132,1.074984,19.595974,20.406603,1.662519,68.041942,62.149192,81.853664,64.000000,47.698109,87.594937,80.587374,20.202532,18.597328
71.868643,79.389469,119.487881,131.367895,70.152272,75.632078,51.133346,12.692683,113.724856,1.294058,79.586505,72.776945,130.237640,115.825900,128.479114,114.291806,66.459363,113.210109,0.001901,-2.083218,32.000000,-237.314542,114.607165,0.272635,12.559885,0.508149,373813.133517,1.065243,19.590681,20.397419,1.662707,68.047588,62.153977,81.851968,64.000000,47.710682,87.594937,80.619424,20.202532,18.595770
71.866704,79.383664,119.456200,131.356478,70.169367,75.632230,59.436021,12.692850,113.710883,1.293748,79.591414,72.770972,130.227899,115.816896,128.472604,114.277494,66.463284,113.195627,0.001920,-2.083214,32.000000,-237.314237,114.590638,0.272057,12.560324,0.508475,373800.846681,1.040818,19.582031,20.387233,1.662872,68.054568,62.160655,81.851003,64.000000,47.699018,87.594937,80.669403,20.202532,18.593803
71.865815,79.383157,119.531560,131.347498,70.177941,75.632146,51.870536,12.693532,113.697477,1.314380,79.601298,72.770632,130.218308,115.805857,128.464879,114.266555,66.466481,113.179875,0.001939,-2.083222,32.000000,-237.313486,114.572293,0.281653,12.562723,0.508339,373790.255206,1.069182,19.574231,20.378989,1.662587,68.060218,62.165764,81.850375,64.000000,47.745401,87.594937,80.709302,20.202532,18.592682
71.863876,79.388097,119.559693,131.337640,70.176894,75.624716,52.046064,12.693544,113.679913,1.584670,79.615182,72.769919,130.208931,115.791110,128.456445,114.252393,66.470557,113.162396,0.001903,-2.083175,32.000000,-237.313350,114.531299,0.369707,12.561437,0.508066,373780.033538,0.919842,19.569943,20.367027,1.662191,68.068153,62.172427,81.850305,64.000000,47.759436,87.594937,80.760975,20.202532,18.592171
71.860647,79.393775,119.605920,131.329713,70.192547,75.624740,59.470523,12.691765,113.667866,1.432845,79.627925,72.771553,130.200982,115.774086,128.449235,114.239256,66.473824,113.148357,0.001902,-2.084002,32.000000,-237.315025,114.547702,0.310348,12.560793,0.508623,373774.324037,1.054016,19.570133,20.355084,1.663260,68.074660,62.178409,81.848576,64.000000,47.816497,87.594937,80.807028,20.202532,18.592078
71.860482,79.401014,119.650609,131.319810,70.249509,75.624939,59.452783,12.692313,113.648305,1.298481,79.642761,72.772797,130.190200,115.756469,128.439331,114.221198,66.477416,113.133972,0.001900,-2.086329,32.000000,-237.314584,114.528750,0.272976,12.567609,0.508888,373737.135287,1.050405,19.576588,20.341303,1.663697,68.080715,62.184383,81.845399,64.000000,47.836527,87.594937,80.855818,20.202532,18.592028
71.857080,79.406685,119.660429,131.311243,70.270101,75.625327,59.247234,12.691422,113.633727,1.298138,79.656147,72.769571,130.181830,115.741260,128.431388,114.200044,66.480100,113.115751,0.001904,-2.087490,32.000000,-237.315343,114.511831,0.272964,12.567283,0.509360,373739.093997,0.919331,19.584794,20.330240,1.664415,68.086325,62.189403,81.842966,64.000000,47.882419,87.594937,80.900534,20.202532,18.591958
71.850540,79.415195,119.658226,131.300872,70.335306,75.625220,52.911028,12.691569,113.616991,1.319238,79.678730,72.768781,130.172207,115.720763,128.423045,114.179222,66.484016,113.097540,0.001875,-2.086299,32.000000,-237.315397,114.481815,0.283018,12.570380,0.509474,373741.962094,0.919629,19.592163,20.318657,1.665040,68.093379,62.195421,81.839359,64.000000,47.882523,87.594937,80.955293,20.202532,18.592069
71.848653,79.425053,119.603255,131.292389,70.369874,75.625584,50.774704,12.691736,113.595833,1.578515,79.701019,72.769871,130.164679,115.703731,128.414964,114.159534,66.486912,113.079650,0.001870,-2.086329,32.000000,-237.315135,114.437156,0.368689,12.566509,0.509643,373746.894049,0.922888,19.600496,20.305852,1.665256,68.097488,62.200349,81.837078,64.000000,47.890012,87.594937,81.001789,20.202532,18.592556
71.851067,79.440827,119.703585,131.283154,70.353560,75.625637,52.927723,12.692493,113.568731,1.561058,79.730375,72.769468,130.156409,115.681379,128.404638,114.137327,66.490279,113.054481,0.001866,-2.086345,32.000000,-237.314342,114.426988,0.355362,12.562312,0.509609,373751.074003,1.033536,19.614125,20.291820,1.665377,68.101519,62.206565,81.834707,64.000000,47.928903,87.594937,81.050041,20.202532,18.593703
71.844332,79.455195,119.577265,131.275747,70.350880,75.625474,51.405400,12.691220,113.546927,1.308483,79.755125,72.764182,130.149250,115.656332,128.396891,114.114810,66.493623,113.032641,0.001886,-2.086350,32.000000,-237.315584,114.423009,0.275720,12.561293,0.509346,373759.144653,1.077088,19.625460,20.278985,1.664656,68.105395,62.211679,81.833041,64.000000,47.920326,87.594937,81.100415,20.202532,18.594913
71.844071,79.473422,119.573609,131.266724,70.390080,75.625319,51.599189,12.691625,113.517098,1.297456,79.788269,72.763712,130.141152,115.630023,128.387515,114.083566,66.497449,113.006188,0.001881,-2.086380,32.000000,-237.315168,114.399397,0.273076,12.561186,0.510344,373769.799444,1.033281,19.639344,20.261631,1.665996,68.109207,62.218103,81.833231,64.000000,47.890445,87.594937,81.153858,20.202532,18.596520
71.844549,79.490244,119.525578,131.259256,70.370504,75.625311,51.932119,12.691159,113.494026,1.297487,79.814284,72.767267,130.132885,115.608008,128.378851,114.058819,66.499197,112.981641,0.001879,-2.086325,32.000000,-237.315627,114.374158,0.273095,12.560129,0.509451,373780.365912,1.064034,19.658984,20.246150,1.664394,68.109900,62.221927,81.832960,64.000000,47.884349,87.594937,81.198400,20.202532,18.598128
71.841112,79.510401,119.529763,131.250161,70.285153,75.625495,52.418501,12.691250,113.461731,1.475651,79.845148,72.764948,130.123493,115.582554,128.368932,114.027860,66.502755,112.951826,0.001879,-2.086239,32.000000,-237.315378,114.310940,0.338544,12.559264,0.509447,373792.832781,1.060094,19.677415,20.227619,1.664349,68.110508,62.227830,81.833723,64.000000,47.893705,87.594937,81.251083,20.202532,18.600151
71.842942,79.526453,119.560452,131.242490,70.183171,75.617690,59.283387,12.692079,113.436051,1.718767,79.873832,72.762141,130.115944,115.556806,128.360899,114.001618,66.505997,112.925242,0.001898,-2.086210,32.000000,-237.314537,114.278933,0.410882,12.556954,0.509104,373807.150320,1.053340,19.693862,20.212224,1.663669,68.110280,62.232277,81.834309,64.000000,47.927165,87.594937,81.293811,20.202532,18.601729
71.837635,79.547542,119.598199,131.233747,70.117346,75.614033,52.312623,12.691068,113.408475,1.459055,79.906994,72.751190,130.107615,115.523836,128.351568,113.968241,66.510158,112.895611,0.001911,-2.086255,32.000000,-237.315581,114.270970,0.324570,12.551215,0.509260,373824.314827,1.043684,19.716711,20.192088,1.663807,68.109804,62.236926,81.835167,64.000000,47.951486,87.594937,81.351034,20.202532,18.603868
71.832110,79.565657,119.535826,131.227137,70.032305,75.601979,50.836678,12.691766,113.380368,1.448198,79.934805,72.746123,130.101276,115.491516,128.343014,113.935263,66.511982,112.867046,0.001885,-2.087427,32.000000,-237.314863,114.244313,0.322663,12.553294,0.509548,373796.603778,0.922747,19.731330,20.174063,1.664192,68.111059,62.241121,81.835524,64.000000,47.946960,87.594937,81.401776,20.202532,18.605817
71.827038,79.588645,119.484581,131.219714,69.983689,75.601827,59.462300,12.689296,113.343082,1.448163,79.968245,72.736347,130.094308,115.451267,128.335063,113.895849,66.516603,112.831624,0.001887,-2.087460,32.000000,-237.317421,114.209136,0.322715,12.554422,0.510195,373795.225448,1.045804,19.756574,20.153420,1.664840,68.113322,62.246317,81.836915,64.000000,47.922804,87.594937,81.460561,20.202532,18.608335
71.820973,79.607328,119.456854,131.213725,69.967771,75.602192,59.401796,12.687368,113.308440,1.677452,79.995276,72.730376,130.088542,115.419509,128.327017,113.862662,66.519070,112.800128,0.001886,-2.087467,32.000000,-237.319416,114.145645,0.402916,12.553756,0.509609,373753.274591,1.076144,19.779014,20.135703,1.664100,68.115339,62.249416,81.837168,64.000000,47.905992,87.594937,81.515509,20.202532,18.610411
71.811390,79.629534,119.364889,131.206811,69.901853,75.602108,59.295038,12.687008,113.276583,1.742722,80.022931,72.731590,130.079979,115.382232,128.318038,113.831104,66.521644,112.762299,0.001895,-2.087493,32.000000,-237.319958,114.113836,0.421425,12.550284,0.509238,373770.532176,0.920169,19.805973,20.111370,1.663504,68.118657,62.251710,81.837160,64.000000,47.859153,87.594937,81.578739,20.202532,18.612943
71.802630,79.646333,119.283410,131.201077,69.818060,75.602493,51.353540,12.686142,113.247230,1.742140,80.042720,72.725672,130.073059,115.352370,128.311677,113.799110,66.524396,112.735867,0.001867,-2.087488,32.000000,-237.320935,114.082902,0.421443,12.546282,0.509164,373789.607693,0.921247,19.829404,20.091371,1.663259,68.121148,62.253609,81.836372,64.000000,47.836190,87.594937,81.637162,20.202532,18.614861
71.797254,79.664131,119.165930,131.193590,69.741296,75.595642,59.262107,12.685335,113.215157,1.460572,80.065852,72.719131,130.063898,115.315564,128.303518,113.758673,66.525615,112.699721,0.001866,-2.087492,32.000000,-237.321851,114.081142,0.325929,12.538414,0.508695,373810.674977,0.923101,19.859114,20.067737,1.662200,68.122432,62.255040,81.835265,64.000000,47.768026,87.594937,81.701959,20.202532,18.616833
71.795809,79.678169,119.126541,131.187047,69.706885,75.595755,52.711277,12.686304,113.186410,1.439769,80.084210,72.712581,130.057403,115.289925,128.297008,113.726185,66.527653,112.667784,0.001865,-2.087489,32.000000,-237.320948,114.053685,0.321906,12.538397,0.508330,373828.231237,1.066056,19.882773,20.050267,1.661268,68.124089,62.256241,81.835385,64.000000,47.737843,87.594937,81.754829,20.202532,18.618369
71.788007,79.694866,119.125175,131.179432,69.673701,75.595624,52.565857,12.685842,113.144997,1.695960,80.108693,72.708572,130.050210,115.255946,128.289794,113.690463,66.528673,112.632918,0.001889,-2.087476,32.000000,-237.321322,113.977555,0.413643,12.528616,0.507724,373812.740936,0.923831,19.904781,20.028916,1.659756,68.126909,62.258868,81.837134,64.000000,47.759826,87.594937,81.824327,20.202532,18.620195
71.788612,79.709971,119.065913,131.173462,69.614032,75.595501,52.207540,12.686251,113.115471,1.881605,80.130271,72.706279,130.044278,115.227798,128.284401,113.662098,66.529912,112.603235,0.001901,-2.088407,32.000000,-237.320968,113.937290,0.470923,12.522442,0.507435,373824.841630,1.038708,19.919951,20.009085,1.659241,68.129478,62.260228,81.838893,64.000000,47.714378,87.594937,81.874941,20.202532,18.621875
71.784648,79.728767,119.024707,131.166532,69.524674,75.595448,59.439186,12.684818,113.074904,1.883101,80.153421,72.698690,130.036447,115.189796,128.275670,113.619999,66.530210,112.563564,0.001896,-2.089635,32.000000,-237.322424,113.900295,0.470156,12.520128,0.507957,373841.671295,1.041757,19.942760,19.988638,1.659402,68.132634,62.262418,81.842059,64.000000,47.669739,87.594937,81.939824,20.202532,18.624067
71.789710,79.743849,119.019394,131.160779,69.457187,75.595440,59.452726,12.684922,113.050055,1.653958,80.170607,72.695053,130.030116,115.162553,128.270358,113.590430,66.530019,112.533952,0.001895,-2.089613,32.000000,-237.322385,113.905267,0.389866,12.517211,0.507722,373854.722682,1.048939,19.957389,19.970855,1.658563,68.137029,62.264127,81.844975,64.000000,47.670381,87.594937,81.989315,20.202532,18.625845
71.787973,79.760065,118.964280,131.153517,69.424111,75.595359,59.450165,12.683882,113.019294,1.583211,80.187466,72.691460,130.021809,115.126550,128.263416,113.553880,66.528653,112.501378,0.001925,-2.089579,32.000000,-237.323435,113.875545,0.370852,12.518375,0.507551,373873.975623,0.921426,19.979290,19.948442,1.658080,68.141995,62.266448,81.848219,64.000000,47.653539,87.594937,82.050329,20.202532,18.627804
71.791663,79.771613,118.904696,131.146904,69.434675,75.595370,59.279022,12.686068,112.996747,1.634939,80.199841,72.695843,130.015587,115.102086,128.257374,113.527794,66.527802,112.475776,0.001933,-2.089562,32.000000,-237.321144,113.834882,0.392314,12.512216,0.507572,373887.812032,0.921181,19.990409,19.932122,1.657889,68.145649,62.268528,81.851925,64.000000,47.599277,87.594937,82.098152,20.202532,18.629150
71.796511,79.784173,118.899412,131.139050,69.390424,75.595118,51.150266,12.686282,112.968748,1.876152,80.211675,72.697902,130.007963,115.071459,128.250398,113.499001,66.525538,112.444155,0.001905,-2.089540,32.000000,-237.320894,113.784243,0.468710,12.508608,0.507103,373906.349372,0.921287,20.007985,19.915321,1.657162,68.149681,62.270594,81.854084,64.000000,47.583021,87.594937,82.154878,20.202532,18.630561
71.800644,79.793478,118.773101,131.132025,69.366415,75.595246,59.437091,12.686184,112.945783,1.877168,80.219836,72.698251,130.001911,115.047478,128.244021,113.472184,66.524316,112.422275,0.001906,-2.089568,32.000000,-237.321019,113.761369,0.468970,12.511604,0.506812,373918.211158,0.923923,20.016643,19.901890,1.656247,68.154209,62.273345,81.856579,64.000000,47.519473,87.594937,82.197802,20.202532,18.631623
71.801641,79.803493,118.771256,131.123634,69.410475,75.594945,59.438212,12.687344,112.921834,1.765520,80.228879,72.706303,129.994429,115.020624,128.237676,113.445756,66.521768,112.396968,0.001907,-2.089615,32.000000,-237.319995,113.757613,0.425747,12.508054,0.506861,373931.125481,1.070704,20.025405,19.886512,1.656061,68.160952,62.275922,81.859343,64.000000,47.511586,87.594937,82.258309,20.202532,18.632723
71.808896,79.811268,118.678244,131.116628,69.459718,75.602761,59.454821,12.687154,112.905663,1.445746,80.234186,72.710550,129.987958,115.000147,128.232298,113.425395,66.518021,112.378206,0.001913,-2.089629,32.000000,-237.320259,113.763404,0.323725,12.508329,0.505617,373941.679069,0.921390,20.031473,19.875525,1.654207,68.166232,62.277768,81.860965,64.000000,47.433710,87.594937,82.299260,20.202532,18.633553
71.814697,79.819852,118.642588,131.107972,69.501079,75.602561,51.912105,12.687039,112.880265,1.480857,80.240821,72.721537,129.979597,114.971091,128.225659,113.400019,66.514046,112.361669,0.001889,-2.089599,32.000000,-237.320370,113.721179,0.342857,12.510410,0.505740,373954.107108,0.921380,20.040709,19.863949,1.654158,68.173810,62.281223,81.862260,64.000000,47.402952,87.594937,82.349237,20.202532,18.634486
71.822436,79.826290,118.744436,131.100330,69.500877,75.610776,59.445020,12.687205,112.861645,1.715355,80.246629,72.725147,129.973006,114.958322,128.220449,113.384969,66.511270,112.346458,0.001885,-2.089575,32.000000,-237.320230,113.686306,0.416465,12.512536,0.504897,374003.473265,0.921132,20.042801,19.857221,1.652696,68.179551,62.283653,81.863897,64.000000,47.429121,87.594937,82.389456,20.202532,18.635152
71.830502,79.834006,118.767829,131.091137,69.562235,75.610944,52.075823,12.687764,112.846305,1.723812,80.252512,72.733955,129.964117,114.943441,128.212337,113.362801,66.505867,112.327525,0.001882,-2.089559,32.000000,-237.319635,113.666432,0.418240,12.508846,0.504429,374015.623306,1.054897,20.046844,19.851966,1.652066,68.186375,62.286601,81.864496,64.000000,47.452153,87.594937,82.436256,20.202532,18.635956
71.838431,79.841541,118.768558,131.081810,69.605857,75.610800,52.138687,12.688616,112.833278,1.494529,80.261408,72.744324,129.956872,114.925218,128.207633,113.342516,66.502361,112.312350,0.001913,-2.089582,32.000000,-237.318570,113.676709,0.337696,12.504468,0.505149,374064.305054,0.921224,20.047221,19.846248,1.653306,68.193773,62.291189,81.866505,64.000000,47.449816,87.594937,82.480124,20.202532,18.636742
71.844738,79.848243,118.807070,131.074457,69.640481,75.610981,59.359718,12.688863,112.820189,1.429259,80.270384,72.746798,129.949926,114.910235,128.203210,113.323127,66.499257,112.300747,0.001912,-2.087255,32.000000,-237.318323,113.661998,0.319919,12.503113,0.505398,374078.329594,1.051476,20.048623,19.841079,1.653446,68.199112,62.294850,81.866908,64.000000,47.442788,87.594937,82.518970,20.202532,18.637456
71.852290,79.857814,118.828295,131.065968,69.684596,75.610640,59.452547,12.689969,112.804327,1.430363,80.283338,72.752208,129.942962,114.892366,128.196358,113.308303,66.495454,112.283051,0.001907,-2.087253,32.000000,-237.317253,113.648070,0.319445,12.494684,0.505468,374087.855452,1.050097,20.049949,19.836111,1.653273,68.204879,62.299685,81.867927,64.000000,47.459562,87.594937,82.560795,20.202532,18.638517
71.856733,79.866496,118.804303,131.059138,69.731093,75.624986,59.444087,12.690578,112.792699,1.430272,80.292949,72.757566,129.936125,114.881212,128.190657,113.296602,66.492906,112.275019,0.001905,-2.087291,32.000000,-237.316567,113.634839,0.319810,12.495411,0.505763,374098.099736,0.922282,20.051714,19.832735,1.653664,68.209803,62.304099,81.868296,64.000000,47.444018,87.594937,82.598973,20.202532,18.639542
71.864559,79.877419,118.765688,131.051406,69.814799,75.624700,59.438566,12.690665,112.779109,1.430489,80.307458,72.767071,129.927372,114.866709,128.182172,113.283152,66.488829,112.260368,0.001935,-2.087298,32.000000,-237.316362,113.619823,0.319571,12.491638,0.506178,374109.435310,0.920753,20.055374,19.826654,1.653786,68.213236,62.309305,81.867984,64.000000,47.400485,87.594937,82.640885,20.202532,18.640846
71.872825,79.887506,118.654087,131.045445,69.820184,75.624698,59.406006,12.691647,112.772817,1.247965,80.317845,72.773074,129.919964,114.856721,128.175602,113.267402,66.485632,112.246282,0.001934,-2.087313,32.000000,-237.315394,113.642008,0.252310,12.491677,0.505992,374191.289519,0.921016,20.060578,19.824715,1.653350,68.216142,62.313338,81.866964,64.000000,47.339807,87.594937,82.671886,20.202532,18.642101
71.883013,79.897172,118.622423,131.039801,69.871719,75.624653,59.427638,12.690829,112.762724,0.996196,80.327090,72.780169,129.913311,114.845357,128.169001,113.254968,66.481931,112.235813,0.001908,-2.085077,32.000000,-237.316360,113.653160,0.172811,12.490282,0.505707,374204.765379,0.921013,20.065377,19.820607,1.652632,68.217608,62.317575,81.865084,64.000000,47.293865,87.594937,82.698455,20.202532,18.643357
71.891793,79.907833,118.629234,131.033282,69.948829,75.624692,51.588604,12.693027,112.749455,1.252637,80.338599,72.790822,129.905600,114.836917,128.161252,113.248724,66.478130,112.226681,0.001908,-2.082304,32.000000,-237.313931,113.599461,0.265565,12.489482,0.504641,374216.950882,0.921423,20.068996,19.815934,1.650889,68.219402,62.321688,81.860430,64.000000,47.286680,87.594937,82.736541,20.202532,18.644721
71.902372,79.916525,118.593131,131.028111,70.027369,75.624551,59.473845,12.692864,112.741550,1.429946,80.347925,72.802269,129.900273,114.827391,128.155295,113.238537,66.474902,112.217626,0.001907,-2.080737,32.000000,-237.314003,113.577929,0.318444,12.490525,0.504294,374228.996946,0.920964,20.070689,19.813786,1.650215,68.220575,62.325325,81.856154,64.000000,47.251508,87.594937,82.759846,20.202532,18.645839
71.907949,79.926605,118.623838,131.022122,70.088727,75.624939,51.570946,12.694457,112.733320,1.431937,80.358796,72.815151,129.893985,114.817803,128.148856,113.231752,66.472694,112.211047,0.001911,-2.080751,32.000000,-237.312437,113.569993,0.317709,12.488271,0.504262,374242.941722,1.060793,20.074480,19.812484,1.650108,68.223264,62.329444,81.850773,64.000000,47.244357,87.594937,82.794651,20.202532,18.647149
71.912417,79.936982,118.634356,131.016550,70.117226,75.624771,59.436168,12.693334,112.723862,1.380827,80.372913,72.818417,129.887028,114.805131,128.142358,113.220583,66.469742,112.200946,0.001887,-2.080744,32.000000,-237.313714,113.577361,0.296572,12.491424,0.503761,374252.254174,0.920016,20.074896,19.810652,1.649363,68.224136,62.331963,81.844599,64.000000,47.244007,87.594937,82.829180,20.202532,18.648482
71.916849,79.947080,118.645022,131.012394,70.145639,75.624847,52.755199,12.694280,112.717327,1.146959,80.387390,72.822495,129.881448,114.799835,128.137635,113.216265,66.468055,112.199546,0.001883,-2.079585,32.000000,-237.312829,113.589111,0.222153,12.490533,0.504057,374266.118340,1.060945,20.080614,19.809184,1.649662,68.224784,62.335031,81.840156,64.000000,47.248928,87.594937,82.857388,20.202532,18.649804
71.923048,79.960788,118.666899,131.008292,70.134565,75.624787,59.453318,12.694581,112.708821,1.138620,80.406455,72.830169,129.874745,114.794403,128.132845,113.210671,66.464581,112.192301,0.001882,-2.079041,32.000000,-237.312506,113.581659,0.220250,12.487720,0.503959,374279.022123,0.920509,20.087495,19.806489,1.649706,68.224924,62.337801,81.833635,64.000000,47.235150,87.594937,82.893362,20.202532,18.651633
71.931571,79.973445,118.637308,131.005501,70.064938,75.624740,52.210444,12.694631,112.700061,1.333657,80.421703,72.835172,129.869615,114.790585,128.127825,113.202626,66.462766,112.185965,0.001912,-2.077310,32.000000,-237.312456,113.541566,0.291419,12.485648,0.504033,374290.606839,1.037041,20.094127,19.807395,1.649753,68.224927,62.339928,81.827660,64.000000,47.212054,87.594937,82.916340,20.202532,18.653371
71.934259,79.989066,118.656827,131.002317,69.950894,75.624535,52.390624,12.694833,112.693049,1.432920,80.439956,72.839171,129.865178,114.783557,128.122133,113.191380,66.462031,112.176525,0.001906,-2.077281,32.000000,-237.312261,113.531968,0.319381,12.487824,0.504264,374307.475446,0.920151,20.102985,19.806820,1.649915,68.225006,62.344415,81.821292,64.000000,47.210218,87.594937,82.947026,20.202532,18.655577
71.941049,80.001014,118.609695,130.999539,69.873154,75.624412,59.444120,12.695237,112.688391,1.405846,80.455335,72.843557,129.861457,114.781119,128.116573,113.184038,66.459755,112.168839,0.001905,-2.077285,32.000000,-237.311865,113.534795,0.307614,12.487496,0.503979,374320.319382,1.047694,20.108977,19.805092,1.649308,68.223403,62.346138,81.815221,64.000000,47.167011,87.594937,82.972581,20.202532,18.657304
71.949115,80.015786,118.500371,130.996976,69.888712,75.632314,51.677865,12.695494,112.682315,1.144414,80.472243,72.849553,129.855882,114.773139,128.110603,113.177414,66.456615,112.159444,0.001903,-2.074943,32.000000,-237.311502,113.554119,0.222282,12.482974,0.504047,374335.645460,1.044089,20.122495,19.800551,1.649518,68.220595,62.348699,81.806299,64.000000,47.099496,87.594937,82.997124,20.202532,18.659419
71.954364,80.027630,118.484940,130.994958,69.860486,75.632209,52.536579,12.696553,112.673616,1.198659,80.487241,72.852440,129.851831,114.768589,128.106932,113.174951,66.455586,112.155695,0.001935,-2.074940,32.000000,-237.310459,113.531145,0.245935,12.484045,0.503562,374348.508524,0.920131,20.129134,19.798531,1.648707,68.218317,62.350528,81.798530,64.000000,47.055828,87.594937,83.018874,20.202532,18.661170
71.958609,80.042209,118.432444,130.993616,69.879900,75.632188,59.470379,12.697605,112.667099,1.430007,80.505760,72.854601,129.847573,114.762519,128.101567,113.167414,66.455066,112.149121,0.001928,-2.074981,32.000000,-237.309538,113.508671,0.318953,12.483704,0.502766,374404.725276,1.058430,20.137598,19.796418,1.647002,68.214860,62.353159,81.789191,64.000000,47.008253,87.594937,83.047651,20.202532,18.663291
71.965930,80.054469,118.461804,130.992731,69.901640,75.631908,59.428955,12.698995,112.660946,1.431348,80.519468,72.862464,129.844684,114.758799,128.096394,113.167466,66.453746,112.145013,0.001904,-2.076687,32.000000,-237.308115,113.505740,0.318848,12.488731,0.502530,374416.386127,1.041076,20.145338,19.795352,1.646668,68.211249,62.355407,81.781720,64.000000,47.006031,87.594937,83.068651,20.202532,18.665132
71.979967,80.067931,118.370729,130.991668,69.912079,75.631989,51.047834,12.700517,112.658056,1.430888,80.532636,72.874196,129.840813,114.757304,128.091475,113.161239,66.451883,112.141534,0.001903,-2.077285,32.000000,-237.306543,113.502057,0.318751,12.489513,0.502048,374430.482084,0.919670,20.156598,19.792196,1.645841,68.207414,62.356855,81.772362,64.000000,46.946909,87.594937,83.083874,20.202532,18.667215
71.991379,80.078121,118.365972,130.990677,69.928935,75.632146,59.456685,12.701118,112.657337,1.430980,80.543194,72.882466,129.838211,114.755285,128.087588,113.161073,66.450030,112.137753,0.001902,-2.077272,32.000000,-237.305970,113.496497,0.318718,12.493993,0.502010,374441.031150,0.920233,20.163134,19.791219,1.646082,68.203791,62.357986,81.764414,64.000000,46.917489,87.594937,83.094570,20.202532,18.668792
72.000189,80.089827,118.445995,130.989748,69.880031,75.632272,59.434311,12.700441,112.649472,1.631304,80.554948,72.884404,129.836311,114.749532,128.084063,113.159493,66.448236,112.134578,0.001905,-2.074939,32.000000,-237.306689,113.456509,0.390539,12.499156,0.501003,374453.555364,1.071124,20.165623,19.791137,1.644495,68.200563,62.358333,81.756012,64.000000,46.926036,87.594937,83.110693,20.202532,18.670624
72.004885,80.098870,118.458968,130.988790,69.806782,75.632262,52.637276,12.700905,112.648996,1.727982,80.567636,72.889813,129.835828,114.747689,128.082151,113.158034,66.448669,112.132894,0.001885,-2.074939,32.000000,-237.306312,113.451515,0.417070,12.500591,0.500617,374463.939450,0.919499,20.166894,19.790876,1.644169,68.198850,62.359467,81.749977,64.000000,46.932617,87.594937,83.127794,20.202532,18.672073
72.013133,80.110557,118.505851,130.987463,69.798931,75.632341,59.433102,12.702781,112.652647,1.727807,80.580186,72.896175,129.832934,114.748837,128.079033,113.161034,66.447977,112.132858,0.001883,-2.076688,32.000000,-237.304438,113.449225,0.416986,12.503365,0.500990,374476.575321,0.919749,20.171713,19.790895,1.645079,68.196455,62.361355,81.743673,64.000000,46.926925,87.594937,83.143171,20.202532,18.673894
72.018745,80.121800,118.504537,130.986116,69.786510,75.632354,51.532663,12.702329,112.654732,1.462152,80.590314,72.901951,129.831126,114.749226,128.076587,113.159954,66.447460,112.128616,0.001882,-2.078967,32.000000,-237.304909,113.491910,0.322250,12.506216,0.500962,374484.329691,0.919603,20.177262,19.789378,1.644937,68.193780,62.363954,81.739394,64.000000,46.914477,87.594937,83.158710,20.202532,18.675759
72.021380,80.130233,118.510657,130.985245,69.757237,75.632194,52.074582,12.703419,112.657435,1.284768,80.598521,72.904770,129.828869,114.748301,128.074022,113.161976,66.446809,112.128284,0.001918,-2.080543,32.000000,-237.304026,113.503990,0.269881,12.508023,0.501156,374494.066251,0.919635,20.182329,19.790191,1.645614,68.190946,62.366313,81.735852,64.000000,46.901459,87.594937,83.174134,20.202532,18.677165
72.032100,80.140423,118.480296,130.984604,69.708327,75.631580,59.464978,12.702632,112.651421,1.630987,80.608561,72.905971,129.825517,114.750245,128.070284,113.161225,66.446702,112.122933,0.001905,-2.078211,32.000000,-237.304777,113.448548,0.391561,12.503298,0.500973,374505.016965,1.060563,20.189187,19.788339,1.645468,68.186137,62.368968,81.731178,64.000000,46.871610,87.594937,83.184857,20.202532,18.678848
72.039868,80.148810,118.464081,130.984393,69.686023,75.631517,59.415922,12.702051,112.650876,1.721564,80.614504,72.912551,129.822818,114.752264,128.065709,113.160601,66.445687,112.121170,0.001904,-2.076470,32.000000,-237.305343,113.445751,0.417267,12.503224,0.500926,374513.182495,1.049505,20.195562,19.788802,1.645493,68.182519,62.371391,81.726977,64.000000,46.817798,87.594937,83.195228,20.202532,18.680274
