Torad 40 Ton Compressor Load Stand
72.053927,80.157619,118.467134,130.984092,69.675327,75.631375,51.843876,12.702815,112.654297,1.721495,80.620963,72.924327,129.820538,114.752901,128.061891,113.161781,66.444914,112.117847,0.001903,-2.074709,32.000000,-237.304617,113.446344,0.417599,12.501828,0.500696,374517.161409,0.918935,20.197376,19.785917,1.644826,68.179645,62.374280,81.722399,64.000000,46.816560,87.594937,83.196840,20.202532,18.681858
72.060999,80.163736,118.474436,130.983536,69.719888,75.638641,59.470589,12.702751,112.656037,1.721407,80.625540,72.930257,129.819120,114.751515,128.059479,113.160933,66.445634,112.117270,0.001936,-2.074676,32.000000,-237.304812,113.447352,0.417678,12.499614,0.500455,374524.095764,0.919602,20.199695,19.785946,1.644424,68.178179,62.376630,81.719298,64.000000,46.813859,87.594937,83.201441,20.202532,18.682982
72.068738,80.170491,118.448490,130.983269,69.808659,75.638604,59.455308,12.702641,112.661834,1.525779,80.632962,72.932392,129.818118,114.749174,128.057833,113.166344,66.446434,112.116794,0.001923,-2.077005,32.000000,-237.304785,113.481560,0.346333,12.505612,0.500335,374529.032177,1.053705,20.197522,19.784862,1.644145,68.176855,62.380210,81.717183,64.000000,46.779237,87.594937,83.207298,20.202532,18.684253
72.073524,80.176060,118.485643,130.983483,69.938850,75.642643,59.434991,12.702696,112.661421,1.461445,80.639985,72.938412,129.816966,114.748078,128.055924,113.166456,66.445538,112.117313,0.001903,-2.077039,32.000000,-237.304742,113.476823,0.332531,12.506427,0.500436,374567.894810,0.918576,20.198116,19.783819,1.644085,68.176093,62.381864,81.715558,64.000000,46.779795,87.594937,83.213754,20.202532,18.685315
72.079478,80.184262,118.516916,130.984360,70.068586,75.646921,59.448260,12.703802,112.660730,1.713944,80.649436,72.944716,129.815347,114.747487,128.054900,113.168001,66.446407,112.120317,0.001898,-2.077032,32.000000,-237.303568,113.452872,0.415471,12.501198,0.499865,374571.035127,0.918717,20.198828,19.782753,1.643549,68.174814,62.385608,81.715379,64.000000,46.759217,87.594937,83.218711,20.202532,18.686749
72.081802,80.191786,118.567121,130.985295,70.113459,75.647002,59.304287,12.703748,112.666399,1.720447,80.656812,72.952325,129.815666,114.750408,128.053828,113.169407,66.447744,112.120692,0.001898,-2.079359,32.000000,-237.303550,113.456676,0.417128,12.499440,0.500119,374596.911739,0.919025,20.200658,19.783939,1.643955,68.173050,62.388324,81.715795,64.000000,46.785535,87.594937,83.226929,20.202532,18.688102
72.087036,80.200570,118.578034,130.987054,70.134069,75.647165,59.414762,12.702271,112.672078,1.657746,80.662959,72.961962,129.815969,114.752017,128.052141,113.173595,66.448596,112.124067,0.001901,-2.079376,32.000000,-237.304958,113.475796,0.391368,12.505968,0.500540,374622.927796,0.918807,20.204211,19.784749,1.644253,68.169422,62.390990,81.718116,64.000000,46.787367,87.594937,83.232732,20.202532,18.689717
72.091296,80.206294,118.636197,130.988451,70.110094,75.646955,52.373887,12.701469,112.677626,1.432420,80.666408,72.962858,129.816773,114.756066,128.050749,113.176777,66.447754,112.128788,0.001880,-2.079353,32.000000,-237.305864,113.499503,0.320167,12.502031,0.501019,374628.639853,0.921024,20.209921,19.783622,1.644897,68.166055,62.392484,81.719811,64.000000,46.816010,87.594937,83.236674,20.202532,18.690893
72.100140,80.212720,118.632668,130.990179,70.105919,75.647023,59.274349,12.702094,112.683506,1.460477,80.669735,72.971016,129.818611,114.762049,128.050305,113.179541,66.447561,112.134102,0.001878,-2.079375,32.000000,-237.305230,113.498695,0.332232,12.499589,0.500793,374635.672959,0.919261,20.214618,19.784657,1.644929,68.162347,62.394266,81.722082,64.000000,46.776047,87.594937,83.235971,20.202532,18.692177
72.104496,80.217730,118.649778,130.991629,70.128981,75.654876,59.428064,12.701355,112.683355,1.706969,80.673178,72.973408,129.820205,114.765212,128.050246,113.185568,66.447711,112.137866,0.001879,-2.079372,32.000000,-237.306014,113.474166,0.414424,12.499876,0.501380,374640.276651,1.042785,20.217016,19.788140,1.645638,68.159028,62.396507,81.724488,64.000000,46.791945,87.594937,83.239437,20.202532,18.693229
72.110207,80.223387,118.705118,130.993867,70.161525,75.679079,59.454965,12.701858,112.687966,1.718170,80.676126,72.978917,129.821794,114.771666,128.050353,113.186107,66.448713,112.141780,0.001916,-2.075842,32.000000,-237.305528,113.483493,0.416767,12.501232,0.501326,374644.931314,0.921278,20.216537,19.791305,1.645387,68.155237,62.399324,81.727280,64.000000,46.795456,87.594937,83.239213,20.202532,18.694444
72.117392,80.227493,118.678253,130.995679,70.141122,75.690997,59.449974,12.702498,112.698581,1.585502,80.676547,72.986792,129.823964,114.778239,128.050931,113.188477,66.449327,112.148366,0.001903,-2.076409,32.000000,-237.304891,113.518531,0.367924,12.501739,0.501451,374687.008207,0.918940,20.218147,19.793259,1.645525,68.151298,62.401279,81.728699,64.000000,46.799180,87.594937,83.238808,20.202532,18.695379
72.129032,80.231380,118.719242,130.998250,70.157318,75.715543,59.429064,12.702851,112.706437,1.420741,80.675115,72.992679,129.825654,114.786144,128.051365,113.197828,66.448420,112.157529,0.001902,-2.075218,32.000000,-237.304547,113.539881,0.318377,12.500908,0.501947,374809.730044,0.918750,20.219346,19.794446,1.646162,68.144881,62.402279,81.730195,64.000000,46.786181,87.594937,83.230701,20.202532,18.696371
72.133917,80.234030,118.715491,131.000613,70.120494,75.735710,53.078747,12.703066,112.708568,1.420680,80.675165,72.999638,129.828075,114.791079,128.052294,113.201703,66.449158,112.164876,0.001902,-2.073466,32.000000,-237.304362,113.549521,0.318054,12.501464,0.501684,374869.529766,0.918879,20.217842,19.797512,1.645626,68.139589,62.402962,81.731587,64.000000,46.783721,87.594937,83.227875,20.202532,18.697113
72.144709,80.237625,118.733643,131.003831,70.055496,75.760118,50.804937,12.704001,112.713833,1.707886,80.677351,73.007469,129.831278,114.797393,128.053922,113.205105,66.450363,112.173284,0.001943,-2.073503,32.000000,-237.303405,113.520923,0.414101,12.498659,0.502058,374993.022926,0.919342,20.212645,19.803543,1.645929,68.133949,62.404010,81.733097,64.000000,46.784602,87.594937,83.218336,20.202532,18.698014
72.149468,80.241314,118.693554,131.006597,70.031369,75.760120,59.382323,12.703711,112.715521,1.720201,80.678918,73.012015,129.834117,114.803664,128.054734,113.210473,66.451751,112.179995,0.001924,-2.073472,32.000000,-237.303610,113.527971,0.416102,12.501702,0.502064,375092.924855,1.029535,20.211482,19.806912,1.645765,68.129178,62.404080,81.734352,64.000000,46.751422,87.594937,83.213373,20.202532,18.698898
72.153841,80.244986,118.687945,131.009578,70.098056,75.780686,52.058608,12.702769,112.725362,1.445649,80.681353,73.020233,129.838288,114.809207,128.056321,113.216331,66.452824,112.191187,0.001906,-2.075243,32.000000,-237.304564,113.579912,0.319214,12.504297,0.502336,375212.323766,1.075787,20.206657,19.810407,1.645771,68.122928,62.403270,81.735051,64.000000,46.722772,87.594937,83.207619,20.202532,18.699868
72.158671,80.248057,118.756071,131.011980,70.083428,75.801154,59.447084,12.702896,112.731982,1.281528,80.683478,73.026335,129.841588,114.815982,128.059228,113.224868,66.453654,112.201533,0.001905,-2.074670,32.000000,-237.304378,113.596308,0.268619,12.505837,0.501801,375212.342614,0.920337,20.206632,19.812770,1.645106,68.118100,62.402820,81.736169,64.000000,46.744961,87.594937,83.202184,20.202532,18.700664
72.161453,80.251614,118.709931,131.014913,70.132391,75.801353,59.292754,12.701851,112.736562,1.280494,80.682593,73.028827,129.846022,114.820238,128.062389,113.230329,66.453552,112.213883,0.001904,-2.078159,32.000000,-237.305315,113.599730,0.268288,12.506670,0.501727,375315.439412,1.050036,20.206892,19.817954,1.644929,68.111130,62.401699,81.736789,64.000000,46.715283,87.594937,83.197665,20.202532,18.701622
72.167355,80.254035,118.742745,131.017451,70.156838,75.818097,59.452272,12.702218,112.741257,1.424326,80.680235,73.036918,129.849916,114.825476,128.064332,113.234985,66.454182,112.219401,0.001908,-2.078156,32.000000,-237.304961,113.581144,0.320294,12.509732,0.502313,375417.286460,0.919717,20.206196,19.822907,1.645763,68.104890,62.401408,81.736756,64.000000,46.731911,87.594937,83.190398,20.202532,18.702366
72.174940,80.254856,118.712253,131.019945,70.193232,75.818535,59.449334,12.702548,112.745060,1.577958,80.674276,73.047124,129.853332,114.834244,128.064933,113.240154,66.452831,112.229661,0.001892,-2.078126,32.000000,-237.304651,113.582631,0.366075,12.509423,0.501850,375421.042241,0.922082,20.207582,19.829911,1.645060,68.096849,62.399555,81.735166,64.000000,46.707572,87.594937,83.178448,20.202532,18.703012
72.180561,80.254520,118.687164,131.021548,70.146019,75.834836,59.428449,12.703335,112.749974,1.578818,80.668629,73.055434,129.855062,114.843339,128.066298,113.248160,66.451648,112.240924,0.001890,-2.078110,32.000000,-237.303844,113.593069,0.365790,12.507814,0.502042,375503.424502,0.919732,20.205398,19.832364,1.645380,68.089096,62.397620,81.733245,64.000000,46.686365,87.594937,83.168047,20.202532,18.703323
72.185947,80.254233,118.704559,131.023502,70.093626,75.850887,59.445001,12.702344,112.762780,1.296008,80.664729,73.057136,129.857701,114.852729,128.069004,113.253114,66.450183,112.248307,0.001891,-2.075767,32.000000,-237.304957,113.634172,0.270545,12.513998,0.501671,375506.234808,0.919675,20.200301,19.839448,1.644785,68.081995,62.395683,81.730938,64.000000,46.666665,87.594937,83.156295,20.202532,18.703745
72.193044,80.254308,118.656699,131.025347,70.101528,75.867015,52.672116,12.701584,112.765609,1.284524,80.662323,73.059823,129.859679,114.859028,128.070334,113.257396,66.449415,112.254516,0.001932,-2.075742,32.000000,-237.305974,113.639400,0.267465,12.513892,0.501545,375587.051083,0.920114,20.195580,19.846925,1.644309,68.075727,62.394310,81.729569,64.000000,46.638830,87.594937,83.143818,20.202532,18.704126
72.202230,80.254415,118.642105,131.027451,70.103467,75.879229,59.277754,12.702899,112.769299,1.534789,80.657452,73.066379,129.861766,114.863497,128.071446,113.263790,66.447715,112.263080,0.001911,-2.075706,32.000000,-237.304662,113.614456,0.353262,12.515238,0.501481,375666.760435,0.919974,20.191094,19.852514,1.644428,68.068546,62.392466,81.727539,64.000000,46.606835,87.594937,83.127908,20.202532,18.704577
72.208590,80.254421,118.620198,131.028701,70.158509,75.891588,51.434119,12.703879,112.776890,1.582754,80.652634,73.075760,129.862198,114.869941,128.072261,113.271599,66.445290,112.269602,0.001910,-2.074501,32.000000,-237.303513,113.621024,0.365061,12.511919,0.501071,375745.536393,1.038375,20.185632,19.856752,1.643603,68.062869,62.390348,81.725074,64.000000,46.587151,87.594937,83.110594,20.202532,18.704967
72.210739,80.253202,118.632018,131.029408,70.134641,75.915927,50.811012,12.703096,112.783936,1.582821,80.649389,73.078518,129.863144,114.877906,128.074153,113.280820,66.444692,112.277986,0.001910,-2.074481,32.000000,-237.304312,113.628970,0.365373,12.523202,0.500831,375805.414140,0.922679,20.178577,19.863237,1.643192,68.056891,62.389012,81.722622,64.000000,46.566707,87.594937,83.097632,20.202532,18.705274
72.216691,80.252626,118.608358,131.030140,70.151293,75.932553,51.601332,12.704256,112.796305,1.337834,80.647346,73.082094,129.863700,114.885378,128.075924,113.288131,66.443688,112.284943,0.001949,-2.073340,32.000000,-237.303051,113.671872,0.280362,12.524473,0.500771,375868.513903,1.063454,20.173622,19.869305,1.642744,68.052457,62.387720,81.720264,64.000000,46.552725,87.594937,83.084601,20.202532,18.705537
72.221563,80.252665,118.629145,131.031376,70.151642,75.932627,59.277769,12.703526,112.804147,1.289838,80.646051,73.086674,129.865975,114.891045,128.078033,113.299244,66.443208,112.292202,0.001926,-2.076260,32.000000,-237.303748,113.678592,0.266861,12.527211,0.500539,375988.230649,1.076800,20.170727,19.874587,1.642858,68.047380,62.385317,81.717523,64.000000,46.539848,87.594937,83.065885,20.202532,18.705978
72.226273,80.253081,118.655332,131.032542,70.184196,75.932965,59.441477,12.703739,112.807418,1.367999,80.646046,73.092305,129.866687,114.898717,128.079061,113.308507,66.442132,112.296657,0.001910,-2.078003,32.000000,-237.303614,113.665289,0.297009,12.527154,0.500306,376069.172189,1.060439,20.165511,19.879476,1.642395,68.042776,62.383519,81.715105,64.000000,46.535117,87.594937,83.050858,20.202532,18.706400
72.225939,80.254090,118.623654,131.033989,70.233001,75.924656,59.425686,12.702198,112.810855,1.586007,80.646454,73.096209,129.866775,114.902549,128.080188,113.313974,66.439908,112.299814,0.001909,-2.079173,32.000000,-237.305175,113.650379,0.364770,12.536404,0.500306,376069.120979,0.923043,20.161749,19.884010,1.642572,68.038112,62.381265,81.711964,64.000000,46.536204,87.594937,83.037132,20.202532,18.706986
72.229485,80.255127,118.636536,131.035342,70.326462,75.912350,59.457831,12.703312,112.818618,1.586935,80.647819,73.102970,129.867475,114.904740,128.080198,113.321997,66.438236,112.304384,0.001908,-2.079764,32.000000,-237.304172,113.654753,0.365240,12.536467,0.500455,376071.391657,0.920438,20.158494,19.887576,1.642828,68.035126,62.379181,81.708490,64.000000,46.522417,87.594937,83.024515,20.202532,18.707497
72.231682,80.256963,118.622746,131.037404,70.452804,75.896013,59.464927,12.703671,112.829091,1.337731,80.647748,73.107188,129.868421,114.910895,128.081457,113.331629,66.436158,112.314077,0.001910,-2.076823,32.000000,-237.303917,113.699665,0.279712,12.537658,0.499778,376034.782011,0.920590,20.159764,19.891562,1.642397,68.032029,62.376209,81.704435,64.000000,46.481989,87.594937,83.006459,20.202532,18.708208
72.236591,80.258093,118.684253,131.039110,70.485204,75.907912,59.435100,12.703976,112.836962,1.287317,80.646463,73.113253,129.868738,114.919293,128.083303,113.341395,66.433418,112.321048,0.001894,-2.076814,32.000000,-237.303469,113.708009,0.267374,12.535865,0.499746,375976.012661,0.919894,20.158036,19.895787,1.642495,68.028475,62.373447,81.700888,64.000000,46.499209,87.594937,82.989574,20.202532,18.708769
72.242659,80.258738,118.718058,131.041159,70.477335,75.916022,52.185076,12.704458,112.841863,1.506227,80.644045,73.119589,129.869375,114.928299,128.084400,113.350714,66.429880,112.326678,0.001895,-2.075618,32.000000,-237.302909,113.646752,0.344470,12.534841,0.499444,375899.671196,0.919560,20.158160,19.903278,1.642254,68.025366,62.371324,81.697890,64.000000,46.511393,87.594937,82.968161,20.202532,18.709345
72.247747,80.258937,118.677063,131.043057,70.486874,75.905313,52.182082,12.703802,112.844182,1.723135,80.643049,73.122525,129.871241,114.934029,128.085057,113.357059,66.428302,112.332705,0.001894,-2.077347,32.000000,-237.303712,113.638191,0.413222,12.532369,0.500038,375962.135573,0.920097,20.155462,19.909912,1.642994,68.023553,62.369154,81.696590,64.000000,46.502672,87.594937,82.949672,20.202532,18.709753
72.254544,80.259491,118.756557,131.045617,70.446114,75.921485,59.442337,12.703529,112.855790,1.728334,80.643297,73.123951,129.871963,114.944550,128.084470,113.363542,66.426356,112.336543,0.001937,-2.077476,32.000000,-237.304085,113.653105,0.414357,12.530349,0.500332,376006.647745,1.047940,20.151378,19.916593,1.643323,68.021023,62.365670,81.694358,64.000000,46.509642,87.594937,82.924264,20.202532,18.710271
72.256296,80.260723,118.748523,131.047989,70.425740,75.925385,52.198894,12.703812,112.867596,1.652929,80.646703,73.124573,129.872791,114.951787,128.084542,113.372305,66.424236,112.342872,0.001914,-2.077460,32.000000,-237.303712,113.676473,0.385706,12.531570,0.499939,375954.417493,1.047769,20.147610,19.921537,1.642640,68.019978,62.362603,81.693870,64.000000,46.521112,87.594937,82.907831,20.202532,18.710814
72.258965,80.263916,118.828711,131.050855,70.394062,75.941494,51.116326,12.704375,112.878586,1.431273,80.652911,73.128966,129.873626,114.966855,128.086122,113.386395,66.422276,112.352625,0.001914,-2.077464,32.000000,-237.303205,113.706130,0.316843,12.530574,0.500708,376035.704978,0.919894,20.142866,19.925626,1.643586,68.018672,62.359287,81.692990,64.000000,46.544641,87.594937,82.886799,20.202532,18.711691
72.259638,80.267831,118.873554,131.053394,70.391103,75.949814,59.427158,12.704621,112.889908,1.430441,80.658392,73.129133,129.875020,114.974511,128.087480,113.392143,66.421331,112.357931,0.001914,-2.077483,32.000000,-237.302842,113.712645,0.316837,12.533784,0.500584,376059.119948,1.047573,20.142733,19.931280,1.643435,68.017996,62.357092,81.692716,64.000000,46.575176,87.594937,82.870427,20.202532,18.712625
72.262013,80.272339,118.852909,131.056441,70.409145,75.940818,50.894757,12.705390,112.901380,1.430522,80.660445,73.134399,129.877487,114.986695,128.087725,113.404592,66.420604,112.364983,0.001956,-2.079272,32.000000,-237.301969,113.728087,0.317155,12.539236,0.501385,376144.734240,1.069951,20.143846,19.938685,1.644484,68.016610,62.353290,81.691797,64.000000,46.550347,87.594937,82.850806,20.202532,18.713755
72.263538,80.274569,118.861148,131.059049,70.315561,75.940765,59.286300,12.705748,112.910368,1.512502,80.660500,73.138861,129.879405,114.994292,128.088908,113.411204,66.418598,112.372852,0.001931,-2.079864,32.000000,-237.301461,113.654643,0.348575,12.540236,0.501691,376190.906014,0.920420,20.147236,19.942593,1.645089,68.016090,62.349937,81.690549,64.000000,46.539903,87.594937,82.831571,20.202532,18.714530
72.262449,80.276505,118.845484,131.062400,70.267134,75.956785,52.128167,12.705220,112.919435,1.507614,80.665545,73.141690,129.882120,115.006880,128.091187,113.417206,66.417565,112.383063,0.001918,-2.079942,32.000000,-237.302070,113.853127,0.337772,12.538665,0.501203,376151.369289,1.074573,20.149893,19.947257,1.644749,68.016468,62.346636,81.689589,64.000000,46.529429,87.594937,82.813414,20.202532,18.715298
72.262249,80.279325,118.908788,131.065640,70.219843,75.960780,52.546159,12.704156,112.925359,1.425385,80.671566,73.144508,129.885581,115.011064,128.092813,113.420834,66.417654,112.386382,0.001919,-2.081146,32.000000,-237.303179,113.860702,0.316264,12.540072,0.501219,376156.314213,0.922458,20.150936,19.953657,1.644829,68.017110,62.343958,81.688942,64.000000,46.556454,87.594937,82.798399,20.202532,18.716063
72.270090,80.284112,118.943059,131.070368,70.219567,75.964759,59.449968,12.706033,112.934089,1.424578,80.676431,73.151399,129.889235,115.020640,128.093983,113.427455,66.415978,112.394080,0.001921,-2.079991,32.000000,-237.301223,113.868433,0.315935,12.536099,0.501272,376239.716683,1.049373,20.153719,19.960390,1.644637,68.017008,62.339366,81.687644,64.000000,46.571147,87.594937,82.770358,20.202532,18.717233
72.268492,80.287919,118.890030,131.074301,70.183063,75.964738,50.786170,12.703898,112.936783,1.424863,80.679909,73.154372,129.892718,115.028239,128.094500,113.429270,66.414186,112.397676,0.001923,-2.081126,32.000000,-237.303383,113.871514,0.316042,12.532734,0.501785,376261.922859,1.041092,20.156696,19.962153,1.645517,68.016761,62.335373,81.686063,64.000000,46.563404,87.594937,82.754289,20.202532,18.718217
72.267450,80.292016,118.903693,131.078554,70.174696,75.964664,52.754206,12.702138,112.937439,1.424841,80.683945,73.153564,129.896761,115.035917,128.096596,113.431989,66.412491,112.404316,0.001908,-2.079429,32.000000,-237.305173,113.875912,0.315982,12.525980,0.502143,376286.863066,0.920139,20.155371,19.968125,1.645813,68.018038,62.331342,81.685202,64.000000,46.541114,87.594937,82.736538,20.202532,18.719320
72.271545,80.295702,118.929609,131.081615,70.192762,75.968598,51.305277,12.704001,112.940768,1.428066,80.689752,73.156793,129.899847,115.039576,128.098464,113.437957,66.411079,112.408820,0.001907,-2.076512,32.000000,-237.303308,113.855048,0.316413,12.525948,0.501868,376294.046906,1.077147,20.160424,19.971925,1.645116,68.019686,62.327967,81.684535,64.000000,46.559358,87.594937,82.715530,20.202532,18.720269
72.270406,80.300831,118.945434,131.085197,70.205024,75.980828,51.023674,12.704355,112.946375,1.422159,80.695239,73.157605,129.903115,115.044370,128.099306,113.438702,66.409264,112.414049,0.001906,-2.073014,32.000000,-237.302805,113.812955,0.314626,12.522343,0.502264,376300.524466,1.036991,20.165333,19.977326,1.645328,68.022187,62.324165,81.684227,64.000000,46.539840,87.594937,82.695293,20.202532,18.721509
72.270722,80.305063,118.950489,131.087961,70.158713,75.988983,50.885690,12.704776,112.952038,1.420400,80.697487,73.156219,129.906697,115.052927,128.100606,113.441915,66.408288,112.419883,0.001949,-2.073575,32.000000,-237.302318,113.819692,0.313256,12.517260,0.502467,376324.759466,1.066275,20.165828,19.981253,1.645594,68.023726,62.320681,81.684919,64.000000,46.558496,87.594937,82.676861,20.202532,18.722578
72.271375,80.307599,118.971697,131.091056,70.085243,76.005244,59.450722,12.703731,112.955506,1.420655,80.697052,73.151551,129.908804,115.062609,128.101718,113.447601,66.405459,112.426125,0.001921,-2.075910,32.000000,-237.303393,113.819642,0.313558,12.513792,0.502841,376393.850960,1.072367,20.171845,19.985985,1.645839,68.023291,62.315524,81.684155,64.000000,46.560951,87.594937,82.658160,20.202532,18.723574
72.271966,80.308810,119.024004,131.093847,70.077013,76.013369,51.988195,12.703465,112.955035,1.421120,80.699314,73.150031,129.913154,115.066235,128.103298,113.451124,66.404921,112.428087,0.001921,-2.073591,32.000000,-237.303770,113.808413,0.313171,12.515665,0.503144,376440.221398,1.075398,20.175831,19.990218,1.645901,68.023712,62.313159,81.685438,64.000000,46.605274,87.594937,82.637776,20.202532,18.724194
72.272888,80.310745,119.001805,131.097655,70.089151,76.013301,59.422196,12.703369,112.957199,1.570044,80.700029,73.148175,129.917231,115.071991,128.105270,113.455348,66.403166,112.432096,0.001921,-2.073934,32.000000,-237.303950,113.828978,0.363512,12.513545,0.503573,376527.718981,0.920660,20.177858,19.996529,1.646180,68.023828,62.308956,81.686846,64.000000,46.591641,87.594937,82.617039,20.202532,18.725001
72.271515,80.313102,119.047434,131.101571,70.092356,76.024007,59.438840,12.705026,112.965136,1.428844,80.700965,73.149393,129.919650,115.079103,128.107935,113.458093,66.401371,112.432866,0.001963,-2.071338,32.000000,-237.302317,113.865065,0.313232,12.513852,0.503988,376569.600196,1.052920,20.178608,19.998164,1.646890,68.023043,62.304978,81.688362,64.000000,46.602963,87.594937,82.598205,20.202532,18.725897
72.266503,80.314448,118.982804,131.104950,70.083964,76.027873,52.013839,12.704161,112.967106,1.423918,80.703707,73.149184,129.922911,115.085429,128.111353,113.459045,66.401012,112.435200,0.001932,-2.071209,32.000000,-237.303170,113.864069,0.312126,12.514764,0.503872,376573.796140,0.921185,20.179825,20.002154,1.646562,68.023718,62.303060,81.690679,64.000000,46.569133,87.594937,82.584171,20.202532,18.726573
72.263383,80.317238,118.907383,131.109097,70.083512,76.028041,59.399898,12.703625,112.967897,1.423673,80.705590,73.148983,129.927305,115.092025,128.115073,113.465348,66.400519,112.440306,0.001920,-2.071248,32.000000,-237.303748,113.867211,0.312049,12.514096,0.504340,376632.553388,0.921083,20.183251,20.004380,1.647225,68.023685,62.299902,81.692814,64.000000,46.525804,87.594937,82.568729,20.202532,18.727495
72.259664,80.319234,118.874342,131.112734,70.075109,76.028023,59.443063,12.703233,112.969572,1.423417,80.703754,73.147321,129.931471,115.092734,128.118051,113.466462,66.399781,112.441691,0.001919,-2.069513,32.000000,-237.304077,113.867888,0.312081,12.512604,0.503856,376655.296112,1.052709,20.188503,20.006042,1.646445,68.023377,62.296692,81.694842,64.000000,46.509117,87.594937,82.557483,20.202532,18.728276
72.263370,80.319719,118.840794,131.117176,70.090935,76.028070,52.307054,12.702588,112.969357,1.423589,80.700026,73.145909,129.937104,115.095765,128.121617,113.471265,66.399646,112.446571,0.001919,-2.068894,32.000000,-237.304806,113.869765,0.312033,12.511141,0.503296,376660.597694,0.921864,20.193725,20.009382,1.645472,68.022665,62.293766,81.696949,64.000000,46.451923,87.594937,82.534372,20.202532,18.728983
72.264810,80.318721,118.878309,131.120675,70.115217,76.037184,59.416667,12.701862,112.970361,1.423653,80.697917,73.145742,129.940675,115.098732,128.124376,113.473677,66.398808,112.454420,0.001922,-2.068871,32.000000,-237.305632,113.868796,0.311975,12.507081,0.503130,376664.917926,0.921253,20.198619,20.010895,1.645100,68.019707,62.290356,81.698180,64.000000,46.474156,87.594937,82.517945,20.202532,18.729329
72.266656,80.318032,118.954264,131.124599,70.155901,76.037268,52.440894,12.702274,112.966833,1.341139,80.698441,73.145487,129.945306,115.106612,128.127906,113.481513,66.398341,112.459481,0.001908,-2.068858,32.000000,-237.305332,113.937451,0.280525,12.502844,0.502844,376664.448302,1.046877,20.196215,20.013752,1.644551,68.016614,62.287162,81.700453,64.000000,46.500619,87.594937,82.495253,20.202532,18.729762
72.270710,80.318597,118.934335,131.127444,70.167896,76.025240,59.455494,12.702929,112.978521,1.392843,80.697740,73.145824,129.948913,115.113429,128.130592,113.488801,66.397094,112.461302,0.001905,-2.068841,32.000000,-237.304588,113.744259,0.304021,12.506678,0.503364,376709.796671,0.921698,20.194096,20.018971,1.645037,68.013927,62.283920,81.701076,64.000000,46.508209,87.594937,82.474564,20.202532,18.730287
72.269123,80.319052,118.902716,131.130475,70.161116,76.012535,59.432937,12.703168,112.977962,1.423734,80.697914,73.140473,129.952460,115.120251,128.134423,113.496849,66.395713,112.463147,0.001905,-2.068797,32.000000,-237.304282,113.747978,0.311750,12.505073,0.504156,376709.465760,1.044273,20.191968,20.022260,1.646046,68.012051,62.281245,81.702235,64.000000,46.476097,87.594937,82.455511,20.202532,18.730939
72.263194,80.319885,118.911399,131.132893,70.147162,76.012619,59.439243,12.701444,112.976388,1.423662,80.700603,73.136714,129.955157,115.121651,128.137227,113.500749,66.394588,112.461697,0.001945,-2.069936,32.000000,-237.305965,113.746139,0.312191,12.506471,0.503694,376650.839230,0.920866,20.189374,20.024524,1.645678,68.010792,62.279441,81.702602,64.000000,46.458710,87.594937,82.445534,20.202532,18.731502
72.267777,80.322934,118.911146,131.136094,70.136619,76.012357,51.019120,12.702421,112.978013,1.423346,80.702550,73.140082,129.958016,115.122840,128.140222,113.505227,66.393778,112.467721,0.001914,-2.069947,32.000000,-237.305109,113.752243,0.311998,12.509223,0.503425,376591.146371,0.921086,20.191066,20.026934,1.645277,68.008942,62.277328,81.702815,64.000000,46.456745,87.594937,82.420969,20.202532,18.732451
72.269598,80.325385,118.985677,131.138613,70.083625,76.012284,59.426222,12.703436,112.983104,1.423600,80.704338,73.142828,129.960844,115.126824,128.142442,113.509088,66.392405,112.469829,0.001916,-2.069155,32.000000,-237.304059,113.756282,0.312161,12.512108,0.503543,376596.050851,0.921077,20.196519,20.027249,1.645532,68.006438,62.275776,81.702381,64.000000,46.517721,87.594937,82.402075,20.202532,18.733310
72.266849,80.327431,118.982558,131.141844,70.054963,76.012333,59.413882,12.702678,112.989295,1.380958,80.703509,73.147160,129.963629,115.132229,128.144826,113.513892,66.390902,112.477179,0.001916,-2.069986,32.000000,-237.304865,113.790441,0.296991,12.509246,0.503357,376597.549232,1.073018,20.195997,20.031420,1.645424,68.002206,62.273385,81.702296,64.000000,46.501369,87.594937,82.383813,20.202532,18.734199
72.270890,80.328393,119.001060,131.144833,70.054987,76.012257,59.469587,12.702984,112.991981,1.369433,80.701043,73.151616,129.967923,115.135777,128.147986,113.521103,66.389214,112.482225,0.001960,-2.070666,32.000000,-237.304606,113.819316,0.297621,12.510228,0.503859,376601.395821,0.921196,20.197028,20.033970,1.646414,67.998732,62.271421,81.702238,64.000000,46.510558,87.594937,82.365047,20.202532,18.734857
72.278418,80.328145,118.987777,131.148491,70.044963,76.012451,51.150087,12.702632,112.987033,1.575068,80.699454,73.154198,129.970637,115.136558,128.151204,113.523607,66.387095,112.483150,0.001931,-2.070113,32.000000,-237.304905,113.839927,0.362329,12.512643,0.503996,376606.918987,0.921433,20.201216,20.039573,1.646433,67.994277,62.269113,81.701248,64.000000,46.487666,87.594937,82.336463,20.202532,18.735423
72.276526,80.328914,119.037354,131.150973,70.065357,76.012194,59.423564,12.700685,112.988291,1.576115,80.701667,73.155091,129.974118,115.135358,128.153644,113.522620,66.386103,112.481245,0.001926,-2.070665,32.000000,-237.306838,113.842697,0.362086,12.511298,0.504046,376609.053900,0.920513,20.199030,20.044077,1.646597,67.991895,62.267468,81.701637,64.000000,46.524045,87.594937,82.318221,20.202532,18.735957
72.279052,80.331371,119.033665,131.153428,70.097880,76.012441,52.737568,12.699480,112.996250,1.575992,80.703398,73.158599,129.976855,115.138471,128.156239,113.524958,66.384293,112.485797,0.001920,-2.073599,32.000000,-237.307856,113.860504,0.362391,12.515169,0.503721,376610.138951,1.070109,20.192916,20.046710,1.646242,67.990125,62.264469,81.700552,64.000000,46.523723,87.594937,82.295075,20.202532,18.736877
72.281750,80.333670,119.084846,131.155237,70.061282,76.012520,59.345124,12.700598,113.006249,1.350680,80.708269,73.159240,129.979565,115.142843,128.159022,113.527291,66.383593,112.488478,0.001921,-2.073572,32.000000,-237.306650,113.915997,0.282826,12.516425,0.504237,376611.972826,0.921145,20.195159,20.046640,1.646971,67.989570,62.262914,81.700020,64.000000,46.558261,87.594937,82.275427,20.202532,18.737700
72.283046,80.336697,119.082573,131.157185,70.035106,76.004478,52.779116,12.699941,113.007589,1.133019,80.712624,73.158342,129.983607,115.142121,128.161620,113.531292,66.382995,112.494762,0.001922,-2.076399,32.000000,-237.307206,113.879334,0.215810,12.514673,0.504010,376617.747664,1.037896,20.195648,20.050991,1.646863,67.990322,62.261519,81.698880,64.000000,46.548013,87.594937,82.249252,20.202532,18.738714
72.286552,80.339179,119.125216,131.158558,70.027135,76.004565,51.957622,12.700595,113.007716,1.438823,80.712469,73.159162,129.986011,115.141056,128.162886,113.536157,66.381082,112.495478,0.001917,-2.077580,32.000000,-237.306353,113.844242,0.321957,12.514879,0.504359,376620.772719,0.922303,20.195843,20.053184,1.647509,67.989795,62.259309,81.697635,64.000000,46.578836,87.594937,82.228278,20.202532,18.739583
72.293838,80.340505,119.130120,131.159927,70.006911,76.004617,59.446387,12.701529,113.013720,1.573145,80.712733,73.163766,129.988482,115.142571,128.164663,113.538941,66.379790,112.495754,0.001912,-2.077562,32.000000,-237.305442,113.842549,0.361832,12.517508,0.504336,376584.208870,1.036921,20.197863,20.057289,1.647448,67.990523,62.256437,81.696396,64.000000,46.572434,87.594937,82.196732,20.202532,18.740429
72.297144,80.340866,119.117958,131.160831,69.986348,76.004824,52.545567,12.701736,113.015615,1.573890,80.713433,73.165128,129.989614,115.144703,128.165444,113.540978,66.377999,112.495232,0.001914,-2.078712,32.000000,-237.305286,113.847695,0.361862,12.522103,0.504642,376589.460904,1.053266,20.197612,20.059601,1.647958,67.990589,62.254334,81.695332,64.000000,46.573017,87.594937,82.170801,20.202532,18.740993
72.298051,80.341434,119.178041,131.161817,69.986705,76.004567,59.434251,12.701941,113.021736,1.573133,80.715559,73.168854,129.990290,115.144310,128.166320,113.539700,66.375518,112.490261,0.001958,-2.078753,32.000000,-237.305026,113.843726,0.361937,12.519051,0.504481,376590.424114,0.920479,20.193261,20.061046,1.647860,67.991956,62.250840,81.694994,64.000000,46.599699,87.594937,82.145382,20.202532,18.741667
72.302897,80.343006,119.135035,131.162802,69.984817,76.004575,52.197555,12.703701,113.022177,1.572788,80.717770,73.171673,129.990940,115.146295,128.168492,113.545200,66.373769,112.488933,0.001942,-2.077555,32.000000,-237.303038,113.848871,0.361682,12.523762,0.504135,376593.578298,1.041316,20.191046,20.062546,1.647616,67.995735,62.248924,81.694879,64.000000,46.582554,87.594937,82.118073,20.202532,18.742360
72.301130,80.344908,119.131198,131.163854,70.062179,76.004641,59.420622,12.701936,113.025469,1.572793,80.716497,73.169818,129.991798,115.141632,128.169892,113.544014,66.371132,112.485265,0.001927,-2.077578,32.000000,-237.304728,113.857135,0.361724,12.521376,0.504761,376595.991669,0.920608,20.190908,20.062255,1.648427,67.998823,62.245582,81.693728,64.000000,46.601888,87.594937,82.094956,20.202532,18.743265
72.301413,80.345085,119.186362,131.164355,70.123374,76.012861,52.021352,12.701007,113.022005,1.437806,80.712024,73.172416,129.992411,115.142648,128.170538,113.544682,66.368831,112.485628,0.001929,-2.077586,32.000000,-237.305665,113.877577,0.315971,12.524082,0.504128,376598.912424,1.048167,20.188704,20.063262,1.647721,68.001520,62.242868,81.692900,64.000000,46.611511,87.594937,82.072556,20.202532,18.743838
72.307193,80.342835,119.162060,131.164962,70.164001,76.029563,59.312658,12.701682,113.022134,1.717518,80.707857,73.177819,129.993964,115.145360,128.172584,113.547818,66.366876,112.490398,0.001972,-2.075280,32.000000,-237.304828,113.876435,0.410955,12.522003,0.504220,376605.741382,0.920785,20.191983,20.063854,1.647709,68.004230,62.239738,81.692837,64.000000,46.628551,87.594937,82.041578,20.202532,18.744182
72.309421,80.340579,119.149723,131.165452,70.182103,76.029628,59.428444,12.701065,113.026113,1.725669,80.701764,73.180864,129.994444,115.147753,128.173753,113.549643,66.365845,112.494433,0.001955,-2.075304,32.000000,-237.305500,113.879487,0.410688,12.523656,0.504633,376649.956490,1.051862,20.191938,20.066357,1.648465,68.005647,62.236794,81.692603,64.000000,46.613669,87.594937,82.015762,20.202532,18.744376
72.310158,80.336229,119.182031,131.165903,70.224792,76.029835,59.304503,12.702461,113.033512,1.725535,80.695239,73.177697,129.995769,115.150202,128.175218,113.559878,66.364601,112.495525,0.001933,-2.075287,32.000000,-237.304014,113.878860,0.410881,12.522402,0.504541,376731.336374,0.922670,20.185186,20.070972,1.647997,68.007486,62.233199,81.692525,64.000000,46.630468,87.594937,81.987177,20.202532,18.744421
72.307614,80.332214,119.112110,131.166609,70.229020,76.030092,51.973704,12.702904,113.035774,1.724924,80.691694,73.173484,129.996285,115.148793,128.176773,113.562938,66.363691,112.498250,0.001929,-2.077492,32.000000,-237.303571,113.881791,0.410952,12.518247,0.504324,376730.297326,0.920835,20.181196,20.074255,1.647776,68.008796,62.230647,81.693308,64.000000,46.608197,87.594937,81.966793,20.202532,18.744289
72.308348,80.329193,119.040670,131.168240,70.223313,76.022088,52.962842,12.703333,113.037802,1.724516,80.687797,73.171056,129.996889,115.148349,128.177332,113.566093,66.362060,112.501396,0.001932,-2.078703,32.000000,-237.303135,113.885928,0.410416,12.520089,0.504630,376728.276675,0.922741,20.176271,20.076107,1.648206,68.011743,62.227843,81.692973,64.000000,46.553099,87.594937,81.941010,20.202532,18.744426
72.307044,80.327130,119.010927,131.169752,70.251641,76.009947,51.096665,12.702874,113.039607,1.611738,80.687097,73.165502,129.997491,115.148566,128.178623,113.566614,66.361409,112.504170,0.001933,-2.080322,32.000000,-237.303642,113.906881,0.371274,12.524066,0.504239,376727.913919,1.052925,20.174238,20.078538,1.647297,68.013938,62.225715,81.692373,64.000000,46.518985,87.594937,81.918214,20.202532,18.744589
72.301474,80.325865,119.051135,131.171989,70.328560,76.001530,51.819341,12.702779,113.049254,1.572609,80.685144,73.163375,129.999297,115.150166,128.179952,113.568054,66.360993,112.507088,0.001927,-2.082618,32.000000,-237.303767,113.889306,0.361873,12.528291,0.503494,376687.145277,1.033131,20.170644,20.081925,1.646292,68.017474,62.223369,81.690902,64.000000,46.546975,87.594937,81.898399,20.202532,18.744969
72.300739,80.324517,118.978855,131.174174,70.385333,76.001478,50.883093,12.704038,113.052330,1.570828,80.682044,73.161971,130.000851,115.151568,128.181323,113.574803,66.360247,112.510716,0.001920,-2.082616,32.000000,-237.302460,113.894914,0.362226,12.524349,0.503012,376626.405560,1.070709,20.169599,20.084122,1.645911,68.020612,62.221957,81.689627,64.000000,46.505813,87.594937,81.878477,20.202532,18.745279
72.290750,80.321743,118.915511,131.177119,70.375398,75.993305,59.434525,12.704428,113.050396,1.570381,80.677141,73.156650,130.002526,115.151564,128.182026,113.572615,66.358455,112.509931,0.001924,-2.081411,32.000000,-237.302175,113.894387,0.362331,12.531014,0.503208,376585.769551,1.055748,20.172671,20.086165,1.646593,68.021584,62.218420,81.686950,64.000000,46.463747,87.594937,81.862689,20.202532,18.745489
72.284476,80.319036,118.860047,131.179501,70.391208,75.985111,50.697336,12.703313,113.046585,1.570286,80.672055,73.151679,130.004115,115.147218,128.183222,113.570259,66.357268,112.511297,0.001944,-2.081420,32.000000,-237.303235,113.894079,0.362185,12.526899,0.502763,376585.484167,1.075181,20.171896,20.088936,1.645610,68.021277,62.216135,81.684394,64.000000,46.421804,87.594937,81.848298,20.202532,18.745579
72.279751,80.315625,118.863804,131.182886,70.368652,75.972876,59.280521,12.703569,113.045319,1.618688,80.666530,73.147317,130.006610,115.149392,128.184969,113.569802,66.356222,112.511278,0.001947,-2.081434,32.000000,-237.303082,113.885749,0.380439,12.525536,0.502044,376548.191594,0.920522,20.176905,20.090289,1.644962,68.020019,62.213058,81.681021,64.000000,46.412011,87.594937,81.833253,20.202532,18.745656
72.276288,80.312882,118.830577,131.185764,70.384950,75.952452,51.349726,12.704028,113.049476,1.626813,80.662701,73.143869,130.008286,115.149379,128.186162,113.570428,66.355071,112.513560,0.001931,-2.080950,32.000000,-237.302748,113.931285,0.377905,12.526707,0.501776,376508.526361,1.079147,20.179085,20.092237,1.644337,68.020055,62.210745,81.677704,64.000000,46.390126,87.594937,81.817964,20.202532,18.745722
72.264690,80.309827,118.861382,131.189093,70.352443,75.940346,52.157339,12.704902,113.044636,1.427286,80.658232,73.135520,130.010517,115.155307,128.187920,113.569657,66.353116,112.516328,0.001932,-2.080947,32.000000,-237.301910,113.943678,0.313693,12.522995,0.501846,376447.600323,0.922809,20.179357,20.093274,1.644497,68.018669,62.208383,81.674028,64.000000,46.386312,87.594937,81.808605,20.202532,18.745835
72.257143,80.307213,118.859506,131.191918,70.336048,75.919862,59.445246,12.704278,113.043113,1.426490,80.656036,73.125106,130.012973,115.152595,128.191059,113.567833,66.352167,112.519510,0.001950,-2.080924,32.000000,-237.302574,113.939910,0.313273,12.525404,0.501437,376346.382786,1.065097,20.179312,20.095697,1.644116,68.017783,62.207285,81.671716,64.000000,46.382576,87.594937,81.801477,20.202532,18.745899
72.245498,80.305377,118.850054,131.195859,70.298975,75.907778,59.446080,12.703495,113.039642,1.426382,80.654997,73.112824,130.017086,115.151659,128.194641,113.568256,66.350783,112.523465,0.001952,-2.081479,32.000000,-237.303421,113.942906,0.313549,12.524617,0.501936,376289.826489,1.048620,20.185295,20.099196,1.644806,68.017273,62.206033,81.668693,64.000000,46.388093,87.594937,81.796305,20.202532,18.746160
72.239077,80.304478,118.896904,131.199313,70.337194,75.891493,52.430536,12.703893,113.038476,1.426129,80.653122,73.104337,130.021525,115.151956,128.196393,113.564997,66.349679,112.524124,0.001931,-2.083207,32.000000,-237.303165,113.942885,0.313524,12.523452,0.501801,376189.770912,0.919915,20.188564,20.101919,1.644952,68.016966,62.204622,81.666979,64.000000,46.400941,87.594937,81.789877,20.202532,18.746472
72.237130,80.302929,118.849087,131.203549,70.230426,75.867096,52.109515,12.704575,113.039521,1.425849,80.650237,73.101500,130.026721,115.152709,128.198611,113.566438,66.349250,112.528208,0.001920,-2.081262,32.000000,-237.302628,113.942917,0.313241,12.525947,0.501838,376134.039562,0.919919,20.195803,20.105510,1.645086,68.018617,62.203169,81.665430,64.000000,46.364872,87.594937,81.777579,20.202532,18.746819
72.230677,80.301250,118.831174,131.207123,70.106567,75.854693,59.433225,12.704808,113.038196,1.379252,80.651197,73.092596,130.030189,115.152653,128.201501,113.565033,66.349154,112.527308,0.001922,-2.078913,32.000000,-237.302250,113.952487,0.296416,12.521391,0.502270,376056.195508,1.042888,20.199910,20.106981,1.645881,68.020146,62.201961,81.664610,64.000000,46.352457,87.594937,81.770689,20.202532,18.747017
72.225921,80.300880,118.793095,131.211643,70.082361,75.830718,59.324795,12.704463,113.040172,1.330207,80.650169,73.084060,130.033942,115.150550,128.204127,113.563422,66.348097,112.524608,0.001926,-2.081231,32.000000,-237.302844,113.922719,0.283520,12.517418,0.501639,375934.898038,1.049003,20.199878,20.109687,1.645263,68.020861,62.200728,81.662540,64.000000,46.302328,87.594937,81.763565,20.202532,18.747439
72.221347,80.300745,118.821504,131.215495,70.042277,75.810329,59.434436,12.704508,113.041130,1.424617,80.647946,73.077931,130.037777,115.151494,128.206937,113.562596,66.346041,112.521523,0.001925,-2.081244,32.000000,-237.302823,113.926948,0.314760,12.518300,0.501670,375873.797798,0.919677,20.203230,20.109281,1.645162,68.021351,62.200097,81.660766,64.000000,46.310508,87.594937,81.758397,20.202532,18.747910
72.215917,80.299504,118.778897,131.219786,70.034272,75.802639,52.017494,12.704632,113.036812,1.425688,80.646936,73.070759,130.042298,115.152884,128.211118,113.559295,66.343974,112.523537,0.001919,-2.078890,32.000000,-237.302679,113.935782,0.314728,12.525570,0.501423,375757.853186,0.921135,20.206568,20.108833,1.644743,68.022886,62.199675,81.660241,64.000000,46.289194,87.594937,81.751356,20.202532,18.748264
72.210089,80.298870,118.816146,131.223405,70.046917,75.782110,52.677602,12.703386,113.036392,1.425826,80.646089,73.066523,130.045491,115.152527,128.213794,113.557578,66.341402,112.523839,0.001921,-2.078905,32.000000,-237.303926,113.936233,0.314723,12.523080,0.501568,375660.984304,0.919254,20.209999,20.109168,1.645241,68.024472,62.198313,81.658656,64.000000,46.294332,87.594937,81.749226,20.202532,18.748612
72.203341,80.297754,118.794560,131.227496,70.117753,75.769793,52.032812,12.703339,113.038627,1.425973,80.645610,73.059884,130.049514,115.156495,128.218215,113.558825,66.338892,112.519545,0.001943,-2.077727,32.000000,-237.303860,113.934551,0.314943,12.526825,0.500942,375626.742811,1.050306,20.212992,20.112359,1.644774,68.026464,62.196829,81.657486,64.000000,46.273178,87.594937,81.747894,20.202532,18.748983
72.197115,80.296929,118.818653,131.231295,70.154661,75.765361,59.419006,12.703175,113.040461,1.428746,80.644155,73.057100,130.054534,115.158937,128.221164,113.560444,66.335884,112.523370,0.001943,-2.076589,32.000000,-237.304000,113.936934,0.315663,12.527421,0.501314,375530.199068,1.036957,20.216903,20.115099,1.645423,68.029598,62.195189,81.656038,64.000000,46.287410,87.594937,81.745735,20.202532,18.749369
72.195590,80.296582,118.731614,131.234293,70.182623,75.753398,59.449633,12.702572,113.039087,1.428362,80.643493,73.052693,130.058248,115.160435,128.224307,113.560967,66.333044,112.523547,0.001925,-2.076585,32.000000,-237.304601,113.933810,0.315532,12.520759,0.500995,375473.584929,1.049744,20.221048,20.115214,1.645278,68.032680,62.193262,81.655586,64.000000,46.228314,87.594937,81.740228,20.202532,18.749774
72.189040,80.295854,118.794965,131.237755,70.141880,75.729174,52.172710,12.702288,113.039473,1.428285,80.642479,73.052789,130.061857,115.163769,128.228267,113.562711,66.329873,112.526329,0.001923,-2.076600,32.000000,-237.304905,113.932133,0.315441,12.526789,0.501240,375457.298784,0.919287,20.225080,20.120355,1.645753,68.036143,62.191716,81.654141,64.000000,46.241417,87.594937,81.739271,20.202532,18.750193
72.192856,80.295377,118.758128,131.240797,70.130917,75.716857,59.243352,12.703469,113.044832,1.428115,80.641715,73.053603,130.064928,115.167194,128.232538,113.567740,66.328148,112.529561,0.001940,-2.077792,32.000000,-237.303636,113.937590,0.315208,12.524956,0.500713,375402.663185,0.918690,20.225920,20.123294,1.644583,68.039732,62.191649,81.652828,64.000000,46.226401,87.594937,81.731893,20.202532,18.750560
72.192279,80.294823,118.753651,131.243617,70.062409,75.728844,51.449391,12.704983,113.049833,1.427950,80.641417,73.057069,130.067749,115.172311,128.235277,113.574653,66.325780,112.533768,0.001958,-2.077807,32.000000,-237.302219,113.940232,0.315705,12.519233,0.500939,375288.497721,1.046597,20.230303,20.128017,1.645609,68.043617,62.190485,81.651215,64.000000,46.207052,87.594937,81.725995,20.202532,18.750920
72.191136,80.293803,118.790579,131.246873,70.070530,75.733281,59.447150,12.705188,113.060292,1.427902,80.640453,73.062247,130.070814,115.174969,128.238217,113.579597,66.323194,112.538047,0.001923,-2.077830,32.000000,-237.302087,113.963863,0.315134,12.527294,0.500568,375228.549600,0.921480,20.226848,20.131543,1.645012,68.048570,62.189412,81.650381,64.000000,46.213059,87.594937,81.719258,20.202532,18.751307
72.189779,80.292603,118.808360,131.249609,70.070569,75.733308,52.174590,12.704629,113.064828,1.163476,80.639155,73.062400,130.072870,115.177107,128.240869,113.584086,66.320131,112.539772,0.001916,-2.078289,32.000000,-237.302654,113.979597,0.225360,12.526022,0.500847,375290.947389,1.061250,20.226744,20.136258,1.644963,68.050874,62.187475,81.649311,64.000000,46.229176,87.594937,81.716324,20.202532,18.751560
72.192784,80.291603,118.780029,131.253216,70.017843,75.737709,52.220876,12.702995,113.065158,1.181859,80.637700,73.063122,130.075856,115.178999,128.243380,113.589362,66.317307,112.545002,0.001919,-2.078308,32.000000,-237.304242,113.958521,0.237066,12.526907,0.500871,375316.203559,0.918541,20.226615,20.141230,1.645501,68.053373,62.186578,81.649308,64.000000,46.198298,87.594937,81.706587,20.202532,18.751946
72.193661,80.290238,118.794272,131.256810,70.001721,75.737643,59.465959,12.702815,113.073153,1.420612,80.635583,73.067654,130.078914,115.183612,128.245338,113.591927,66.314719,112.549143,0.001923,-2.078339,32.000000,-237.304368,113.950301,0.315447,12.529446,0.501092,375320.044407,1.046595,20.226474,20.145256,1.645778,68.055211,62.185791,81.649876,64.000000,46.198946,87.594937,81.698023,20.202532,18.752282
72.201126,80.288702,118.857606,131.259493,70.014984,75.737536,52.250108,12.703632,113.081850,1.423505,80.631337,73.076624,130.081685,115.190959,128.247182,113.598590,66.312596,112.553521,0.001923,-2.077170,32.000000,-237.303528,113.957961,0.315418,12.535075,0.500803,375344.357856,1.045676,20.223130,20.150996,1.645317,68.055604,62.185416,81.650354,64.000000,46.212531,87.594937,81.684022,20.202532,18.752489
72.205940,80.286039,118.816698,131.262115,69.949955,75.737494,52.153846,12.702424,113.091771,1.423773,80.624955,73.084980,130.083864,115.202860,128.249448,113.606485,66.310232,112.562910,0.001918,-2.076401,32.000000,-237.304694,113.966979,0.315611,12.537162,0.500803,375346.285710,0.918258,20.221081,20.155893,1.645494,68.055682,62.185017,81.650696,64.000000,46.191533,87.594937,81.667610,20.202532,18.752649
72.208141,80.282810,118.823046,131.263687,69.975173,75.757644,52.440346,12.702291,113.099251,1.424118,80.619502,73.090189,130.085386,115.212883,128.252330,113.613546,66.307615,112.569435,0.001923,-2.074840,32.000000,-237.304841,113.978040,0.315649,12.535582,0.501002,375345.133944,1.044943,20.213724,20.160457,1.646202,68.055404,62.184445,81.651102,64.000000,46.194662,87.594937,81.658744,20.202532,18.752618
72.215210,80.278716,118.800796,131.265324,70.034398,75.769757,51.943084,12.702714,113.108593,1.599345,80.610431,73.098175,130.087518,115.223216,128.255214,113.623116,66.304081,112.580810,0.001944,-2.074263,32.000000,-237.304482,113.960010,0.376889,12.536656,0.500495,375343.998692,1.046784,20.207306,20.168055,1.645525,68.055915,62.184015,81.651983,64.000000,46.180707,87.594937,81.641069,20.202532,18.752557
72.214952,80.274018,118.835586,131.266290,70.026031,75.769423,59.447771,12.703002,113.120755,1.476223,80.604929,73.101929,130.090128,115.231329,128.258324,113.634421,66.301223,112.589835,0.001959,-2.073672,32.000000,-237.304135,114.008285,0.328613,12.541687,0.500708,375443.764127,1.041297,20.202362,20.174310,1.645563,68.057076,62.184034,81.652717,64.000000,46.168183,87.594937,81.630264,20.202532,18.752323
72.217289,80.269022,118.892182,131.267587,70.059078,75.785685,59.466606,12.703339,113.127934,1.272689,80.600789,73.106587,130.092397,115.237813,128.261267,113.647285,66.298566,112.602020,0.001921,-2.073658,32.000000,-237.303788,114.012770,0.265455,12.539593,0.500443,375502.910859,1.051305,20.192756,20.184185,1.645094,68.058790,62.183817,81.653481,64.000000,46.202570,87.594937,81.618488,20.202532,18.752031
