Torad 40 Ton Compressor Load Stand
72.215477,80.266373,118.909500,131.269206,70.042636,75.793396,59.437408,12.702766,113.139192,1.271801,80.597171,73.110530,130.094323,115.246687,128.262878,113.655073,66.296358,112.609208,0.001921,-2.075425,32.000000,-237.304347,114.015894,0.265359,12.537897,0.500531,375501.006205,0.918576,20.188258,20.192074,1.645581,68.059692,62.183695,81.654006,64.000000,46.207989,87.594937,81.610285,20.202532,18.752038
72.221375,80.263475,118.939897,131.271077,70.050392,75.813510,51.129735,12.703682,113.148785,1.271897,80.590995,73.119461,130.095972,115.260658,128.264819,113.665291,66.294134,112.618929,0.001922,-2.076042,32.000000,-237.303499,114.028965,0.265313,12.540903,0.501166,375579.625622,0.918435,20.181441,20.201524,1.646312,68.060729,62.184151,81.655299,64.000000,46.234741,87.594937,81.592799,20.202532,18.752094
72.225611,80.260939,119.045777,131.272480,70.016185,75.833619,51.383772,12.704253,113.156855,1.271621,80.586300,73.125301,130.098248,115.266100,128.266824,113.674481,66.293005,112.631818,0.001922,-2.077218,32.000000,-237.302998,114.039375,0.265296,12.537307,0.501454,375619.076583,0.918999,20.180204,20.207740,1.646593,68.061935,62.184277,81.656423,64.000000,46.258114,87.594937,81.577994,20.202532,18.752119
72.231331,80.258311,119.028436,131.273707,69.938810,75.843822,59.430006,12.705200,113.163747,1.324309,80.581334,73.129870,130.099566,115.274153,128.269168,113.683810,66.292049,112.639432,0.001886,-2.079514,32.000000,-237.301963,114.033964,0.284077,12.534057,0.501633,375717.238797,1.068496,20.172707,20.215381,1.646879,68.062928,62.184754,81.657819,64.000000,46.273041,87.594937,81.559762,20.202532,18.752131
72.232009,80.254302,119.076012,131.275143,69.870085,75.866184,52.717801,12.704686,113.175015,1.297821,80.575232,73.136934,130.100428,115.284343,128.271968,113.695576,66.291585,112.644842,0.001878,-2.078932,32.000000,-237.302388,114.072655,0.271261,12.534798,0.502741,375814.592349,1.063418,20.166868,20.223692,1.648249,68.062145,62.185897,81.660050,64.000000,46.298838,87.594937,81.544700,20.202532,18.752044
72.235962,80.249670,119.055862,131.276529,69.829101,75.878356,51.884599,12.705475,113.185950,1.271843,80.569185,73.140282,130.102172,115.293914,128.273844,113.708901,66.292192,112.656963,0.001884,-2.075484,32.000000,-237.301711,114.085000,0.264676,12.536703,0.502706,375862.276866,0.919476,20.159782,20.228892,1.647878,68.060645,62.186921,81.662136,64.000000,46.298615,87.594937,81.526550,20.202532,18.751832
72.235442,80.246039,119.054091,131.277367,69.804017,75.894672,59.435419,12.704689,113.192596,1.271730,80.565026,73.141431,130.103341,115.300730,128.274367,113.718527,66.291443,112.665033,0.001890,-2.074882,32.000000,-237.302628,114.093421,0.264845,12.538388,0.503214,375969.297288,1.036829,20.155244,20.232370,1.648521,68.059257,62.187650,81.663152,64.000000,46.280387,87.594937,81.514093,20.202532,18.751668
72.236842,80.242317,119.112724,131.278336,69.843847,75.886594,51.093961,12.703675,113.200692,1.272205,80.560728,73.139329,130.105064,115.311093,128.275935,113.727539,66.291100,112.672465,0.001889,-2.074888,32.000000,-237.303682,114.102337,0.264568,12.541883,0.502983,376022.981859,1.053570,20.147530,20.238518,1.648152,68.057389,62.188645,81.664265,64.000000,46.327572,87.594937,81.499638,20.202532,18.751546
72.237826,80.239902,119.103631,131.278920,69.883477,75.876066,59.280596,12.703823,113.207811,1.271925,80.557263,73.137015,130.106000,115.320998,128.277067,113.739203,66.289943,112.683632,0.001883,-2.074833,32.000000,-237.303422,114.107335,0.264472,12.537183,0.503006,376101.382418,0.919918,20.144304,20.243764,1.648140,68.054943,62.188766,81.663415,64.000000,46.300602,87.594937,81.487472,20.202532,18.751540
72.243484,80.237597,119.179337,131.279527,69.875082,75.894150,59.435181,12.704672,113.218748,1.271906,80.554369,73.140095,130.107838,115.337813,128.280585,113.749145,66.290856,112.698291,0.001889,-2.073697,32.000000,-237.302539,114.111329,0.264623,12.538065,0.503279,376057.614334,1.069952,20.139492,20.248247,1.648919,68.053611,62.189913,81.663039,64.000000,46.349223,87.594937,81.465125,20.202532,18.751638
72.249797,80.235210,119.174774,131.279610,69.843548,75.898276,59.418661,12.706186,113.229762,1.521447,80.550771,73.143003,130.109381,115.349576,128.283326,113.759344,66.290137,112.706687,0.001895,-2.073741,32.000000,-237.300983,114.104463,0.350523,12.538175,0.503313,376004.320552,0.922044,20.136310,20.255624,1.648771,68.051486,62.189149,81.661950,64.000000,46.381372,87.594937,81.446308,20.202532,18.751649
72.251075,80.232530,119.216207,131.279683,69.901879,75.922385,52.428915,12.705338,113.235898,1.279607,80.548542,73.142453,130.111066,115.356901,128.286523,113.769454,66.290018,112.715571,0.001922,-2.073738,32.000000,-237.301665,114.135617,0.264603,12.535475,0.503947,376088.584527,0.919777,20.129593,20.262878,1.649690,68.048843,62.188103,81.659136,64.000000,46.388530,87.594937,81.425931,20.202532,18.751671
72.250617,80.231303,119.176679,131.279922,69.997784,75.938504,51.661381,12.704883,113.240078,1.274576,80.547837,73.140750,130.111011,115.361216,128.287338,113.778185,66.289175,112.722636,0.001889,-2.074934,32.000000,-237.302158,114.141251,0.264771,12.533694,0.503830,376105.638646,0.919985,20.122286,20.268273,1.649482,68.046273,62.186427,81.656641,64.000000,46.378145,87.594937,81.411017,20.202532,18.751806
72.245343,80.230286,119.191726,131.280824,69.993291,75.954669,51.652578,12.706145,113.246376,1.274893,80.547078,73.138436,130.112172,115.364745,128.288223,113.789773,66.287785,112.732405,0.001887,-2.075747,32.000000,-237.300869,114.149734,0.264617,12.531084,0.504422,376222.484457,1.042939,20.118609,20.273340,1.650027,68.042863,62.184987,81.653313,64.000000,46.369036,87.594937,81.400761,20.202532,18.752061
72.242619,80.229938,119.174100,131.282021,69.988468,75.938326,51.892945,12.706800,113.249720,1.274942,80.549057,73.134209,130.112619,115.371035,128.289276,113.797179,66.287491,112.739234,0.001888,-2.076965,32.000000,-237.300159,114.155265,0.264555,12.534230,0.504277,376302.374992,1.058663,20.117740,20.278119,1.649490,68.040518,62.184312,81.650296,64.000000,46.377780,87.594937,81.390124,20.202532,18.752339
72.237831,80.231328,119.267069,131.284314,70.028969,75.914286,59.466347,12.706256,113.254847,1.423303,80.552744,73.132332,130.113655,115.375179,128.290603,113.803222,66.288166,112.744315,0.001891,-2.080422,32.000000,-237.300707,114.168406,0.313310,12.533023,0.504692,376385.395721,1.059153,20.120832,20.284950,1.649819,68.037036,62.183231,81.645958,64.000000,46.428903,87.594937,81.380283,20.202532,18.752883
72.234850,80.233426,119.297820,131.286725,70.072567,75.917989,51.610936,12.707856,113.259487,1.279767,80.555413,73.130669,130.114565,115.381209,128.291169,113.806120,66.289665,112.749879,0.001857,-2.081599,32.000000,-237.299035,114.179301,0.264333,12.536939,0.504355,376305.503764,1.054064,20.122609,20.289047,1.649637,68.034654,62.181648,81.642896,64.000000,46.453407,87.594937,81.370987,20.202532,18.753520
72.229637,80.235645,119.277580,131.289964,70.075885,75.918186,59.281331,12.708560,113.263321,1.276114,80.557793,73.128336,130.116651,115.388664,128.291682,113.807645,66.291010,112.755614,0.001855,-2.081575,32.000000,-237.298334,114.185657,0.264762,12.537631,0.505097,376188.233984,0.919604,20.127731,20.291202,1.651033,68.030084,62.178471,81.640045,64.000000,46.435955,87.594937,81.359382,20.202532,18.754288
72.227538,80.236544,119.239211,131.292647,70.010090,75.897799,59.291385,12.709199,113.264707,1.275984,80.559141,73.124054,130.118735,115.394209,128.292099,113.811165,66.292153,112.761734,0.001854,-2.080428,32.000000,-237.297859,114.188748,0.264623,12.541518,0.505284,376207.464471,1.059680,20.132153,20.292801,1.651527,68.026847,62.175753,81.637379,64.000000,46.440594,87.594937,81.352760,20.202532,18.754774
72.227896,80.236798,119.214498,131.296026,69.912092,75.873485,51.964240,12.708524,113.263960,1.385780,80.559511,73.116245,130.120855,115.399283,128.292949,113.817391,66.293508,112.765801,0.001872,-2.080399,32.000000,-237.298603,114.154780,0.303534,12.530633,0.505155,376210.736569,0.922652,20.138437,20.294649,1.651366,68.022277,62.172184,81.634637,64.000000,46.417194,87.594937,81.340997,20.202532,18.755252
72.225067,80.236235,119.223327,131.298843,69.917781,75.865551,59.454196,12.708574,113.266620,1.570393,80.559148,73.109786,130.122080,115.402219,128.292804,113.819834,66.293893,112.766647,0.001896,-2.080393,32.000000,-237.298557,114.153073,0.361393,12.536206,0.504574,376109.625309,0.922280,20.140970,20.296913,1.650883,68.018782,62.169609,81.632918,64.000000,46.444169,87.594937,81.331971,20.202532,18.755539
72.219013,80.235317,119.241981,131.301857,69.982624,75.861575,59.458396,12.707665,113.267119,1.520122,80.557763,73.103760,130.123747,115.404702,128.293519,113.819993,66.294963,112.767086,0.001890,-2.079879,32.000000,-237.299613,114.181114,0.342280,12.534963,0.504637,375987.027323,1.051983,20.140945,20.297823,1.650533,68.014510,62.165803,81.631659,64.000000,46.443007,87.594937,81.326170,20.202532,18.755832
72.215512,80.234272,119.208765,131.304020,69.934679,75.849398,52.680566,12.708397,113.271711,1.283082,80.557658,73.098988,130.126210,115.409287,128.294390,113.818858,66.296014,112.770900,0.001890,-2.079327,32.000000,-237.298939,114.187141,0.264189,12.534616,0.504472,375947.482270,0.919399,20.142589,20.297909,1.650719,68.012983,62.163446,81.631259,64.000000,46.428837,87.594937,81.318556,20.202532,18.756036
72.210301,80.234327,119.230023,131.306631,69.811770,75.832932,51.911689,12.707786,113.271966,1.277573,80.557289,73.092184,130.127861,115.409112,128.295447,113.821109,66.294841,112.772623,0.001903,-2.082801,32.000000,-237.299423,114.192837,0.264414,12.533297,0.504750,375927.102104,0.919371,20.146391,20.297084,1.651116,68.010881,62.159491,81.631324,64.000000,46.451116,87.594937,81.314528,20.202532,18.756425
72.206915,80.234256,119.333542,131.308896,69.751603,75.833189,59.467029,12.708193,113.272710,1.333602,80.556571,73.088840,130.129578,115.410689,128.296059,113.821817,66.294834,112.774717,0.001931,-2.083971,32.000000,-237.298911,114.168319,0.284935,12.530986,0.504460,375865.683336,1.037543,20.148077,20.298157,1.650736,68.009408,62.156213,81.633227,64.000000,46.511838,87.594937,81.310598,20.202532,18.756770
72.206076,80.233591,119.282661,131.311710,69.686338,75.817449,51.742965,12.709817,113.273928,1.569162,80.556078,73.084812,130.131598,115.410217,128.297233,113.826290,66.295371,112.776491,0.001896,-2.083993,32.000000,-237.297251,114.167185,0.361284,12.530896,0.504663,375787.530001,1.052768,20.152194,20.300290,1.651150,68.008435,62.152525,81.637625,64.000000,46.481273,87.594937,81.301093,20.202532,18.757093
72.202494,80.233178,119.327365,131.314416,69.654701,75.829800,59.431541,12.708733,113.274088,1.571387,80.556185,73.079767,130.133837,115.409244,128.299746,113.826261,66.296618,112.770782,0.001894,-2.084029,32.000000,-237.298189,114.164656,0.361460,12.532372,0.505686,375789.829907,0.919065,20.154763,20.301461,1.652661,68.008653,62.149083,81.642268,64.000000,46.536117,87.594937,81.295294,20.202532,18.757450
72.198820,80.232772,119.229696,131.316534,69.683311,75.825751,59.461549,12.708059,113.272445,1.570927,80.556415,73.071262,130.136546,115.404726,128.300311,113.826623,66.297600,112.768547,0.001895,-2.082861,32.000000,-237.298934,114.157506,0.361045,12.534077,0.505164,375710.291836,1.056053,20.154754,20.301912,1.651975,68.009043,62.145862,81.646559,64.000000,46.478860,87.594937,81.292154,20.202532,18.757737
72.194619,80.232943,119.270774,131.319339,69.763448,75.809384,52.138625,12.708207,113.273025,1.321725,80.557601,73.062977,130.139447,115.399501,128.300553,113.825790,66.299844,112.765905,0.001900,-2.082823,32.000000,-237.298782,114.179919,0.276224,12.536055,0.505609,375770.535705,0.919634,20.157132,20.297486,1.652676,68.010815,62.143211,81.650753,64.000000,46.473696,87.594937,81.288393,20.202532,18.758148
72.189833,80.233197,119.304618,131.321764,69.766013,75.788916,51.939879,12.708422,113.268826,1.605451,80.556670,73.056143,130.141126,115.399280,128.300280,113.827154,66.300144,112.765760,0.001867,-2.082805,32.000000,-237.298659,114.141513,0.377481,12.535592,0.504741,375749.549577,0.919173,20.159593,20.295260,1.651408,68.013311,62.140621,81.653975,64.000000,46.516427,87.594937,81.289570,20.202532,18.758541
72.183938,80.232563,119.324052,131.324486,69.685498,75.764506,59.457784,12.707072,113.267104,1.717493,80.556940,73.048304,130.143430,115.396250,128.301718,113.823918,66.300746,112.763788,0.001861,-2.082803,32.000000,-237.300014,114.132082,0.411171,12.531503,0.504969,375666.601250,1.048115,20.163039,20.291544,1.652073,68.016041,62.138171,81.657718,64.000000,46.540565,87.594937,81.287695,20.202532,18.758884
72.182822,80.232011,119.368088,131.326470,69.648632,75.744423,51.130302,12.707139,113.267279,1.717257,80.559138,73.045704,130.145686,115.396430,128.304120,113.823187,66.303147,112.758574,0.001860,-2.082773,32.000000,-237.299959,114.129769,0.411087,12.533314,0.505215,375566.422778,1.051921,20.167026,20.291165,1.652651,68.018516,62.136389,81.661725,64.000000,46.561161,87.594937,81.283560,20.202532,18.759144
72.179089,80.231526,119.382049,131.328869,69.568553,75.744533,59.420125,12.707570,113.265755,1.716932,80.559684,73.039127,130.148466,115.397758,128.306102,113.817506,66.304364,112.751340,0.001876,-2.083881,32.000000,-237.299511,114.125335,0.410962,12.521489,0.505472,375446.154372,0.918702,20.170989,20.289465,1.653055,68.020979,62.133961,81.666402,64.000000,46.581625,87.594937,81.282026,20.202532,18.759483
72.178259,80.230608,119.320771,131.330629,69.539988,75.744079,59.470599,12.708334,113.265200,1.536274,80.559634,73.033482,130.151095,115.399177,128.307536,113.819006,66.304976,112.746745,0.001899,-2.083905,32.000000,-237.298676,114.156269,0.348626,12.525605,0.505643,375342.483065,1.068063,20.171309,20.284161,1.653691,68.022380,62.131956,81.670362,64.000000,46.571835,87.594937,81.278549,20.202532,18.759718
72.175533,80.229351,119.295957,131.331931,69.476050,75.740224,52.457417,12.707280,113.259923,1.606907,80.559394,73.027840,130.153335,115.396816,128.309097,113.819539,66.305705,112.740392,0.001896,-2.083947,32.000000,-237.299802,114.112208,0.379116,12.522753,0.506298,375342.046904,0.919110,20.173736,20.278916,1.653970,68.022834,62.130888,81.675268,64.000000,46.542534,87.594937,81.278130,20.202532,18.759935
72.176287,80.228361,119.389112,131.332410,69.399304,75.744187,51.959135,12.706932,113.256340,1.716341,80.559091,73.023879,130.154894,115.394131,128.310838,113.816995,66.305912,112.736525,0.001894,-2.083987,32.000000,-237.300241,114.106661,0.411865,12.518885,0.505626,375337.992525,0.918334,20.173464,20.275744,1.653140,68.023120,62.130222,81.678431,64.000000,46.592771,87.594937,81.273506,20.202532,18.760136
72.173392,80.227677,119.375440,131.332772,69.470629,75.752260,52.665864,12.705872,113.253182,1.717047,80.558196,73.023232,130.155200,115.386664,128.312424,113.810039,66.305890,112.731169,0.001913,-2.085127,32.000000,-237.301127,114.105121,0.411885,12.522852,0.505545,375317.344898,1.041096,20.174335,20.271478,1.652859,68.022539,62.129026,81.680972,64.000000,46.606515,87.594937,81.272030,20.202532,18.760426
72.170440,80.227484,119.329031,131.332825,69.494273,75.752336,52.583239,12.706646,113.252809,1.661464,80.557011,73.025618,130.156830,115.380735,128.314478,113.804396,66.306236,112.728231,0.001929,-2.085136,32.000000,-237.300379,114.129137,0.392288,12.526174,0.506503,375335.717929,1.051120,20.172756,20.269118,1.654132,68.021910,62.127945,81.682927,64.000000,46.590712,87.594937,81.272646,20.202532,18.760723
72.169852,80.226230,119.293738,131.332221,69.408167,75.760370,51.771279,12.705098,113.250727,1.422471,80.551033,73.025370,130.158996,115.380320,128.316252,113.797165,66.306174,112.721694,0.001899,-2.085100,32.000000,-237.302026,114.138067,0.315207,12.527043,0.506320,375375.954264,1.037171,20.174330,20.266157,1.654009,68.019519,62.125919,81.683774,64.000000,46.567488,87.594937,81.269516,20.202532,18.761032
72.173893,80.222830,119.268061,131.331419,69.323034,75.752103,59.449463,12.705352,113.254535,1.419798,80.546403,73.025753,130.161017,115.381093,128.318266,113.796379,66.306725,112.722405,0.001900,-2.085077,32.000000,-237.301637,114.135872,0.315092,12.528560,0.505836,375376.526425,1.038849,20.176441,20.264175,1.653434,68.017042,62.124890,81.684684,64.000000,46.568771,87.594937,81.264581,20.202532,18.760906
72.172671,80.217818,119.333044,131.330495,69.374886,75.752139,59.449571,12.704615,113.253984,1.419881,80.539427,73.020084,130.162372,115.374983,128.320150,113.795854,66.306358,112.719455,0.001901,-2.085064,32.000000,-237.302378,114.129496,0.315040,12.528172,0.505567,375415.232192,1.055260,20.175645,20.260596,1.652958,68.012020,62.123092,81.683877,64.000000,46.598967,87.594937,81.260809,20.202532,18.760587
72.175459,80.213128,119.317618,131.329426,69.501457,75.760393,59.362265,12.704166,113.248137,1.609006,80.534937,73.017927,130.163912,115.377494,128.321557,113.791848,66.307498,112.717880,0.001908,-2.085086,32.000000,-237.302797,114.082293,0.382336,12.534879,0.505169,375368.319070,0.918801,20.169092,20.260441,1.652510,68.007713,62.121753,81.683747,64.000000,46.596682,87.594937,81.253267,20.202532,18.760234
72.176653,80.208571,119.311828,131.328332,69.583393,75.747964,52.385112,12.703825,113.246416,1.810680,80.529906,73.017801,130.164318,115.376743,128.323442,113.786196,66.307155,112.713934,0.001876,-2.085104,32.000000,-237.302927,114.096731,0.441941,12.538781,0.505746,375364.289378,0.918804,20.165034,20.259164,1.653438,68.002399,62.119714,81.683014,64.000000,46.597812,87.594937,81.245961,20.202532,18.759929
72.175156,80.205665,119.378075,131.327600,69.669793,75.743374,59.450873,12.703186,113.245521,1.579408,80.525777,73.017268,130.164117,115.377532,128.325309,113.780941,66.307228,112.710867,0.001872,-2.084013,32.000000,-237.303557,114.099150,0.365451,12.540399,0.505344,375397.752847,0.920203,20.158168,20.257147,1.653161,67.998552,62.118614,81.682008,64.000000,46.638237,87.594937,81.247318,20.202532,18.759804
72.182178,80.201541,119.341298,131.326988,69.759896,75.743222,59.427416,12.704193,113.243269,1.575244,80.518274,73.019672,130.164134,115.381742,128.325718,113.780302,66.306467,112.711328,0.001873,-2.084011,32.000000,-237.302668,114.099106,0.365548,12.542721,0.505028,375331.636562,1.042561,20.152680,20.255292,1.653053,67.992970,62.117348,81.681303,64.000000,46.641878,87.594937,81.236426,20.202532,18.759608
72.179437,80.197069,119.325608,131.326203,69.798653,75.747187,51.867596,12.704313,113.242061,1.575316,80.512285,73.020462,130.163420,115.378726,128.326510,113.777581,66.305030,112.709318,0.001896,-2.085722,32.000000,-237.302455,114.100308,0.365686,12.542340,0.505508,375306.381003,0.918611,20.150943,20.253512,1.654005,67.987943,62.116258,81.680071,64.000000,46.634104,87.594937,81.231856,20.202532,18.759288
72.175834,80.191497,119.286930,131.325318,69.799322,75.747012,59.289666,12.703488,113.239844,1.575430,80.504705,73.021520,130.163358,115.376207,128.328392,113.774267,66.303745,112.711576,0.001906,-2.086291,32.000000,-237.303244,114.108382,0.365145,12.544344,0.505005,375300.221277,0.918860,20.141341,20.254530,1.653335,67.982656,62.114646,81.679361,64.000000,46.632135,87.594937,81.231540,20.202532,18.758835
72.174317,80.186796,119.208327,131.324550,69.775318,75.742928,59.407298,12.703595,113.239951,1.438787,80.499870,73.017606,130.163915,115.376368,128.330393,113.770508,66.304291,112.712340,0.001906,-2.086266,32.000000,-237.303188,114.116556,0.320788,12.543396,0.504944,375318.398624,1.052873,20.139007,20.254845,1.653180,67.977949,62.113488,81.678826,64.000000,46.577838,87.594937,81.229432,20.202532,18.758432
72.170760,80.181977,119.207002,131.323670,69.679010,75.743038,59.421879,12.702978,113.234016,1.578336,80.494332,73.018194,130.163639,115.374723,128.331127,113.765399,66.304658,112.708862,0.001906,-2.086259,32.000000,-237.303680,114.103346,0.366454,12.546980,0.504572,375314.638343,0.921106,20.136245,20.257389,1.652727,67.972499,62.111631,81.679014,64.000000,46.567681,87.594937,81.229871,20.202532,18.758049
72.167637,80.178635,119.148449,131.323133,69.685745,75.751061,59.451162,12.702242,113.229034,1.582297,80.489407,73.014419,130.163011,115.373645,128.331656,113.757401,66.303423,112.702107,0.001929,-2.086264,32.000000,-237.304442,114.099977,0.366521,12.545010,0.503933,375289.482530,0.919243,20.132727,20.257268,1.651672,67.969216,62.108935,81.678636,64.000000,46.544280,87.594937,81.229591,20.202532,18.757827
72.164295,80.174533,119.067080,131.322365,69.783601,75.742965,52.173591,12.701028,113.225388,1.582093,80.483034,73.017147,130.161942,115.365416,128.332190,113.754996,66.302565,112.699258,0.001942,-2.086291,32.000000,-237.305556,114.093699,0.366640,12.551259,0.503827,375285.079223,0.919058,20.130683,20.254964,1.651735,67.964284,62.105985,81.678381,64.000000,46.498807,87.594937,81.231023,20.202532,18.757552
72.160102,80.170750,119.069562,131.321522,69.771416,75.751085,51.039794,12.699782,113.222560,1.581942,80.478825,73.015970,130.160514,115.359140,128.331889,113.747689,66.299935,112.694733,0.001910,-2.086288,32.000000,-237.306987,114.088626,0.366611,12.552503,0.503507,375324.651874,0.918739,20.129777,20.252437,1.650996,67.961362,62.103831,81.678371,64.000000,46.496381,87.594937,81.232904,20.202532,18.757279
72.157984,80.166416,119.091715,131.321048,69.770797,75.751342,51.025213,12.700297,113.219884,1.587889,80.475418,73.015662,130.158799,115.356166,128.331710,113.740119,66.298163,112.694059,0.001905,-2.086288,32.000000,-237.306480,114.085834,0.370709,12.550238,0.502560,375282.515104,1.046822,20.128283,20.251707,1.649944,67.957671,62.100462,81.678973,64.000000,46.513299,87.594937,81.234191,20.202532,18.756942
72.153604,80.163643,118.997243,131.321121,69.830833,75.739185,52.148020,12.699952,113.215251,1.583196,80.473464,73.013755,130.158286,115.351768,128.331888,113.734744,66.296345,112.694503,0.001906,-2.086284,32.000000,-237.306820,114.090386,0.367449,12.550761,0.502647,375324.149882,1.070250,20.127771,20.251817,1.650075,67.956602,62.097951,81.679848,64.000000,46.453563,87.594937,81.238427,20.202532,18.756762
72.152026,80.161117,119.023285,131.321449,69.889174,75.727065,52.667457,12.700848,113.214035,1.582927,80.472133,73.010148,130.158435,115.350072,128.332780,113.734191,66.294879,112.693118,0.001914,-2.086323,32.000000,-237.305861,114.086527,0.367241,12.550602,0.502944,375324.456908,1.070583,20.125089,20.253213,1.650430,67.957044,62.095219,81.681435,64.000000,46.454146,87.594937,81.238554,20.202532,18.756677
72.150464,80.159369,119.032921,131.321622,69.916734,75.726929,59.450396,12.700399,113.211492,1.582457,80.471957,73.006983,130.159118,115.349189,128.333557,113.731637,66.294157,112.692487,0.001885,-2.086313,32.000000,-237.306255,114.085617,0.367596,12.549263,0.502107,375265.038563,1.047428,20.125734,20.255279,1.649221,67.958040,62.093023,81.683769,64.000000,46.483185,87.594937,81.240211,20.202532,18.756645
72.143530,80.157902,119.069723,131.321900,69.905115,75.710620,50.672572,12.700459,113.210627,1.581723,80.474795,73.002567,130.159493,115.343687,128.334120,113.731455,66.292062,112.688130,0.001880,-2.086328,32.000000,-237.306146,114.081954,0.367393,12.544678,0.502275,375205.146051,1.036950,20.124439,20.255973,1.649618,67.958968,62.090064,81.686081,64.000000,46.478224,87.594937,81.246868,20.202532,18.756710
72.137002,80.158520,119.043574,131.322916,69.863245,75.702776,52.839342,12.700045,113.205772,1.583278,80.478870,72.994482,130.159653,115.340617,128.334424,113.726377,66.290288,112.684491,0.001880,-2.086306,32.000000,-237.306495,114.071778,0.370121,12.542342,0.502426,375204.300488,0.918656,20.123910,20.256344,1.649787,67.961554,62.088276,81.687698,64.000000,46.457778,87.594937,81.253632,20.202532,18.756955
72.132504,80.160488,119.031428,131.324586,69.847070,75.698702,51.830929,12.700472,113.196342,1.920905,80.486114,72.993824,130.160698,115.339763,128.335476,113.723362,66.288930,112.681229,0.001906,-2.086856,32.000000,-237.306212,114.025581,0.485601,12.538190,0.502916,375127.614226,1.077673,20.127854,20.256011,1.650456,67.965322,62.087252,81.689820,64.000000,46.470207,87.594937,81.263617,20.202532,18.757513
72.125612,80.162711,119.074777,131.326197,69.753701,75.686333,51.519100,12.701467,113.198702,1.911438,80.491334,72.992291,130.161986,115.331337,128.336451,113.719532,66.287883,112.678160,0.001910,-2.087408,32.000000,-237.305008,114.054865,0.472663,12.533316,0.502835,375093.752259,1.033481,20.133566,20.255758,1.650243,67.968289,62.086600,81.690739,64.000000,46.468802,87.594937,81.273560,20.202532,18.758053
72.120010,80.165495,119.005248,131.327918,69.728979,75.686648,51.925714,12.700107,113.193718,1.584559,80.496367,72.985853,130.163490,115.323217,128.338359,113.715388,66.285798,112.675178,0.001909,-2.087407,32.000000,-237.306532,114.068330,0.368583,12.533488,0.502952,375079.312583,1.053612,20.139044,20.255300,1.650177,67.971243,62.084779,81.690313,64.000000,46.438734,87.594937,81.282796,20.202532,18.758762
72.117925,80.166739,118.971666,131.329290,69.681323,75.686882,52.843068,12.700539,113.193711,1.579917,80.499496,72.982438,130.165349,115.322032,128.339749,113.712879,66.284359,112.674689,0.001907,-2.087912,32.000000,-237.306138,114.066943,0.368818,12.534786,0.503534,375024.238459,1.059938,20.146645,20.254637,1.650936,67.973760,62.083592,81.689752,64.000000,46.423398,87.594937,81.289728,20.202532,18.759205
72.109900,80.167924,118.982242,131.330848,69.583403,75.682777,59.453309,12.699577,113.190561,1.580113,80.503864,72.977494,130.167507,115.316983,128.341970,113.704617,66.282173,112.673151,0.001934,-2.088466,32.000000,-237.307099,114.064697,0.368504,12.533287,0.503037,375033.300968,1.051743,20.153802,20.255061,1.650100,67.976497,62.082236,81.688000,64.000000,46.421511,87.594937,81.302901,20.202532,18.759656
72.102178,80.169697,118.971172,131.332009,69.528571,75.662660,59.414207,12.699984,113.186750,1.585787,80.507370,72.972690,130.168955,115.315786,128.343970,113.699652,66.281759,112.673011,0.001936,-2.088511,32.000000,-237.306819,114.046543,0.374494,12.529782,0.502729,375038.669542,1.033525,20.156672,20.256226,1.649682,67.977652,62.080814,81.687459,64.000000,46.425663,87.594937,81.318830,20.202532,18.760138
72.098025,80.172018,118.971486,131.333456,69.486963,75.654629,52.585229,12.698840,113.179866,1.875136,80.513574,72.963102,130.169649,115.314048,128.344494,113.691764,66.279298,112.665129,0.001910,-2.088560,32.000000,-237.307969,114.026191,0.467366,12.527741,0.502970,375025.532547,0.918683,20.164122,20.257555,1.650013,67.978633,62.079744,81.686688,64.000000,46.413799,87.594937,81.333264,20.202532,18.760785
72.091510,80.175026,118.990450,131.334573,69.466576,75.654967,59.279341,12.698825,113.178608,1.818376,80.518722,72.963390,130.169406,115.309992,128.344643,113.687652,66.276464,112.659709,0.001906,-2.088600,32.000000,-237.308015,114.047172,0.443060,12.526545,0.503004,374930.740276,0.919160,20.171923,20.257892,1.650036,67.979308,62.079012,81.685972,64.000000,46.412264,87.594937,81.347273,20.202532,18.761432
72.089861,80.178359,119.027629,131.335900,69.485917,75.655088,51.798730,12.699338,113.180309,1.451308,80.524007,72.959316,130.170470,115.306421,128.345733,113.682808,66.274037,112.659073,0.001905,-2.088612,32.000000,-237.307595,114.068849,0.323674,12.527536,0.503110,374898.060018,1.038490,20.177486,20.255961,1.650135,67.981048,62.078855,81.685119,64.000000,46.436231,87.594937,81.359081,20.202532,18.762246
72.085313,80.180267,119.061330,131.337119,69.518851,75.647018,51.966165,12.698964,113.180660,1.429911,80.528389,72.954195,130.172478,115.300835,128.347338,113.680414,66.272695,112.660365,0.001909,-2.088644,32.000000,-237.308134,114.064129,0.319407,12.528133,0.503420,374909.451736,0.921325,20.185581,20.255776,1.650547,67.983623,62.079898,81.684034,64.000000,46.446999,87.594937,81.372833,20.202532,18.762800
72.083419,80.182451,119.177471,131.338294,69.402452,75.646797,51.956490,12.698381,113.175125,1.556671,80.534607,72.945945,130.174828,115.297153,128.348947,113.676269,66.269803,112.659407,0.001882,-2.088646,32.000000,-237.308795,114.028027,0.367804,12.528819,0.503721,374917.395432,1.054419,20.190201,20.257848,1.651101,67.984493,62.080653,81.681327,64.000000,46.504143,87.594937,81.386394,20.202532,18.763422
72.077648,80.185169,119.213830,131.339268,69.352821,75.638850,59.426139,12.699418,113.173794,1.724141,80.541231,72.942299,130.176658,115.295574,128.350521,113.677907,66.269343,112.660069,0.001881,-2.088093,32.000000,-237.307725,114.025912,0.417510,12.530669,0.503996,374883.093547,1.050990,20.195660,20.259910,1.651673,67.983958,62.080805,81.679142,64.000000,46.558163,87.594937,81.401237,20.202532,18.764058
72.073767,80.189459,119.167412,131.340546,69.329292,75.638769,51.773072,12.700301,113.175705,1.664531,80.546829,72.937043,130.179025,115.291238,128.353166,113.677124,66.267746,112.658952,0.001883,-2.087477,32.000000,-237.306975,114.044696,0.392833,12.529782,0.504987,374888.806649,1.051221,20.199323,20.262268,1.653327,67.982846,62.081344,81.676352,64.000000,46.525366,87.594937,81.418687,20.202532,18.764985
72.069753,80.192839,119.204690,131.341653,69.297388,75.638515,52.649852,12.698817,113.175960,1.433891,80.549997,72.934630,130.181167,115.287279,128.353870,113.674628,66.265839,112.657420,0.001915,-2.087500,32.000000,-237.308399,114.044713,0.319263,12.529110,0.505265,374855.217052,0.919080,20.206547,20.263097,1.653964,67.980586,62.080950,81.673268,64.000000,46.534260,87.594937,81.433196,20.202532,18.765776
72.062360,80.195646,119.132645,131.342722,69.248452,75.638525,59.250187,12.697303,113.167689,1.558880,80.554611,72.930611,130.184098,115.280597,128.355666,113.669049,66.264180,112.655054,0.001909,-2.087471,32.000000,-237.310037,114.005718,0.368661,12.526741,0.504965,374862.741282,1.055014,20.213868,20.264072,1.653409,67.976697,62.081232,81.669998,64.000000,46.497489,87.594937,81.455856,20.202532,18.766545
72.058013,80.197758,119.128287,131.343947,69.225544,75.638551,59.462139,12.697047,113.165786,1.725738,80.557281,72.927495,130.185405,115.279136,128.356975,113.668210,66.261184,112.649095,0.001908,-2.087498,32.000000,-237.310326,113.998669,0.417345,12.530057,0.505370,374869.078093,1.037516,20.220382,20.265125,1.654018,67.973275,62.081566,81.666117,64.000000,46.487788,87.594937,81.472809,20.202532,18.767155
72.054626,80.200008,119.159502,131.345667,69.285958,75.638863,59.294429,12.697647,113.162109,1.728820,80.559796,72.922803,130.186647,115.277123,128.359469,113.663209,66.260046,112.649845,0.001904,-2.087512,32.000000,-237.309750,113.994023,0.417297,12.530569,0.504968,374876.665363,0.922054,20.228963,20.265467,1.653188,67.970224,62.082438,81.661884,64.000000,46.557755,87.594937,81.493214,20.202532,18.767806
72.047566,80.201700,119.181570,131.347220,69.384695,75.630651,59.245230,12.697495,113.158487,1.729547,80.560055,72.919453,130.187625,115.273733,128.360052,113.660973,66.258128,112.648610,0.001933,-2.086374,32.000000,-237.309930,113.989063,0.417436,12.537360,0.504876,374884.882372,0.918836,20.234470,20.265141,1.653227,67.966712,62.081679,81.657402,64.000000,46.524700,87.594937,81.514561,20.202532,18.768367
72.050070,80.203195,119.120059,131.348717,69.384685,75.630714,52.423692,12.698474,113.163088,1.462276,80.557558,72.917585,130.188867,115.270164,128.359346,113.658555,66.255580,112.645390,0.001928,-2.086372,32.000000,-237.308869,114.036976,0.321825,12.540064,0.505175,374891.531458,0.921493,20.239366,20.266697,1.653738,67.963898,62.080289,81.653842,64.000000,46.506820,87.594937,81.529550,20.202532,18.768962
72.045629,80.203407,119.101002,131.349667,69.425139,75.630840,52.190385,12.697461,113.158862,1.284471,80.556683,72.911576,130.190069,115.272428,128.360143,113.657346,66.254017,112.641339,0.001905,-2.086394,32.000000,-237.309984,114.035092,0.269192,12.541739,0.505146,374857.674608,0.922265,20.246572,20.267927,1.654207,67.962372,62.079444,81.651570,64.000000,46.517912,87.594937,81.547145,20.202532,18.769319
72.041327,80.202701,119.082190,131.350933,69.470505,75.630929,52.604729,12.697410,113.159484,1.281884,80.555215,72.908281,130.191799,115.271019,128.361057,113.654317,66.253622,112.636315,0.001902,-2.085233,32.000000,-237.310137,114.026033,0.269224,12.540297,0.504470,374862.653504,1.042238,20.246111,20.268681,1.653296,67.961108,62.079945,81.650265,64.000000,46.495355,87.594937,81.571015,20.202532,18.769587
72.039527,80.202321,119.064240,131.352169,69.490478,75.630869,59.283894,12.696811,113.153033,1.282047,80.552950,72.902702,130.193076,115.266082,128.361119,113.650762,66.252174,112.629004,0.001900,-2.085251,32.000000,-237.310689,114.020942,0.269036,12.535911,0.504321,374867.186084,1.046972,20.249792,20.267986,1.653133,67.958057,62.079362,81.648252,64.000000,46.454556,87.594937,81.591383,20.202532,18.769884
72.036232,80.201932,119.048783,131.352920,69.555581,75.630840,59.300948,12.697613,113.152168,1.282423,80.550899,72.900574,130.194553,115.259919,128.362048,113.650275,66.251920,112.626340,0.001903,-2.085278,32.000000,-237.309954,114.019104,0.269312,12.534426,0.504280,374868.854270,1.038795,20.252447,20.265583,1.652971,67.955917,62.078778,81.647601,64.000000,46.468432,87.594937,81.610050,20.202532,18.770134
72.033095,80.201022,119.079452,131.353552,69.581038,75.630654,59.425846,12.697584,113.148567,1.279705,80.550948,72.898035,130.194860,115.257140,128.362659,113.652171,66.250591,112.625748,0.001880,-2.085257,32.000000,-237.309935,114.022361,0.266184,12.537408,0.504330,374870.999843,0.921785,20.253472,20.262955,1.652763,67.955445,62.077991,81.646208,64.000000,46.452421,87.594937,81.631673,20.202532,18.770314
72.032650,80.200609,119.117027,131.354187,69.572949,75.631108,59.226176,12.698367,113.150285,1.003145,80.550820,72.893835,130.195690,115.251437,128.363320,113.650835,66.248792,112.622935,0.001875,-2.084617,32.000000,-237.309076,114.039977,0.174411,12.539475,0.504303,374871.521595,0.921566,20.255658,20.261725,1.652624,67.955530,62.077496,81.644333,64.000000,46.482674,87.594937,81.650649,20.202532,18.770581
72.030841,80.200827,119.190349,131.355113,69.613631,75.631027,52.046306,12.698854,113.145326,0.990957,80.550907,72.891572,130.196719,115.249099,128.364386,113.649369,66.247240,112.618959,0.001874,-2.084018,32.000000,-237.308586,114.029697,0.175150,12.537901,0.504485,374872.928137,0.919670,20.257198,20.262724,1.653121,67.956500,62.076530,81.641938,64.000000,46.552982,87.594937,81.674116,20.202532,18.770957
72.029783,80.201519,119.153416,131.356132,69.605152,75.630998,52.820474,12.698355,113.139176,1.254809,80.550767,72.889508,130.197185,115.244258,128.364492,113.647696,66.245321,112.611856,0.001904,-2.084011,32.000000,-237.309063,113.999122,0.261820,12.534254,0.504730,374877.709479,0.922781,20.257132,20.262955,1.653653,67.956269,62.075003,81.639680,64.000000,46.538300,87.594937,81.690751,20.202532,18.771343
72.028054,80.202208,119.088669,131.356995,69.596864,75.631218,52.386110,12.698131,113.137252,1.285854,80.547701,72.889998,130.197383,115.241466,128.364170,113.648762,66.242998,112.608533,0.001897,-2.084014,32.000000,-237.309170,113.993086,0.268188,12.534524,0.505453,374880.369016,1.050110,20.258764,20.262291,1.654713,67.954879,62.072649,81.636904,64.000000,46.495268,87.594937,81.712533,20.202532,18.771814
72.029412,80.201601,119.007013,131.357663,69.648782,75.631467,59.457989,12.698043,113.138794,1.219642,80.542793,72.890876,130.197534,115.241020,128.363178,113.648623,66.242323,112.604300,0.001895,-2.084003,32.000000,-237.309178,114.018504,0.240725,12.528914,0.505292,374884.093670,1.034738,20.260282,20.260251,1.654224,67.956077,62.070226,81.634920,64.000000,46.446961,87.594937,81.728886,20.202532,18.772082
72.033986,80.198607,118.977044,131.358022,69.705691,75.631758,59.462442,12.698573,113.143358,0.992880,80.533317,72.892561,130.198290,115.240224,128.363831,113.648443,66.241105,112.603723,0.001892,-2.084536,32.000000,-237.308776,114.027112,0.170221,12.527374,0.504764,374889.831206,1.043351,20.262322,20.260723,1.653365,67.958909,62.068488,81.632665,64.000000,46.408322,87.594937,81.747310,20.202532,18.772063
72.035022,80.194047,118.965637,131.357518,69.757935,75.631764,52.563915,12.697645,113.142977,0.991857,80.524922,72.892105,130.198588,115.237920,128.363239,113.645995,66.240434,112.599030,0.001926,-2.085166,32.000000,-237.309645,114.028528,0.169915,12.531236,0.504280,374891.126705,0.919237,20.260655,20.259038,1.652200,67.961959,62.066845,81.630139,64.000000,46.402841,87.594937,81.759414,20.202532,18.771741
72.037733,80.187485,118.947268,131.356285,69.790588,75.631984,52.518030,12.698934,113.142337,1.274034,80.516997,72.894531,130.197724,115.239535,128.363461,113.645083,66.241146,112.593002,0.001912,-2.082814,32.000000,-237.308357,113.976943,0.270998,12.529085,0.504019,374889.694352,0.919098,20.254088,20.259934,1.651679,67.967547,62.066012,81.627943,64.000000,46.402746,87.594937,81.777716,20.202532,18.771152
72.045831,80.182206,118.953823,131.355011,69.786670,75.632073,52.359682,12.699635,113.148922,1.369034,80.507550,72.897935,130.196949,115.241531,128.363167,113.647297,66.240374,112.592213,0.001892,-2.082830,32.000000,-237.307552,114.004339,0.290054,12.529847,0.503739,374885.252228,1.039691,20.248718,20.257990,1.651497,67.972418,62.064655,81.626015,64.000000,46.397996,87.594937,81.784549,20.202532,18.770670
72.047828,80.175024,118.932938,131.352901,69.782093,75.632417,52.128645,12.699195,113.151886,1.144478,80.496966,72.894095,130.195198,115.243604,128.360907,113.647548,66.240349,112.593851,0.001888,-2.082207,32.000000,-237.308018,114.013016,0.219921,12.528513,0.503631,374877.579539,1.040539,20.240037,20.253917,1.651180,67.977289,62.062472,81.624596,64.000000,46.394869,87.594937,81.799476,20.202532,18.769984
72.048988,80.169124,118.871672,131.350847,69.827675,75.632346,59.454959,12.698341,113.152276,1.141981,80.491782,72.892044,130.194767,115.242789,128.359682,113.650478,66.239950,112.592772,0.001891,-2.080467,32.000000,-237.308907,114.010777,0.220134,12.528639,0.503521,374871.650735,1.043539,20.228432,20.254250,1.651085,67.981595,62.061267,81.623881,64.000000,46.338425,87.594937,81.812278,20.202532,18.769376
72.049717,80.163295,118.910062,131.347997,69.863770,75.632288,59.452076,12.699087,113.158111,1.142039,80.486784,72.894362,130.192206,115.244839,128.358790,113.653486,66.239521,112.591189,0.001895,-2.081647,32.000000,-237.308181,114.010550,0.219957,12.530715,0.503355,374865.310249,1.048115,20.219692,20.255187,1.650750,67.986594,62.060332,81.623871,64.000000,46.347536,87.594937,81.827059,20.202532,18.768807
72.047025,80.159052,118.925404,131.345645,69.835129,75.632039,52.398855,12.699222,113.157407,1.220930,80.485767,72.894197,130.190551,115.244329,128.359802,113.654340,66.239597,112.593099,0.001877,-2.081660,32.000000,-237.308103,113.983435,0.251767,12.525911,0.502806,374859.067993,0.918928,20.212884,20.254985,1.649873,67.989971,62.059240,81.623834,64.000000,46.351929,87.594937,81.844465,20.202532,18.768387
72.050153,80.156339,118.877859,131.343115,69.830982,75.632097,51.382557,12.699215,113.158785,1.439790,80.483276,72.894447,130.187219,115.240929,128.358790,113.652198,66.238762,112.593802,0.001874,-2.081672,32.000000,-237.308271,113.975510,0.317741,12.529884,0.503034,374853.103236,0.918947,20.206487,20.254532,1.650389,67.992762,62.057484,81.622353,64.000000,46.312216,87.594937,81.861254,20.202532,18.768250
72.050695,80.154947,118.895612,131.340893,69.863030,75.631968,59.461313,12.699634,113.160381,1.441225,80.480385,72.893892,130.184035,115.245060,128.356768,113.651572,66.236273,112.595746,0.001874,-2.082824,32.000000,-237.307880,113.978064,0.317825,12.529922,0.503381,374848.370993,1.042671,20.204347,20.255520,1.650664,67.995555,62.054845,81.621064,64.000000,46.319258,87.594937,81.872409,20.202532,18.768267
72.049744,80.152730,118.923974,131.338277,69.936489,75.631769,59.439835,12.700328,113.165958,1.440992,80.478609,72.894703,130.181286,115.249206,128.355168,113.653322,66.234196,112.598219,0.001909,-2.081683,32.000000,-237.307071,113.978328,0.317762,12.538403,0.502775,374845.974527,1.063235,20.199191,20.256747,1.649932,68.001134,62.052802,81.620782,64.000000,46.322928,87.594937,81.890500,20.202532,18.768236
72.049596,80.150996,118.876610,131.336248,69.911835,75.631756,59.329873,12.700615,113.166058,1.440428,80.479247,72.893849,130.178199,115.252549,128.352859,113.654486,66.233045,112.598257,0.001898,-2.081663,32.000000,-237.306790,113.979990,0.317689,12.539469,0.502902,374847.667166,0.918765,20.197374,20.260320,1.650166,68.006384,62.051084,81.620490,64.000000,46.274523,87.594937,81.904971,20.202532,18.768209
72.051776,80.150108,118.809594,131.334634,69.858684,75.631711,52.788356,12.700478,113.164206,1.520792,80.478629,72.891892,130.176246,115.253746,128.349859,113.654745,66.230841,112.596769,0.001900,-2.080449,32.000000,-237.306891,113.953470,0.350642,12.540453,0.502819,374847.519445,0.919102,20.195901,20.263775,1.650582,68.011028,62.048710,81.621069,64.000000,46.261838,87.594937,81.919009,20.202532,18.768311
72.053447,80.149488,118.833132,131.333512,69.882895,75.631543,59.433628,12.700582,113.163732,1.733269,80.477790,72.895013,130.174502,115.254514,128.348608,113.654489,66.230723,112.596162,0.001901,-2.080480,32.000000,-237.306915,113.947670,0.416453,12.540100,0.502372,374847.401814,0.920803,20.194282,20.264947,1.649928,68.014977,62.046921,81.622550,64.000000,46.251622,87.594937,81.931476,20.202532,18.768461
72.056912,80.147635,118.784583,131.331753,69.886871,75.631444,51.409723,12.702129,113.168103,1.735501,80.475265,72.898298,130.173625,115.253448,128.347652,113.659215,66.230585,112.594780,0.001937,-2.081683,32.000000,-237.305106,113.948910,0.415931,12.535747,0.501728,374848.937277,1.034870,20.191691,20.266322,1.648947,68.019905,62.045495,81.624915,64.000000,46.241132,87.594937,81.945638,20.202532,18.768483
72.055795,80.144674,118.796425,131.329760,69.903893,75.631118,59.457201,12.702198,113.175111,1.465267,80.471656,72.900358,130.172048,115.256880,128.346060,113.660649,66.230810,112.594983,0.001926,-2.081670,32.000000,-237.305083,113.987445,0.325131,12.539462,0.501924,374846.923969,0.919134,20.189766,20.266102,1.649236,68.023906,62.044228,81.628314,64.000000,46.214936,87.594937,81.960979,20.202532,18.768334
72.057138,80.142215,118.808620,131.328163,69.879236,75.630843,59.438240,12.702044,113.173358,1.444608,80.470882,72.899837,130.170809,115.258553,128.344778,113.659479,66.230697,112.596574,0.001909,-2.081689,32.000000,-237.305273,113.981074,0.324578,12.542247,0.501624,374843.963965,1.062525,20.185208,20.265470,1.648483,68.027232,62.042545,81.631431,64.000000,46.216925,87.594937,81.974610,20.202532,18.768198
72.059688,80.140566,118.853874,131.326598,69.862694,75.630594,52.076290,12.702681,113.167853,1.707725,80.472355,72.903469,130.168364,115.258436,128.344361,113.659593,66.229492,112.596396,0.001907,-2.081735,32.000000,-237.304689,113.956454,0.411359,12.545388,0.501593,374839.100436,0.918718,20.183118,20.265358,1.648673,68.029529,62.041928,81.635600,64.000000,46.226760,87.594937,81.983106,20.202532,18.768139
72.063121,80.140621,118.866964,131.324850,69.855906,75.630421,59.338221,12.703971,113.164361,1.734845,80.475359,72.906211,130.166268,115.259798,128.342276,113.656642,66.228542,112.599064,0.001910,-2.081733,32.000000,-237.303333,113.956096,0.417411,12.546527,0.501551,374834.766579,0.918982,20.179611,20.266357,1.648811,68.031508,62.039988,81.640476,64.000000,46.221820,87.594937,81.995205,20.202532,18.768326
72.061450,80.142331,118.895546,131.323859,69.815710,75.630290,52.671590,12.702732,113.162390,1.734408,80.480503,72.906669,130.163978,115.259904,128.341473,113.653735,66.227217,112.600705,0.001913,-2.081755,32.000000,-237.304608,113.955984,0.417666,12.545978,0.501764,374833.258770,1.048847,20.175970,20.267463,1.649381,68.032518,62.038964,81.646599,64.000000,46.252480,87.594937,82.013207,20.202532,18.768803
72.059688,80.144153,118.929454,131.323197,69.823743,75.630211,51.661195,12.702304,113.162050,1.524679,80.484936,72.903157,130.162556,115.259689,128.341758,113.655393,66.225755,112.601321,0.001898,-2.082318,32.000000,-237.305002,113.998797,0.340976,12.548141,0.501778,374832.471025,0.920435,20.173343,20.269899,1.649484,68.032182,62.037867,81.652352,64.000000,46.257056,87.594937,82.024864,20.202532,18.769271
72.058376,80.146899,118.937668,131.322588,69.732748,75.629967,50.919155,12.702415,113.155068,1.499324,80.492015,72.900652,130.161057,115.258642,128.341623,113.655858,66.224223,112.600502,0.001897,-2.081720,32.000000,-237.304915,113.973265,0.343316,12.550127,0.502076,374836.374895,1.036965,20.176359,20.272141,1.649919,68.030387,62.036048,81.659538,64.000000,46.267922,87.594937,82.042816,20.202532,18.769892
72.061437,80.150458,118.913818,131.322223,69.723329,75.629587,59.434401,12.704443,113.153328,1.584430,80.497535,72.907522,130.159727,115.259077,128.341243,113.655423,66.222799,112.602912,0.001897,-2.080578,32.000000,-237.302861,113.974582,0.367428,12.551036,0.502307,374840.684938,1.057279,20.179557,20.273944,1.650430,68.029108,62.034840,81.666048,64.000000,46.243321,87.594937,82.053226,20.202532,18.770594
72.060051,80.154484,118.976780,131.321577,69.633515,75.629466,59.398484,12.705118,113.148860,1.585548,80.501129,72.911893,130.157712,115.256772,128.340351,113.653216,66.221766,112.604847,0.001937,-2.080581,32.000000,-237.302222,113.973119,0.367071,12.549156,0.502321,374844.979166,1.072714,20.183327,20.275022,1.650574,68.028292,62.033898,81.673734,64.000000,46.269308,87.594937,82.069234,20.202532,18.771477
72.063387,80.156946,119.007101,131.320870,69.587985,75.629521,59.454929,12.703905,113.143670,1.585685,80.504771,72.912492,130.157435,115.252422,128.340282,113.650660,66.220132,112.603934,0.001920,-2.080554,32.000000,-237.303435,113.972573,0.367072,12.549309,0.502030,374847.458939,0.918985,20.184496,20.277788,1.650173,68.027255,62.033163,81.680811,64.000000,46.308984,87.594937,82.077896,20.202532,18.772059
72.069607,80.160031,119.044612,131.320216,69.594136,75.629786,51.696649,12.704158,113.139420,1.519135,80.507719,72.913981,130.155713,115.252811,128.339078,113.647530,66.218529,112.600524,0.001918,-2.080568,32.000000,-237.303058,113.990609,0.342203,12.550122,0.502662,374853.143829,0.919569,20.189605,20.279900,1.651078,68.025384,62.032781,81.688603,64.000000,46.293465,87.594937,82.087724,20.202532,18.772797
72.072358,80.162088,119.027904,131.319584,69.561577,75.629482,59.399466,12.704685,113.131757,1.565016,80.511391,72.918101,130.155773,115.251870,128.338722,113.645642,66.217910,112.600516,0.001918,-2.080555,32.000000,-237.302301,113.973113,0.362952,12.547951,0.502877,374857.685979,0.918655,20.189460,20.281025,1.651423,68.024435,62.032104,81.697066,64.000000,46.303764,87.594937,82.094420,20.202532,18.773320
72.074587,80.164839,119.079884,131.318705,69.472192,75.629576,51.893381,12.704176,113.124590,1.587468,80.516082,72.923249,130.155740,115.246245,128.337888,113.641766,66.217420,112.597980,0.001957,-2.080527,32.000000,-237.302856,113.969965,0.368422,12.545755,0.503075,374862.414303,1.056430,20.187689,20.280728,1.651800,68.022570,62.031953,81.706022,64.000000,46.321363,87.594937,82.105095,20.202532,18.774002
72.077453,80.167458,119.075506,131.317608,69.390741,75.631021,59.454761,12.704158,113.119497,1.587587,80.521618,72.927088,130.155966,115.240390,128.337640,113.637632,66.216860,112.596843,0.001937,-2.081147,32.000000,-237.302938,113.965871,0.368441,12.540007,0.502974,374862.697789,0.919396,20.187596,20.281342,1.651506,68.020599,62.031862,81.713255,64.000000,46.342927,87.594937,82.112008,20.202532,18.774602
72.081740,80.171503,119.035554,131.316164,69.362310,75.630838,52.300576,12.704988,113.117666,1.587393,80.525638,72.930764,130.155439,115.237674,128.336899,113.635538,66.216388,112.596036,0.001920,-2.079407,32.000000,-237.302247,113.962715,0.368526,12.536030,0.503481,374866.403723,1.052354,20.188607,20.280418,1.652176,68.018369,62.030836,81.720661,64.000000,46.315026,87.594937,82.121682,20.202532,18.775460
