Torad 40 Ton Compressor Load Stand
72.083956,80.174456,119.023544,131.314641,69.382608,75.630867,59.451573,12.704962,113.116769,1.569375,80.529771,72.936487,130.155118,115.234366,128.337249,113.628467,66.215628,112.593640,0.001917,-2.080654,32.000000,-237.302290,113.975998,0.357241,12.540190,0.503641,374875.900276,0.918500,20.188989,20.280345,1.652049,68.016764,62.031177,81.727057,64.000000,46.289469,87.594937,82.127666,20.202532,18.776166
72.086738,80.177979,119.010902,131.312921,69.382928,75.630998,59.448603,12.705095,113.109570,1.448762,80.535152,72.939686,130.155150,115.233331,128.337515,113.627879,66.213917,112.588356,0.001918,-2.080607,32.000000,-237.302258,113.955100,0.327502,12.537663,0.503394,374878.331565,1.044080,20.189686,20.280367,1.651397,68.012968,62.030669,81.734071,64.000000,46.293508,87.594937,82.136046,20.202532,18.776969
72.092973,80.181549,119.031537,131.311624,69.362716,75.630966,52.128505,12.704998,113.106080,1.589830,80.539501,72.942755,130.153994,115.233266,128.336919,113.621260,66.212836,112.588976,0.001923,-2.080635,32.000000,-237.302536,113.954103,0.367700,12.537274,0.503099,374881.925044,0.918471,20.190909,20.279791,1.651179,68.008600,62.029355,81.739047,64.000000,46.274027,87.594937,82.139576,20.202532,18.777729
72.101491,80.185467,119.066098,131.309648,69.378521,75.631210,59.244343,12.704388,113.102041,1.591048,80.540884,72.952174,130.153369,115.230128,128.337369,113.617954,66.211298,112.589719,0.001905,-2.080630,32.000000,-237.303047,113.953288,0.367545,12.540711,0.503057,374888.119231,0.918487,20.192259,20.278556,1.650940,68.003121,62.028177,81.743774,64.000000,46.301170,87.594937,82.139212,20.202532,18.778674
72.109956,80.187061,119.127330,131.307399,69.414936,75.631412,52.298077,12.705445,113.101294,1.591228,80.541652,72.961283,130.151088,115.229182,128.337342,113.616404,66.209480,112.588680,0.001903,-2.080645,32.000000,-237.301866,113.954666,0.367433,12.539636,0.503162,374891.310383,1.047373,20.190963,20.279982,1.651084,67.998637,62.027520,81.746710,64.000000,46.333746,87.594937,82.135368,20.202532,18.779188
72.109808,80.188329,119.095965,131.304154,69.488936,75.631381,59.252660,12.705862,113.100727,1.473335,80.542342,72.963942,130.149724,115.227870,128.337607,113.615198,66.208111,112.589773,0.001904,-2.080582,32.000000,-237.301567,113.953749,0.333556,12.530582,0.503196,374896.049873,0.921462,20.188229,20.281934,1.651368,67.992953,62.027194,81.749899,64.000000,46.338489,87.594937,82.142517,20.202532,18.779716
72.110963,80.189162,119.129498,131.301651,69.553968,75.631604,59.436759,12.705515,113.096938,1.722006,80.544305,72.963389,130.148422,115.225751,128.337651,113.613935,66.207050,112.585030,0.001944,-2.080579,32.000000,-237.301935,113.935544,0.414296,12.533617,0.503635,374898.766446,1.043720,20.183215,20.283175,1.652023,67.988287,62.027121,81.752311,64.000000,46.350606,87.594937,82.146423,20.202532,18.780112
72.120698,80.191056,119.053396,131.298971,69.659874,75.639802,52.939086,12.707379,113.093448,1.733423,80.545700,72.971328,130.146119,115.226920,128.336337,113.611455,66.205515,112.582823,0.001918,-2.080555,32.000000,-237.299927,113.937172,0.416906,12.531594,0.503731,374901.653501,0.921222,20.184599,20.285152,1.651592,67.984887,62.026249,81.754068,64.000000,46.319500,87.594937,82.143600,20.202532,18.780685
72.130610,80.192917,118.993164,131.296984,69.684397,75.648350,59.432113,12.708782,113.094759,1.733417,80.542785,72.984951,130.143960,115.231497,128.334621,113.608863,66.203834,112.586033,0.001917,-2.080573,32.000000,-237.298529,113.939501,0.417084,12.531303,0.503882,374904.930269,0.918357,20.184529,20.283569,1.652030,67.983321,62.024568,81.754477,64.000000,46.286462,87.594937,82.137031,20.202532,18.781247
72.137955,80.192437,119.021932,131.294273,69.838664,75.664632,59.432222,12.708716,113.099384,1.584941,80.538072,72.995346,130.140994,115.235017,128.333094,113.607067,66.202517,112.589826,0.001914,-2.078224,32.000000,-237.298706,113.973578,0.361062,12.531182,0.503236,374946.622735,1.031034,20.178826,20.283874,1.650752,67.983225,62.023701,81.754494,64.000000,46.268768,87.594937,82.130708,20.202532,18.781617
72.142417,80.190344,119.077926,131.291860,69.915898,75.668824,51.732674,12.708514,113.095388,1.652826,80.535791,72.999035,130.137847,115.233773,128.332362,113.608831,66.201536,112.589572,0.001954,-2.077054,32.000000,-237.298968,113.941487,0.396016,12.531025,0.502645,374990.518410,0.918358,20.172950,20.287344,1.649690,67.983690,62.022702,81.753329,64.000000,46.318268,87.594937,82.127883,20.202532,18.781624
72.149145,80.188792,119.054828,131.289246,70.013725,75.676960,59.448673,12.707629,113.095860,1.729037,80.535193,72.999462,130.135057,115.236866,128.332041,113.606247,66.199478,112.587921,0.001930,-2.079387,32.000000,-237.299764,113.944538,0.418428,12.533649,0.502890,375070.048245,0.918446,20.166739,20.290777,1.649921,67.983505,62.020344,81.750741,64.000000,46.314025,87.594937,82.121095,20.202532,18.781674
72.152959,80.188665,118.982629,131.287432,70.058029,75.681025,52.700388,12.708149,113.096859,1.729031,80.533052,73.004493,130.132354,115.239895,128.331528,113.605900,66.198065,112.587107,0.001915,-2.079407,32.000000,-237.299326,113.943378,0.418434,12.534521,0.503322,375088.910823,1.055120,20.161164,20.291616,1.650595,67.983796,62.018084,81.747595,64.000000,46.253409,87.594937,82.116406,20.202532,18.781928
72.153481,80.188505,118.937005,131.285016,70.098945,75.688075,59.447237,12.708763,113.098797,1.728349,80.531515,73.011721,130.130509,115.243361,128.330514,113.608486,66.197245,112.590137,0.001915,-2.079406,32.000000,-237.298787,113.947732,0.418111,12.530614,0.502970,375128.276743,0.918171,20.154363,20.292753,1.650121,67.984743,62.015826,81.743096,64.000000,46.220294,87.594937,82.114543,20.202532,18.782246
72.153236,80.188031,118.971539,131.283031,70.163988,75.696271,59.430190,12.708600,113.105186,1.611618,80.528392,73.011994,130.127576,115.245808,128.329157,113.611249,66.195464,112.591294,0.001915,-2.078390,32.000000,-237.299038,113.954857,0.380931,12.531527,0.502293,375149.316025,1.035736,20.151259,20.293713,1.649033,67.985531,62.013587,81.737791,64.000000,46.229511,87.594937,82.115781,20.202532,18.782484
72.152355,80.186427,119.007096,131.281186,70.285924,75.696373,59.412634,12.706749,113.107220,1.722829,80.526495,73.011504,130.125350,115.245136,128.327260,113.610028,66.193805,112.590267,0.001917,-2.078433,32.000000,-237.300926,113.945700,0.417900,12.531576,0.502102,375185.057083,0.918265,20.150692,20.296222,1.648389,67.987950,62.011371,81.732887,64.000000,46.260962,87.594937,82.114468,20.202532,18.782597
72.155011,80.185770,118.997197,131.280273,70.337561,75.695267,52.913746,12.707572,113.111295,1.723942,80.524295,73.014640,130.123672,115.252293,128.326391,113.610845,66.193318,112.591365,0.001903,-2.078403,32.000000,-237.300132,113.951575,0.418204,12.530422,0.502423,375228.089470,0.918630,20.150409,20.298647,1.648873,67.990486,62.009845,81.729359,64.000000,46.247127,87.594937,82.111777,20.202532,18.782747
72.156925,80.184436,118.988605,131.279822,70.334692,75.695707,59.435021,12.708594,113.112648,1.724340,80.521708,73.017105,130.122036,115.255606,128.325116,113.611092,66.190716,112.591830,0.001899,-2.080733,32.000000,-237.299021,113.952820,0.417940,12.537075,0.502727,375229.482323,0.918911,20.149492,20.299733,1.649386,67.992704,62.007720,81.725240,64.000000,46.253143,87.594937,82.108416,20.202532,18.782914
72.156751,80.183427,119.045699,131.279527,70.344958,75.700009,59.431832,12.707887,113.116457,1.724041,80.519378,73.017704,130.120994,115.259157,128.324515,113.615857,66.189762,112.594002,0.001898,-2.080718,32.000000,-237.299780,113.955378,0.417959,12.530572,0.502643,375223.586058,1.031712,20.146764,20.300832,1.649188,67.996562,62.006525,81.722416,64.000000,46.258254,87.594937,82.109216,20.202532,18.783018
72.159449,80.180846,119.094079,131.279232,70.381556,75.708242,51.860184,12.707252,113.121713,1.732029,80.512985,73.020408,130.119209,115.264524,128.323278,113.616509,66.189313,112.595575,0.001938,-2.080129,32.000000,-237.300349,113.958966,0.421241,12.530901,0.502280,375227.717460,0.918486,20.143935,20.303694,1.649025,68.003134,62.005501,81.718668,64.000000,46.281885,87.594937,82.103524,20.202532,18.783043
72.160143,80.177505,119.035288,131.278603,70.418611,75.720419,51.851442,12.706659,113.124095,1.719974,80.508123,73.019636,130.118161,115.269302,128.321971,113.617572,66.187880,112.596003,0.001909,-2.077220,32.000000,-237.300865,113.961056,0.418378,12.536083,0.503047,375249.182074,0.918587,20.143063,20.305859,1.649821,68.008797,62.004047,81.715503,64.000000,46.265848,87.594937,82.099948,20.202532,18.782842
72.157650,80.173926,118.950009,131.277812,70.434940,75.720382,51.687051,12.705983,113.125972,1.719452,80.507562,73.015494,130.117022,115.277927,128.321467,113.620296,66.186010,112.598569,0.001908,-2.077232,32.000000,-237.301612,113.963725,0.418492,12.530562,0.503464,375287.021249,1.052765,20.138376,20.307185,1.650429,68.016645,62.003294,81.712874,64.000000,46.215228,87.594937,82.103128,20.202532,18.782615
72.154812,80.173058,118.921023,131.277420,70.449804,75.731731,52.499707,12.705195,113.127478,1.719545,80.508142,73.012185,130.117066,115.285372,128.321142,113.622054,66.184907,112.600453,0.001907,-2.077161,32.000000,-237.302445,113.965317,0.418321,12.530723,0.502823,375345.969000,1.053090,20.134495,20.308855,1.649599,68.022674,62.002972,81.711888,64.000000,46.195705,87.594937,82.105340,20.202532,18.782666
72.161729,80.173174,118.966794,131.278004,70.404734,75.735846,51.460778,12.706353,113.135287,1.627216,80.509015,73.010478,130.116755,115.295429,128.320239,113.624134,66.184551,112.604395,0.001947,-2.076036,32.000000,-237.301328,113.997800,0.381911,12.534257,0.502345,375345.718673,1.056470,20.132860,20.312156,1.648474,68.031422,62.002516,81.711447,64.000000,46.198550,87.594937,82.097136,20.202532,18.782991
72.160377,80.173673,118.991428,131.278703,70.363994,75.735846,52.093358,12.705990,113.141038,1.297604,80.510678,73.013825,130.116840,115.301503,128.319383,113.624244,66.184225,112.608413,0.001918,-2.076068,32.000000,-237.301514,114.024708,0.275460,12.534314,0.502213,375403.688642,1.040316,20.134206,20.314311,1.648137,68.039099,62.002361,81.711263,64.000000,46.223058,87.594937,82.094480,20.202532,18.783303
72.160080,80.174853,119.022111,131.279733,70.315100,75.727742,59.459179,12.705418,113.143420,1.555724,80.512482,73.013171,130.118140,115.305501,128.319411,113.628760,66.184246,112.616211,0.001904,-2.076068,32.000000,-237.302080,113.990332,0.363566,12.530703,0.502387,375422.529786,1.061262,20.128925,20.316863,1.648613,68.047303,62.002504,81.711898,64.000000,46.237055,87.594937,82.092774,20.202532,18.783783
72.155708,80.175487,119.078625,131.280331,70.229573,75.727296,59.271496,12.704702,113.146452,1.577143,80.516619,73.007746,130.119424,115.302603,128.318568,113.631222,66.184177,112.612409,0.001902,-2.076615,32.000000,-237.302850,113.986980,0.368029,12.530330,0.502616,375424.046588,1.048398,20.130479,20.319428,1.648986,68.053387,62.003140,81.713364,64.000000,46.255575,87.594937,82.096837,20.202532,18.784128
72.152462,80.177637,119.079944,131.281383,70.157748,75.727102,59.420159,12.705002,113.147874,1.577786,80.523226,73.000475,130.120226,115.303638,128.319053,113.635196,66.183283,112.611540,0.001904,-2.080127,32.000000,-237.302594,113.987813,0.368006,12.529422,0.502966,375385.188364,0.918431,20.131891,20.323753,1.649418,68.057990,62.002853,81.714249,64.000000,46.266922,87.594937,82.099315,20.202532,18.784679
72.148541,80.181039,119.063983,131.282405,70.148998,75.727065,51.236383,12.705249,113.151839,1.419345,80.528659,72.997629,130.122394,115.308696,128.318544,113.631515,66.182317,112.613333,0.001907,-2.081888,32.000000,-237.302422,114.023506,0.308222,12.528979,0.503528,375385.047167,0.921399,20.135936,20.321704,1.650301,68.059990,62.003198,81.715594,64.000000,46.247887,87.594937,82.104417,20.202532,18.785410
72.147490,80.184932,119.014296,131.283635,70.108314,75.719019,51.574217,12.705380,113.151964,1.283413,80.532624,72.999314,130.124460,115.309894,128.318507,113.628957,66.180864,112.613193,0.001894,-2.081870,32.000000,-237.302340,114.024013,0.268973,12.529300,0.503630,375389.046800,0.919144,20.140619,20.322113,1.650393,68.062367,62.003575,81.717624,64.000000,46.224860,87.594937,82.105820,20.202532,18.786317
72.148210,80.186950,119.003768,131.285099,70.100760,75.711132,51.831569,12.705635,113.152360,1.283823,80.536357,72.999004,130.126217,115.309744,128.317827,113.629153,66.179811,112.612246,0.001893,-2.081873,32.000000,-237.301976,114.026090,0.268659,12.527933,0.503577,375394.771229,1.066030,20.147082,20.324078,1.650262,68.064398,62.003540,81.719132,64.000000,46.230483,87.594937,82.104512,20.202532,18.786912
72.148518,80.189200,119.044281,131.286995,70.056930,75.715992,59.454403,12.706542,113.153539,1.389449,80.539704,72.999440,130.128012,115.311756,128.318130,113.630521,66.178320,112.617180,0.001891,-2.081879,32.000000,-237.301100,113.999345,0.309775,12.532440,0.503104,375361.492309,1.058964,20.151793,20.325455,1.649597,68.066073,62.002858,81.721384,64.000000,46.237319,87.594937,82.107085,20.202532,18.787567
72.153717,80.191306,118.973866,131.288478,70.036816,75.704420,59.447958,12.707242,113.152645,1.680063,80.542931,73.002042,130.129769,115.315221,128.318760,113.630362,66.177537,112.618300,0.001934,-2.082944,32.000000,-237.300256,113.994336,0.396089,12.535851,0.503003,375325.933472,1.053590,20.153250,20.325978,1.649435,68.068252,62.002485,81.723634,64.000000,46.207777,87.594937,82.101651,20.202532,18.788141
72.155964,80.194334,118.951021,131.289402,69.979912,75.704404,59.439129,12.707850,113.154649,1.438575,80.546016,73.006653,130.130825,115.315519,128.321447,113.634586,66.176112,112.621383,0.001904,-2.082962,32.000000,-237.299565,114.015838,0.317235,12.527879,0.503204,375354.501380,0.918566,20.155259,20.330219,1.649989,68.069064,62.002148,81.724989,64.000000,46.189949,87.594937,82.099346,20.202532,18.788916
72.153215,80.196117,118.997082,131.289474,69.938076,75.704242,59.294112,12.706603,113.153041,1.436472,80.549579,73.002502,130.131091,115.314938,128.322919,113.637944,66.175023,112.621271,0.001905,-2.082973,32.000000,-237.300789,114.014730,0.317286,12.526039,0.502320,375298.751207,0.918456,20.153309,20.331627,1.648894,68.070467,62.001911,81.725480,64.000000,46.208023,87.594937,82.099092,20.202532,18.789479
72.151661,80.197865,119.003944,131.289099,69.928610,75.720356,51.923671,12.705769,113.153305,1.436421,80.552646,73.003315,130.130576,115.315505,128.323896,113.637327,66.173896,112.623017,0.001905,-2.081220,32.000000,-237.301548,114.013385,0.317230,12.526256,0.502417,375303.321229,0.918567,20.154583,20.334771,1.648527,68.071540,62.002276,81.725102,64.000000,46.185761,87.594937,82.099525,20.202532,18.790011
72.153586,80.199647,119.022986,131.288815,69.989671,75.724306,52.610212,12.705928,113.151502,1.436506,80.555925,73.004490,130.130024,115.316226,128.324143,113.636284,66.173486,112.624506,0.001948,-2.081223,32.000000,-237.301421,114.016099,0.317288,12.525430,0.502920,375306.936750,0.920856,20.158513,20.335797,1.649228,68.070351,62.001305,81.724915,64.000000,46.203764,87.594937,82.099632,20.202532,18.790570
72.152587,80.202122,118.960422,131.288592,69.938427,75.732240,59.438761,12.706296,113.151428,1.419933,80.559829,73.004222,130.129232,115.317234,128.323407,113.637870,66.170704,112.633175,0.001938,-2.081250,32.000000,-237.301037,114.028104,0.309049,12.526332,0.503097,375390.819947,1.051824,20.161472,20.337896,1.649358,68.066053,61.999089,81.723363,64.000000,46.169623,87.594937,82.099095,20.202532,18.791247
72.148577,80.204838,118.985220,131.288609,69.909823,75.732217,59.279410,12.705440,113.154497,1.161370,80.564468,73.004065,130.129647,115.315873,128.324053,113.639684,66.170024,112.633778,0.001918,-2.083564,32.000000,-237.301913,114.052399,0.223829,12.531256,0.503303,375412.180196,1.038126,20.161750,20.339136,1.649578,68.062576,61.998694,81.722067,64.000000,46.175034,87.594937,82.101345,20.202532,18.791921
72.147312,80.208428,119.018678,131.289402,69.941929,75.724054,51.339297,12.708867,113.152251,1.141777,80.569094,73.006233,130.129599,115.316724,128.324654,113.644755,66.168752,112.634431,0.001907,-2.084721,32.000000,-237.298588,114.053157,0.219482,12.528244,0.502808,375458.900180,0.918980,20.165007,20.346751,1.648734,68.057953,61.997298,81.720144,64.000000,46.193802,87.594937,82.104666,20.202532,18.792814
72.146483,80.211190,119.083955,131.290563,69.905871,75.720464,52.346621,12.708486,113.149019,1.142065,80.572972,73.005704,130.129739,115.311297,128.323923,113.639206,66.168428,112.630259,0.001905,-2.084749,32.000000,-237.299020,114.050737,0.219554,12.527120,0.502873,375463.446560,0.921515,20.170851,20.347765,1.649169,68.053481,61.995710,81.717619,64.000000,46.240240,87.594937,82.106772,20.202532,18.793518
72.139394,80.214603,119.088708,131.292274,69.932977,75.708871,50.762196,12.708152,113.141519,1.317638,80.577356,73.007824,130.130011,115.305410,128.323430,113.638728,66.166582,112.628962,0.001928,-2.084741,32.000000,-237.299241,114.009723,0.284207,12.529217,0.503259,375429.349327,1.063953,20.175427,20.349401,1.649662,68.047728,61.994182,81.713182,64.000000,46.238814,87.594937,82.113942,20.202532,18.794365
72.141166,80.217385,119.097995,131.293663,69.932476,75.708745,52.244708,12.707409,113.136720,1.576277,80.577643,73.005520,130.129925,115.300258,128.322660,113.638282,66.164643,112.627899,0.001907,-2.084741,32.000000,-237.300000,113.987810,0.365342,12.533197,0.503849,375415.228576,1.043451,20.178838,20.347402,1.650586,68.043549,61.992375,81.709251,64.000000,46.243528,87.594937,82.115805,20.202532,18.795119
72.143234,80.218254,119.020558,131.294626,69.854708,75.708501,59.427201,12.709660,113.139086,1.417307,80.578120,73.004802,130.130226,115.296985,128.322269,113.640618,66.162076,112.625266,0.001896,-2.084771,32.000000,-237.297882,114.023510,0.304946,12.533702,0.503842,375365.821961,1.075985,20.187783,20.348524,1.650814,68.037792,61.990144,81.703992,64.000000,46.223259,87.594937,82.112414,20.202532,18.795688
72.143564,80.218557,118.987039,131.295431,69.903269,75.708417,59.457107,12.709329,113.134695,1.284687,80.578008,73.006496,130.129917,115.294344,128.322625,113.639024,66.160811,112.624287,0.001896,-2.084804,32.000000,-237.298279,114.024293,0.269367,12.534400,0.503735,375370.874480,1.045430,20.189182,20.349871,1.650902,68.033781,61.988627,81.699022,64.000000,46.177709,87.594937,82.114648,20.202532,18.796028
72.144075,80.219323,118.984720,131.296444,69.934380,75.688731,59.440861,12.707047,113.132541,1.283083,80.576941,73.006202,130.130448,115.291042,128.321718,113.635636,66.159865,112.620616,0.001940,-2.084830,32.000000,-237.300430,114.021542,0.269469,12.541759,0.503020,375373.271332,0.919047,20.188436,20.350971,1.649781,68.030759,61.987002,81.693434,64.000000,46.172338,87.594937,82.113257,20.202532,18.796541
72.142946,80.219301,119.005452,131.297112,69.954961,75.684608,52.406022,12.707286,113.131536,1.282950,80.574576,73.005487,130.130674,115.288342,128.321591,113.638969,66.158685,112.617134,0.001928,-2.085423,32.000000,-237.299862,114.020882,0.269252,12.538137,0.502702,375375.313987,0.918579,20.188482,20.351690,1.649309,68.030271,61.985818,81.688904,64.000000,46.186114,87.594937,82.117100,20.202532,18.796956
72.143461,80.218924,119.029934,131.297577,69.926273,75.684618,59.453168,12.707063,113.127099,1.535460,80.573320,73.006716,130.130935,115.289296,128.321304,113.642862,66.158840,112.617031,0.001906,-2.083725,32.000000,-237.300064,113.973844,0.359766,12.541249,0.502257,375279.453998,0.918586,20.188850,20.350590,1.649265,68.030328,61.984883,81.685953,64.000000,46.181463,87.594937,82.116182,20.202532,18.797221
72.143460,80.218620,118.992933,131.297724,69.840977,75.684461,59.424869,12.708430,113.129467,1.725818,80.572190,73.008903,130.131598,115.292007,128.320262,113.643264,66.159838,112.616369,0.001903,-2.081428,32.000000,-237.298810,113.962207,0.417266,12.542039,0.502557,375261.045901,1.041856,20.189709,20.349829,1.649578,68.029849,61.985055,81.682980,64.000000,46.172189,87.594937,82.118115,20.202532,18.797498
72.142661,80.218284,119.065777,131.297582,69.850808,75.684198,51.713530,12.707856,113.123839,1.725860,80.571093,73.007239,130.131080,115.290221,128.319199,113.642709,66.159473,112.614343,0.001908,-2.081443,32.000000,-237.299371,113.957025,0.416984,12.537506,0.502639,375260.539988,0.918354,20.188930,20.349616,1.649906,68.028351,61.984708,81.679210,64.000000,46.210542,87.594937,82.119145,20.202532,18.797771
72.142085,80.218011,119.072877,131.297507,69.842640,75.675884,59.364449,12.706470,113.124455,1.481425,80.569591,73.005213,130.130266,115.285104,128.318076,113.640548,66.158660,112.609074,0.001911,-2.081455,32.000000,-237.300796,113.998464,0.329179,12.535731,0.502285,375257.758203,0.918789,20.188626,20.348250,1.649393,68.026869,61.984970,81.675877,64.000000,46.205102,87.594937,82.121712,20.202532,18.798067
72.140554,80.216930,119.065878,131.297833,69.813816,75.675716,51.856967,12.707403,113.126212,1.302182,80.565562,73.006192,130.129299,115.285758,128.316185,113.643032,66.158059,112.610521,0.001873,-2.080297,32.000000,-237.300002,113.999229,0.280761,12.534844,0.503100,375256.933767,1.055804,20.188914,20.347486,1.650421,68.023860,61.985662,81.671177,64.000000,46.209477,87.594937,82.124957,20.202532,18.798334
72.144556,80.215102,119.001009,131.298665,69.823024,75.675640,50.891329,12.707656,113.125280,1.561825,80.561313,73.011097,130.129112,115.288298,128.315625,113.640870,66.157996,112.613064,0.001860,-2.080269,32.000000,-237.299886,113.970839,0.365871,12.542060,0.503193,375216.739990,0.919638,20.189090,20.345362,1.650533,68.021952,61.987038,81.667857,64.000000,46.165245,87.594937,82.122571,20.202532,18.798440
72.148461,80.213498,119.041927,131.299436,69.873162,75.667441,59.283629,12.708307,113.126059,1.570287,80.557816,73.013671,130.130748,115.288406,128.315562,113.640665,66.158762,112.610696,0.001862,-2.081464,32.000000,-237.299182,113.976136,0.367751,12.544287,0.503183,375216.416812,1.052796,20.189204,20.346769,1.650471,68.020542,61.988106,81.666924,64.000000,46.202444,87.594937,82.118059,20.202532,18.798542
72.153580,80.211596,119.093859,131.299784,69.873419,75.655169,59.272265,12.710351,113.128644,1.569927,80.552377,73.017005,130.131404,115.288896,128.315516,113.642374,66.158989,112.612095,0.001885,-2.082045,32.000000,-237.297241,113.978925,0.367854,12.545138,0.502285,375212.860248,1.072698,20.184253,20.348250,1.649480,68.019957,61.988489,81.666195,64.000000,46.223910,87.594937,82.114062,20.202532,18.798597
72.154540,80.208364,119.127796,131.299912,69.938729,75.646724,59.426626,12.709710,113.130261,1.569556,80.545477,73.020949,130.131531,115.288047,128.315635,113.643879,66.159641,112.607093,0.001866,-2.082022,32.000000,-237.297761,113.975939,0.367478,12.542768,0.502424,375168.165829,0.920685,20.179601,20.346163,1.649958,68.019908,61.990565,81.665474,64.000000,46.236800,87.594937,82.110226,20.202532,18.798525
72.156513,80.204256,119.133019,131.299525,69.954862,75.630473,52.378932,12.709593,113.129989,1.569411,80.538814,73.025178,130.130130,115.289158,128.315226,113.650059,66.159477,112.607334,0.001856,-2.082049,32.000000,-237.297750,113.979658,0.367541,12.546593,0.502670,375103.138652,0.920633,20.173705,20.346718,1.650561,68.018947,61.991960,81.665681,64.000000,46.264702,87.594937,82.108969,20.202532,18.798310
72.157780,80.200799,119.106266,131.298974,69.885347,75.630476,59.285253,12.708496,113.131711,1.569254,80.533101,73.025786,130.128241,115.291077,128.314721,113.651661,66.158802,112.610399,0.001858,-2.082052,32.000000,-237.298761,113.980685,0.367693,12.543241,0.502979,375057.062021,0.918117,20.169725,20.343277,1.651009,68.017721,61.992884,81.665467,64.000000,46.238957,87.594937,82.105879,20.202532,18.798116
72.161101,80.197160,119.065400,131.298072,69.803558,75.630431,59.268847,12.708604,113.132874,1.851646,80.526219,73.028567,130.126890,115.291184,128.314148,113.654793,66.159181,112.613853,0.001900,-2.079706,32.000000,-237.298483,113.949177,0.462800,12.547702,0.502715,374971.620670,1.041384,20.164078,20.343575,1.651036,68.018294,61.995083,81.667385,64.000000,46.224362,87.594937,82.099831,20.202532,18.797941
72.161140,80.194414,119.093081,131.297048,69.795776,75.630282,52.563487,12.707779,113.135359,1.825129,80.522569,73.029171,130.126376,115.290861,128.314259,113.660090,66.159786,112.615988,0.001904,-2.080855,32.000000,-237.299397,113.967451,0.446608,12.547701,0.502600,374968.787534,0.920043,20.159632,20.345960,1.650637,68.019665,61.996429,81.669771,64.000000,46.226347,87.594937,82.098924,20.202532,18.797824
72.160183,80.191657,119.032759,131.295915,69.828805,75.630253,59.314292,12.707270,113.143908,1.442461,80.521838,73.027395,130.125901,115.294364,128.314864,113.661712,66.160283,112.618908,0.001866,-2.080826,32.000000,-237.299976,114.004572,0.322190,12.549350,0.502026,374963.178305,0.920239,20.153401,20.347505,1.649994,68.021606,61.999156,81.673099,64.000000,46.189458,87.594937,82.097130,20.202532,18.797748
72.161847,80.190954,119.025511,131.295536,69.857472,75.630253,59.417399,12.705225,113.144292,1.424731,80.518856,73.031972,130.123865,115.294826,128.313529,113.663433,66.161084,112.622220,0.001864,-2.080820,32.000000,-237.302025,114.004510,0.318521,12.544620,0.502253,374958.470072,1.037621,20.150624,20.348090,1.650377,68.023051,62.001258,81.675987,64.000000,46.185324,87.594937,82.095730,20.202532,18.797886
72.162609,80.189448,119.123240,131.294768,69.859859,75.637641,51.061980,12.705080,113.149591,1.425443,80.514943,73.032859,130.122983,115.302260,128.312323,113.669619,66.160748,112.630819,0.001868,-2.080828,32.000000,-237.302068,114.010561,0.318266,12.543798,0.501693,374955.233330,0.919531,20.148614,20.349220,1.649563,68.023655,62.003673,81.679753,64.000000,46.221552,87.594937,82.091376,20.202532,18.798068
72.161455,80.187447,119.109697,131.293655,69.846561,75.637479,59.275498,12.705600,113.154176,1.425624,80.513838,73.031698,130.122609,115.306898,128.312077,113.672841,66.160229,112.635359,0.001871,-2.080833,32.000000,-237.301745,114.013535,0.318138,12.547269,0.501792,374952.843360,0.917910,20.146613,20.350266,1.649424,68.023673,62.005348,81.682921,64.000000,46.228118,87.594937,82.090956,20.202532,18.798040
72.164618,80.186586,119.162954,131.292940,69.800838,75.641610,52.177765,12.706426,113.154346,1.660052,80.514736,73.037064,130.121584,115.310376,128.312569,113.677338,66.160890,112.637045,0.001832,-2.080140,32.000000,-237.300993,113.982954,0.400797,12.546015,0.502684,374988.238848,1.068197,20.144514,20.355393,1.650761,68.025280,62.007916,81.686968,64.000000,46.265588,87.594937,82.085439,20.202532,18.798211
72.166095,80.186631,119.118031,131.292809,69.862057,75.661705,51.885752,12.705126,113.158541,1.607660,80.514780,73.037174,130.120352,115.307077,128.311925,113.675290,66.160665,112.637087,0.001823,-2.081862,32.000000,-237.302306,114.012002,0.374182,12.553078,0.502441,374986.305798,0.920192,20.143412,20.358443,1.650600,68.027278,62.009969,81.689022,64.000000,46.233470,87.594937,82.081972,20.202532,18.798488
72.166709,80.186404,119.112300,131.292695,69.939592,75.686152,52.055882,12.705069,113.165270,1.285054,80.515804,73.037401,130.119128,115.309500,128.313194,113.680546,66.159730,112.638441,0.001828,-2.081401,32.000000,-237.302284,114.047941,0.271569,12.551144,0.502925,375004.313251,1.045368,20.140084,20.358721,1.651266,68.029819,62.012195,81.691200,64.000000,46.238160,87.594937,82.077671,20.202532,18.798789
72.170227,80.186515,119.135049,131.292803,69.935414,75.710489,52.528584,12.705000,113.172723,1.277018,80.517047,73.037639,130.119086,115.316591,128.314330,113.683596,66.158961,112.642399,0.001866,-2.081951,32.000000,-237.302353,114.055844,0.269992,12.552470,0.502376,375103.508362,1.051506,20.138977,20.358970,1.650609,68.032510,62.015162,81.694268,64.000000,46.249325,87.594937,82.073554,20.202532,18.799126
72.169217,80.186666,119.114395,131.293134,69.907405,75.710668,59.424018,12.704702,113.173116,1.402092,80.518347,73.036574,130.119173,115.319884,128.314433,113.686161,66.158758,112.645078,0.001861,-2.079646,32.000000,-237.302648,114.033180,0.316811,12.552296,0.502548,375225.966354,1.048398,20.138270,20.360659,1.650516,68.035423,62.016602,81.696654,64.000000,46.235912,87.594937,82.069328,20.202532,18.799423
72.171925,80.187182,119.132633,131.293299,69.893512,75.710846,51.212478,12.703975,113.172500,1.690075,80.521858,73.037226,130.120607,115.321391,128.315353,113.689571,66.159824,112.642570,0.001856,-2.080789,32.000000,-237.303259,114.016306,0.404998,12.551811,0.502798,375346.721810,1.039240,20.135637,20.363633,1.650751,68.040115,62.017816,81.700560,64.000000,46.247772,87.594937,82.063743,20.202532,18.799791
72.176817,80.188246,119.166830,131.293154,69.873364,75.711150,59.291196,12.705649,113.177885,1.444577,80.523518,73.038662,130.121343,115.322541,128.314660,113.697217,66.159928,112.642587,0.001861,-2.080779,32.000000,-237.301622,114.048272,0.323184,12.547007,0.502650,375348.652000,0.918666,20.136577,20.365330,1.650488,68.043074,62.018429,81.703311,64.000000,46.266400,87.594937,82.055987,20.202532,18.800248
72.178085,80.189343,119.151233,131.293031,69.776074,75.727658,51.744178,12.704156,113.177138,1.428815,80.525005,73.043959,130.120941,115.322618,128.313585,113.698313,66.158751,112.646171,0.001900,-2.080752,32.000000,-237.303043,114.043827,0.319396,12.548993,0.502788,375347.500805,1.065926,20.134979,20.362866,1.650678,68.044876,62.018363,81.705831,64.000000,46.251813,87.594937,82.050432,20.202532,18.800722
72.178002,80.189790,119.100003,131.293126,69.702581,75.727551,51.271138,12.702708,113.179663,1.429062,80.525396,73.044110,130.121634,115.322848,128.313148,113.700137,66.158747,112.646773,0.001882,-2.080185,32.000000,-237.304437,114.043178,0.319595,12.548303,0.503194,375347.959237,0.920624,20.132228,20.362771,1.651040,68.047209,62.018860,81.707457,64.000000,46.232360,87.594937,82.043893,20.202532,18.801084
72.176513,80.190245,119.102089,131.292951,69.669303,75.727682,59.302677,12.702836,113.185451,1.429077,80.526690,73.042020,130.122152,115.327526,128.312415,113.702844,66.157462,112.650545,0.001862,-2.076682,32.000000,-237.304413,114.040771,0.319369,12.550986,0.503074,375432.773834,1.055111,20.132335,20.365946,1.650795,68.049389,62.019314,81.709546,64.000000,46.233505,87.594937,82.044027,20.202532,18.801492
72.179503,80.190932,119.053571,131.293109,69.701996,75.727936,59.243104,12.703675,113.188512,1.429135,80.527720,73.042451,130.123046,115.329457,128.312177,113.701345,66.157363,112.654652,0.001863,-2.076093,32.000000,-237.303678,114.044190,0.319351,12.548777,0.502670,375432.728692,1.064847,20.132846,20.366285,1.650087,68.052819,62.019726,81.711828,64.000000,46.210090,87.594937,82.036113,20.202532,18.801857
72.179893,80.191356,119.087571,131.293482,69.743037,75.735359,59.443718,12.703239,113.191025,1.488862,80.530147,73.039081,130.125047,115.331195,128.312191,113.702415,66.157935,112.658950,0.001866,-2.076082,32.000000,-237.304117,114.025412,0.343816,12.546368,0.502604,375436.023687,0.920656,20.134464,20.369672,1.650150,68.057862,62.020914,81.716275,64.000000,46.211400,87.594937,82.029488,20.202532,18.802268
72.181085,80.191723,119.108260,131.294031,69.839270,75.755680,51.882007,12.703922,113.197531,1.483205,80.532137,73.040481,130.126504,115.334980,128.312657,113.708674,66.158035,112.664040,0.001849,-2.076696,32.000000,-237.303479,114.047172,0.334233,12.548397,0.502244,375437.023425,0.921544,20.132818,20.372058,1.649410,68.061452,62.021203,81.717913,64.000000,46.225569,87.594937,82.024135,20.202532,18.802605
72.183792,80.192431,119.051543,131.294841,69.804285,75.780140,59.427686,12.703678,113.201342,1.424119,80.532033,73.040524,130.127799,115.336747,128.312505,113.710361,66.158771,112.665014,0.001825,-2.077318,32.000000,-237.303687,114.050383,0.319046,12.549405,0.502670,375473.570214,0.918519,20.132938,20.373882,1.649872,68.065552,62.022470,81.720325,64.000000,46.210527,87.594937,82.016193,20.202532,18.803049
72.184805,80.192293,118.993207,131.295113,69.759062,75.792389,59.453625,12.703678,113.201214,1.424194,80.529626,73.047327,130.129281,115.340331,128.312490,113.714047,66.159348,112.665517,0.001822,-2.077306,32.000000,-237.303636,114.051046,0.319330,12.547144,0.502884,375574.309913,1.052655,20.132376,20.376617,1.650131,68.067535,62.022961,81.720729,64.000000,46.167787,87.594937,82.010479,20.202532,18.803343
72.180666,80.190865,119.053840,131.295180,69.757872,75.800855,59.297700,12.702576,113.200041,1.424463,80.529377,73.043493,130.131727,115.341742,128.313752,113.711560,66.159844,112.664060,0.001829,-2.076137,32.000000,-237.304655,114.049716,0.318852,12.549663,0.502483,375694.302677,0.919256,20.130973,20.376425,1.649284,68.068137,62.022709,81.719957,64.000000,46.184456,87.594937,82.007858,20.202532,18.803497
72.179421,80.190559,119.018918,131.295659,69.788427,75.813848,59.434716,12.703112,113.197050,1.554928,80.530206,73.041800,130.133249,115.341286,128.314197,113.713221,66.160225,112.660243,0.001849,-2.076110,32.000000,-237.304179,114.021350,0.367851,12.549232,0.502142,375753.426655,0.918989,20.130045,20.376127,1.648452,68.068517,62.022781,81.719432,64.000000,46.169492,87.594937,82.005680,20.202532,18.803683
72.179457,80.191014,119.061747,131.296970,69.813839,75.826110,50.895616,12.702642,113.194230,1.864772,80.529246,73.045321,130.133959,115.343039,128.314314,113.713644,66.161084,112.660936,0.001868,-2.076110,32.000000,-237.304455,113.999379,0.466053,12.547876,0.502675,375794.702620,0.921565,20.131844,20.374819,1.649387,68.068343,62.022861,81.719010,64.000000,46.206098,87.594937,82.000151,20.202532,18.804088
72.180067,80.190590,119.043595,131.297908,69.814750,75.825950,59.447934,12.702404,113.196537,1.684085,80.525710,73.040975,130.135709,115.342724,128.313549,113.715997,66.160210,112.660700,0.001866,-2.076780,32.000000,-237.304687,114.036389,0.398432,12.545960,0.502495,375858.644183,0.919615,20.132509,20.372312,1.648931,68.064736,62.022803,81.717038,64.000000,46.197176,87.594937,81.996348,20.202532,18.804337
72.178973,80.189051,119.084835,131.298865,69.766039,75.801616,59.431672,12.702574,113.199332,1.577658,80.523199,73.043383,130.138075,115.346665,128.314821,113.720600,66.160847,112.664951,0.001876,-2.076728,32.000000,-237.304498,114.039307,0.368324,12.541846,0.502998,375918.762335,1.074079,20.132936,20.371838,1.649524,68.060063,62.023660,81.715428,64.000000,46.205634,87.594937,81.991784,20.202532,18.804472
72.178495,80.187943,119.125668,131.299767,69.754646,75.781315,51.029369,12.703376,113.199589,1.577355,80.520853,73.043145,130.140770,115.349050,128.316255,113.724726,66.161287,112.669736,0.001894,-2.079268,32.000000,-237.303544,114.039863,0.368612,12.544229,0.502905,375918.461681,0.919548,20.132035,20.372583,1.649259,68.054501,62.023893,81.714665,64.000000,46.217721,87.594937,81.989672,20.202532,18.804584
72.180859,80.186247,119.077443,131.300861,69.751656,75.757178,59.448288,12.703585,113.196375,1.577164,80.517773,73.043517,130.143548,115.345979,128.317087,113.726292,66.162530,112.673403,0.001896,-2.079505,32.000000,-237.303331,114.040526,0.368157,12.541802,0.503273,375795.458716,0.919516,20.131351,20.374313,1.649855,68.045074,62.023277,81.713927,64.000000,46.199942,87.594937,81.979969,20.202532,18.804692
72.180418,80.184596,119.159155,131.301454,69.783727,75.761130,59.429316,12.702944,113.197326,1.520217,80.515115,73.041589,130.144682,115.345388,128.318371,113.729037,66.163996,112.673013,0.001881,-2.081762,32.000000,-237.303947,114.059879,0.344366,12.545365,0.503398,375693.262171,1.070638,20.130616,20.376538,1.650432,68.035942,62.023437,81.713449,64.000000,46.229325,87.594937,81.976583,20.202532,18.804730
72.175375,80.182396,119.213794,131.302239,69.789571,75.761198,59.414779,12.703719,113.200233,1.146937,80.510967,73.037053,130.145069,115.346979,128.318430,113.732691,66.163783,112.678004,0.001883,-2.081737,32.000000,-237.303241,114.101611,0.223921,12.545009,0.502897,375569.391776,0.918686,20.127075,20.377339,1.649709,68.023043,62.022711,81.711235,64.000000,46.288792,87.594937,81.976456,20.202532,18.804748
72.169133,80.180482,119.169089,131.303230,69.810107,75.761046,59.464494,12.703018,113.199226,1.265056,80.510326,73.033483,130.146872,115.348278,128.320245,113.729256,66.164868,112.683057,0.001887,-2.081746,32.000000,-237.303904,114.076878,0.269779,12.548931,0.503466,375585.169023,0.919029,20.125767,20.375656,1.650852,68.013646,62.022941,81.710366,64.000000,46.256772,87.594937,81.979551,20.202532,18.804718
72.165382,80.179126,119.178550,131.304566,69.867318,75.744958,59.456656,12.704195,113.198510,1.431068,80.508517,73.030229,130.148311,115.350500,128.321329,113.731798,66.165674,112.684940,0.001872,-2.081734,32.000000,-237.302847,114.073005,0.319997,12.553179,0.504019,375585.434834,0.919322,20.127502,20.378649,1.651724,68.002411,62.022937,81.709347,64.000000,46.267311,87.594937,81.980783,20.202532,18.804845
72.160892,80.177996,119.198197,131.305846,69.935702,75.761382,52.943515,12.703532,113.198614,1.432137,80.507901,73.029030,130.148939,115.349833,128.322892,113.732373,66.165802,112.686827,0.001854,-2.081731,32.000000,-237.303651,114.074460,0.319717,12.553100,0.503572,375583.036453,0.918637,20.130458,20.380379,1.651247,67.993115,62.022864,81.709524,64.000000,46.291872,87.594937,81.983128,20.202532,18.804945
72.165808,80.177174,119.200898,131.307622,69.912758,75.785365,51.128361,12.705198,113.198142,1.432231,80.507098,73.030069,130.150586,115.350487,128.325744,113.733371,66.166725,112.691924,0.001847,-2.085233,32.000000,-237.301900,114.077836,0.319632,12.556138,0.503439,375501.967652,0.918614,20.132028,20.380622,1.651464,67.983486,62.022300,81.709203,64.000000,46.294829,87.594937,81.977295,20.202532,18.805122
72.163107,80.176352,119.231425,131.308888,69.897908,75.785268,51.235271,12.704565,113.192195,1.465400,80.507255,73.027471,130.152356,115.349121,128.328276,113.735176,66.166857,112.695985,0.001852,-2.086403,32.000000,-237.302600,114.066470,0.333409,12.552690,0.503771,375583.677503,1.031915,20.134401,20.381545,1.651839,67.974164,62.022018,81.709270,64.000000,46.309047,87.594937,81.977037,20.202532,18.805286
72.160406,80.175558,119.204582,131.310188,69.905997,75.785239,51.676190,12.704591,113.188107,1.716628,80.506445,73.024465,130.153418,115.345002,128.329464,113.730413,66.166837,112.694543,0.001858,-2.086378,32.000000,-237.302589,114.039686,0.415710,12.555904,0.503755,375698.435908,1.068803,20.129743,20.383463,1.651764,67.963907,62.020653,81.708817,64.000000,46.303670,87.594937,81.979137,20.202532,18.805421
72.152506,80.175272,119.211141,131.311401,69.881479,75.761340,51.235007,12.702656,113.187585,1.448170,80.505997,73.021102,130.154749,115.339205,128.331309,113.724949,66.167295,112.691430,0.001889,-2.087529,32.000000,-237.304533,114.068899,0.323669,12.563152,0.504196,375697.982173,1.066615,20.131029,20.385592,1.652249,67.952113,62.019532,81.709791,64.000000,46.296046,87.594937,81.984219,20.202532,18.805678
72.149706,80.174566,119.293563,131.312423,69.851254,75.748724,50.690082,12.702691,113.188126,1.434433,80.505272,73.020928,130.155349,115.338611,128.332508,113.722554,66.166585,112.688856,0.001889,-2.087524,32.000000,-237.304484,114.067150,0.320614,12.556346,0.503883,375697.897750,1.057556,20.132341,20.384809,1.651939,67.941102,62.017606,81.710128,64.000000,46.363834,87.594937,81.987063,20.202532,18.805856
72.144048,80.173794,119.327714,131.313767,69.907014,75.732287,51.870872,12.702261,113.188386,1.434885,80.506167,73.014423,130.156562,115.337204,128.334140,113.716325,66.165818,112.686787,0.001893,-2.087535,32.000000,-237.304765,114.068640,0.319989,12.555828,0.503600,375581.120266,1.066458,20.138220,20.382618,1.652211,67.927957,62.015953,81.712660,64.000000,46.377534,87.594937,81.994780,20.202532,18.806023
72.143024,80.174034,119.355214,131.315120,69.913364,75.734879,51.240696,12.703298,113.184976,1.573179,80.507600,73.012685,130.157123,115.337165,128.335465,113.719694,66.165531,112.684984,0.001913,-2.088724,32.000000,-237.303896,114.044779,0.370923,12.553905,0.504527,375519.323098,1.077788,20.139697,20.381893,1.653417,67.916250,62.014507,81.716972,64.000000,46.431778,87.594937,81.997554,20.202532,18.806360
72.140675,80.174169,119.389119,131.315933,69.816528,75.714371,51.229327,12.701704,113.181448,1.805099,80.508658,73.008232,130.157598,115.332501,128.337515,113.713022,66.165661,112.685616,0.001929,-2.088758,32.000000,-237.305564,114.034929,0.440847,12.553538,0.504822,375440.000387,1.053116,20.143341,20.381508,1.654020,67.906659,62.013717,81.721578,64.000000,46.434151,87.594937,82.000381,20.202532,18.806642
72.135007,80.174770,119.322864,131.316712,69.808680,75.702957,59.439337,12.701932,113.182494,1.445205,80.511247,73.001492,130.159128,115.327242,128.340129,113.711200,66.165757,112.683576,0.001893,-2.088747,32.000000,-237.305257,114.064706,0.323858,12.548232,0.505165,375453.988737,1.066122,20.144380,20.380790,1.654425,67.896223,62.012947,81.727221,64.000000,46.418356,87.594937,82.009066,20.202532,18.807024
72.132721,80.175500,119.291912,131.317547,69.808646,75.703124,59.456581,12.701946,113.183927,1.431053,80.514682,72.999954,130.159519,115.327189,128.342283,113.709087,66.166637,112.686463,0.001888,-2.087568,32.000000,-237.305207,114.060362,0.320739,12.550722,0.505353,375353.224297,1.066110,20.146349,20.381012,1.654949,67.889010,62.012445,81.733554,64.000000,46.401253,87.594937,82.013183,20.202532,18.807379
72.127871,80.176953,119.297735,131.318644,69.751241,75.703358,52.060025,12.701896,113.183478,1.430743,80.518689,72.996091,130.159934,115.324087,128.344187,113.707052,66.166847,112.687740,0.001888,-2.087619,32.000000,-237.305285,114.057618,0.321101,12.548390,0.505022,375299.092258,0.918799,20.151373,20.379780,1.654160,67.881987,62.011745,81.741210,64.000000,46.407656,87.594937,82.021546,20.202532,18.807880
72.124810,80.178365,119.225904,131.319651,69.775387,75.703245,59.430344,12.701675,113.180913,1.431008,80.520315,72.995966,130.159604,115.318554,128.344276,113.703475,66.166125,112.685607,0.001890,-2.087618,32.000000,-237.305458,114.053001,0.320791,12.546859,0.504700,375299.729293,0.918569,20.153887,20.380509,1.653784,67.877452,62.011079,81.747000,64.000000,46.379365,87.594937,82.029586,20.202532,18.808352
72.120758,80.179517,119.300916,131.320542,69.765808,75.703151,59.409974,12.701679,113.179934,1.431439,80.521517,72.997536,130.158212,115.317155,128.344331,113.699216,66.166114,112.684181,0.001855,-2.086461,32.000000,-237.305474,114.051309,0.321221,12.545432,0.504921,375303.955898,1.049165,20.159125,20.381010,1.653976,67.875026,62.010399,81.753247,64.000000,46.394467,87.594937,82.037996,20.202532,18.808847
72.121499,80.180061,119.214422,131.321154,69.818818,75.695002,52.298399,12.700932,113.177034,1.467038,80.521948,72.999672,130.158180,115.312753,128.344855,113.692779,66.165513,112.679885,0.001847,-2.086465,32.000000,-237.306073,114.036370,0.335098,12.542790,0.504420,375306.971540,0.919098,20.162926,20.380544,1.653050,67.874681,62.009514,81.757508,64.000000,46.384443,87.594937,82.041111,20.202532,18.809188
72.123822,80.180979,119.123022,131.321405,69.876181,75.703164,51.119895,12.702146,113.171842,1.826591,80.522621,73.008466,130.158770,115.312722,128.346193,113.688126,66.165769,112.680091,0.001850,-2.086447,32.000000,-237.304789,113.990166,0.455714,12.543011,0.505171,375309.003035,0.919474,20.167241,20.379760,1.654183,67.876634,62.009133,81.763628,64.000000,46.324216,87.594937,82.045410,20.202532,18.809647
72.126350,80.181053,119.142533,131.321073,69.879491,75.707116,59.409955,12.701238,113.171397,1.745851,80.519609,73.010827,130.156089,115.310594,128.344885,113.685060,66.163143,112.675522,0.001869,-2.086438,32.000000,-237.305709,114.009841,0.420017,12.541267,0.504484,375269.486971,1.044381,20.167206,20.377968,1.652967,67.876931,62.006948,81.766933,64.000000,46.331787,87.594937,82.045195,20.202532,18.810013
72.125892,80.180455,119.171795,131.320609,69.862406,75.718830,52.175723,12.702135,113.176473,1.580954,80.519840,73.009811,130.155244,115.311249,128.344613,113.683612,66.161905,112.671486,0.001883,-2.084158,32.000000,-237.304776,114.017008,0.370549,12.536206,0.503720,375309.583189,1.068537,20.166310,20.377825,1.651646,67.878077,62.006270,81.769784,64.000000,46.351889,87.594937,82.049096,20.202532,18.810195
72.124155,80.180631,119.122347,131.320030,69.878735,75.702616,59.455155,12.700834,113.173642,1.579298,80.522228,73.004120,130.154749,115.311905,128.343518,113.682819,66.162170,112.669000,0.001881,-2.084164,32.000000,-237.306087,114.013916,0.370546,12.543785,0.503940,375332.380758,0.919445,20.164411,20.377906,1.651859,67.879008,62.006806,81.772531,64.000000,46.314040,87.594937,82.055234,20.202532,18.810508
72.119398,80.181530,119.132712,131.319988,69.907728,75.682460,52.457229,12.700128,113.173383,1.579213,80.525365,73.003843,130.154210,115.308828,128.342119,113.680800,66.161536,112.663190,0.001888,-2.084147,32.000000,-237.306763,114.011719,0.370539,12.540358,0.504481,375392.235970,1.047095,20.164171,20.376897,1.652275,67.879142,62.006982,81.774751,64.000000,46.322270,87.594937,82.063706,20.202532,18.810875
72.118436,80.184086,119.069460,131.320288,69.945213,75.678538,52.736448,12.700269,113.176458,1.582818,80.526744,73.003017,130.153640,115.306759,128.340646,113.678728,66.160489,112.652614,0.001908,-2.084169,32.000000,-237.306494,114.011482,0.371778,12.535608,0.503676,375312.032550,0.918722,20.165703,20.375247,1.651629,67.880367,62.007567,81.775633,64.000000,46.301493,87.594937,82.070909,20.202532,18.811530
72.119181,80.186167,119.060180,131.320174,69.927865,75.678334,51.722095,12.698653,113.174020,1.578402,80.526969,73.007527,130.153818,115.303972,128.339927,113.679181,66.160536,112.648284,0.001919,-2.084198,32.000000,-237.308061,114.009822,0.371407,12.529901,0.503843,375215.135487,1.041085,20.170313,20.372643,1.651882,67.882405,62.008267,81.775330,64.000000,46.284196,87.594937,82.074020,20.202532,18.812125
72.126103,80.187066,119.049902,131.319106,69.878835,75.678460,50.591466,12.698663,113.172880,1.576119,80.527542,73.007446,130.152503,115.305509,128.338360,113.678610,66.159435,112.648272,0.001885,-2.084191,32.000000,-237.308114,114.009503,0.370839,12.532586,0.503491,375200.330497,1.035542,20.173622,20.367799,1.651027,67.884314,62.009249,81.773984,64.000000,46.296053,87.594937,82.072909,20.202532,18.812614
72.128802,80.187902,118.986695,131.317859,69.903229,75.670754,51.217344,12.698921,113.168570,1.576656,80.528860,73.007225,130.151609,115.302013,128.337957,113.676535,66.160156,112.646965,0.001880,-2.084164,32.000000,-237.307903,114.008249,0.370545,12.537008,0.503624,375201.220066,1.055842,20.175122,20.365338,1.650881,67.886826,62.010685,81.773427,64.000000,46.233288,87.594937,82.072428,20.202532,18.813013
72.133340,80.188527,118.921992,131.316049,69.893415,75.671069,51.940403,12.700942,113.171092,1.576968,80.528811,73.012788,130.149521,115.301169,128.337749,113.677505,66.160026,112.649668,0.001882,-2.084161,32.000000,-237.305888,114.007242,0.370909,12.535942,0.503326,375202.220704,1.079325,20.170617,20.366431,1.650580,67.889502,62.012051,81.770829,64.000000,46.195694,87.594937,82.070762,20.202532,18.813456
72.133907,80.188847,118.888628,131.314524,69.912213,75.668299,52.255928,12.701237,113.172509,1.507782,80.528604,73.017440,130.148650,115.296991,128.336810,113.677697,66.159898,112.652344,0.001885,-2.084131,32.000000,-237.305599,114.022692,0.343385,12.535774,0.502531,375162.877633,1.065985,20.169346,20.364983,1.649642,67.892546,62.013244,81.767480,64.000000,46.163029,87.594937,82.072415,20.202532,18.813765
72.138403,80.189299,118.853295,131.313339,69.977132,75.676503,51.179599,12.701131,113.172916,1.427810,80.528214,73.022763,130.147301,115.296738,128.336115,113.683060,66.159327,112.652640,0.001852,-2.084099,32.000000,-237.305550,114.020899,0.320774,12.536231,0.501956,375163.612994,1.051076,20.166430,20.366618,1.648641,67.896572,62.013705,81.761996,64.000000,46.143189,87.594937,82.070888,20.202532,18.814177
